        "pmin": 0.7801951840519905,
        "pmax": 1.5666667371988297,
        "qmin": -0.19113332964479923,
        "qmax": 0.7300666533410549,
        "regulated": 39593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39593_1_ieeet1",
      "ports": {
        "bus": 39593,
        "speed": 17884,
        "vs": 17887,
        "efd": 17886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39593_1_tgov1",
      "ports": {
        "speed": 17884,
        "pmech": 17885
      },
      "params": {
        "Trate": 1.8799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4149974286556244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39593_1_ieeest",
      "ports": {
        "input": 17884,
        "output": 17887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39593_2_genrou",
      "ports": {
        "bus": 39593,
        "pmech": 17889,
        "efd": 17890,
        "speed": 17888
      },
      "params": {
        "mva": 1.8799999952316284,
        "H": 4.549949645996094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0067999362945557,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9083000421524048,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.09700000286102295,
        "Tdop": 6.542399883270264,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.215000033378601,
        "Tqopp": 0.053199999034404755,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4887025337666273,
        "pmax": 1.5666667371988297,
        "qmin": -0.19113332964479923,
        "qmax": 0.7300666533410549,
        "regulated": 39593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39593_2_ieeet1",
      "ports": {
        "bus": 39593,
        "speed": 17888,
        "vs": 17891,
        "efd": 17890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39593_2_tgov1",
      "ports": {
        "speed": 17888,
        "pmech": 17889
      },
      "params": {
        "Trate": 1.8799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25994816422462463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39593_2_ieeest",
      "ports": {
        "input": 17888,
        "output": 17891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39594_1_genrou",
      "ports": {
        "bus": 39594,
        "pmech": 17893,
        "efd": 17894,
        "speed": 17892
      },
      "params": {
        "mva": 1.8799999952316284,
        "H": 4.549949645996094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0067999362945557,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9083000421524048,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.09700000286102295,
        "Tdop": 6.542399883270264,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.215000033378601,
        "Tqopp": 0.053199999034404755,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47469381242990494,
        "pmax": 1.5666667371988297,
        "qmin": -0.19113332964479923,
        "qmax": 0.7300666533410549,
        "regulated": 39594,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39594_1_ieeet1",
      "ports": {
        "bus": 39594,
        "speed": 17892,
        "vs": 17895,
        "efd": 17894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39594_1_tgov1",
      "ports": {
        "speed": 17892,
        "pmech": 17893
      },
      "params": {
        "Trate": 1.8799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25249671936035156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39594_1_ieeest",
      "ports": {
        "input": 17892,
        "output": 17895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39594_2_genrou",
      "ports": {
        "bus": 39594,
        "pmech": 17897,
        "efd": 17898,
        "speed": 17896
      },
      "params": {
        "mva": 1.8799999952316284,
        "H": 4.549949645996094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0067999362945557,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9083000421524048,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.09700000286102295,
        "Tdop": 6.542399883270264,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.215000033378601,
        "Tqopp": 0.053199999034404755,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5967047996819019,
        "pmax": 1.5666667371988297,
        "qmin": -0.19113332964479923,
        "qmax": 0.7300666533410549,
        "regulated": 39594,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39594_2_ieeet1",
      "ports": {
        "bus": 39594,
        "speed": 17896,
        "vs": 17899,
        "efd": 17898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39594_2_tgov1",
      "ports": {
        "speed": 17896,
        "pmech": 17897
      },
      "params": {
        "Trate": 1.8799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3173961639404297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39594_2_ieeest",
      "ports": {
        "input": 17896,
        "output": 17899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39598_1_gensal",
      "ports": {
        "bus": 39598,
        "pmech": 17901,
        "efd": 17902,
        "speed": 17900
      },
      "params": {
        "mva": 1.8899999856948853,
        "H": 2.640700101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4431999921798706,
        "Xdp": 0.6538000106811523,
        "Xdpp": 0.6032999753952026,
        "Xq": 0.9376000165939331,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.5184000134468079,
        "Tqopp": 0.5435000061988831,
        "S10": 0.24390000104904175,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6657831836491823,
        "pmax": 1.575000025331974,
        "qmin": -0.07717499975115061,
        "qmax": 0.6047999951988459,
        "regulated": 39598,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39598_1_ieeet1",
      "ports": {
        "bus": 39598,
        "speed": 17900,
        "vs": 17903,
        "efd": 17902
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.773900032043457,
        "E2": 3.698499917984009,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39598_1_hygov",
      "ports": {
        "speed": 17900,
        "pmech": 17901
      },
      "params": {
        "Trate": 1.8899999856948853,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5799852013587952,
        "Tr": 6.572579383850098,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3641999959945679,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39598_1_ieeest",
      "ports": {
        "input": 17900,
        "output": 17903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39602_1_gensal",
      "ports": {
        "bus": 39602,
        "pmech": 17905,
        "efd": 17906,
        "speed": 17904
      },
      "params": {
        "mva": 1.8899999856948853,
        "H": 2.640700101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4431999921798706,
        "Xdp": 0.6538000106811523,
        "Xdpp": 0.6032999753952026,
        "Xq": 0.9376000165939331,
        "Xl": 0.17790000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.5184000134468079,
        "Tqopp": 0.5435000061988831,
        "S10": 0.24390000104904175,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27266324032098055,
        "pmax": 1.575000025331974,
        "qmin": -0.07717499975115061,
        "qmax": 0.6047999951988459,
        "regulated": 39602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39602_1_ieeet1",
      "ports": {
        "bus": 39602,
        "speed": 17904,
        "vs": 17907,
        "efd": 17906
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.773900032043457,
        "E2": 3.698499917984009,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39602_1_hygov",
      "ports": {
        "speed": 17904,
        "pmech": 17905
      },
      "params": {
        "Trate": 1.8899999856948853,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5799852013587952,
        "Tr": 6.572579383850098,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3641999959945679,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39602_1_ieeest",
      "ports": {
        "input": 17904,
        "output": 17907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39610_1",
      "ports": {
        "bus": 39610
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 34.07442569732666,
        "pmax": 120.00000476837158,
        "qmin": -17.28000044822693,
        "qmax": 25.56000053882599,
        "regulated": 39610,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39613_1",
      "ports": {
        "bus": 39613
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.466761767864227,
        "pmax": 50.40000081062317,
        "qmin": -7.257600128650665,
        "qmax": 10.735200345516205,
        "regulated": 39613,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "39615_1_genrou",
      "ports": {
        "bus": 39615,
        "pmech": 17909,
        "efd": 17910,
        "speed": 17908
      },
      "params": {
        "mva": 9.0,
        "H": 2.4930877685546875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2458000183105469,
        "Xdp": 0.23499999940395355,
        "Xdpp": 0.17090000212192535,
        "Xq": 1.1990000009536743,
        "Xqp": 0.38839998841285706,
        "Xqpp": 0.17090000212192535,
        "Xl": 0.12680000066757202,
        "Tdop": 7.15880012512207,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.9555000066757202,
        "Tqopp": 0.0681999996304512,
        "S10": 0.17749999463558197,
        "S12": 0.589900016784668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2034622021019459,
        "pmax": 7.500000298023224,
        "qmin": -0.9150000289082527,
        "qmax": 3.4949999302625656,
        "regulated": 39615,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39615_1_ieeet1",
      "ports": {
        "bus": 39615,
        "speed": 17908,
        "vs": 17911,
        "efd": 17910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39615_1_tgov1",
      "ports": {
        "speed": 17908,
        "pmech": 17909
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13371802866458893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39615_1_ieeest",
      "ports": {
        "input": 17908,
        "output": 17911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39618_1_gensal",
      "ports": {
        "bus": 39618,
        "pmech": 17913,
        "efd": 17914,
        "speed": 17912
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.2376999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5903000235557556,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.25839999318122864,
        "Xq": 0.38109999895095825,
        "Xl": 0.18770000338554382,
        "Tdop": 6.0,
        "Tdopp": 0.16279999911785126,
        "Tqopp": 0.19670000672340393,
        "S10": 0.09749999642372131,
        "S12": 0.3889000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8640283718705177,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39618,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "39618_1_ieeet1",
      "ports": {
        "bus": 39618,
        "speed": 17912,
        "vs": 17915,
        "efd": 17914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39618_1_hygov",
      "ports": {
        "speed": 17912,
        "pmech": 17913
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3676338195800781,
        "Tr": 2.019335985183716,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.38029998540878296,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39618_1_ieeest",
      "ports": {
        "input": 17912,
        "output": 17915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39619_1_gensal",
      "ports": {
        "bus": 39619,
        "pmech": 17917,
        "efd": 17918,
        "speed": 17916
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.2376999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5903000235557556,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.25839999318122864,
        "Xq": 0.38109999895095825,
        "Xl": 0.18770000338554382,
        "Tdop": 6.0,
        "Tdopp": 0.16279999911785126,
        "Tqopp": 0.19670000672340393,
        "S10": 0.09749999642372131,
        "S12": 0.3889000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34144194796681404,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39619,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "39619_1_ieeet1",
      "ports": {
        "bus": 39619,
        "speed": 17916,
        "vs": 17919,
        "efd": 17918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39619_1_hygov",
      "ports": {
        "speed": 17916,
        "pmech": 17917
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3676338195800781,
        "Tr": 2.019335985183716,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.38029998540878296,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39619_1_ieeest",
      "ports": {
        "input": 17916,
        "output": 17919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39619_2_gensal",
      "ports": {
        "bus": 39619,
        "pmech": 17921,
        "efd": 17922,
        "speed": 17920
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.2376999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5903000235557556,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.25839999318122864,
        "Xq": 0.38109999895095825,
        "Xl": 0.18770000338554382,
        "Tdop": 6.0,
        "Tdopp": 0.16279999911785126,
        "Tqopp": 0.19670000672340393,
        "S10": 0.09749999642372131,
        "S12": 0.3889000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5661904811859131,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39619,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "39619_2_ieeet1",
      "ports": {
        "bus": 39619,
        "speed": 17920,
        "vs": 17923,
        "efd": 17922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39619_2_hygov",
      "ports": {
        "speed": 17920,
        "pmech": 17921
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3676338195800781,
        "Tr": 2.019335985183716,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.38029998540878296,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39619_2_ieeest",
      "ports": {
        "input": 17920,
        "output": 17923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39623_1_genrou",
      "ports": {
        "bus": 39623,
        "pmech": 17925,
        "efd": 17926,
        "speed": 17924
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6397010758519173,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39623,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39623_1_ieeet1",
      "ports": {
        "bus": 39623,
        "speed": 17924,
        "vs": 17927,
        "efd": 17926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39623_1_tgov1",
      "ports": {
        "speed": 17924,
        "pmech": 17925
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448465,
        "Pvmin": 0.2934408485889435,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39623_1_ieeest",
      "ports": {
        "input": 17924,
        "output": 17927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39623_2_genrou",
      "ports": {
        "bus": 39623,
        "pmech": 17929,
        "efd": 17930,
        "speed": 17928
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23544947616755962,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39623,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39623_2_ieeet1",
      "ports": {
        "bus": 39623,
        "speed": 17928,
        "vs": 17931,
        "efd": 17930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39623_2_tgov1",
      "ports": {
        "speed": 17928,
        "pmech": 17929
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448465,
        "Pvmin": 0.10800434648990631,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39623_2_ieeest",
      "ports": {
        "input": 17928,
        "output": 17931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39624_1_genrou",
      "ports": {
        "bus": 39624,
        "pmech": 17933,
        "efd": 17934,
        "speed": 17932
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5500353407114744,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39624,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39624_1_ieeet1",
      "ports": {
        "bus": 39624,
        "speed": 17932,
        "vs": 17935,
        "efd": 17934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39624_1_tgov1",
      "ports": {
        "speed": 17932,
        "pmech": 17933
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.25230976939201355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39624_1_ieeest",
      "ports": {
        "input": 17932,
        "output": 17935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39624_2_genrou",
      "ports": {
        "bus": 39624,
        "pmech": 17937,
        "efd": 17938,
        "speed": 17936
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6312949117273092,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39624,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39624_2_ieeet1",
      "ports": {
        "bus": 39624,
        "speed": 17936,
        "vs": 17939,
        "efd": 17938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39624_2_tgov1",
      "ports": {
        "speed": 17936,
        "pmech": 17937
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.28958481550216675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39624_2_ieeest",
      "ports": {
        "input": 17936,
        "output": 17939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39625_1_genrou",
      "ports": {
        "bus": 39625,
        "pmech": 17941,
        "efd": 17942,
        "speed": 17940
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3147376934066415,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39625,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39625_1_ieeet1",
      "ports": {
        "bus": 39625,
        "speed": 17940,
        "vs": 17943,
        "efd": 17942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39625_1_tgov1",
      "ports": {
        "speed": 17940,
        "pmech": 17941
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.14437508583068848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39625_1_ieeest",
      "ports": {
        "input": 17940,
        "output": 17943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39625_2_genrou",
      "ports": {
        "bus": 39625,
        "pmech": 17945,
        "efd": 17946,
        "speed": 17944
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 3.9197466373443604,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.474900007247925,
        "Xdp": 0.3977000117301941,
        "Xdpp": 0.2847999930381775,
        "Xq": 2.344599962234497,
        "Xqp": 0.45399999618530273,
        "Xqpp": 0.2847999930381775,
        "Xl": 0.21529999375343323,
        "Tdop": 8.630800247192383,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2044999599456787,
        "Tqopp": 0.07559999823570251,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5430306773632765,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 39625,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "39625_2_ieeet1",
      "ports": {
        "bus": 39625,
        "speed": 17944,
        "vs": 17947,
        "efd": 17946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6704000234603882,
        "Kf": 0.0754999965429306,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.323299884796143,
        "E2": 5.764400005340576,
        "Se1": 0.11270000040531158,
        "Se2": 0.37450000643730164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39625_2_tgov1",
      "ports": {
        "speed": 17944,
        "pmech": 17945
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.24909663200378418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39625_2_ieeest",
      "ports": {
        "input": 17944,
        "output": 17947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39630_1",
      "ports": {
        "bus": 39630
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 54.97903823852539,
        "pmax": 110.39999723434448,
        "qmin": -15.89760035276413,
        "qmax": 23.5152006149292,
        "regulated": 39630,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39637_1",
      "ports": {
        "bus": 39637
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 31.892895698547363,
        "pmax": 81.5999984741211,
        "qmin": -11.750400066375732,
        "qmax": 17.38079935312271,
        "regulated": 39637,
        "vset": 1.059000015258789
      }
    },
    {
      "class": "Genrou",
      "id": "39640_1_genrou",
      "ports": {
        "bus": 39640,
        "pmech": 17949,
        "efd": 17950,
        "speed": 17948
      },
      "params": {
        "mva": 9.239999771118164,
        "H": 4.4145097732543945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6232999563217163,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.5814000368118286,
        "Xqp": 0.27300000190734863,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.468800067901611,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.9333999752998352,
        "Tqopp": 0.046300001442432404,
        "S10": 0.19050000607967377,
        "S12": 0.7232000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.025148645043373,
        "pmax": 7.699999958276749,
        "qmin": -0.8546999655663967,
        "qmax": 3.919300064444542,
        "regulated": 39640,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39640_1_ieeet1",
      "ports": {
        "bus": 39640,
        "speed": 17948,
        "vs": 17951,
        "efd": 17950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39640_1_tgov1",
      "ports": {
        "speed": 17948,
        "pmech": 17949
      },
      "params": {
        "Trate": 9.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.219171941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39640_1_ieeest",
      "ports": {
        "input": 17948,
        "output": 17951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39640_2_genrou",
      "ports": {
        "bus": 39640,
        "pmech": 17953,
        "efd": 17954,
        "speed": 17952
      },
      "params": {
        "mva": 9.239999771118164,
        "H": 4.4145097732543945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6232999563217163,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.5814000368118286,
        "Xqp": 0.27300000190734863,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.468800067901611,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.9333999752998352,
        "Tqopp": 0.046300001442432404,
        "S10": 0.19050000607967377,
        "S12": 0.7232000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.109932340681553,
        "pmax": 7.699999958276749,
        "qmin": -0.8546999655663967,
        "qmax": 3.919300064444542,
        "regulated": 39640,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39640_2_ieeet1",
      "ports": {
        "bus": 39640,
        "speed": 17952,
        "vs": 17955,
        "efd": 17954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39640_2_tgov1",
      "ports": {
        "speed": 17952,
        "pmech": 17953
      },
      "params": {
        "Trate": 9.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22834765911102295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39640_2_ieeest",
      "ports": {
        "input": 17952,
        "output": 17955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39642_1_gensal",
      "ports": {
        "bus": 39642,
        "pmech": 17957,
        "efd": 17958,
        "speed": 17956
      },
      "params": {
        "mva": 1.5119999647140503,
        "H": 3.7323999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0303000211715698,
        "Xdp": 0.5002999901771545,
        "Xdpp": 0.38929998874664307,
        "Xq": 0.6682000160217285,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4528999924659729,
        "Tqopp": 0.18369999527931213,
        "S10": 0.14720000326633453,
        "S12": 0.47540000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3258155193179846,
        "pmax": 1.2600000016391277,
        "qmin": -0.06173999863676727,
        "qmax": 0.48384000547230244,
        "regulated": 39642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39642_1_esdc1a",
      "ports": {
        "bus": 39642,
        "speed": 17956,
        "vs": 17959,
        "efd": 17958
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07959999889135361,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3257999420166016,
        "Se1": 0.1386999934911728,
        "E2": 3.1010000705718994,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39642_1_hygov",
      "ports": {
        "speed": 17956,
        "pmech": 17957
      },
      "params": {
        "Trate": 1.5119999647140503,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28261151909828186,
        "Tr": 4.600128173828125,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9120000004768372,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39642_1_ieeest",
      "ports": {
        "input": 17956,
        "output": 17959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39642_2_gensal",
      "ports": {
        "bus": 39642,
        "pmech": 17961,
        "efd": 17962,
        "speed": 17960
      },
      "params": {
        "mva": 1.5119999647140503,
        "H": 3.7323999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0303000211715698,
        "Xdp": 0.5002999901771545,
        "Xdpp": 0.38929998874664307,
        "Xq": 0.6682000160217285,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4528999924659729,
        "Tqopp": 0.18369999527931213,
        "S10": 0.14720000326633453,
        "S12": 0.47540000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.361048080958426,
        "pmax": 1.2600000016391277,
        "qmin": -0.06173999863676727,
        "qmax": 0.48384000547230244,
        "regulated": 39642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39642_2_esdc1a",
      "ports": {
        "bus": 39642,
        "speed": 17960,
        "vs": 17963,
        "efd": 17962
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07959999889135361,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3257999420166016,
        "Se1": 0.1386999934911728,
        "E2": 3.1010000705718994,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39642_2_hygov",
      "ports": {
        "speed": 17960,
        "pmech": 17961
      },
      "params": {
        "Trate": 1.5119999647140503,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28261151909828186,
        "Tr": 4.600128173828125,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9120000004768372,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39642_2_ieeest",
      "ports": {
        "input": 17960,
        "output": 17963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39642_3_gensal",
      "ports": {
        "bus": 39642,
        "pmech": 17965,
        "efd": 17966,
        "speed": 17964
      },
      "params": {
        "mva": 1.5119999647140503,
        "H": 3.7323999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0303000211715698,
        "Xdp": 0.5002999901771545,
        "Xdpp": 0.38929998874664307,
        "Xq": 0.6682000160217285,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4528999924659729,
        "Tqopp": 0.18369999527931213,
        "S10": 0.14720000326633453,
        "S12": 0.47540000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5584979429841042,
        "pmax": 1.2600000016391277,
        "qmin": -0.06173999863676727,
        "qmax": 0.48384000547230244,
        "regulated": 39642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39642_3_esdc1a",
      "ports": {
        "bus": 39642,
        "speed": 17964,
        "vs": 17967,
        "efd": 17966
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07959999889135361,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3257999420166016,
        "Se1": 0.1386999934911728,
        "E2": 3.1010000705718994,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39642_3_hygov",
      "ports": {
        "speed": 17964,
        "pmech": 17965
      },
      "params": {
        "Trate": 1.5119999647140503,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28261151909828186,
        "Tr": 4.600128173828125,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9120000004768372,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39642_3_ieeest",
      "ports": {
        "input": 17964,
        "output": 17967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39642_4_gensal",
      "ports": {
        "bus": 39642,
        "pmech": 17969,
        "efd": 17970,
        "speed": 17968
      },
      "params": {
        "mva": 1.5119999647140503,
        "H": 3.7323999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0303000211715698,
        "Xdp": 0.5002999901771545,
        "Xdpp": 0.38929998874664307,
        "Xq": 0.6682000160217285,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4528999924659729,
        "Tqopp": 0.18369999527931213,
        "S10": 0.14720000326633453,
        "S12": 0.47540000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40735439397394657,
        "pmax": 1.2600000016391277,
        "qmin": -0.06173999863676727,
        "qmax": 0.48384000547230244,
        "regulated": 39642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39642_4_esdc1a",
      "ports": {
        "bus": 39642,
        "speed": 17968,
        "vs": 17971,
        "efd": 17970
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07959999889135361,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3257999420166016,
        "Se1": 0.1386999934911728,
        "E2": 3.1010000705718994,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39642_4_hygov",
      "ports": {
        "speed": 17968,
        "pmech": 17969
      },
      "params": {
        "Trate": 1.5119999647140503,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.28261151909828186,
        "Tr": 4.600128173828125,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9120000004768372,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39642_4_ieeest",
      "ports": {
        "input": 17968,
        "output": 17971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39645_1_genrou",
      "ports": {
        "bus": 39645,
        "pmech": 17973,
        "efd": 17974,
        "speed": 17972
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 4.047411918640137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1946001052856445,
        "Xdp": 0.19099999964237213,
        "Xdpp": 0.14000000059604645,
        "Xq": 2.083400011062622,
        "Xqp": 0.4381999969482422,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10289999842643738,
        "Tdop": 5.6508002281188965,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.2431999444961548,
        "Tqopp": 0.06629999727010727,
        "S10": 0.043800000101327896,
        "S12": 0.32269999384880066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.81120827794075,
        "pmax": 23.999999463558197,
        "qmin": -2.9279999434947968,
        "qmax": 11.184000223875046,
        "regulated": 39645,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "39645_1_ieeet1",
      "ports": {
        "bus": 39645,
        "speed": 17972,
        "vs": 17975,
        "efd": 17974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39645_1_tgov1",
      "ports": {
        "speed": 17972,
        "pmech": 17973
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.23650029301643372,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39645_1_ieeest",
      "ports": {
        "input": 17972,
        "output": 17975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40700_1_genrou",
      "ports": {
        "bus": 40700,
        "pmech": 17977,
        "efd": 17978,
        "speed": 17976
      },
      "params": {
        "mva": 4.480000019073486,
        "H": 3.6561601161956787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0824999809265137,
        "Xdp": 0.20239999890327454,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.0468000173568726,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.10899999737739563,
        "Tdop": 8.631400108337402,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.472499966621399,
        "Tqopp": 0.042899999767541885,
        "S10": 0.15449999272823334,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.219305396080017,
        "pmax": 3.7333332002162933,
        "qmin": -0.4554666578769684,
        "qmax": 1.7397332936525345,
        "regulated": 40700,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "40700_1_ieeet1",
      "ports": {
        "bus": 40700,
        "speed": 17976,
        "vs": 17979,
        "efd": 17978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40700_1_tgov1",
      "ports": {
        "speed": 17976,
        "pmech": 17977
      },
      "params": {
        "Trate": 4.480000019073486,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27216637134552,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40700_1_ieeest",
      "ports": {
        "input": 17976,
        "output": 17979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40700_2_genrou",
      "ports": {
        "bus": 40700,
        "pmech": 17981,
        "efd": 17982,
        "speed": 17980
      },
      "params": {
        "mva": 4.480000019073486,
        "H": 3.6561601161956787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0824999809265137,
        "Xdp": 0.20239999890327454,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.0468000173568726,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.10899999737739563,
        "Tdop": 8.631400108337402,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.472499966621399,
        "Tqopp": 0.042899999767541885,
        "S10": 0.15449999272823334,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4506316743791103,
        "pmax": 3.7333332002162933,
        "qmin": -0.4554666578769684,
        "qmax": 1.7397332936525345,
        "regulated": 40700,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "40700_2_ieeet1",
      "ports": {
        "bus": 40700,
        "speed": 17980,
        "vs": 17983,
        "efd": 17982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40700_2_tgov1",
      "ports": {
        "speed": 17980,
        "pmech": 17981
      },
      "params": {
        "Trate": 4.480000019073486,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.323801726102829,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40700_2_ieeest",
      "ports": {
        "input": 17980,
        "output": 17983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40700_3_genrou",
      "ports": {
        "bus": 40700,
        "pmech": 17985,
        "efd": 17986,
        "speed": 17984
      },
      "params": {
        "mva": 4.480000019073486,
        "H": 3.6561601161956787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0824999809265137,
        "Xdp": 0.20239999890327454,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.0468000173568726,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.10899999737739563,
        "Tdop": 8.631400108337402,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.472499966621399,
        "Tqopp": 0.042899999767541885,
        "S10": 0.15449999272823334,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7028868198394775,
        "pmax": 3.7333332002162933,
        "qmin": -0.4554666578769684,
        "qmax": 1.7397332936525345,
        "regulated": 40700,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "40700_3_ieeet1",
      "ports": {
        "bus": 40700,
        "speed": 17984,
        "vs": 17987,
        "efd": 17986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40700_3_tgov1",
      "ports": {
        "speed": 17984,
        "pmech": 17985
      },
      "params": {
        "Trate": 4.480000019073486,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38010865449905396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40700_3_ieeest",
      "ports": {
        "input": 17984,
        "output": 17987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40714_1_genrou",
      "ports": {
        "bus": 40714,
        "pmech": 17989,
        "efd": 17990,
        "speed": 17988
      },
      "params": {
        "mva": 204.0,
        "H": 5.968194961547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6714999675750732,
        "Xdp": 0.28850001096725464,
        "Xdpp": 0.21299999952316284,
        "Xq": 1.620300054550171,
        "Xqp": 0.5142999887466431,
        "Xqpp": 0.21299999952316284,
        "Xl": 0.16539999842643738,
        "Tdop": 8.980999946594238,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.8708000183105469,
        "Tqopp": 0.06040000170469284,
        "S10": 0.14390000700950623,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.56121528148651,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40714,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "40714_1_ieeet1",
      "ports": {
        "bus": 40714,
        "speed": 17988,
        "vs": 17991,
        "efd": 17990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40714_1_tgov1",
      "ports": {
        "speed": 17988,
        "pmech": 17989
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10079026967287064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40714_1_ieeest",
      "ports": {
        "input": 17988,
        "output": 17991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40715_1_genrou",
      "ports": {
        "bus": 40715,
        "pmech": 17993,
        "efd": 17994,
        "speed": 17992
      },
      "params": {
        "mva": 204.0,
        "H": 5.968194961547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6714999675750732,
        "Xdp": 0.28850001096725464,
        "Xdpp": 0.21299999952316284,
        "Xq": 1.620300054550171,
        "Xqp": 0.5142999887466431,
        "Xqpp": 0.21299999952316284,
        "Xl": 0.16539999842643738,
        "Tdop": 8.980999946594238,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.8708000183105469,
        "Tqopp": 0.06040000170469284,
        "S10": 0.14390000700950623,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.60060727596283,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40715,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "40715_1_ieeet1",
      "ports": {
        "bus": 40715,
        "speed": 17992,
        "vs": 17995,
        "efd": 17994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40715_1_tgov1",
      "ports": {
        "speed": 17992,
        "pmech": 17993
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13529708981513977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40715_1_ieeest",
      "ports": {
        "input": 17992,
        "output": 17995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40716_1_genrou",
      "ports": {
        "bus": 40716,
        "pmech": 17997,
        "efd": 17998,
        "speed": 17996
      },
      "params": {
        "mva": 204.0,
        "H": 5.968194961547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6714999675750732,
        "Xdp": 0.28850001096725464,
        "Xdpp": 0.21299999952316284,
        "Xq": 1.620300054550171,
        "Xqp": 0.5142999887466431,
        "Xqpp": 0.21299999952316284,
        "Xl": 0.16539999842643738,
        "Tdop": 8.980999946594238,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.8708000183105469,
        "Tqopp": 0.06040000170469284,
        "S10": 0.14390000700950623,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.76513957977295,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40716,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "40716_1_ieeet1",
      "ports": {
        "bus": 40716,
        "speed": 17996,
        "vs": 17999,
        "efd": 17998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40716_1_tgov1",
      "ports": {
        "speed": 17996,
        "pmech": 17997
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21453499794006348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40716_1_ieeest",
      "ports": {
        "input": 17996,
        "output": 17999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40717_1_genrou",
      "ports": {
        "bus": 40717,
        "pmech": 18001,
        "efd": 18002,
        "speed": 18000
      },
      "params": {
        "mva": 204.0,
        "H": 5.968194961547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6714999675750732,
        "Xdp": 0.28850001096725464,
        "Xdpp": 0.21299999952316284,
        "Xq": 1.620300054550171,
        "Xqp": 0.5142999887466431,
        "Xqpp": 0.21299999952316284,
        "Xl": 0.16539999842643738,
        "Tdop": 8.980999946594238,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.8708000183105469,
        "Tqopp": 0.06040000170469284,
        "S10": 0.14390000700950623,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.76882457733154,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40711,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40717_1_ieeet1",
      "ports": {
        "bus": 40717,
        "speed": 18000,
        "vs": 18003,
        "efd": 18002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40717_1_tgov1",
      "ports": {
        "speed": 18000,
        "pmech": 18001
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26847463846206665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40717_1_ieeest",
      "ports": {
        "input": 18000,
        "output": 18003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40722_1_genrou",
      "ports": {
        "bus": 40722,
        "pmech": 18005,
        "efd": 18006,
        "speed": 18004
      },
      "params": {
        "mva": 983.8800048828125,
        "H": 2.8783726692199707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.955399990081787,
        "Xdp": 0.43970000743865967,
        "Xdpp": 0.314300000667572,
        "Xq": 1.8604999780654907,
        "Xqp": 0.37689998745918274,
        "Xqpp": 0.314300000667572,
        "Xl": 0.23819999396800995,
        "Tdop": 5.25570011138916,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.475100040435791,
        "Tqopp": 0.04580000042915344,
        "S10": 0.09849999845027924,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 135.22164821624756,
        "pmax": 819.9000358581543,
        "qmin": -100.02779960632324,
        "qmax": 382.07340240478516,
        "regulated": 40720,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40722_1_ieeet1",
      "ports": {
        "bus": 40722,
        "speed": 18004,
        "vs": 18007,
        "efd": 18006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4706999957561493,
        "Kf": 0.03539999946951866,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6043000221252441,
        "E2": 2.1391000747680664,
        "Se1": 0.023800000548362732,
        "Se2": 0.27469998598098755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40722_1_tgov1",
      "ports": {
        "speed": 18004,
        "pmech": 18005
      },
      "params": {
        "Trate": 983.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1374371341476276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40722_1_ieeest",
      "ports": {
        "input": 18004,
        "output": 18007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40724_1_genrou",
      "ports": {
        "bus": 40724,
        "pmech": 18009,
        "efd": 18010,
        "speed": 18008
      },
      "params": {
        "mva": 983.8800048828125,
        "H": 2.8783726692199707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.955399990081787,
        "Xdp": 0.43970000743865967,
        "Xdpp": 0.314300000667572,
        "Xq": 1.8604999780654907,
        "Xqp": 0.37689998745918274,
        "Xqpp": 0.314300000667572,
        "Xl": 0.23819999396800995,
        "Tdop": 5.25570011138916,
        "Tdopp": 0.03759999945759773,
        "Tqop": 1.475100040435791,
        "Tqopp": 0.04580000042915344,
        "S10": 0.09849999845027924,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.63073444366455,
        "pmax": 819.9000358581543,
        "qmin": -100.02779960632324,
        "qmax": 382.07340240478516,
        "regulated": 40720,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40724_1_ieeet1",
      "ports": {
        "bus": 40724,
        "speed": 18008,
        "vs": 18011,
        "efd": 18010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4706999957561493,
        "Kf": 0.03539999946951866,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6043000221252441,
        "E2": 2.1391000747680664,
        "Se1": 0.023800000548362732,
        "Se2": 0.27469998598098755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40724_1_tgov1",
      "ports": {
        "speed": 18008,
        "pmech": 18009
      },
      "params": {
        "Trate": 983.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10431224736179959,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40724_1_ieeest",
      "ports": {
        "input": 18008,
        "output": 18011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40729_1_genrou",
      "ports": {
        "bus": 40729,
        "pmech": 18013,
        "efd": 18014,
        "speed": 18012
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 8.86849594116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5903000831604004,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.361599922180176,
        "Xqp": 0.5371000170707703,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18850000202655792,
        "Tdop": 5.759200096130371,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.7523000240325928,
        "Tqopp": 0.05429999902844429,
        "S10": 0.10859999805688858,
        "S12": 0.3537999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.712933301925659,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 40729,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "40729_1_ieeet1",
      "ports": {
        "bus": 40729,
        "speed": 18012,
        "vs": 18015,
        "efd": 18014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40729_1_tgov1",
      "ports": {
        "speed": 18012,
        "pmech": 18013
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491124,
        "Pvmin": 0.1202278882265091,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40729_1_ieeest",
      "ports": {
        "input": 18012,
        "output": 18015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40729_2_genrou",
      "ports": {
        "bus": 40729,
        "pmech": 18017,
        "efd": 18018,
        "speed": 18016
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 8.86849594116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5903000831604004,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.361599922180176,
        "Xqp": 0.5371000170707703,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18850000202655792,
        "Tdop": 5.759200096130371,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.7523000240325928,
        "Tqopp": 0.05429999902844429,
        "S10": 0.10859999805688858,
        "S12": 0.3537999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.7064864337444305,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 40729,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "40729_2_ieeet1",
      "ports": {
        "bus": 40729,
        "speed": 18016,
        "vs": 18019,
        "efd": 18018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40729_2_tgov1",
      "ports": {
        "speed": 18016,
        "pmech": 18017
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491124,
        "Pvmin": 0.19659404456615448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40729_2_ieeest",
      "ports": {
        "input": 18016,
        "output": 18019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40730_1_genrou",
      "ports": {
        "bus": 40730,
        "pmech": 18021,
        "efd": 18022,
        "speed": 18020
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 8.86849594116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5903000831604004,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.361599922180176,
        "Xqp": 0.5371000170707703,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18850000202655792,
        "Tdop": 5.759200096130371,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.7523000240325928,
        "Tqopp": 0.05429999902844429,
        "S10": 0.10859999805688858,
        "S12": 0.3537999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.926755845546722,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 40730,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "40730_1_ieeet1",
      "ports": {
        "bus": 40730,
        "speed": 18020,
        "vs": 18023,
        "efd": 18022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40730_1_tgov1",
      "ports": {
        "speed": 18020,
        "pmech": 18021
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491124,
        "Pvmin": 0.329764187335968,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40730_1_ieeest",
      "ports": {
        "input": 18020,
        "output": 18023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40735_1_genrou",
      "ports": {
        "bus": 40735,
        "pmech": 18025,
        "efd": 18026,
        "speed": 18024
      },
      "params": {
        "mva": 9.5600004196167,
        "H": 3.322516679763794,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8743000030517578,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.7848999500274658,
        "Xqp": 0.5893999934196472,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 9.164400100708008,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.0162999629974365,
        "Tqopp": 0.07750000059604645,
        "S10": 0.11389999836683273,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.196675166487694,
        "pmax": 7.966666668653488,
        "qmin": -0.9719333611428738,
        "qmax": 3.7124667316675186,
        "regulated": 40735,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40735_1_ieeet1",
      "ports": {
        "bus": 40735,
        "speed": 18024,
        "vs": 18027,
        "efd": 18026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40735_1_tgov1",
      "ports": {
        "speed": 18024,
        "pmech": 18025
      },
      "params": {
        "Trate": 9.5600004196167,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2297777235507965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40735_1_ieeest",
      "ports": {
        "input": 18024,
        "output": 18027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40735_2_genrou",
      "ports": {
        "bus": 40735,
        "pmech": 18029,
        "efd": 18030,
        "speed": 18028
      },
      "params": {
        "mva": 9.5600004196167,
        "H": 3.322516679763794,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8743000030517578,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.7848999500274658,
        "Xqp": 0.5893999934196472,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 9.164400100708008,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.0162999629974365,
        "Tqopp": 0.07750000059604645,
        "S10": 0.11389999836683273,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.261922251433134,
        "pmax": 7.966666668653488,
        "qmin": -0.9719333611428738,
        "qmax": 3.7124667316675186,
        "regulated": 40735,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40735_2_ieeet1",
      "ports": {
        "bus": 40735,
        "speed": 18028,
        "vs": 18031,
        "efd": 18030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40735_2_tgov1",
      "ports": {
        "speed": 18028,
        "pmech": 18029
      },
      "params": {
        "Trate": 9.5600004196167,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13200022280216217,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40735_2_ieeest",
      "ports": {
        "input": 18028,
        "output": 18031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40735_3_genrou",
      "ports": {
        "bus": 40735,
        "pmech": 18033,
        "efd": 18034,
        "speed": 18032
      },
      "params": {
        "mva": 9.5600004196167,
        "H": 3.322516679763794,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8743000030517578,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.7848999500274658,
        "Xqp": 0.5893999934196472,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 9.164400100708008,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.0162999629974365,
        "Tqopp": 0.07750000059604645,
        "S10": 0.11389999836683273,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1224170923233032,
        "pmax": 7.966666668653488,
        "qmin": -0.9719333611428738,
        "qmax": 3.7124667316675186,
        "regulated": 40735,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40735_3_ieeet1",
      "ports": {
        "bus": 40735,
        "speed": 18032,
        "vs": 18035,
        "efd": 18034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40735_3_tgov1",
      "ports": {
        "speed": 18032,
        "pmech": 18033
      },
      "params": {
        "Trate": 9.5600004196167,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22201015055179596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40735_3_ieeest",
      "ports": {
        "input": 18032,
        "output": 18035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40744_1_genrou",
      "ports": {
        "bus": 40744,
        "pmech": 18037,
        "efd": 18038,
        "speed": 18036
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 7.211164474487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.12690000236034393,
        "Xq": 1.9239000082015991,
        "Xqp": 0.23330000042915344,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 9.479499816894531,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.42809998989105225,
        "Tqopp": 0.07039999961853027,
        "S10": 0.14579999446868896,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.95367431640625,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40744_1_ieeet1",
      "ports": {
        "bus": 40744,
        "speed": 18036,
        "vs": 18039,
        "efd": 18038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40744_1_tgov1",
      "ports": {
        "speed": 18036,
        "pmech": 18037
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231975,
        "Pvmin": 0.2535528838634491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40744_1_ieeest",
      "ports": {
        "input": 18036,
        "output": 18039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40744_2_genrou",
      "ports": {
        "bus": 40744,
        "pmech": 18041,
        "efd": 18042,
        "speed": 18040
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 7.211164474487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.12690000236034393,
        "Xq": 1.9239000082015991,
        "Xqp": 0.23330000042915344,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 9.479499816894531,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.42809998989105225,
        "Tqopp": 0.07039999961853027,
        "S10": 0.14579999446868896,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.29258096218109,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40744_2_ieeet1",
      "ports": {
        "bus": 40744,
        "speed": 18040,
        "vs": 18043,
        "efd": 18042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40744_2_tgov1",
      "ports": {
        "speed": 18040,
        "pmech": 18041
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231975,
        "Pvmin": 0.40340542793273926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40744_2_ieeest",
      "ports": {
        "input": 18040,
        "output": 18043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40744_3_genrou",
      "ports": {
        "bus": 40744,
        "pmech": 18045,
        "efd": 18046,
        "speed": 18044
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 7.211164474487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.12690000236034393,
        "Xq": 1.9239000082015991,
        "Xqp": 0.23330000042915344,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 9.479499816894531,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.42809998989105225,
        "Tqopp": 0.07039999961853027,
        "S10": 0.14579999446868896,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.631458133459091,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40744_3_ieeet1",
      "ports": {
        "bus": 40744,
        "speed": 18044,
        "vs": 18047,
        "efd": 18046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40744_3_tgov1",
      "ports": {
        "speed": 18044,
        "pmech": 18045
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231975,
        "Pvmin": 0.08432452380657196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40744_3_ieeest",
      "ports": {
        "input": 18044,
        "output": 18047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40746_1_genrou",
      "ports": {
        "bus": 40746,
        "pmech": 18049,
        "efd": 18050,
        "speed": 18048
      },
      "params": {
        "mva": 24.600000381469727,
        "H": 2.238591432571411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5478999614715576,
        "Xdp": 0.31869998574256897,
        "Xdpp": 0.1793999969959259,
        "Xq": 2.327399969100952,
        "Xqp": 0.6919000148773193,
        "Xqpp": 0.1793999969959259,
        "Xl": 0.13860000669956207,
        "Tdop": 9.541000366210938,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5152999758720398,
        "Tqopp": 0.0917000025510788,
        "S10": 0.04830000177025795,
        "S12": 0.29429998993873596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.838047832250595,
        "pmax": 20.499999821186066,
        "qmin": -2.275500074028969,
        "qmax": 10.434500128030777,
        "regulated": 40746,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40746_1_ieeet1",
      "ports": {
        "bus": 40746,
        "speed": 18048,
        "vs": 18051,
        "efd": 18050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40746_1_tgov1",
      "ports": {
        "speed": 18048,
        "pmech": 18049
      },
      "params": {
        "Trate": 24.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35927024483680725,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40746_1_ieeest",
      "ports": {
        "input": 18048,
        "output": 18051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40746_2_genrou",
      "ports": {
        "bus": 40746,
        "pmech": 18053,
        "efd": 18054,
        "speed": 18052
      },
      "params": {
        "mva": 24.600000381469727,
        "H": 2.238591432571411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5478999614715576,
        "Xdp": 0.31869998574256897,
        "Xdpp": 0.1793999969959259,
        "Xq": 2.327399969100952,
        "Xqp": 0.6919000148773193,
        "Xqpp": 0.1793999969959259,
        "Xl": 0.13860000669956207,
        "Tdop": 9.541000366210938,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5152999758720398,
        "Tqopp": 0.0917000025510788,
        "S10": 0.04830000177025795,
        "S12": 0.29429998993873596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.6159358471632,
        "pmax": 20.499999821186066,
        "qmin": -2.275500074028969,
        "qmax": 10.434500128030777,
        "regulated": 40746,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40746_2_ieeet1",
      "ports": {
        "bus": 40746,
        "speed": 18052,
        "vs": 18055,
        "efd": 18054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40746_2_tgov1",
      "ports": {
        "speed": 18052,
        "pmech": 18053
      },
      "params": {
        "Trate": 24.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22829006612300873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40746_2_ieeest",
      "ports": {
        "input": 18052,
        "output": 18055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40746_3_genrou",
      "ports": {
        "bus": 40746,
        "pmech": 18057,
        "efd": 18058,
        "speed": 18056
      },
      "params": {
        "mva": 24.600000381469727,
        "H": 2.238591432571411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5478999614715576,
        "Xdp": 0.31869998574256897,
        "Xdpp": 0.1793999969959259,
        "Xq": 2.327399969100952,
        "Xqp": 0.6919000148773193,
        "Xqpp": 0.1793999969959259,
        "Xl": 0.13860000669956207,
        "Tdop": 9.541000366210938,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5152999758720398,
        "Tqopp": 0.0917000025510788,
        "S10": 0.04830000177025795,
        "S12": 0.29429998993873596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.542688727378845,
        "pmax": 20.499999821186066,
        "qmin": -2.275500074028969,
        "qmax": 10.434500128030777,
        "regulated": 40746,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40746_3_ieeet1",
      "ports": {
        "bus": 40746,
        "speed": 18056,
        "vs": 18059,
        "efd": 18058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40746_3_tgov1",
      "ports": {
        "speed": 18056,
        "pmech": 18057
      },
      "params": {
        "Trate": 24.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38791418075561523,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40746_3_ieeest",
      "ports": {
        "input": 18056,
        "output": 18059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40755_1_gensal",
      "ports": {
        "bus": 40755,
        "pmech": 18061,
        "efd": 18062,
        "speed": 18060
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.0855000019073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0571999549865723,
        "Xdp": 0.46700000762939453,
        "Xdpp": 0.42089998722076416,
        "Xq": 0.685699999332428,
        "Xl": 0.24250000715255737,
        "Tdop": 6.0,
        "Tdopp": 0.1306000053882599,
        "Tqopp": 0.42570000886917114,
        "S10": 0.1657000035047531,
        "S12": 0.4239000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5954448599368334,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 40755,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40755_1_esdc1a",
      "ports": {
        "bus": 40755,
        "speed": 18060,
        "vs": 18063,
        "efd": 18062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.37719988822937,
        "Se1": 0.1363999992609024,
        "E2": 3.169600009918213,
        "Se2": 0.4090999960899353,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40755_1_hygov",
      "ports": {
        "speed": 18060,
        "pmech": 18061
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6591988801956177,
        "Tr": 8.557587623596191,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8758000135421753,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40755_1_ieeest",
      "ports": {
        "input": 18060,
        "output": 18063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40761_1_genrou",
      "ports": {
        "bus": 40761,
        "pmech": 18065,
        "efd": 18066,
        "speed": 18064
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.91910094022751,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40757,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40761_1_ieeet1",
      "ports": {
        "bus": 40761,
        "speed": 18064,
        "vs": 18067,
        "efd": 18066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40761_1_tgov1",
      "ports": {
        "speed": 18064,
        "pmech": 18065
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08894176036119461,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40761_1_ieeest",
      "ports": {
        "input": 18064,
        "output": 18067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40762_1_genrou",
      "ports": {
        "bus": 40762,
        "pmech": 18069,
        "efd": 18070,
        "speed": 18068
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.5889630317688,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40757,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40762_1_ieeet1",
      "ports": {
        "bus": 40762,
        "speed": 18068,
        "vs": 18071,
        "efd": 18070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40762_1_tgov1",
      "ports": {
        "speed": 18068,
        "pmech": 18069
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17257212102413177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40762_1_ieeest",
      "ports": {
        "input": 18068,
        "output": 18071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40763_1_genrou",
      "ports": {
        "bus": 40763,
        "pmech": 18073,
        "efd": 18074,
        "speed": 18072
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.41799533367157,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40757,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40763_1_ieeet1",
      "ports": {
        "bus": 40763,
        "speed": 18072,
        "vs": 18075,
        "efd": 18074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40763_1_tgov1",
      "ports": {
        "speed": 18072,
        "pmech": 18073
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2016071230173111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40763_1_ieeest",
      "ports": {
        "input": 18072,
        "output": 18075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40764_1_genrou",
      "ports": {
        "bus": 40764,
        "pmech": 18077,
        "efd": 18078,
        "speed": 18076
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.67146348953247,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40764,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "40764_1_ieeet1",
      "ports": {
        "bus": 40764,
        "speed": 18076,
        "vs": 18079,
        "efd": 18078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40764_1_tgov1",
      "ports": {
        "speed": 18076,
        "pmech": 18077
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35149431228637695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40764_1_ieeest",
      "ports": {
        "input": 18076,
        "output": 18079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40765_1_genrou",
      "ports": {
        "bus": 40765,
        "pmech": 18081,
        "efd": 18082,
        "speed": 18080
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.87583112716675,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40757,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40765_1_ieeet1",
      "ports": {
        "bus": 40765,
        "speed": 18080,
        "vs": 18083,
        "efd": 18082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40765_1_tgov1",
      "ports": {
        "speed": 18080,
        "pmech": 18081
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26732921600341797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40765_1_ieeest",
      "ports": {
        "input": 18080,
        "output": 18083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40766_1_genrou",
      "ports": {
        "bus": 40766,
        "pmech": 18085,
        "efd": 18086,
        "speed": 18084
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.502472400665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.057499885559082,
        "Xdp": 0.18320000171661377,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.9316999912261963,
        "Xqp": 0.3294999897480011,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.0989999994635582,
        "Tdop": 9.018099784851074,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.32010000944137573,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07670000195503235,
        "S12": 0.18479999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.38891530036926,
        "pmax": 196.00000381469727,
        "qmin": -21.755999326705933,
        "qmax": 99.76400136947632,
        "regulated": 40757,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40766_1_ieeet1",
      "ports": {
        "bus": 40766,
        "speed": 18084,
        "vs": 18087,
        "efd": 18086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40766_1_tgov1",
      "ports": {
        "speed": 18084,
        "pmech": 18085
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31627941131591797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40766_1_ieeest",
      "ports": {
        "input": 18084,
        "output": 18087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40769_1_genrou",
      "ports": {
        "bus": 40769,
        "pmech": 18089,
        "efd": 18090,
        "speed": 18088
      },
      "params": {
        "mva": 29.760000228881836,
        "H": 2.143596649169922,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.650899887084961,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.13840000331401825,
        "Xq": 2.4105000495910645,
        "Xqp": 0.24420000612735748,
        "Xqpp": 0.13840000331401825,
        "Xl": 0.10589999705553055,
        "Tdop": 9.61139965057373,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.4919999837875366,
        "Tqopp": 0.07280000299215317,
        "S10": 0.15549999475479126,
        "S12": 0.49000000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.18347504734993,
        "pmax": 24.799999594688416,
        "qmin": -2.752799913287163,
        "qmax": 12.623199820518494,
        "regulated": 40769,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "40769_1_ieeet1",
      "ports": {
        "bus": 40769,
        "speed": 18088,
        "vs": 18091,
        "efd": 18090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40769_1_tgov1",
      "ports": {
        "speed": 18088,
        "pmech": 18089
      },
      "params": {
        "Trate": 29.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2413802146911621,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40769_1_ieeest",
      "ports": {
        "input": 18088,
        "output": 18091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40774_1_genrou",
      "ports": {
        "bus": 40774,
        "pmech": 18093,
        "efd": 18094,
        "speed": 18092
      },
      "params": {
        "mva": 96.0,
        "H": 2.653122663497925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3052000999450684,
        "Xdp": 0.30570000410079956,
        "Xdpp": 0.22040000557899475,
        "Xq": 2.186500072479248,
        "Xqp": 0.5982999801635742,
        "Xqpp": 0.22040000557899475,
        "Xl": 0.16529999673366547,
        "Tdop": 7.405700206756592,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9660999774932861,
        "Tqopp": 0.04820000007748604,
        "S10": 0.13840000331401825,
        "S12": 0.5116999745368958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.481555759906769,
        "pmax": 80.0000011920929,
        "qmin": -9.759999811649323,
        "qmax": 37.27999925613403,
        "regulated": 40774,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40774_1_ieeet1",
      "ports": {
        "bus": 40774,
        "speed": 18092,
        "vs": 18095,
        "efd": 18094
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0803999975323677,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.530900001525879,
        "E2": 4.707799911499023,
        "Se1": 0.007199999876320362,
        "Se2": 0.25609999895095825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40774_1_tgov1",
      "ports": {
        "speed": 18092,
        "pmech": 18093
      },
      "params": {
        "Trate": 96.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10918287187814713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40774_1_ieeest",
      "ports": {
        "input": 18092,
        "output": 18095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40778_1_genrou",
      "ports": {
        "bus": 40778,
        "pmech": 18097,
        "efd": 18098,
        "speed": 18096
      },
      "params": {
        "mva": 204.0,
        "H": 4.295370101928711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9917999505996704,
        "Xdp": 0.16850000619888306,
        "Xdpp": 0.13369999825954437,
        "Xq": 1.8787000179290771,
        "Xqp": 0.27070000767707825,
        "Xqpp": 0.13369999825954437,
        "Xl": 0.10220000147819519,
        "Tdop": 9.649100303649902,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.391400009393692,
        "Tqopp": 0.05810000002384186,
        "S10": 0.15870000422000885,
        "S12": 0.4228000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.05768418312073,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40778,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40778_1_ieeet1",
      "ports": {
        "bus": 40778,
        "speed": 18096,
        "vs": 18099,
        "efd": 18098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40778_1_tgov1",
      "ports": {
        "speed": 18096,
        "pmech": 18097
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40778_1_ieeest",
      "ports": {
        "input": 18096,
        "output": 18099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40779_1_genrou",
      "ports": {
        "bus": 40779,
        "pmech": 18101,
        "efd": 18102,
        "speed": 18100
      },
      "params": {
        "mva": 204.0,
        "H": 4.295370101928711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9917999505996704,
        "Xdp": 0.16850000619888306,
        "Xdpp": 0.13369999825954437,
        "Xq": 1.8787000179290771,
        "Xqp": 0.27070000767707825,
        "Xqpp": 0.13369999825954437,
        "Xl": 0.10220000147819519,
        "Tdop": 9.649100303649902,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.391400009393692,
        "Tqopp": 0.05810000002384186,
        "S10": 0.15870000422000885,
        "S12": 0.4228000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.24798893928528,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40779,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "40779_1_ieeet1",
      "ports": {
        "bus": 40779,
        "speed": 18100,
        "vs": 18103,
        "efd": 18102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40779_1_tgov1",
      "ports": {
        "speed": 18100,
        "pmech": 18101
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22670583426952362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40779_1_ieeest",
      "ports": {
        "input": 18100,
        "output": 18103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40780_1_genrou",
      "ports": {
        "bus": 40780,
        "pmech": 18105,
        "efd": 18106,
        "speed": 18104
      },
      "params": {
        "mva": 204.0,
        "H": 4.295370101928711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9917999505996704,
        "Xdp": 0.16850000619888306,
        "Xdpp": 0.13369999825954437,
        "Xq": 1.8787000179290771,
        "Xqp": 0.27070000767707825,
        "Xqpp": 0.13369999825954437,
        "Xl": 0.10220000147819519,
        "Tdop": 9.649100303649902,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.391400009393692,
        "Tqopp": 0.05810000002384186,
        "S10": 0.15870000422000885,
        "S12": 0.4228000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.807919561862946,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 40777,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "40780_1_ieeet1",
      "ports": {
        "bus": 40780,
        "speed": 18104,
        "vs": 18107,
        "efd": 18106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40780_1_tgov1",
      "ports": {
        "speed": 18104,
        "pmech": 18105
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12160744518041611,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40780_1_ieeest",
      "ports": {
        "input": 18104,
        "output": 18107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40787_1_genrou",
      "ports": {
        "bus": 40787,
        "pmech": 18109,
        "efd": 18110,
        "speed": 18108
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 2.844543695449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4594000577926636,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.4491000175476074,
        "Xqp": 0.31470000743865967,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10779999941587448,
        "Tdop": 8.900699615478516,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4544000029563904,
        "Tqopp": 0.0746999979019165,
        "S10": 0.15360000729560852,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.4205863028764725,
        "pmax": 33.5999995470047,
        "qmin": -3.7296000868082047,
        "qmax": 17.102399468421936,
        "regulated": 40787,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "40787_1_ieeet1",
      "ports": {
        "bus": 40787,
        "speed": 18108,
        "vs": 18111,
        "efd": 18110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40787_1_tgov1",
      "ports": {
        "speed": 18108,
        "pmech": 18109
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.1096375584602356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40787_1_ieeest",
      "ports": {
        "input": 18108,
        "output": 18111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40788_1_genrou",
      "ports": {
        "bus": 40788,
        "pmech": 18113,
        "efd": 18114,
        "speed": 18112
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 2.844543695449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4594000577926636,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.4491000175476074,
        "Xqp": 0.31470000743865967,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10779999941587448,
        "Tdop": 8.900699615478516,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4544000029563904,
        "Tqopp": 0.0746999979019165,
        "S10": 0.15360000729560852,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.539216876029968,
        "pmax": 33.5999995470047,
        "qmin": -3.7296000868082047,
        "qmax": 17.102399468421936,
        "regulated": 40788,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40788_1_ieeet1",
      "ports": {
        "bus": 40788,
        "speed": 18112,
        "vs": 18115,
        "efd": 18114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40788_1_tgov1",
      "ports": {
        "speed": 18112,
        "pmech": 18113
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.3109924793243408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40788_1_ieeest",
      "ports": {
        "input": 18112,
        "output": 18115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40788_2_genrou",
      "ports": {
        "bus": 40788,
        "pmech": 18117,
        "efd": 18118,
        "speed": 18116
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 2.844543695449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4594000577926636,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.4491000175476074,
        "Xqp": 0.31470000743865967,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10779999941587448,
        "Tdop": 8.900699615478516,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4544000029563904,
        "Tqopp": 0.0746999979019165,
        "S10": 0.15360000729560852,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.033869326114655,
        "pmax": 33.5999995470047,
        "qmin": -3.7296000868082047,
        "qmax": 17.102399468421936,
        "regulated": 40788,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40788_2_ieeet1",
      "ports": {
        "bus": 40788,
        "speed": 18116,
        "vs": 18119,
        "efd": 18118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40788_2_tgov1",
      "ports": {
        "speed": 18116,
        "pmech": 18117
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.2984590530395508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40788_2_ieeest",
      "ports": {
        "input": 18116,
        "output": 18119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40788_3_genrou",
      "ports": {
        "bus": 40788,
        "pmech": 18121,
        "efd": 18122,
        "speed": 18120
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 2.844543695449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4594000577926636,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.4491000175476074,
        "Xqp": 0.31470000743865967,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10779999941587448,
        "Tdop": 8.900699615478516,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4544000029563904,
        "Tqopp": 0.0746999979019165,
        "S10": 0.15360000729560852,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.91810142993927,
        "pmax": 33.5999995470047,
        "qmin": -3.7296000868082047,
        "qmax": 17.102399468421936,
        "regulated": 40788,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40788_3_ieeet1",
      "ports": {
        "bus": 40788,
        "speed": 18120,
        "vs": 18123,
        "efd": 18122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40788_3_tgov1",
      "ports": {
        "speed": 18120,
        "pmech": 18121
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.12197672575712204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40788_3_ieeest",
      "ports": {
        "input": 18120,
        "output": 18123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40791_1_genrou",
      "ports": {
        "bus": 40791,
        "pmech": 18125,
        "efd": 18126,
        "speed": 18124
      },
      "params": {
        "mva": 25.1200008392334,
        "H": 3.273617744445801,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7805999517440796,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.18870000541210175,
        "Xq": 1.6974999904632568,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.18870000541210175,
        "Xl": 0.14069999754428864,
        "Tdop": 5.975800037384033,
        "Tdopp": 0.03799999877810478,
        "Tqop": 1.235200047492981,
        "Tqopp": 0.0763000026345253,
        "S10": 0.09640000015497208,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.684335112571716,
        "pmax": 20.933333039283752,
        "qmin": -2.5538666173815727,
        "qmax": 9.754933416843414,
        "regulated": 40791,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40791_1_ieeet1",
      "ports": {
        "bus": 40791,
        "speed": 18124,
        "vs": 18127,
        "efd": 18126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40791_1_tgov1",
      "ports": {
        "speed": 18124,
        "pmech": 18125
      },
      "params": {
        "Trate": 25.1200008392334,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3059050440788269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40791_1_ieeest",
      "ports": {
        "input": 18124,
        "output": 18127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40791_2_genrou",
      "ports": {
        "bus": 40791,
        "pmech": 18129,
        "efd": 18130,
        "speed": 18128
      },
      "params": {
        "mva": 25.1200008392334,
        "H": 3.273617744445801,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7805999517440796,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.18870000541210175,
        "Xq": 1.6974999904632568,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.18870000541210175,
        "Xl": 0.14069999754428864,
        "Tdop": 5.975800037384033,
        "Tdopp": 0.03799999877810478,
        "Tqop": 1.235200047492981,
        "Tqopp": 0.0763000026345253,
        "S10": 0.09640000015497208,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5736083984375,
        "pmax": 20.933333039283752,
        "qmin": -2.5538666173815727,
        "qmax": 9.754933416843414,
        "regulated": 40791,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40791_2_ieeet1",
      "ports": {
        "bus": 40791,
        "speed": 18128,
        "vs": 18131,
        "efd": 18130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40791_2_tgov1",
      "ports": {
        "speed": 18128,
        "pmech": 18129
      },
      "params": {
        "Trate": 25.1200008392334,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14226147532463074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40791_2_ieeest",
      "ports": {
        "input": 18128,
        "output": 18131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40791_3_genrou",
      "ports": {
        "bus": 40791,
        "pmech": 18133,
        "efd": 18134,
        "speed": 18132
      },
      "params": {
        "mva": 25.1200008392334,
        "H": 3.273617744445801,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7805999517440796,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.18870000541210175,
        "Xq": 1.6974999904632568,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.18870000541210175,
        "Xl": 0.14069999754428864,
        "Tdop": 5.975800037384033,
        "Tdopp": 0.03799999877810478,
        "Tqop": 1.235200047492981,
        "Tqopp": 0.0763000026345253,
        "S10": 0.09640000015497208,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.526812255382538,
        "pmax": 20.933333039283752,
        "qmin": -2.5538666173815727,
        "qmax": 9.754933416843414,
        "regulated": 40791,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40791_3_ieeet1",
      "ports": {
        "bus": 40791,
        "speed": 18132,
        "vs": 18135,
        "efd": 18134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40791_3_tgov1",
      "ports": {
        "speed": 18132,
        "pmech": 18133
      },
      "params": {
        "Trate": 25.1200008392334,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10058965533971786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40791_3_ieeest",
      "ports": {
        "input": 18132,
        "output": 18135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40793_1_genrou",
      "ports": {
        "bus": 40793,
        "pmech": 18137,
        "efd": 18138,
        "speed": 18136
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.6257500648498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3914999961853027,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2249000072479248,
        "Xq": 2.201200008392334,
        "Xqp": 0.5895000100135803,
        "Xqpp": 0.2249000072479248,
        "Xl": 0.17489999532699585,
        "Tdop": 8.868399620056152,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.05000000074505806,
        "S10": 0.1185000017285347,
        "S12": 0.5986999869346619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7167105562984943,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 40793,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40793_1_ieeet1",
      "ports": {
        "bus": 40793,
        "speed": 18136,
        "vs": 18139,
        "efd": 18138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40793_1_tgov1",
      "ports": {
        "speed": 18136,
        "pmech": 18137
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1614212989807129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40793_1_ieeest",
      "ports": {
        "input": 18136,
        "output": 18139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40796_1_genrou",
      "ports": {
        "bus": 40796,
        "pmech": 18141,
        "efd": 18142,
        "speed": 18140
      },
      "params": {
        "mva": 107.27999877929688,
        "H": 3.573918104171753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.645300030708313,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.13079999387264252,
        "Xq": 1.5990999937057495,
        "Xqp": 0.2953000068664551,
        "Xqpp": 0.13079999387264252,
        "Xl": 0.09989999979734421,
        "Tdop": 9.575599670410156,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.9544000029563904,
        "Tqopp": 0.07259999960660934,
        "S10": 0.13809999823570251,
        "S12": 0.7056000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.07228720188141,
        "pmax": 89.3999993801117,
        "qmin": -9.923399984836578,
        "qmax": 45.504599809646606,
        "regulated": 40796,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "40796_1_ieeet1",
      "ports": {
        "bus": 40796,
        "speed": 18140,
        "vs": 18143,
        "efd": 18142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40796_1_tgov1",
      "ports": {
        "speed": 18140,
        "pmech": 18141
      },
      "params": {
        "Trate": 107.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370373257,
        "Pvmin": 0.3921726942062378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40796_1_ieeest",
      "ports": {
        "input": 18140,
        "output": 18143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40797_1_genrou",
      "ports": {
        "bus": 40797,
        "pmech": 18145,
        "efd": 18146,
        "speed": 18144
      },
      "params": {
        "mva": 107.27999877929688,
        "H": 3.573918104171753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.645300030708313,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.13079999387264252,
        "Xq": 1.5990999937057495,
        "Xqp": 0.2953000068664551,
        "Xqpp": 0.13079999387264252,
        "Xl": 0.09989999979734421,
        "Tdop": 9.575599670410156,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.9544000029563904,
        "Tqopp": 0.07259999960660934,
        "S10": 0.13809999823570251,
        "S12": 0.7056000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.389912128448486,
        "pmax": 89.3999993801117,
        "qmin": -9.923399984836578,
        "qmax": 45.504599809646606,
        "regulated": 40797,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "40797_1_ieeet1",
      "ports": {
        "bus": 40797,
        "speed": 18144,
        "vs": 18147,
        "efd": 18146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40797_1_tgov1",
      "ports": {
        "speed": 18144,
        "pmech": 18145
      },
      "params": {
        "Trate": 107.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370373257,
        "Pvmin": 0.09684854745864868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40797_1_ieeest",
      "ports": {
        "input": 18144,
        "output": 18147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40798_1_genrou",
      "ports": {
        "bus": 40798,
        "pmech": 18149,
        "efd": 18150,
        "speed": 18148
      },
      "params": {
        "mva": 107.27999877929688,
        "H": 3.573918104171753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.645300030708313,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.13079999387264252,
        "Xq": 1.5990999937057495,
        "Xqp": 0.2953000068664551,
        "Xqpp": 0.13079999387264252,
        "Xl": 0.09989999979734421,
        "Tdop": 9.575599670410156,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.9544000029563904,
        "Tqopp": 0.07259999960660934,
        "S10": 0.13809999823570251,
        "S12": 0.7056000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.28528392314911,
        "pmax": 89.3999993801117,
        "qmin": -9.923399984836578,
        "qmax": 45.504599809646606,
        "regulated": 40798,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "40798_1_ieeet1",
      "ports": {
        "bus": 40798,
        "speed": 18148,
        "vs": 18151,
        "efd": 18150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40798_1_tgov1",
      "ports": {
        "speed": 18148,
        "pmech": 18149
      },
      "params": {
        "Trate": 107.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370373257,
        "Pvmin": 0.28230130672454834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40798_1_ieeest",
      "ports": {
        "input": 18148,
        "output": 18151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40799_1_genrou",
      "ports": {
        "bus": 40799,
        "pmech": 18153,
        "efd": 18154,
        "speed": 18152
      },
      "params": {
        "mva": 107.27999877929688,
        "H": 3.573918104171753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.645300030708313,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.13079999387264252,
        "Xq": 1.5990999937057495,
        "Xqp": 0.2953000068664551,
        "Xqpp": 0.13079999387264252,
        "Xl": 0.09989999979734421,
        "Tdop": 9.575599670410156,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.9544000029563904,
        "Tqopp": 0.07259999960660934,
        "S10": 0.13809999823570251,
        "S12": 0.7056000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.288513243198395,
        "pmax": 89.3999993801117,
        "qmin": -9.923399984836578,
        "qmax": 45.504599809646606,
        "regulated": 40799,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "40799_1_ieeet1",
      "ports": {
        "bus": 40799,
        "speed": 18152,
        "vs": 18155,
        "efd": 18154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40799_1_tgov1",
      "ports": {
        "speed": 18152,
        "pmech": 18153
      },
      "params": {
        "Trate": 107.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370373257,
        "Pvmin": 0.10522477328777313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40799_1_ieeest",
      "ports": {
        "input": 18152,
        "output": 18155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40805_1_genrou",
      "ports": {
        "bus": 40805,
        "pmech": 18157,
        "efd": 18158,
        "speed": 18156
      },
      "params": {
        "mva": 300.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8299000263214111,
        "Xdp": 0.18549999594688416,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.7480000257492065,
        "Xqp": 0.2498999983072281,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 8.309300422668457,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.9390000104904175,
        "Tqopp": 0.07540000230073929,
        "S10": 0.08299999684095383,
        "S12": 0.3028999865055084
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.655858755111694,
        "pmax": 250.0,
        "qmin": -27.75000035762787,
        "qmax": 127.25000381469727,
        "regulated": 40805,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "40805_1_ieeet1",
      "ports": {
        "bus": 40805,
        "speed": 18156,
        "vs": 18159,
        "efd": 18158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40805_1_tgov1",
      "ports": {
        "speed": 18156,
        "pmech": 18157
      },
      "params": {
        "Trate": 300.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.17218619585037231,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40805_1_ieeest",
      "ports": {
        "input": 18156,
        "output": 18159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_1_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18161,
        "efd": 18162,
        "speed": 18160
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.2987000942230225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6927000284194946,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.11670000106096268,
        "Xq": 0.4478999972343445,
        "Xl": 0.09470000118017197,
        "Tdop": 6.0,
        "Tdopp": 0.5497000217437744,
        "Tqopp": 0.305400013923645,
        "S10": 0.10999999940395355,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11403188109397888,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40807_1_ieeet1",
      "ports": {
        "bus": 40807,
        "speed": 18160,
        "vs": 18163,
        "efd": 18162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40807_1_hygov",
      "ports": {
        "speed": 18160,
        "pmech": 18161
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6414493322372437,
        "Tr": 6.340663909912109,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.308500051498413,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_1_ieeest",
      "ports": {
        "input": 18160,
        "output": 18163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_2_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18165,
        "efd": 18166,
        "speed": 18164
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.2987000942230225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6927000284194946,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.11670000106096268,
        "Xq": 0.4478999972343445,
        "Xl": 0.09470000118017197,
        "Tdop": 6.0,
        "Tdopp": 0.5497000217437744,
        "Tqopp": 0.305400013923645,
        "S10": 0.10999999940395355,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07960772491060197,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40807_2_ieeet1",
      "ports": {
        "bus": 40807,
        "speed": 18164,
        "vs": 18167,
        "efd": 18166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40807_2_hygov",
      "ports": {
        "speed": 18164,
        "pmech": 18165
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6414493322372437,
        "Tr": 6.340663909912109,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.308500051498413,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_2_ieeest",
      "ports": {
        "input": 18164,
        "output": 18167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_3_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18169,
        "efd": 18170,
        "speed": 18168
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.2987000942230225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6927000284194946,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.11670000106096268,
        "Xq": 0.4478999972343445,
        "Xl": 0.09470000118017197,
        "Tdop": 6.0,
        "Tdopp": 0.5497000217437744,
        "Tqopp": 0.305400013923645,
        "S10": 0.10999999940395355,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07478875340893865,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40807_3_ieeet1",
      "ports": {
        "bus": 40807,
        "speed": 18168,
        "vs": 18171,
        "efd": 18170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40807_3_hygov",
      "ports": {
        "speed": 18168,
        "pmech": 18169
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6414493322372437,
        "Tr": 6.340663909912109,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.308500051498413,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_3_ieeest",
      "ports": {
        "input": 18168,
        "output": 18171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_4_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18173,
        "efd": 18174,
        "speed": 18172
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.2987000942230225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6927000284194946,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.11670000106096268,
        "Xq": 0.4478999972343445,
        "Xl": 0.09470000118017197,
        "Tdop": 6.0,
        "Tdopp": 0.5497000217437744,
        "Tqopp": 0.305400013923645,
        "S10": 0.10999999940395355,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.127488246653229,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40807_4_ieeet1",
      "ports": {
        "bus": 40807,
        "speed": 18172,
        "vs": 18175,
        "efd": 18174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40807_4_hygov",
      "ports": {
        "speed": 18172,
        "pmech": 18173
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6414493322372437,
        "Tr": 6.340663909912109,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.308500051498413,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_4_ieeest",
      "ports": {
        "input": 18172,
        "output": 18175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_5_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18177,
        "efd": 18178,
        "speed": 18176
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.9927000999450684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2897000312805176,
        "Xdp": 0.5404999852180481,
        "Xdpp": 0.34139999747276306,
        "Xq": 0.8374000191688538,
        "Xl": 0.19539999961853027,
        "Tdop": 6.0,
        "Tdopp": 0.38100001215934753,
        "Tqopp": 0.5015000104904175,
        "S10": 0.21480000019073486,
        "S12": 0.6840999722480774
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.044136063661426306,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40807_5_esdc1a",
      "ports": {
        "bus": 40807,
        "speed": 18176,
        "vs": 18179,
        "efd": 18178
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017899999395012856,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3559999465942383,
        "Se1": 0.13369999825954437,
        "E2": 3.1412999629974365,
        "Se2": 0.40119999647140503,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40807_5_hygov",
      "ports": {
        "speed": 18176,
        "pmech": 18177
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4773642420768738,
        "Tr": 8.062214851379395,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7416000366210938,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_5_ieeest",
      "ports": {
        "input": 18176,
        "output": 18179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_6_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18181,
        "efd": 18182,
        "speed": 18180
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.9927000999450684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2897000312805176,
        "Xdp": 0.5404999852180481,
        "Xdpp": 0.34139999747276306,
        "Xq": 0.8374000191688538,
        "Xl": 0.19539999961853027,
        "Tdop": 6.0,
        "Tdopp": 0.38100001215934753,
        "Tqopp": 0.5015000104904175,
        "S10": 0.21480000019073486,
        "S12": 0.6840999722480774
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06577945896424353,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40807_6_esdc1a",
      "ports": {
        "bus": 40807,
        "speed": 18180,
        "vs": 18183,
        "efd": 18182
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017899999395012856,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3559999465942383,
        "Se1": 0.13369999825954437,
        "E2": 3.1412999629974365,
        "Se2": 0.40119999647140503,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40807_6_hygov",
      "ports": {
        "speed": 18180,
        "pmech": 18181
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4773642420768738,
        "Tr": 8.062214851379395,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7416000366210938,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_6_ieeest",
      "ports": {
        "input": 18180,
        "output": 18183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40807_8_gensal",
      "ports": {
        "bus": 40807,
        "pmech": 18185,
        "efd": 18186,
        "speed": 18184
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.9927000999450684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2897000312805176,
        "Xdp": 0.5404999852180481,
        "Xdpp": 0.34139999747276306,
        "Xq": 0.8374000191688538,
        "Xl": 0.19539999961853027,
        "Tdop": 6.0,
        "Tdopp": 0.38100001215934753,
        "Tqopp": 0.5015000104904175,
        "S10": 0.21480000019073486,
        "S12": 0.6840999722480774
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16604196280241013,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 40807,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40807_8_esdc1a",
      "ports": {
        "bus": 40807,
        "speed": 18184,
        "vs": 18187,
        "efd": 18186
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017899999395012856,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3559999465942383,
        "Se1": 0.13369999825954437,
        "E2": 3.1412999629974365,
        "Se2": 0.40119999647140503,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40807_8_hygov",
      "ports": {
        "speed": 18184,
        "pmech": 18185
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4773642420768738,
        "Tr": 8.062214851379395,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7416000366210938,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40807_8_ieeest",
      "ports": {
        "input": 18184,
        "output": 18187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40814_1_genrou",
      "ports": {
        "bus": 40814,
        "pmech": 18189,
        "efd": 18190,
        "speed": 18188
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.8306833505630493,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.47530001401901245,
        "Xdpp": 0.3391999900341034,
        "Xq": 2.3159000873565674,
        "Xqp": 0.5825999975204468,
        "Xqpp": 0.3391999900341034,
        "Xl": 0.25760000944137573,
        "Tdop": 4.083499908447266,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.697700023651123,
        "Tqopp": 0.05090000107884407,
        "S10": 0.18950000405311584,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9663724824786186,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40814,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "40814_1_ieeet1",
      "ports": {
        "bus": 40814,
        "speed": 18188,
        "vs": 18191,
        "efd": 18190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40814_1_tgov1",
      "ports": {
        "speed": 18188,
        "pmech": 18189
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.15449856221675873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40814_1_ieeest",
      "ports": {
        "input": 18188,
        "output": 18191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40814_2_genrou",
      "ports": {
        "bus": 40814,
        "pmech": 18193,
        "efd": 18194,
        "speed": 18192
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.8306833505630493,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.47530001401901245,
        "Xdpp": 0.3391999900341034,
        "Xq": 2.3159000873565674,
        "Xqp": 0.5825999975204468,
        "Xqpp": 0.3391999900341034,
        "Xl": 0.25760000944137573,
        "Tdop": 4.083499908447266,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.697700023651123,
        "Tqopp": 0.05090000107884407,
        "S10": 0.18950000405311584,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.739914953708649,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40814,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "40814_2_ieeet1",
      "ports": {
        "bus": 40814,
        "speed": 18192,
        "vs": 18195,
        "efd": 18194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40814_2_tgov1",
      "ports": {
        "speed": 18192,
        "pmech": 18193
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4031205475330353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40814_2_ieeest",
      "ports": {
        "input": 18192,
        "output": 18195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40815_1_genrou",
      "ports": {
        "bus": 40815,
        "pmech": 18197,
        "efd": 18198,
        "speed": 18196
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.8306833505630493,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.47530001401901245,
        "Xdpp": 0.3391999900341034,
        "Xq": 2.3159000873565674,
        "Xqp": 0.5825999975204468,
        "Xqpp": 0.3391999900341034,
        "Xl": 0.25760000944137573,
        "Tdop": 4.083499908447266,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.697700023651123,
        "Tqopp": 0.05090000107884407,
        "S10": 0.18950000405311584,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0859604477882385,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40815,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "40815_1_ieeet1",
      "ports": {
        "bus": 40815,
        "speed": 18196,
        "vs": 18199,
        "efd": 18198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40815_1_tgov1",
      "ports": {
        "speed": 18196,
        "pmech": 18197
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.1607270985841751,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40815_1_ieeest",
      "ports": {
        "input": 18196,
        "output": 18199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40815_2_genrou",
      "ports": {
        "bus": 40815,
        "pmech": 18201,
        "efd": 18202,
        "speed": 18200
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.8306833505630493,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.47530001401901245,
        "Xdpp": 0.3391999900341034,
        "Xq": 2.3159000873565674,
        "Xqp": 0.5825999975204468,
        "Xqpp": 0.3391999900341034,
        "Xl": 0.25760000944137573,
        "Tdop": 4.083499908447266,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.697700023651123,
        "Tqopp": 0.05090000107884407,
        "S10": 0.18950000405311584,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.8258939534425735,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40815,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "40815_2_ieeet1",
      "ports": {
        "bus": 40815,
        "speed": 18200,
        "vs": 18203,
        "efd": 18202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40815_2_tgov1",
      "ports": {
        "speed": 18200,
        "pmech": 18201
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.3034319579601288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40815_2_ieeest",
      "ports": {
        "input": 18200,
        "output": 18203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40818_1_genrou",
      "ports": {
        "bus": 40818,
        "pmech": 18205,
        "efd": 18206,
        "speed": 18204
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.6725168228149414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.916100025177002,
        "Xdp": 0.26980000734329224,
        "Xdpp": 0.19519999623298645,
        "Xq": 1.823799967765808,
        "Xqp": 0.6973000168800354,
        "Xqpp": 0.19519999623298645,
        "Xl": 0.14569999277591705,
        "Tdop": 7.174300193786621,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.3282999992370605,
        "Tqopp": 0.07109999656677246,
        "S10": 0.06909999996423721,
        "S12": 0.3732999861240387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11272130068391562,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 40818,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40818_1_ieeet1",
      "ports": {
        "bus": 40818,
        "speed": 18204,
        "vs": 18207,
        "efd": 18206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40818_1_tgov1",
      "ports": {
        "speed": 18204,
        "pmech": 18205
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.18786883354187012,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40818_1_ieeest",
      "ports": {
        "input": 18204,
        "output": 18207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40818_2_genrou",
      "ports": {
        "bus": 40818,
        "pmech": 18209,
        "efd": 18210,
        "speed": 18208
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.6725168228149414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.916100025177002,
        "Xdp": 0.26980000734329224,
        "Xdpp": 0.19519999623298645,
        "Xq": 1.823799967765808,
        "Xqp": 0.6973000168800354,
        "Xqpp": 0.19519999623298645,
        "Xl": 0.14569999277591705,
        "Tdop": 7.174300193786621,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.3282999992370605,
        "Tqopp": 0.07109999656677246,
        "S10": 0.06909999996423721,
        "S12": 0.3732999861240387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13696156674996018,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 40818,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40818_2_ieeet1",
      "ports": {
        "bus": 40818,
        "speed": 18208,
        "vs": 18211,
        "efd": 18210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40818_2_tgov1",
      "ports": {
        "speed": 18208,
        "pmech": 18209
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22826926410198212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40818_2_ieeest",
      "ports": {
        "input": 18208,
        "output": 18211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_1_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18213,
        "efd": 18214,
        "speed": 18212
      },
      "params": {
        "mva": 0.38999998569488525,
        "H": 2.5092999935150146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5884000062942505,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.20319999754428864,
        "Xq": 0.3797999918460846,
        "Xl": 0.16689999401569366,
        "Tdop": 6.0,
        "Tdopp": 0.29980000853538513,
        "Tqopp": 0.5091000199317932,
        "S10": 0.2556000053882599,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07182428380474448,
        "pmax": 0.32500000670552254,
        "qmin": -0.015925000479910523,
        "qmax": 0.1247999956831336,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_1_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18212,
        "vs": 18215,
        "efd": 18214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7802999019622803,
        "E2": 3.7070000171661377,
        "Se1": 0.08139999955892563,
        "Se2": 0.3732999861240387,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_1_hygov",
      "ports": {
        "speed": 18212,
        "pmech": 18213
      },
      "params": {
        "Trate": 0.38999998569488525,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6092581152915955,
        "Tr": 6.561408996582031,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3615000247955322,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_1_ieeest",
      "ports": {
        "input": 18212,
        "output": 18215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_3_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18217,
        "efd": 18218,
        "speed": 18216
      },
      "params": {
        "mva": 0.38999998569488525,
        "H": 2.5092999935150146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5884000062942505,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.20319999754428864,
        "Xq": 0.3797999918460846,
        "Xl": 0.16689999401569366,
        "Tdop": 6.0,
        "Tdopp": 0.29980000853538513,
        "Tqopp": 0.5091000199317932,
        "S10": 0.2556000053882599,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1113797421567142,
        "pmax": 0.32500000670552254,
        "qmin": -0.015925000479910523,
        "qmax": 0.1247999956831336,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_3_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18216,
        "vs": 18219,
        "efd": 18218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7802999019622803,
        "E2": 3.7070000171661377,
        "Se1": 0.08139999955892563,
        "Se2": 0.3732999861240387,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_3_hygov",
      "ports": {
        "speed": 18216,
        "pmech": 18217
      },
      "params": {
        "Trate": 0.38999998569488525,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6092581152915955,
        "Tr": 6.561408996582031,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3615000247955322,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_3_ieeest",
      "ports": {
        "input": 18216,
        "output": 18219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_4_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18221,
        "efd": 18222,
        "speed": 18220
      },
      "params": {
        "mva": 0.38999998569488525,
        "H": 2.5092999935150146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5884000062942505,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.20319999754428864,
        "Xq": 0.3797999918460846,
        "Xl": 0.16689999401569366,
        "Tdop": 6.0,
        "Tdopp": 0.29980000853538513,
        "Tqopp": 0.5091000199317932,
        "S10": 0.2556000053882599,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08276842418126762,
        "pmax": 0.32500000670552254,
        "qmin": -0.015925000479910523,
        "qmax": 0.1247999956831336,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_4_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18220,
        "vs": 18223,
        "efd": 18222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7802999019622803,
        "E2": 3.7070000171661377,
        "Se1": 0.08139999955892563,
        "Se2": 0.3732999861240387,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_4_hygov",
      "ports": {
        "speed": 18220,
        "pmech": 18221
      },
      "params": {
        "Trate": 0.38999998569488525,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6092581152915955,
        "Tr": 6.561408996582031,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3615000247955322,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_4_ieeest",
      "ports": {
        "input": 18220,
        "output": 18223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_6_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18225,
        "efd": 18226,
        "speed": 18224
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 3.338599920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2726000547409058,
        "Xdp": 0.438400000333786,
        "Xdpp": 0.2973000109195709,
        "Xq": 0.8263000249862671,
        "Xl": 0.1746000051498413,
        "Tdop": 6.0,
        "Tdopp": 0.4503999948501587,
        "Tqopp": 0.5878000259399414,
        "S10": 0.0820000022649765,
        "S12": 0.19429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3121224930509925,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_6_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18224,
        "vs": 18227,
        "efd": 18226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_6_hygov",
      "ports": {
        "speed": 18224,
        "pmech": 18225
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42510277032852173,
        "Tr": 6.114987373352051,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2549999952316284,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_6_ieeest",
      "ports": {
        "input": 18224,
        "output": 18227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_7_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18229,
        "efd": 18230,
        "speed": 18228
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 3.338599920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2726000547409058,
        "Xdp": 0.438400000333786,
        "Xdpp": 0.2973000109195709,
        "Xq": 0.8263000249862671,
        "Xl": 0.1746000051498413,
        "Tdop": 6.0,
        "Tdopp": 0.4503999948501587,
        "Tqopp": 0.5878000259399414,
        "S10": 0.0820000022649765,
        "S12": 0.19429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12205889215692878,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_7_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18228,
        "vs": 18231,
        "efd": 18230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_7_hygov",
      "ports": {
        "speed": 18228,
        "pmech": 18229
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42510277032852173,
        "Tr": 6.114987373352051,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2549999952316284,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_7_ieeest",
      "ports": {
        "input": 18228,
        "output": 18231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_8_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18233,
        "efd": 18234,
        "speed": 18232
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 3.338599920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2726000547409058,
        "Xdp": 0.438400000333786,
        "Xdpp": 0.2973000109195709,
        "Xq": 0.8263000249862671,
        "Xl": 0.1746000051498413,
        "Tdop": 6.0,
        "Tdopp": 0.4503999948501587,
        "Tqopp": 0.5878000259399414,
        "S10": 0.0820000022649765,
        "S12": 0.19429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20031966269016266,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_8_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18232,
        "vs": 18235,
        "efd": 18234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_8_hygov",
      "ports": {
        "speed": 18232,
        "pmech": 18233
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42510277032852173,
        "Tr": 6.114987373352051,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2549999952316284,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_8_ieeest",
      "ports": {
        "input": 18232,
        "output": 18235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40820_9_gensal",
      "ports": {
        "bus": 40820,
        "pmech": 18237,
        "efd": 18238,
        "speed": 18236
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 3.338599920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2726000547409058,
        "Xdp": 0.438400000333786,
        "Xdpp": 0.2973000109195709,
        "Xq": 0.8263000249862671,
        "Xl": 0.1746000051498413,
        "Tdop": 6.0,
        "Tdopp": 0.4503999948501587,
        "Tqopp": 0.5878000259399414,
        "S10": 0.0820000022649765,
        "S12": 0.19429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16526883700862527,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 40820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40820_9_ieeet1",
      "ports": {
        "bus": 40820,
        "speed": 18236,
        "vs": 18239,
        "efd": 18238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40820_9_hygov",
      "ports": {
        "speed": 18236,
        "pmech": 18237
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42510277032852173,
        "Tr": 6.114987373352051,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2549999952316284,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40820_9_ieeest",
      "ports": {
        "input": 18236,
        "output": 18239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40823_1_genrou",
      "ports": {
        "bus": 40823,
        "pmech": 18241,
        "efd": 18242,
        "speed": 18240
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5208423137664795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.922700047492981,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.21400000154972076,
        "Xq": 1.8299000263214111,
        "Xqp": 0.32580000162124634,
        "Xqpp": 0.21400000154972076,
        "Xl": 0.16030000150203705,
        "Tdop": 9.035300254821777,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.2002999782562256,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07349999994039536,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9192027151584625,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40823,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40823_1_ieeet1",
      "ports": {
        "bus": 40823,
        "speed": 18240,
        "vs": 18243,
        "efd": 18242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40823_1_tgov1",
      "ports": {
        "speed": 18240,
        "pmech": 18241
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.283704549074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40823_1_ieeest",
      "ports": {
        "input": 18240,
        "output": 18243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40823_2_genrou",
      "ports": {
        "bus": 40823,
        "pmech": 18245,
        "efd": 18246,
        "speed": 18244
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5208423137664795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.922700047492981,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.21400000154972076,
        "Xq": 1.8299000263214111,
        "Xqp": 0.32580000162124634,
        "Xqpp": 0.21400000154972076,
        "Xl": 0.16030000150203705,
        "Tdop": 9.035300254821777,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.2002999782562256,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07349999994039536,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0116519406437874,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40823,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40823_2_ieeet1",
      "ports": {
        "bus": 40823,
        "speed": 18244,
        "vs": 18247,
        "efd": 18246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40823_2_tgov1",
      "ports": {
        "speed": 18244,
        "pmech": 18245
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31223824620246887,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40823_2_ieeest",
      "ports": {
        "input": 18244,
        "output": 18247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40824_1_genrou",
      "ports": {
        "bus": 40824,
        "pmech": 18249,
        "efd": 18250,
        "speed": 18248
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5208423137664795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.922700047492981,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.21400000154972076,
        "Xq": 1.8299000263214111,
        "Xqp": 0.32580000162124634,
        "Xqpp": 0.21400000154972076,
        "Xl": 0.16030000150203705,
        "Tdop": 9.035300254821777,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.2002999782562256,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07349999994039536,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.813610851764679,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40824,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40824_1_ieeet1",
      "ports": {
        "bus": 40824,
        "speed": 18248,
        "vs": 18251,
        "efd": 18250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40824_1_tgov1",
      "ports": {
        "speed": 18248,
        "pmech": 18249
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25111445784568787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40824_1_ieeest",
      "ports": {
        "input": 18248,
        "output": 18251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40824_2_genrou",
      "ports": {
        "bus": 40824,
        "pmech": 18253,
        "efd": 18254,
        "speed": 18252
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5208423137664795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.922700047492981,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.21400000154972076,
        "Xq": 1.8299000263214111,
        "Xqp": 0.32580000162124634,
        "Xqpp": 0.21400000154972076,
        "Xl": 0.16030000150203705,
        "Tdop": 9.035300254821777,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.2002999782562256,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07349999994039536,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1910325847566128,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40824,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40824_2_ieeet1",
      "ports": {
        "bus": 40824,
        "speed": 18252,
        "vs": 18255,
        "efd": 18254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40824_2_tgov1",
      "ports": {
        "speed": 18252,
        "pmech": 18253
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3676026463508606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40824_2_ieeest",
      "ports": {
        "input": 18252,
        "output": 18255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40825_1_genrou",
      "ports": {
        "bus": 40825,
        "pmech": 18257,
        "efd": 18258,
        "speed": 18256
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5208423137664795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.922700047492981,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.21400000154972076,
        "Xq": 1.8299000263214111,
        "Xqp": 0.32580000162124634,
        "Xqpp": 0.21400000154972076,
        "Xl": 0.16030000150203705,
        "Tdop": 9.035300254821777,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.2002999782562256,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07349999994039536,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.572427548468113,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40825_1_ieeet1",
      "ports": {
        "bus": 40825,
        "speed": 18256,
        "vs": 18259,
        "efd": 18258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40825_1_tgov1",
      "ports": {
        "speed": 18256,
        "pmech": 18257
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17667517066001892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40825_1_ieeest",
      "ports": {
        "input": 18256,
        "output": 18259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40831_1_genrou",
      "ports": {
        "bus": 40831,
        "pmech": 18261,
        "efd": 18262,
        "speed": 18260
      },
      "params": {
        "mva": 310.20001220703125,
        "H": 3.7347536087036133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6160999536514282,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.21480000019073486,
        "Xq": 1.5441999435424805,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.21480000019073486,
        "Xl": 0.16099999845027924,
        "Tdop": 7.215799808502197,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.3408000469207764,
        "Tqopp": 0.05209999904036522,
        "S10": 0.125900000333786,
        "S12": 0.48669999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.13657093048096,
        "pmax": 258.50000381469727,
        "qmin": -31.536999344825745,
        "qmax": 120.46099901199341,
        "regulated": 40828,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40831_1_ieeet1",
      "ports": {
        "bus": 40831,
        "speed": 18260,
        "vs": 18263,
        "efd": 18262
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23579999804496765,
        "Kf": 0.06780000030994415,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.0518999099731445,
        "E2": 5.402500152587891,
        "Se1": 0.008299999870359898,
        "Se2": 0.2572999894618988,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40831_1_tgov1",
      "ports": {
        "speed": 18260,
        "pmech": 18261
      },
      "params": {
        "Trate": 310.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2261011153459549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40831_1_ieeest",
      "ports": {
        "input": 18260,
        "output": 18263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40832_1_genrou",
      "ports": {
        "bus": 40832,
        "pmech": 18265,
        "efd": 18266,
        "speed": 18264
      },
      "params": {
        "mva": 310.20001220703125,
        "H": 3.7347536087036133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6160999536514282,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.21480000019073486,
        "Xq": 1.5441999435424805,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.21480000019073486,
        "Xl": 0.16099999845027924,
        "Tdop": 7.215799808502197,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.3408000469207764,
        "Tqopp": 0.05209999904036522,
        "S10": 0.125900000333786,
        "S12": 0.48669999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.75217640399933,
        "pmax": 258.50000381469727,
        "qmin": -31.536999344825745,
        "qmax": 120.46099901199341,
        "regulated": 40828,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40832_1_ieeet1",
      "ports": {
        "bus": 40832,
        "speed": 18264,
        "vs": 18267,
        "efd": 18266
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23579999804496765,
        "Kf": 0.06780000030994415,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.0518999099731445,
        "E2": 5.402500152587891,
        "Se1": 0.008299999870359898,
        "Se2": 0.2572999894618988,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40832_1_tgov1",
      "ports": {
        "speed": 18264,
        "pmech": 18265
      },
      "params": {
        "Trate": 310.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40832_1_ieeest",
      "ports": {
        "input": 18264,
        "output": 18267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40833_1_genrou",
      "ports": {
        "bus": 40833,
        "pmech": 18269,
        "efd": 18270,
        "speed": 18268
      },
      "params": {
        "mva": 310.20001220703125,
        "H": 3.7347536087036133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6160999536514282,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.21480000019073486,
        "Xq": 1.5441999435424805,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.21480000019073486,
        "Xl": 0.16099999845027924,
        "Tdop": 7.215799808502197,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.3408000469207764,
        "Tqopp": 0.05209999904036522,
        "S10": 0.125900000333786,
        "S12": 0.48669999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.13827514648438,
        "pmax": 258.50000381469727,
        "qmin": -31.536999344825745,
        "qmax": 120.46099901199341,
        "regulated": 40833,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "40833_1_ieeet1",
      "ports": {
        "bus": 40833,
        "speed": 18268,
        "vs": 18271,
        "efd": 18270
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23579999804496765,
        "Kf": 0.06780000030994415,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.0518999099731445,
        "E2": 5.402500152587891,
        "Se1": 0.008299999870359898,
        "Se2": 0.2572999894618988,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40833_1_tgov1",
      "ports": {
        "speed": 18268,
        "pmech": 18269
      },
      "params": {
        "Trate": 310.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34860822558403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40833_1_ieeest",
      "ports": {
        "input": 18268,
        "output": 18271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40836_1_genrou",
      "ports": {
        "bus": 40836,
        "pmech": 18273,
        "efd": 18274,
        "speed": 18272
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.24162220954895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4309000968933105,
        "Xdp": 0.2614000141620636,
        "Xdpp": 0.18940000236034393,
        "Xq": 2.3036000728607178,
        "Xqp": 0.6406000256538391,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.1412000060081482,
        "Tdop": 7.723599910736084,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.4529000520706177,
        "Tqopp": 0.07159999758005142,
        "S10": 0.1745000034570694,
        "S12": 0.583899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36330188158899546,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40836_1_ieeet1",
      "ports": {
        "bus": 40836,
        "speed": 18272,
        "vs": 18275,
        "efd": 18274
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6373000144958496,
        "Kf": 0.09629999846220016,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.203400135040283,
        "E2": 5.604499816894531,
        "Se1": 0.4142000079154968,
        "Se2": 0.7129999995231628,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40836_1_tgov1",
      "ports": {
        "speed": 18272,
        "pmech": 18273
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11213020980358124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40836_1_ieeest",
      "ports": {
        "input": 18272,
        "output": 18275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40836_2_genrou",
      "ports": {
        "bus": 40836,
        "pmech": 18277,
        "efd": 18278,
        "speed": 18276
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.24162220954895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4309000968933105,
        "Xdp": 0.2614000141620636,
        "Xdpp": 0.18940000236034393,
        "Xq": 2.3036000728607178,
        "Xqp": 0.6406000256538391,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.1412000060081482,
        "Tdop": 7.723599910736084,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.4529000520706177,
        "Tqopp": 0.07159999758005142,
        "S10": 0.1745000034570694,
        "S12": 0.583899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5309129133820534,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40836_2_ieeet1",
      "ports": {
        "bus": 40836,
        "speed": 18276,
        "vs": 18279,
        "efd": 18278
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6373000144958496,
        "Kf": 0.09629999846220016,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.203400135040283,
        "E2": 5.604499816894531,
        "Se1": 0.4142000079154968,
        "Se2": 0.7129999995231628,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40836_2_tgov1",
      "ports": {
        "speed": 18276,
        "pmech": 18277
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16386200487613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40836_2_ieeest",
      "ports": {
        "input": 18276,
        "output": 18279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40836_3_genrou",
      "ports": {
        "bus": 40836,
        "pmech": 18281,
        "efd": 18282,
        "speed": 18280
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.24162220954895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4309000968933105,
        "Xdp": 0.2614000141620636,
        "Xdpp": 0.18940000236034393,
        "Xq": 2.3036000728607178,
        "Xqp": 0.6406000256538391,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.1412000060081482,
        "Tdop": 7.723599910736084,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.4529000520706177,
        "Tqopp": 0.07159999758005142,
        "S10": 0.1745000034570694,
        "S12": 0.583899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33464315347373486,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40836_3_ieeet1",
      "ports": {
        "bus": 40836,
        "speed": 18280,
        "vs": 18283,
        "efd": 18282
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6373000144958496,
        "Kf": 0.09629999846220016,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.203400135040283,
        "E2": 5.604499816894531,
        "Se1": 0.4142000079154968,
        "Se2": 0.7129999995231628,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40836_3_tgov1",
      "ports": {
        "speed": 18280,
        "pmech": 18281
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10328492522239685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40836_3_ieeest",
      "ports": {
        "input": 18280,
        "output": 18283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40836_4_genrou",
      "ports": {
        "bus": 40836,
        "pmech": 18285,
        "efd": 18286,
        "speed": 18284
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.24162220954895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4309000968933105,
        "Xdp": 0.2614000141620636,
        "Xdpp": 0.18940000236034393,
        "Xq": 2.3036000728607178,
        "Xqp": 0.6406000256538391,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.1412000060081482,
        "Tdop": 7.723599910736084,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.4529000520706177,
        "Tqopp": 0.07159999758005142,
        "S10": 0.1745000034570694,
        "S12": 0.583899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7852482609450817,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40836_4_ieeet1",
      "ports": {
        "bus": 40836,
        "speed": 18284,
        "vs": 18287,
        "efd": 18286
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6373000144958496,
        "Kf": 0.09629999846220016,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.203400135040283,
        "E2": 5.604499816894531,
        "Se1": 0.4142000079154968,
        "Se2": 0.7129999995231628,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40836_4_tgov1",
      "ports": {
        "speed": 18284,
        "pmech": 18285
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24236057698726654,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40836_4_ieeest",
      "ports": {
        "input": 18284,
        "output": 18287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40836_5_genrou",
      "ports": {
        "bus": 40836,
        "pmech": 18289,
        "efd": 18290,
        "speed": 18288
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.24162220954895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4309000968933105,
        "Xdp": 0.2614000141620636,
        "Xdpp": 0.18940000236034393,
        "Xq": 2.3036000728607178,
        "Xqp": 0.6406000256538391,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.1412000060081482,
        "Tdop": 7.723599910736084,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.4529000520706177,
        "Tqopp": 0.07159999758005142,
        "S10": 0.1745000034570694,
        "S12": 0.583899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1974191293120384,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40836_5_ieeet1",
      "ports": {
        "bus": 40836,
        "speed": 18288,
        "vs": 18291,
        "efd": 18290
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6373000144958496,
        "Kf": 0.09629999846220016,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.203400135040283,
        "E2": 5.604499816894531,
        "Se1": 0.4142000079154968,
        "Se2": 0.7129999995231628,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40836_5_tgov1",
      "ports": {
        "speed": 18288,
        "pmech": 18289
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36957380175590515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40836_5_ieeest",
      "ports": {
        "input": 18288,
        "output": 18291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40841_1_genrou",
      "ports": {
        "bus": 40841,
        "pmech": 18293,
        "efd": 18294,
        "speed": 18292
      },
      "params": {
        "mva": 1460.4000244140625,
        "H": 3.9245903491973877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9883999824523926,
        "Xdp": 0.2824999988079071,
        "Xdpp": 0.20419999957084656,
        "Xq": 1.8911999464035034,
        "Xqp": 0.33009999990463257,
        "Xqpp": 0.20419999957084656,
        "Xl": 0.1527000069618225,
        "Tdop": 8.506400108337402,
        "Tdopp": 0.040699999779462814,
        "Tqop": 1.4904999732971191,
        "Tqopp": 0.07729999721050262,
        "S10": 0.18639999628067017,
        "S12": 0.6075999736785889
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 542.8647041320801,
        "pmax": 1217.0000076293945,
        "qmin": -99.79400038719177,
        "qmax": 447.8559970855713,
        "regulated": 40838,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "40841_1_ieeet1",
      "ports": {
        "bus": 40841,
        "speed": 18292,
        "vs": 18295,
        "efd": 18294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6176999807357788,
        "Kf": 0.06560000032186508,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.319799900054932,
        "E2": 5.759699821472168,
        "Se1": 0.09960000216960907,
        "Se2": 0.3596999943256378,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40841_1_tgov1",
      "ports": {
        "speed": 18292,
        "pmech": 18293
      },
      "params": {
        "Trate": 1460.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333246263642,
        "Pvmin": 0.3717232942581177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40841_1_ieeest",
      "ports": {
        "input": 18292,
        "output": 18295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40844_1_genrou",
      "ports": {
        "bus": 40844,
        "pmech": 18297,
        "efd": 18298,
        "speed": 18296
      },
      "params": {
        "mva": 1.5,
        "H": 1.0102663040161133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8170000314712524,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.7314000129699707,
        "Xqp": 0.541100025177002,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17720000445842743,
        "Tdop": 6.547299861907959,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7512999773025513,
        "Tqopp": 0.05169999971985817,
        "S10": 0.056299999356269836,
        "S12": 0.3476000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5142553709447384,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 40844,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40844_1_ieeet1",
      "ports": {
        "bus": 40844,
        "speed": 18296,
        "vs": 18299,
        "efd": 18298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40844_1_tgov1",
      "ports": {
        "speed": 18296,
        "pmech": 18297
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3428369164466858,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40844_1_ieeest",
      "ports": {
        "input": 18296,
        "output": 18299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40844_2_genrou",
      "ports": {
        "bus": 40844,
        "pmech": 18301,
        "efd": 18302,
        "speed": 18300
      },
      "params": {
        "mva": 1.5,
        "H": 1.0102663040161133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8170000314712524,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.7314000129699707,
        "Xqp": 0.541100025177002,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17720000445842743,
        "Tdop": 6.547299861907959,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7512999773025513,
        "Tqopp": 0.05169999971985817,
        "S10": 0.056299999356269836,
        "S12": 0.3476000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5820130463689566,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 40844,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40844_2_ieeet1",
      "ports": {
        "bus": 40844,
        "speed": 18300,
        "vs": 18303,
        "efd": 18302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40844_2_tgov1",
      "ports": {
        "speed": 18300,
        "pmech": 18301
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3880086839199066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40844_2_ieeest",
      "ports": {
        "input": 18300,
        "output": 18303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40845_1_genrou",
      "ports": {
        "bus": 40845,
        "pmech": 18305,
        "efd": 18306,
        "speed": 18304
      },
      "params": {
        "mva": 1.5,
        "H": 1.0102663040161133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8170000314712524,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.7314000129699707,
        "Xqp": 0.541100025177002,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17720000445842743,
        "Tdop": 6.547299861907959,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7512999773025513,
        "Tqopp": 0.05169999971985817,
        "S10": 0.056299999356269836,
        "S12": 0.3476000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29367085080593824,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 40845,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40845_1_ieeet1",
      "ports": {
        "bus": 40845,
        "speed": 18304,
        "vs": 18307,
        "efd": 18306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40845_1_tgov1",
      "ports": {
        "speed": 18304,
        "pmech": 18305
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19578056037425995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40845_1_ieeest",
      "ports": {
        "input": 18304,
        "output": 18307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40846_1_genrou",
      "ports": {
        "bus": 40846,
        "pmech": 18309,
        "efd": 18310,
        "speed": 18308
      },
      "params": {
        "mva": 1.5,
        "H": 1.0102663040161133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8170000314712524,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.7314000129699707,
        "Xqp": 0.541100025177002,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17720000445842743,
        "Tdop": 6.547299861907959,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.7512999773025513,
        "Tqopp": 0.05169999971985817,
        "S10": 0.056299999356269836,
        "S12": 0.3476000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19328176276758313,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 40846,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40846_1_ieeet1",
      "ports": {
        "bus": 40846,
        "speed": 18308,
        "vs": 18311,
        "efd": 18310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40846_1_tgov1",
      "ports": {
        "speed": 18308,
        "pmech": 18309
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12885451316833496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40846_1_ieeest",
      "ports": {
        "input": 18308,
        "output": 18311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40851_1_genrou",
      "ports": {
        "bus": 40851,
        "pmech": 18313,
        "efd": 18314,
        "speed": 18312
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.8052725791931152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8982000350952148,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.8032000064849854,
        "Xqp": 0.5985000133514404,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.461400032043457,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7148000001907349,
        "Tqopp": 0.05420000106096268,
        "S10": 0.06710000336170197,
        "S12": 0.4352000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.606702968478203,
        "pmax": 8.900000154972076,
        "qmin": -0.9878999553620815,
        "qmax": 4.530100151896477,
        "regulated": 40851,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "40851_1_ieeet1",
      "ports": {
        "bus": 40851,
        "speed": 18312,
        "vs": 18315,
        "efd": 18314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40851_1_tgov1",
      "ports": {
        "speed": 18312,
        "pmech": 18313
      },
      "params": {
        "Trate": 10.680000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317351,
        "Pvmin": 0.2440733015537262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40851_1_ieeest",
      "ports": {
        "input": 18312,
        "output": 18315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40851_2_genrou",
      "ports": {
        "bus": 40851,
        "pmech": 18317,
        "efd": 18318,
        "speed": 18316
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.8052725791931152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8982000350952148,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.8032000064849854,
        "Xqp": 0.5985000133514404,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.461400032043457,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7148000001907349,
        "Tqopp": 0.05420000106096268,
        "S10": 0.06710000336170197,
        "S12": 0.4352000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9279535859823227,
        "pmax": 8.900000154972076,
        "qmin": -0.9878999553620815,
        "qmax": 4.530100151896477,
        "regulated": 40851,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "40851_2_ieeet1",
      "ports": {
        "bus": 40851,
        "speed": 18316,
        "vs": 18319,
        "efd": 18318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40851_2_tgov1",
      "ports": {
        "speed": 18316,
        "pmech": 18317
      },
      "params": {
        "Trate": 10.680000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317351,
        "Pvmin": 0.18051999807357788,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40851_2_ieeest",
      "ports": {
        "input": 18316,
        "output": 18319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40852_1_genrou",
      "ports": {
        "bus": 40852,
        "pmech": 18321,
        "efd": 18322,
        "speed": 18320
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.8052725791931152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8982000350952148,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.8032000064849854,
        "Xqp": 0.5985000133514404,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.461400032043457,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7148000001907349,
        "Tqopp": 0.05420000106096268,
        "S10": 0.06710000336170197,
        "S12": 0.4352000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6080356910824776,
        "pmax": 8.900000154972076,
        "qmin": -0.9878999553620815,
        "qmax": 4.530100151896477,
        "regulated": 40852,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "40852_1_ieeet1",
      "ports": {
        "bus": 40852,
        "speed": 18320,
        "vs": 18323,
        "efd": 18322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40852_1_tgov1",
      "ports": {
        "speed": 18320,
        "pmech": 18321
      },
      "params": {
        "Trate": 10.680000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317347,
        "Pvmin": 0.24419809877872467,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40852_1_ieeest",
      "ports": {
        "input": 18320,
        "output": 18323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40852_2_genrou",
      "ports": {
        "bus": 40852,
        "pmech": 18325,
        "efd": 18326,
        "speed": 18324
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.8052725791931152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8982000350952148,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.8032000064849854,
        "Xqp": 0.5985000133514404,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.461400032043457,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7148000001907349,
        "Tqopp": 0.05420000106096268,
        "S10": 0.06710000336170197,
        "S12": 0.4352000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4249010011553764,
        "pmax": 8.900000154972076,
        "qmin": -0.9878999553620815,
        "qmax": 4.530100151896477,
        "regulated": 40852,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "40852_2_ieeet1",
      "ports": {
        "bus": 40852,
        "speed": 18324,
        "vs": 18327,
        "efd": 18326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40852_2_tgov1",
      "ports": {
        "speed": 18324,
        "pmech": 18325
      },
      "params": {
        "Trate": 10.680000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317347,
        "Pvmin": 0.13341769576072693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40852_2_ieeest",
      "ports": {
        "input": 18324,
        "output": 18327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40853_1_genrou",
      "ports": {
        "bus": 40853,
        "pmech": 18329,
        "efd": 18330,
        "speed": 18328
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.8052725791931152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8982000350952148,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.8032000064849854,
        "Xqp": 0.5985000133514404,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.461400032043457,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7148000001907349,
        "Tqopp": 0.05420000106096268,
        "S10": 0.06710000336170197,
        "S12": 0.4352000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.409062348306179,
        "pmax": 8.900000154972076,
        "qmin": -0.9878999553620815,
        "qmax": 4.530100151896477,
        "regulated": 40853,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "40853_1_ieeet1",
      "ports": {
        "bus": 40853,
        "speed": 18328,
        "vs": 18331,
        "efd": 18330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40853_1_tgov1",
      "ports": {
        "speed": 18328,
        "pmech": 18329
      },
      "params": {
        "Trate": 10.680000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.22556762397289276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40853_1_ieeest",
      "ports": {
        "input": 18328,
        "output": 18331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40856_1_gensal",
      "ports": {
        "bus": 40856,
        "pmech": 18333,
        "efd": 18334,
        "speed": 18332
      },
      "params": {
        "mva": 1.0399999618530273,
        "H": 1.9842000007629395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.019700050354004,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.2046000063419342,
        "Xq": 0.6611999869346619,
        "Xl": 0.17249999940395355,
        "Tdop": 6.0,
        "Tdopp": 0.2858000099658966,
        "Tqopp": 0.5546000003814697,
        "S10": 0.2184000015258789,
        "S12": 0.758400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24959160946309566,
        "pmax": 0.8666666224598885,
        "qmin": -0.04246666794642806,
        "qmax": 0.3327999962493777,
        "regulated": 40856,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40856_1_ieeet1",
      "ports": {
        "bus": 40856,
        "speed": 18332,
        "vs": 18335,
        "efd": 18334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9070000648498535,
        "E2": 3.875999927520752,
        "Se1": 0.08640000224113464,
        "Se2": 0.3961000144481659,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40856_1_hygov",
      "ports": {
        "speed": 18332,
        "pmech": 18333
      },
      "params": {
        "Trate": 1.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7416684627532959,
        "Tr": 6.32892370223999,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3056999444961548,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40856_1_ieeest",
      "ports": {
        "input": 18332,
        "output": 18335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40856_2_gensal",
      "ports": {
        "bus": 40856,
        "pmech": 18337,
        "efd": 18338,
        "speed": 18336
      },
      "params": {
        "mva": 1.0399999618530273,
        "H": 1.9842000007629395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.019700050354004,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.2046000063419342,
        "Xq": 0.6611999869346619,
        "Xl": 0.17249999940395355,
        "Tdop": 6.0,
        "Tdopp": 0.2858000099658966,
        "Tqopp": 0.5546000003814697,
        "S10": 0.2184000015258789,
        "S12": 0.758400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33232655841857195,
        "pmax": 0.8666666224598885,
        "qmin": -0.04246666794642806,
        "qmax": 0.3327999962493777,
        "regulated": 40856,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40856_2_ieeet1",
      "ports": {
        "bus": 40856,
        "speed": 18336,
        "vs": 18339,
        "efd": 18338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9070000648498535,
        "E2": 3.875999927520752,
        "Se1": 0.08640000224113464,
        "Se2": 0.3961000144481659,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40856_2_hygov",
      "ports": {
        "speed": 18336,
        "pmech": 18337
      },
      "params": {
        "Trate": 1.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7416684627532959,
        "Tr": 6.32892370223999,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3056999444961548,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40856_2_ieeest",
      "ports": {
        "input": 18336,
        "output": 18339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40859_1_genrou",
      "ports": {
        "bus": 40859,
        "pmech": 18341,
        "efd": 18342,
        "speed": 18340
      },
      "params": {
        "mva": 226.44000244140625,
        "H": 4.6097917556762695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8046000003814697,
        "Xdp": 0.2070000022649765,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7276999950408936,
        "Xqp": 0.250900000333786,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 9.19279956817627,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4846000075340271,
        "Tqopp": 0.07289999723434448,
        "S10": 0.1655000001192093,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.01302605867386,
        "pmax": 188.69999647140503,
        "qmin": -20.945699512958527,
        "qmax": 96.04830145835876,
        "regulated": 40858,
        "vset": 1.062000036239624
      }
    },
    {
      "class": "Ieeet1",
      "id": "40859_1_ieeet1",
      "ports": {
        "bus": 40859,
        "speed": 18340,
        "vs": 18343,
        "efd": 18342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40859_1_tgov1",
      "ports": {
        "speed": 18340,
        "pmech": 18341
      },
      "params": {
        "Trate": 226.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10604586452245712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40859_1_ieeest",
      "ports": {
        "input": 18340,
        "output": 18343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40860_1_genrou",
      "ports": {
        "bus": 40860,
        "pmech": 18345,
        "efd": 18346,
        "speed": 18344
      },
      "params": {
        "mva": 226.44000244140625,
        "H": 4.6097917556762695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8046000003814697,
        "Xdp": 0.2070000022649765,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7276999950408936,
        "Xqp": 0.250900000333786,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 9.19279956817627,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.4846000075340271,
        "Tqopp": 0.07289999723434448,
        "S10": 0.1655000001192093,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.9180805683136,
        "pmax": 188.69999647140503,
        "qmin": -20.945699512958527,
        "qmax": 96.04830145835876,
        "regulated": 40860,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "40860_1_ieeet1",
      "ports": {
        "bus": 40860,
        "speed": 18344,
        "vs": 18347,
        "efd": 18346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40860_1_tgov1",
      "ports": {
        "speed": 18344,
        "pmech": 18345
      },
      "params": {
        "Trate": 226.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3529326915740967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40860_1_ieeest",
      "ports": {
        "input": 18344,
        "output": 18347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40866_1_genrou",
      "ports": {
        "bus": 40866,
        "pmech": 18349,
        "efd": 18350,
        "speed": 18348
      },
      "params": {
        "mva": 236.32000732421875,
        "H": 4.980311870574951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8312000036239624,
        "Xdp": 0.19189999997615814,
        "Xdpp": 0.10040000081062317,
        "Xq": 1.7490999698638916,
        "Xqp": 0.31439998745918274,
        "Xqpp": 0.10040000081062317,
        "Xl": 0.07559999823570251,
        "Tdop": 9.370499610900879,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.4433000087738037,
        "Tqopp": 0.06930000334978104,
        "S10": 0.019300000742077827,
        "S12": 0.23849999904632568
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.19831562042236,
        "pmax": 196.9333291053772,
        "qmin": -21.85959964990616,
        "qmax": 100.23906230926514,
        "regulated": 40863,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "40866_1_ieeet1",
      "ports": {
        "bus": 40866,
        "speed": 18348,
        "vs": 18351,
        "efd": 18350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40866_1_tgov1",
      "ports": {
        "speed": 18348,
        "pmech": 18349
      },
      "params": {
        "Trate": 236.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32243701815605164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40866_1_ieeest",
      "ports": {
        "input": 18348,
        "output": 18351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40867_1_genrou",
      "ports": {
        "bus": 40867,
        "pmech": 18353,
        "efd": 18354,
        "speed": 18352
      },
      "params": {
        "mva": 236.32000732421875,
        "H": 4.980311870574951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8312000036239624,
        "Xdp": 0.19189999997615814,
        "Xdpp": 0.10040000081062317,
        "Xq": 1.7490999698638916,
        "Xqp": 0.31439998745918274,
        "Xqpp": 0.10040000081062317,
        "Xl": 0.07559999823570251,
        "Tdop": 9.370499610900879,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.4433000087738037,
        "Tqopp": 0.06930000334978104,
        "S10": 0.019300000742077827,
        "S12": 0.23849999904632568
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.88389801979065,
        "pmax": 196.9333291053772,
        "qmin": -21.85959964990616,
        "qmax": 100.23906230926514,
        "regulated": 40863,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "40867_1_ieeet1",
      "ports": {
        "bus": 40867,
        "speed": 18352,
        "vs": 18355,
        "efd": 18354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40867_1_tgov1",
      "ports": {
        "speed": 18352,
        "pmech": 18353
      },
      "params": {
        "Trate": 236.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41420063376426697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40867_1_ieeest",
      "ports": {
        "input": 18352,
        "output": 18355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40868_1_genrou",
      "ports": {
        "bus": 40868,
        "pmech": 18357,
        "efd": 18358,
        "speed": 18356
      },
      "params": {
        "mva": 236.32000732421875,
        "H": 4.980311870574951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8312000036239624,
        "Xdp": 0.19189999997615814,
        "Xdpp": 0.10040000081062317,
        "Xq": 1.7490999698638916,
        "Xqp": 0.31439998745918274,
        "Xqpp": 0.10040000081062317,
        "Xl": 0.07559999823570251,
        "Tdop": 9.370499610900879,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.4433000087738037,
        "Tqopp": 0.06930000334978104,
        "S10": 0.019300000742077827,
        "S12": 0.23849999904632568
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.21335434913635,
        "pmax": 196.9333291053772,
        "qmin": -21.85959964990616,
        "qmax": 100.23906230926514,
        "regulated": 40863,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "40868_1_ieeet1",
      "ports": {
        "bus": 40868,
        "speed": 18356,
        "vs": 18359,
        "efd": 18358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40868_1_tgov1",
      "ports": {
        "speed": 18356,
        "pmech": 18357
      },
      "params": {
        "Trate": 236.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37327924370765686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40868_1_ieeest",
      "ports": {
        "input": 18356,
        "output": 18359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40874_1_genrou",
      "ports": {
        "bus": 40874,
        "pmech": 18361,
        "efd": 18362,
        "speed": 18360
      },
      "params": {
        "mva": 26.31999969482422,
        "H": 1.316127896308899,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7503000497817993,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.17589999735355377,
        "Xq": 1.6692999601364136,
        "Xqp": 0.25029999017715454,
        "Xqpp": 0.17589999735355377,
        "Xl": 0.1307000070810318,
        "Tdop": 5.574399948120117,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.451300024986267,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.429261013865471,
        "pmax": 21.933333575725555,
        "qmin": -2.6758667081594467,
        "qmax": 10.220933705568314,
        "regulated": 40874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40874_1_ieeet1",
      "ports": {
        "bus": 40874,
        "speed": 18360,
        "vs": 18363,
        "efd": 18362
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8594000339508057,
        "E2": 2.4791998863220215,
        "Se1": 0.1648000031709671,
        "Se2": 0.43290001153945923,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40874_1_tgov1",
      "ports": {
        "speed": 18360,
        "pmech": 18361
      },
      "params": {
        "Trate": 26.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16828499734401703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40874_1_ieeest",
      "ports": {
        "input": 18360,
        "output": 18363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40874_2_genrou",
      "ports": {
        "bus": 40874,
        "pmech": 18365,
        "efd": 18366,
        "speed": 18364
      },
      "params": {
        "mva": 26.31999969482422,
        "H": 1.316127896308899,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7503000497817993,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.17589999735355377,
        "Xq": 1.6692999601364136,
        "Xqp": 0.25029999017715454,
        "Xqpp": 0.17589999735355377,
        "Xl": 0.1307000070810318,
        "Tdop": 5.574399948120117,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.451300024986267,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.699805825948715,
        "pmax": 21.933333575725555,
        "qmin": -2.6758667081594467,
        "qmax": 10.220933705568314,
        "regulated": 40874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40874_2_ieeet1",
      "ports": {
        "bus": 40874,
        "speed": 18364,
        "vs": 18367,
        "efd": 18366
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8594000339508057,
        "E2": 2.4791998863220215,
        "Se1": 0.1648000031709671,
        "Se2": 0.43290001153945923,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40874_2_tgov1",
      "ports": {
        "speed": 18364,
        "pmech": 18365
      },
      "params": {
        "Trate": 26.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3685336709022522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40874_2_ieeest",
      "ports": {
        "input": 18364,
        "output": 18367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40874_3_genrou",
      "ports": {
        "bus": 40874,
        "pmech": 18369,
        "efd": 18370,
        "speed": 18368
      },
      "params": {
        "mva": 26.31999969482422,
        "H": 1.316127896308899,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7503000497817993,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.17589999735355377,
        "Xq": 1.6692999601364136,
        "Xqp": 0.25029999017715454,
        "Xqpp": 0.17589999735355377,
        "Xl": 0.1307000070810318,
        "Tdop": 5.574399948120117,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.451300024986267,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.696371406316757,
        "pmax": 21.933333575725555,
        "qmin": -2.6758667081594467,
        "qmax": 10.220933705568314,
        "regulated": 40874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40874_3_ieeet1",
      "ports": {
        "bus": 40874,
        "speed": 18368,
        "vs": 18371,
        "efd": 18370
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8594000339508057,
        "E2": 2.4791998863220215,
        "Se1": 0.1648000031709671,
        "Se2": 0.43290001153945923,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40874_3_tgov1",
      "ports": {
        "speed": 18368,
        "pmech": 18369
      },
      "params": {
        "Trate": 26.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17843356728553772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40874_3_ieeest",
      "ports": {
        "input": 18368,
        "output": 18371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40877_1_genrou",
      "ports": {
        "bus": 40877,
        "pmech": 18373,
        "efd": 18374,
        "speed": 18372
      },
      "params": {
        "mva": 1.5199999809265137,
        "H": 5.345296859741211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9342999458312988,
        "Xdp": 0.3630000054836273,
        "Xdpp": 0.2605000138282776,
        "Xq": 1.8408000469207764,
        "Xqp": 0.4832000136375427,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1965000033378601,
        "Tdop": 9.88479995727539,
        "Tdopp": 0.04089999943971634,
        "Tqop": 1.4452999830245972,
        "Tqopp": 0.06080000102519989,
        "S10": 0.10000000149011612,
        "S12": 0.4350000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25297231040894985,
        "pmax": 1.2666666880249977,
        "qmin": -0.15453333035111427,
        "qmax": 0.5902666598558426,
        "regulated": 40877,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40877_1_ieeet1",
      "ports": {
        "bus": 40877,
        "speed": 18372,
        "vs": 18375,
        "efd": 18374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40877_1_tgov1",
      "ports": {
        "speed": 18372,
        "pmech": 18373
      },
      "params": {
        "Trate": 1.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16642914712429047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40877_1_ieeest",
      "ports": {
        "input": 18372,
        "output": 18375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40877_2_genrou",
      "ports": {
        "bus": 40877,
        "pmech": 18377,
        "efd": 18378,
        "speed": 18376
      },
      "params": {
        "mva": 1.5199999809265137,
        "H": 5.345296859741211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9342999458312988,
        "Xdp": 0.3630000054836273,
        "Xdpp": 0.2605000138282776,
        "Xq": 1.8408000469207764,
        "Xqp": 0.4832000136375427,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1965000033378601,
        "Tdop": 9.88479995727539,
        "Tdopp": 0.04089999943971634,
        "Tqop": 1.4452999830245972,
        "Tqopp": 0.06080000102519989,
        "S10": 0.10000000149011612,
        "S12": 0.4350000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4767047241330147,
        "pmax": 1.2666666880249977,
        "qmin": -0.15453333035111427,
        "qmax": 0.5902666598558426,
        "regulated": 40877,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40877_2_ieeet1",
      "ports": {
        "bus": 40877,
        "speed": 18376,
        "vs": 18379,
        "efd": 18378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40877_2_tgov1",
      "ports": {
        "speed": 18376,
        "pmech": 18377
      },
      "params": {
        "Trate": 1.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31362152099609375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40877_2_ieeest",
      "ports": {
        "input": 18376,
        "output": 18379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40882_1_genrou",
      "ports": {
        "bus": 40882,
        "pmech": 18381,
        "efd": 18382,
        "speed": 18380
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 4.750101566314697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.635499954223633,
        "Xdp": 0.3167000114917755,
        "Xdpp": 0.17260000109672546,
        "Xq": 2.398099899291992,
        "Xqp": 0.612500011920929,
        "Xqpp": 0.17260000109672546,
        "Xl": 0.133200004696846,
        "Tdop": 8.871800422668457,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.0197999477386475,
        "Tqopp": 0.07660000026226044,
        "S10": 0.186599999666214,
        "S12": 0.6790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1805316433310509,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 40882,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40882_1_ieeet1",
      "ports": {
        "bus": 40882,
        "speed": 18380,
        "vs": 18383,
        "efd": 18382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40882_1_tgov1",
      "ports": {
        "speed": 18380,
        "pmech": 18381
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.1639627367258072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40882_1_ieeest",
      "ports": {
        "input": 18380,
        "output": 18383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_1_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 18385,
        "efd": 18386,
        "speed": 18384
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.6885817050933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1944999694824219,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.1512000560760498,
        "Xqp": 0.36039999127388,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08959999680519104,
        "Tdop": 5.878200054168701,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1546000242233276,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08160000294446945,
        "S12": 0.3982999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.179758831858635,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40886,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_1_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 18384,
        "vs": 18387,
        "efd": 18386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.539900004863739,
        "Kf": 0.11550000309944153,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.142899990081787,
        "E2": 4.190499782562256,
        "Se1": 0.33340001106262207,
        "Se2": 0.6223000288009644,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_1_tgov1",
      "ports": {
        "speed": 18384,
        "pmech": 18385
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3641231060028076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_1_ieeest",
      "ports": {
        "input": 18384,
        "output": 18387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_2_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 18389,
        "efd": 18390,
        "speed": 18388
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.6885817050933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1944999694824219,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.1512000560760498,
        "Xqp": 0.36039999127388,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08959999680519104,
        "Tdop": 5.878200054168701,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1546000242233276,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08160000294446945,
        "S12": 0.3982999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7504628039896488,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40886,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_2_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 18388,
        "vs": 18391,
        "efd": 18390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.539900004863739,
        "Kf": 0.11550000309944153,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.142899990081787,
        "E2": 4.190499782562256,
        "Se1": 0.33340001106262207,
        "Se2": 0.6223000288009644,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_2_tgov1",
      "ports": {
        "speed": 18388,
        "pmech": 18389
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2316243201494217,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_2_ieeest",
      "ports": {
        "input": 18388,
        "output": 18391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_3_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 18393,
        "efd": 18394,
        "speed": 18392
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.6885817050933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1944999694824219,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.1512000560760498,
        "Xqp": 0.36039999127388,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08959999680519104,
        "Tdop": 5.878200054168701,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1546000242233276,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08160000294446945,
        "S12": 0.3982999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.210821233689785,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40886,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_3_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 18392,
        "vs": 18395,
        "efd": 18394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.539900004863739,
        "Kf": 0.11550000309944153,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.142899990081787,
        "E2": 4.190499782562256,
        "Se1": 0.33340001106262207,
        "Se2": 0.6223000288009644,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_3_tgov1",
      "ports": {
        "speed": 18392,
        "pmech": 18393
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3737102448940277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_3_ieeest",
      "ports": {
        "input": 18392,
        "output": 18395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_4_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 18397,
        "efd": 18398,
        "speed": 18396
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.6885817050933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1944999694824219,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.1512000560760498,
        "Xqp": 0.36039999127388,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08959999680519104,
        "Tdop": 5.878200054168701,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1546000242233276,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08160000294446945,
        "S12": 0.3982999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43925116769969463,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40886,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_4_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 18396,
        "vs": 18399,
        "efd": 18398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.539900004863739,
        "Kf": 0.11550000309944153,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.142899990081787,
        "E2": 4.190499782562256,
        "Se1": 0.33340001106262207,
        "Se2": 0.6223000288009644,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_4_tgov1",
      "ports": {
        "speed": 18396,
        "pmech": 18397
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13557134568691254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_4_ieeest",
      "ports": {
        "input": 18396,
        "output": 18399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40886_5_genrou",
      "ports": {
        "bus": 40886,
        "pmech": 18401,
        "efd": 18402,
        "speed": 18400
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.6885817050933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1944999694824219,
        "Xdp": 0.16660000383853912,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.1512000560760498,
        "Xqp": 0.36039999127388,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08959999680519104,
        "Tdop": 5.878200054168701,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.1546000242233276,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08160000294446945,
        "S12": 0.3982999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7870948873460293,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40886,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "40886_5_ieeet1",
      "ports": {
        "bus": 40886,
        "speed": 18400,
        "vs": 18403,
        "efd": 18402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.539900004863739,
        "Kf": 0.11550000309944153,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.142899990081787,
        "E2": 4.190499782562256,
        "Se1": 0.33340001106262207,
        "Se2": 0.6223000288009644,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40886_5_tgov1",
      "ports": {
        "speed": 18400,
        "pmech": 18401
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24293051660060883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40886_5_ieeest",
      "ports": {
        "input": 18400,
        "output": 18403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40888_1_genrou",
      "ports": {
        "bus": 40888,
        "pmech": 18405,
        "efd": 18406,
        "speed": 18404
      },
      "params": {
        "mva": 85.31999969482422,
        "H": 7.649562835693359,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.776900053024292,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.15410000085830688,
        "Xq": 1.705299973487854,
        "Xqp": 0.5419999957084656,
        "Xqpp": 0.15410000085830688,
        "Xl": 0.11840000003576279,
        "Tdop": 4.953199863433838,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.47769999504089355,
        "Tqopp": 0.08150000125169754,
        "S10": 0.2574000060558319,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.409284591674805,
        "pmax": 71.10000252723694,
        "qmin": -7.892099767923355,
        "qmax": 36.18989884853363,
        "regulated": 40888,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40888_1_ieeet1",
      "ports": {
        "bus": 40888,
        "speed": 18404,
        "vs": 18407,
        "efd": 18406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40888_1_tgov1",
      "ports": {
        "speed": 18404,
        "pmech": 18405
      },
      "params": {
        "Trate": 85.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4032968282699585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40888_1_ieeest",
      "ports": {
        "input": 18404,
        "output": 18407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40888_2_genrou",
      "ports": {
        "bus": 40888,
        "pmech": 18409,
        "efd": 18410,
        "speed": 18408
      },
      "params": {
        "mva": 85.31999969482422,
        "H": 7.649562835693359,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.776900053024292,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.15410000085830688,
        "Xq": 1.705299973487854,
        "Xqp": 0.5419999957084656,
        "Xqpp": 0.15410000085830688,
        "Xl": 0.11840000003576279,
        "Tdop": 4.953199863433838,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.47769999504089355,
        "Tqopp": 0.08150000125169754,
        "S10": 0.2574000060558319,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.61343240737915,
        "pmax": 71.10000252723694,
        "qmin": -7.892099767923355,
        "qmax": 36.18989884853363,
        "regulated": 40888,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40888_2_ieeet1",
      "ports": {
        "bus": 40888,
        "speed": 18408,
        "vs": 18411,
        "efd": 18410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40888_2_tgov1",
      "ports": {
        "speed": 18408,
        "pmech": 18409
      },
      "params": {
        "Trate": 85.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3822484016418457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40888_2_ieeest",
      "ports": {
        "input": 18408,
        "output": 18411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40890_1_genrou",
      "ports": {
        "bus": 40890,
        "pmech": 18413,
        "efd": 18414,
        "speed": 18412
      },
      "params": {
        "mva": 12.720000267028809,
        "H": 4.629336833953857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.39469999074935913,
        "Xdpp": 0.28610000014305115,
        "Xq": 2.138200044631958,
        "Xqp": 0.7226999998092651,
        "Xqpp": 0.28610000014305115,
        "Xl": 0.22360000014305115,
        "Tdop": 4.370699882507324,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.0053999423980713,
        "Tqopp": 0.07810000330209732,
        "S10": 0.08659999817609787,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3391010016202927,
        "pmax": 10.599999874830246,
        "qmin": -1.1765999719500542,
        "qmax": 5.3954001516103745,
        "regulated": 40890,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "40890_1_ieeet1",
      "ports": {
        "bus": 40890,
        "speed": 18412,
        "vs": 18415,
        "efd": 18414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40890_1_tgov1",
      "ports": {
        "speed": 18412,
        "pmech": 18413
      },
      "params": {
        "Trate": 12.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26250794529914856,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40890_1_ieeest",
      "ports": {
        "input": 18412,
        "output": 18415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40890_2_genrou",
      "ports": {
        "bus": 40890,
        "pmech": 18417,
        "efd": 18418,
        "speed": 18416
      },
      "params": {
        "mva": 12.720000267028809,
        "H": 4.629336833953857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.39469999074935913,
        "Xdpp": 0.28610000014305115,
        "Xq": 2.138200044631958,
        "Xqp": 0.7226999998092651,
        "Xqpp": 0.28610000014305115,
        "Xl": 0.22360000014305115,
        "Tdop": 4.370699882507324,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.0053999423980713,
        "Tqopp": 0.07810000330209732,
        "S10": 0.08659999817609787,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1726935394108295,
        "pmax": 10.599999874830246,
        "qmin": -1.1765999719500542,
        "qmax": 5.3954001516103745,
        "regulated": 40890,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "40890_2_ieeet1",
      "ports": {
        "bus": 40890,
        "speed": 18416,
        "vs": 18419,
        "efd": 18418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40890_2_tgov1",
      "ports": {
        "speed": 18416,
        "pmech": 18417
      },
      "params": {
        "Trate": 12.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0921928882598877,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40890_2_ieeest",
      "ports": {
        "input": 18416,
        "output": 18419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40893_1_genrou",
      "ports": {
        "bus": 40893,
        "pmech": 18421,
        "efd": 18422,
        "speed": 18420
      },
      "params": {
        "mva": 974.1599731445312,
        "H": 3.658780097961426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8387000560760498,
        "Xdp": 0.301800012588501,
        "Xdpp": 0.21770000457763672,
        "Xq": 1.7516000270843506,
        "Xqp": 0.6187999844551086,
        "Xqpp": 0.21770000457763672,
        "Xl": 0.1632000058889389,
        "Tdop": 6.843599796295166,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.1792000532150269,
        "Tqopp": 0.061900001019239426,
        "S10": 0.04830000177025795,
        "S12": 0.33169999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 238.34168910980225,
        "pmax": 811.8000030517578,
        "qmin": -66.56759977340698,
        "qmax": 298.7423896789551,
        "regulated": 40892,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40893_1_ieeet1",
      "ports": {
        "bus": 40893,
        "speed": 18420,
        "vs": 18423,
        "efd": 18422
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11860000342130661,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.30709981918335,
        "E2": 5.742800235748291,
        "Se1": 0.05380000174045563,
        "Se2": 0.3084000051021576,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40893_1_tgov1",
      "ports": {
        "speed": 18420,
        "pmech": 18421
      },
      "params": {
        "Trate": 974.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.244663804769516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40893_1_ieeest",
      "ports": {
        "input": 18420,
        "output": 18423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40897_1_genrou",
      "ports": {
        "bus": 40897,
        "pmech": 18425,
        "efd": 18426,
        "speed": 18424
      },
      "params": {
        "mva": 79.44000244140625,
        "H": 2.4720070362091064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3945000171661377,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.269700050354004,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10480000078678131,
        "Tdop": 8.744600296020508,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.05689999833703041,
        "S10": 0.09960000216960907,
        "S12": 0.4341000020503998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.36468732357025,
        "pmax": 66.20000004768372,
        "qmin": -8.076400309801102,
        "qmax": 30.84920048713684,
        "regulated": 40897,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "40897_1_ieeet1",
      "ports": {
        "bus": 40897,
        "speed": 18424,
        "vs": 18427,
        "efd": 18426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40897_1_tgov1",
      "ports": {
        "speed": 18424,
        "pmech": 18425
      },
      "params": {
        "Trate": 79.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4074104428291321,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40897_1_ieeest",
      "ports": {
        "input": 18424,
        "output": 18427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40898_1_genrou",
      "ports": {
        "bus": 40898,
        "pmech": 18429,
        "efd": 18430,
        "speed": 18428
      },
      "params": {
        "mva": 79.44000244140625,
        "H": 2.4720070362091064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3945000171661377,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.269700050354004,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10480000078678131,
        "Tdop": 8.744600296020508,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.05689999833703041,
        "S10": 0.09960000216960907,
        "S12": 0.4341000020503998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.840165197849274,
        "pmax": 66.20000004768372,
        "qmin": -8.076400309801102,
        "qmax": 30.84920048713684,
        "regulated": 40898,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "40898_1_ieeet1",
      "ports": {
        "bus": 40898,
        "speed": 18428,
        "vs": 18431,
        "efd": 18430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40898_1_tgov1",
      "ports": {
        "speed": 18428,
        "pmech": 18429
      },
      "params": {
        "Trate": 79.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16163349151611328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40898_1_ieeest",
      "ports": {
        "input": 18428,
        "output": 18431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40899_1_genrou",
      "ports": {
        "bus": 40899,
        "pmech": 18433,
        "efd": 18434,
        "speed": 18432
      },
      "params": {
        "mva": 79.44000244140625,
        "H": 2.4720070362091064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3945000171661377,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.269700050354004,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10480000078678131,
        "Tdop": 8.744600296020508,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.05689999833703041,
        "S10": 0.09960000216960907,
        "S12": 0.4341000020503998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.493944704532623,
        "pmax": 66.20000004768372,
        "qmin": -8.076400309801102,
        "qmax": 30.84920048713684,
        "regulated": 40899,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "40899_1_ieeet1",
      "ports": {
        "bus": 40899,
        "speed": 18432,
        "vs": 18435,
        "efd": 18434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40899_1_tgov1",
      "ports": {
        "speed": 18432,
        "pmech": 18433
      },
      "params": {
        "Trate": 79.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16986334323883057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40899_1_ieeest",
      "ports": {
        "input": 18432,
        "output": 18435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40900_1_genrou",
      "ports": {
        "bus": 40900,
        "pmech": 18437,
        "efd": 18438,
        "speed": 18436
      },
      "params": {
        "mva": 79.44000244140625,
        "H": 2.4720070362091064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3945000171661377,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.269700050354004,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10480000078678131,
        "Tdop": 8.744600296020508,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.05689999833703041,
        "S10": 0.09960000216960907,
        "S12": 0.4341000020503998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.280727207660675,
        "pmax": 66.20000004768372,
        "qmin": -8.076400309801102,
        "qmax": 30.84920048713684,
        "regulated": 40900,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "40900_1_ieeet1",
      "ports": {
        "bus": 40900,
        "speed": 18436,
        "vs": 18439,
        "efd": 18438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40900_1_tgov1",
      "ports": {
        "speed": 18436,
        "pmech": 18437
      },
      "params": {
        "Trate": 79.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24270804226398468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40900_1_ieeest",
      "ports": {
        "input": 18436,
        "output": 18439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40901_1_genrou",
      "ports": {
        "bus": 40901,
        "pmech": 18441,
        "efd": 18442,
        "speed": 18440
      },
      "params": {
        "mva": 79.44000244140625,
        "H": 2.4720070362091064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3945000171661377,
        "Xdp": 0.19460000097751617,
        "Xdpp": 0.14259999990463257,
        "Xq": 2.269700050354004,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10480000078678131,
        "Tdop": 8.744600296020508,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.05689999833703041,
        "S10": 0.09960000216960907,
        "S12": 0.4341000020503998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.178801476955414,
        "pmax": 66.20000004768372,
        "qmin": -8.076400309801102,
        "qmax": 30.84920048713684,
        "regulated": 40901,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "40901_1_ieeet1",
      "ports": {
        "bus": 40901,
        "speed": 18440,
        "vs": 18443,
        "efd": 18442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40901_1_tgov1",
      "ports": {
        "speed": 18440,
        "pmech": 18441
      },
      "params": {
        "Trate": 79.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3043655753135681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40901_1_ieeest",
      "ports": {
        "input": 18440,
        "output": 18443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40906_1_genrou",
      "ports": {
        "bus": 40906,
        "pmech": 18445,
        "efd": 18446,
        "speed": 18444
      },
      "params": {
        "mva": 6.0,
        "H": 2.3248515129089355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8431999683380127,
        "Xdp": 0.2612999975681305,
        "Xdpp": 0.14270000159740448,
        "Xq": 1.7587000131607056,
        "Xqp": 0.38909998536109924,
        "Xqpp": 0.14270000159740448,
        "Xl": 0.10939999669790268,
        "Tdop": 6.533100128173828,
        "Tdopp": 0.060600001364946365,
        "Tqop": 0.6065000295639038,
        "Tqopp": 0.054499998688697815,
        "S10": 0.004999999888241291,
        "S12": 0.2282000035047531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0609743893146515,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 40906,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40906_1_ieeet1",
      "ports": {
        "bus": 40906,
        "speed": 18444,
        "vs": 18447,
        "efd": 18446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40906_1_tgov1",
      "ports": {
        "speed": 18444,
        "pmech": 18445
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3434957265853882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40906_1_ieeest",
      "ports": {
        "input": 18444,
        "output": 18447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40908_1_genrou",
      "ports": {
        "bus": 40908,
        "pmech": 18449,
        "efd": 18450,
        "speed": 18448
      },
      "params": {
        "mva": 6.0,
        "H": 2.3248515129089355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8431999683380127,
        "Xdp": 0.2612999975681305,
        "Xdpp": 0.14270000159740448,
        "Xq": 1.7587000131607056,
        "Xqp": 0.38909998536109924,
        "Xqpp": 0.14270000159740448,
        "Xl": 0.10939999669790268,
        "Tdop": 6.533100128173828,
        "Tdopp": 0.060600001364946365,
        "Tqop": 0.6065000295639038,
        "Tqopp": 0.054499998688697815,
        "S10": 0.004999999888241291,
        "S12": 0.2282000035047531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6525542587041855,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 40908,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "40908_1_ieeet1",
      "ports": {
        "bus": 40908,
        "speed": 18448,
        "vs": 18451,
        "efd": 18450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40908_1_tgov1",
      "ports": {
        "speed": 18448,
        "pmech": 18449
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10875904560089111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40908_1_ieeest",
      "ports": {
        "input": 18448,
        "output": 18451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
