        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40914_1_genrou",
      "ports": {
        "bus": 40914,
        "pmech": 18453,
        "efd": 18454,
        "speed": 18452
      },
      "params": {
        "mva": 17.15999984741211,
        "H": 7.010867118835449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.399600028991699,
        "Xdp": 0.18050000071525574,
        "Xdpp": 0.11079999804496765,
        "Xq": 2.20770001411438,
        "Xqp": 0.3249000012874603,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 9.933600425720215,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.0722000002861023,
        "S10": 0.16290000081062317,
        "S12": 0.6179999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3694397658109665,
        "pmax": 14.300000667572021,
        "qmin": -1.5873000025749207,
        "qmax": 7.278700172901154,
        "regulated": 40914,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40914_1_ieeet1",
      "ports": {
        "bus": 40914,
        "speed": 18452,
        "vs": 18455,
        "efd": 18454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40914_1_tgov1",
      "ports": {
        "speed": 18452,
        "pmech": 18453
      },
      "params": {
        "Trate": 17.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333796461891,
        "Pvmin": 0.19635429978370667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40914_1_ieeest",
      "ports": {
        "input": 18452,
        "output": 18455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40918_1_genrou",
      "ports": {
        "bus": 40918,
        "pmech": 18457,
        "efd": 18458,
        "speed": 18456
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 5.293564796447754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8343000411987305,
        "Xdp": 0.3513999879360199,
        "Xdpp": 0.24959999322891235,
        "Xq": 1.7516000270843506,
        "Xqp": 0.5623000264167786,
        "Xqpp": 0.24959999322891235,
        "Xl": 0.19460000097751617,
        "Tdop": 5.672699928283691,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.5135999917984009,
        "Tqopp": 0.07760000228881836,
        "S10": 0.057500001043081284,
        "S12": 0.2533000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.008529841899872,
        "pmax": 53.89999747276306,
        "qmin": -5.982900038361549,
        "qmax": 27.435100078582764,
        "regulated": 40918,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "40918_1_ieeet1",
      "ports": {
        "bus": 40918,
        "speed": 18456,
        "vs": 18459,
        "efd": 18458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40918_1_tgov1",
      "ports": {
        "speed": 18456,
        "pmech": 18457
      },
      "params": {
        "Trate": 64.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3557286560535431,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40918_1_ieeest",
      "ports": {
        "input": 18456,
        "output": 18459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40919_1_genrou",
      "ports": {
        "bus": 40919,
        "pmech": 18461,
        "efd": 18462,
        "speed": 18460
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 5.293564796447754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8343000411987305,
        "Xdp": 0.3513999879360199,
        "Xdpp": 0.24959999322891235,
        "Xq": 1.7516000270843506,
        "Xqp": 0.5623000264167786,
        "Xqpp": 0.24959999322891235,
        "Xl": 0.19460000097751617,
        "Tdop": 5.672699928283691,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.5135999917984009,
        "Tqopp": 0.07760000228881836,
        "S10": 0.057500001043081284,
        "S12": 0.2533000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.512570083141327,
        "pmax": 53.89999747276306,
        "qmin": -5.982900038361549,
        "qmax": 27.435100078582764,
        "regulated": 40919,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "40919_1_ieeet1",
      "ports": {
        "bus": 40919,
        "speed": 18460,
        "vs": 18463,
        "efd": 18462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40919_1_tgov1",
      "ports": {
        "speed": 18460,
        "pmech": 18461
      },
      "params": {
        "Trate": 64.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17799273133277893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40919_1_ieeest",
      "ports": {
        "input": 18460,
        "output": 18463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40920_1_genrou",
      "ports": {
        "bus": 40920,
        "pmech": 18465,
        "efd": 18466,
        "speed": 18464
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 5.293564796447754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8343000411987305,
        "Xdp": 0.3513999879360199,
        "Xdpp": 0.24959999322891235,
        "Xq": 1.7516000270843506,
        "Xqp": 0.5623000264167786,
        "Xqpp": 0.24959999322891235,
        "Xl": 0.19460000097751617,
        "Tdop": 5.672699928283691,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.5135999917984009,
        "Tqopp": 0.07760000228881836,
        "S10": 0.057500001043081284,
        "S12": 0.2533000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.481637060642242,
        "pmax": 53.89999747276306,
        "qmin": -5.982900038361549,
        "qmax": 27.435100078582764,
        "regulated": 40920,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "40920_1_ieeet1",
      "ports": {
        "bus": 40920,
        "speed": 18464,
        "vs": 18467,
        "efd": 18466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40920_1_tgov1",
      "ports": {
        "speed": 18464,
        "pmech": 18465
      },
      "params": {
        "Trate": 64.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10021083801984787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40920_1_ieeest",
      "ports": {
        "input": 18464,
        "output": 18467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40924_1_genrou",
      "ports": {
        "bus": 40924,
        "pmech": 18469,
        "efd": 18470,
        "speed": 18468
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 6.220440864562988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6757999658584595,
        "Xdp": 0.18400000035762787,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.6237000226974487,
        "Xqp": 0.49470001459121704,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09440000355243683,
        "Tdop": 4.304599761962891,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.2711999416351318,
        "Tqopp": 0.04560000076889992,
        "S10": 0.04690000042319298,
        "S12": 0.26249998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.281941503286362,
        "pmax": 23.000000417232513,
        "qmin": -2.5529999285936356,
        "qmax": 11.706999689340591,
        "regulated": 40924,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "40924_1_ieeet1",
      "ports": {
        "bus": 40924,
        "speed": 18468,
        "vs": 18471,
        "efd": 18470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40924_1_tgov1",
      "ports": {
        "speed": 18468,
        "pmech": 18469
      },
      "params": {
        "Trate": 27.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.3363022208213806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40924_1_ieeest",
      "ports": {
        "input": 18468,
        "output": 18471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40927_1_genrou",
      "ports": {
        "bus": 40927,
        "pmech": 18473,
        "efd": 18474,
        "speed": 18472
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.379554510116577,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1295000314712524,
        "Xdp": 0.12359999865293503,
        "Xdpp": 0.09279999881982803,
        "Xq": 1.0906000137329102,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.09279999881982803,
        "Xl": 0.06620000302791595,
        "Tdop": 5.180300235748291,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.000499963760376,
        "Tqopp": 0.04390000179409981,
        "S10": 0.19900000095367432,
        "S12": 0.6327999830245972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49203597009181976,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 40927,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40927_1_ieeet1",
      "ports": {
        "bus": 40927,
        "speed": 18472,
        "vs": 18475,
        "efd": 18474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.050200000405311584,
        "Ke": 0.0,
        "Te": 0.8823999762535095,
        "Kf": 0.10409999638795853,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.7114999294281006,
        "E2": 4.948699951171875,
        "Se1": 0.1720999926328659,
        "Se2": 0.44110000133514404,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40927_1_tgov1",
      "ports": {
        "speed": 18472,
        "pmech": 18473
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.41002994775772095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40927_1_ieeest",
      "ports": {
        "input": 18472,
        "output": 18475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40927_2_genrou",
      "ports": {
        "bus": 40927,
        "pmech": 18477,
        "efd": 18478,
        "speed": 18476
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.455942392349243,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2488000392913818,
        "Xdp": 0.17759999632835388,
        "Xdpp": 0.1307000070810318,
        "Xq": 1.201799988746643,
        "Xqp": 0.4740999937057495,
        "Xqpp": 0.1307000070810318,
        "Xl": 0.09560000151395798,
        "Tdop": 9.281700134277344,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.3269000053405762,
        "Tqopp": 0.06069999933242798,
        "S10": 0.10679999738931656,
        "S12": 0.44859999418258667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6782855372875929,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 40927,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40927_2_ieeet1",
      "ports": {
        "bus": 40927,
        "speed": 18476,
        "vs": 18479,
        "efd": 18478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40927_2_tgov1",
      "ports": {
        "speed": 18476,
        "pmech": 18477
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20934738218784332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40927_2_ieeest",
      "ports": {
        "input": 18476,
        "output": 18479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40930_1_gensal",
      "ports": {
        "bus": 40930,
        "pmech": 18481,
        "efd": 18482,
        "speed": 18480
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 1.7924000024795532,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.323199987411499,
        "Xdp": 0.4959000051021576,
        "Xdpp": 0.319599986076355,
        "Xq": 0.8593000173568726,
        "Xl": 0.14710000157356262,
        "Tdop": 6.0,
        "Tdopp": 0.5898000001907349,
        "Tqopp": 0.22269999980926514,
        "S10": 0.2750000059604645,
        "S12": 0.9035000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25874022394418716,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 40930,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40930_1_ieeet1",
      "ports": {
        "bus": 40930,
        "speed": 18480,
        "vs": 18483,
        "efd": 18482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.922499895095825,
        "E2": 3.8966000080108643,
        "Se1": 0.0843999981880188,
        "Se2": 0.38690000772476196,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40930_1_hygov",
      "ports": {
        "speed": 18480,
        "pmech": 18481
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.179370641708374,
        "Tr": 8.863093376159668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40930_1_ieeest",
      "ports": {
        "input": 18480,
        "output": 18483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40930_2_gensal",
      "ports": {
        "bus": 40930,
        "pmech": 18485,
        "efd": 18486,
        "speed": 18484
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 1.7924000024795532,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.323199987411499,
        "Xdp": 0.4959000051021576,
        "Xdpp": 0.319599986076355,
        "Xq": 0.8593000173568726,
        "Xl": 0.14710000157356262,
        "Tdop": 6.0,
        "Tdopp": 0.5898000001907349,
        "Tqopp": 0.22269999980926514,
        "S10": 0.2750000059604645,
        "S12": 0.9035000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14668668154627085,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 40930,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40930_2_ieeet1",
      "ports": {
        "bus": 40930,
        "speed": 18484,
        "vs": 18487,
        "efd": 18486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.922499895095825,
        "E2": 3.8966000080108643,
        "Se1": 0.0843999981880188,
        "Se2": 0.38690000772476196,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40930_2_hygov",
      "ports": {
        "speed": 18484,
        "pmech": 18485
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.179370641708374,
        "Tr": 8.863093376159668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40930_2_ieeest",
      "ports": {
        "input": 18484,
        "output": 18487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40931_1_gensal",
      "ports": {
        "bus": 40931,
        "pmech": 18489,
        "efd": 18490,
        "speed": 18488
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 1.7924000024795532,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.323199987411499,
        "Xdp": 0.4959000051021576,
        "Xdpp": 0.319599986076355,
        "Xq": 0.8593000173568726,
        "Xl": 0.14710000157356262,
        "Tdop": 6.0,
        "Tdopp": 0.5898000001907349,
        "Tqopp": 0.22269999980926514,
        "S10": 0.2750000059604645,
        "S12": 0.9035000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16415624413639307,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 40931,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40931_1_ieeet1",
      "ports": {
        "bus": 40931,
        "speed": 18488,
        "vs": 18491,
        "efd": 18490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.922499895095825,
        "E2": 3.8966000080108643,
        "Se1": 0.0843999981880188,
        "Se2": 0.38690000772476196,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40931_1_hygov",
      "ports": {
        "speed": 18488,
        "pmech": 18489
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.179370641708374,
        "Tr": 8.863093376159668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40931_1_ieeest",
      "ports": {
        "input": 18488,
        "output": 18491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40932_1_gensal",
      "ports": {
        "bus": 40932,
        "pmech": 18493,
        "efd": 18494,
        "speed": 18492
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 1.7924000024795532,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.323199987411499,
        "Xdp": 0.4959000051021576,
        "Xdpp": 0.319599986076355,
        "Xq": 0.8593000173568726,
        "Xl": 0.14710000157356262,
        "Tdop": 6.0,
        "Tdopp": 0.5898000001907349,
        "Tqopp": 0.22269999980926514,
        "S10": 0.2750000059604645,
        "S12": 0.9035000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1080840127542615,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 40932,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40932_1_ieeet1",
      "ports": {
        "bus": 40932,
        "speed": 18492,
        "vs": 18495,
        "efd": 18494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.922499895095825,
        "E2": 3.8966000080108643,
        "Se1": 0.0843999981880188,
        "Se2": 0.38690000772476196,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40932_1_hygov",
      "ports": {
        "speed": 18492,
        "pmech": 18493
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.179370641708374,
        "Tr": 8.863093376159668,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9610999822616577,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40932_1_ieeest",
      "ports": {
        "input": 18492,
        "output": 18495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40933_2_gensal",
      "ports": {
        "bus": 40933,
        "pmech": 18497,
        "efd": 18498,
        "speed": 18496
      },
      "params": {
        "mva": 0.18000000715255737,
        "H": 1.9830000400543213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.4690000116825104,
        "Xdpp": 0.43389999866485596,
        "Xq": 0.7437000274658203,
        "Xl": 0.2214999943971634,
        "Tdop": 6.0,
        "Tdopp": 0.5727999806404114,
        "Tqopp": 0.16830000281333923,
        "S10": 0.1137000024318695,
        "S12": 0.26409998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.03524894709698856,
        "pmax": 0.1500000013038516,
        "qmin": -0.007349999941652641,
        "qmax": 0.057600002037361264,
        "regulated": 40933,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "40933_2_ieeet1",
      "ports": {
        "bus": 40933,
        "speed": 18496,
        "vs": 18499,
        "efd": 18498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.520400047302246,
        "E2": 3.3605000972747803,
        "Se1": 0.08020000159740448,
        "Se2": 0.36739999055862427,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "40933_2_hygov",
      "ports": {
        "speed": 18496,
        "pmech": 18497
      },
      "params": {
        "Trate": 0.18000000715255737,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0298820734024048,
        "Tr": 8.589441299438477,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.884600043296814,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40933_2_ieeest",
      "ports": {
        "input": 18496,
        "output": 18499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40937_1_genrou",
      "ports": {
        "bus": 40937,
        "pmech": 18501,
        "efd": 18502,
        "speed": 18500
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.360828399658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4492000341415405,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.4408999681472778,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 6.431399822235107,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.4823000133037567,
        "Tqopp": 0.04399999976158142,
        "S10": 0.15320000052452087,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7878569662570953,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 40937,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40937_1_ieeet1",
      "ports": {
        "bus": 40937,
        "speed": 18500,
        "vs": 18503,
        "efd": 18502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40937_1_tgov1",
      "ports": {
        "speed": 18500,
        "pmech": 18501
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3103918135166168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40937_1_ieeest",
      "ports": {
        "input": 18500,
        "output": 18503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40937_2_genrou",
      "ports": {
        "bus": 40937,
        "pmech": 18505,
        "efd": 18506,
        "speed": 18504
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.360828399658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4492000341415405,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.4408999681472778,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 6.431399822235107,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.4823000133037567,
        "Tqopp": 0.04399999976158142,
        "S10": 0.15320000052452087,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2515418007969856,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 40937,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40937_2_ieeet1",
      "ports": {
        "bus": 40937,
        "speed": 18504,
        "vs": 18507,
        "efd": 18506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40937_2_tgov1",
      "ports": {
        "speed": 18504,
        "pmech": 18505
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3908926546573639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40937_2_ieeest",
      "ports": {
        "input": 18504,
        "output": 18507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40938_1_genrou",
      "ports": {
        "bus": 40938,
        "pmech": 18509,
        "efd": 18510,
        "speed": 18508
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.360828399658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4492000341415405,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.4408999681472778,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 6.431399822235107,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.4823000133037567,
        "Tqopp": 0.04399999976158142,
        "S10": 0.15320000052452087,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8737982958555222,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 40938,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "40938_1_ieeet1",
      "ports": {
        "bus": 40938,
        "speed": 18508,
        "vs": 18511,
        "efd": 18510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40938_1_tgov1",
      "ports": {
        "speed": 18508,
        "pmech": 18509
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32531219720840454,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40938_1_ieeest",
      "ports": {
        "input": 18508,
        "output": 18511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40939_1_genrou",
      "ports": {
        "bus": 40939,
        "pmech": 18513,
        "efd": 18514,
        "speed": 18512
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.360828399658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4492000341415405,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.4408999681472778,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 6.431399822235107,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.4823000133037567,
        "Tqopp": 0.04399999976158142,
        "S10": 0.15320000052452087,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8840244263410568,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 40939,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "40939_1_ieeet1",
      "ports": {
        "bus": 40939,
        "speed": 18512,
        "vs": 18515,
        "efd": 18514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40939_1_tgov1",
      "ports": {
        "speed": 18512,
        "pmech": 18513
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15347646176815033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40939_1_ieeest",
      "ports": {
        "input": 18512,
        "output": 18515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40942_1_genrou",
      "ports": {
        "bus": 40942,
        "pmech": 18517,
        "efd": 18518,
        "speed": 18516
      },
      "params": {
        "mva": 5.820000171661377,
        "H": 8.050726890563965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8382999897003174,
        "Xdp": 0.20000000298023224,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.7548999786376953,
        "Xqp": 0.3400999903678894,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08829999715089798,
        "Tdop": 8.97029972076416,
        "Tdopp": 0.06719999760389328,
        "Tqop": 1.3025000095367432,
        "Tqopp": 0.05990000069141388,
        "S10": 0.18400000035762787,
        "S12": 0.6312999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2422138825058937,
        "pmax": 4.8500001430511475,
        "qmin": -0.5383499898016453,
        "qmax": 2.4686500430107117,
        "regulated": 40942,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40942_1_ieeet1",
      "ports": {
        "bus": 40942,
        "speed": 18516,
        "vs": 18519,
        "efd": 18518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40942_1_tgov1",
      "ports": {
        "speed": 18516,
        "pmech": 18517
      },
      "params": {
        "Trate": 5.820000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21343880891799927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40942_1_ieeest",
      "ports": {
        "input": 18516,
        "output": 18519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40942_2_genrou",
      "ports": {
        "bus": 40942,
        "pmech": 18521,
        "efd": 18522,
        "speed": 18520
      },
      "params": {
        "mva": 5.820000171661377,
        "H": 8.050726890563965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8382999897003174,
        "Xdp": 0.20000000298023224,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.7548999786376953,
        "Xqp": 0.3400999903678894,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08829999715089798,
        "Tdop": 8.97029972076416,
        "Tdopp": 0.06719999760389328,
        "Tqop": 1.3025000095367432,
        "Tqopp": 0.05990000069141388,
        "S10": 0.18400000035762787,
        "S12": 0.6312999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6527717225253582,
        "pmax": 4.8500001430511475,
        "qmin": -0.5383499898016453,
        "qmax": 2.4686500430107117,
        "regulated": 40942,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40942_2_ieeet1",
      "ports": {
        "bus": 40942,
        "speed": 18520,
        "vs": 18523,
        "efd": 18522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40942_2_tgov1",
      "ports": {
        "speed": 18520,
        "pmech": 18521
      },
      "params": {
        "Trate": 5.820000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1121600866317749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40942_2_ieeest",
      "ports": {
        "input": 18520,
        "output": 18523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40948_1_genrou",
      "ports": {
        "bus": 40948,
        "pmech": 18525,
        "efd": 18526,
        "speed": 18524
      },
      "params": {
        "mva": 624.3200073242188,
        "H": 3.56973934173584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.3246000111103058,
        "Xdpp": 0.2337000072002411,
        "Xq": 2.064300060272217,
        "Xqp": 0.7669000029563904,
        "Xqpp": 0.2337000072002411,
        "Xl": 0.17560000717639923,
        "Tdop": 6.836100101470947,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7767999768257141,
        "Tqopp": 0.0697999969124794,
        "S10": 0.18649999797344208,
        "S12": 0.6079999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 154.39611673355103,
        "pmax": 520.2666759490967,
        "qmin": -63.472533226013184,
        "qmax": 242.44427680969238,
        "regulated": 40944,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "40948_1_ieeet1",
      "ports": {
        "bus": 40948,
        "speed": 18524,
        "vs": 18527,
        "efd": 18526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40948_1_tgov1",
      "ports": {
        "speed": 18524,
        "pmech": 18525
      },
      "params": {
        "Trate": 624.3200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24730284512043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40948_1_ieeest",
      "ports": {
        "input": 18524,
        "output": 18527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40952_1_genrou",
      "ports": {
        "bus": 40952,
        "pmech": 18529,
        "efd": 18530,
        "speed": 18528
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.3401665687561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9364999532699585,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.26969999074935913,
        "Xq": 1.8428000211715698,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.26969999074935913,
        "Xl": 0.20350000262260437,
        "Tdop": 5.080699920654297,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.4831000566482544,
        "Tqopp": 0.0632999986410141,
        "S10": 0.031599998474121094,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.97173373401165,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40952,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "40952_1_ieeet1",
      "ports": {
        "bus": 40952,
        "speed": 18528,
        "vs": 18531,
        "efd": 18530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8651000261306763,
        "Kf": 0.0406000018119812,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8324999809265137,
        "E2": 3.776599884033203,
        "Se1": 0.06530000269412994,
        "Se2": 0.3212999999523163,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40952_1_tgov1",
      "ports": {
        "speed": 18528,
        "pmech": 18529
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333281593192,
        "Pvmin": 0.15477779507637024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40952_1_ieeest",
      "ports": {
        "input": 18528,
        "output": 18531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40952_2_genrou",
      "ports": {
        "bus": 40952,
        "pmech": 18533,
        "efd": 18534,
        "speed": 18532
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.3401665687561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9364999532699585,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.26969999074935913,
        "Xq": 1.8428000211715698,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.26969999074935913,
        "Xl": 0.20350000262260437,
        "Tdop": 5.080699920654297,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.4831000566482544,
        "Tqopp": 0.0632999986410141,
        "S10": 0.031599998474121094,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.1854100078344345,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40952,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "40952_2_ieeet1",
      "ports": {
        "bus": 40952,
        "speed": 18532,
        "vs": 18535,
        "efd": 18534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8651000261306763,
        "Kf": 0.0406000018119812,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8324999809265137,
        "E2": 3.776599884033203,
        "Se1": 0.06530000269412994,
        "Se2": 0.3212999999523163,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40952_2_tgov1",
      "ports": {
        "speed": 18532,
        "pmech": 18533
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333281593192,
        "Pvmin": 0.27007341384887695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40952_2_ieeest",
      "ports": {
        "input": 18532,
        "output": 18535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40953_1_genrou",
      "ports": {
        "bus": 40953,
        "pmech": 18537,
        "efd": 18538,
        "speed": 18536
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.3401665687561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9364999532699585,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.26969999074935913,
        "Xq": 1.8428000211715698,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.26969999074935913,
        "Xl": 0.20350000262260437,
        "Tdop": 5.080699920654297,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.4831000566482544,
        "Tqopp": 0.0632999986410141,
        "S10": 0.031599998474121094,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.224275916814804,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40953,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "40953_1_ieeet1",
      "ports": {
        "bus": 40953,
        "speed": 18536,
        "vs": 18539,
        "efd": 18538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8651000261306763,
        "Kf": 0.0406000018119812,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8324999809265137,
        "E2": 3.776599884033203,
        "Se1": 0.06530000269412994,
        "Se2": 0.3212999999523163,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40953_1_tgov1",
      "ports": {
        "speed": 18536,
        "pmech": 18537
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.376264363527298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40953_1_ieeest",
      "ports": {
        "input": 18536,
        "output": 18539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40953_2_genrou",
      "ports": {
        "bus": 40953,
        "pmech": 18541,
        "efd": 18542,
        "speed": 18540
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.3401665687561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9364999532699585,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.26969999074935913,
        "Xq": 1.8428000211715698,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.26969999074935913,
        "Xl": 0.20350000262260437,
        "Tdop": 5.080699920654297,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.4831000566482544,
        "Tqopp": 0.0632999986410141,
        "S10": 0.031599998474121094,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.802603647112846,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 40953,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "40953_2_ieeet1",
      "ports": {
        "bus": 40953,
        "speed": 18540,
        "vs": 18543,
        "efd": 18542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8651000261306763,
        "Kf": 0.0406000018119812,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8324999809265137,
        "E2": 3.776599884033203,
        "Se1": 0.06530000269412994,
        "Se2": 0.3212999999523163,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40953_2_tgov1",
      "ports": {
        "speed": 18540,
        "pmech": 18541
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.250135600566864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40953_2_ieeest",
      "ports": {
        "input": 18540,
        "output": 18543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40956_1_genrou",
      "ports": {
        "bus": 40956,
        "pmech": 18545,
        "efd": 18546,
        "speed": 18544
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.3632150888442993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4663000106811523,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.454699993133545,
        "Xqp": 0.5315999984741211,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15199999511241913,
        "Tdop": 9.732799530029297,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.09910000115633011,
        "S10": 0.05480000004172325,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.695424973964691,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 40956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40956_1_ieeet1",
      "ports": {
        "bus": 40956,
        "speed": 18544,
        "vs": 18547,
        "efd": 18546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40956_1_tgov1",
      "ports": {
        "speed": 18544,
        "pmech": 18545
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.296636700630188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40956_1_ieeest",
      "ports": {
        "input": 18544,
        "output": 18547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40956_2_genrou",
      "ports": {
        "bus": 40956,
        "pmech": 18549,
        "efd": 18550,
        "speed": 18548
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.3632150888442993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4663000106811523,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.454699993133545,
        "Xqp": 0.5315999984741211,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15199999511241913,
        "Tdop": 9.732799530029297,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.09910000115633011,
        "S10": 0.05480000004172325,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0284829661250114,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 40956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40956_2_ieeet1",
      "ports": {
        "bus": 40956,
        "speed": 18548,
        "vs": 18551,
        "efd": 18550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40956_2_tgov1",
      "ports": {
        "speed": 18548,
        "pmech": 18549
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1056501492857933,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40956_2_ieeest",
      "ports": {
        "input": 18548,
        "output": 18551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40956_3_genrou",
      "ports": {
        "bus": 40956,
        "pmech": 18553,
        "efd": 18554,
        "speed": 18552
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.3632150888442993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4663000106811523,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.454699993133545,
        "Xqp": 0.5315999984741211,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15199999511241913,
        "Tdop": 9.732799530029297,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.09910000115633011,
        "S10": 0.05480000004172325,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7708886191248894,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 40956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40956_3_ieeet1",
      "ports": {
        "bus": 40956,
        "speed": 18552,
        "vs": 18555,
        "efd": 18554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40956_3_tgov1",
      "ports": {
        "speed": 18552,
        "pmech": 18553
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.14431710541248322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40956_3_ieeest",
      "ports": {
        "input": 18552,
        "output": 18555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40956_4_genrou",
      "ports": {
        "bus": 40956,
        "pmech": 18557,
        "efd": 18558,
        "speed": 18556
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.3632150888442993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4663000106811523,
        "Xdp": 0.3158000111579895,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.454699993133545,
        "Xqp": 0.5315999984741211,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15199999511241913,
        "Tdop": 9.732799530029297,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.09910000115633011,
        "S10": 0.05480000004172325,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7596835270524025,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 40956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "40956_4_ieeet1",
      "ports": {
        "bus": 40956,
        "speed": 18556,
        "vs": 18559,
        "efd": 18558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40956_4_tgov1",
      "ports": {
        "speed": 18556,
        "pmech": 18557
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.09165018051862717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40956_4_ieeest",
      "ports": {
        "input": 18556,
        "output": 18559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40958_1_gensal",
      "ports": {
        "bus": 40958,
        "pmech": 18561,
        "efd": 18562,
        "speed": 18560
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.159000039100647,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6987000107765198,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.193900004029274,
        "Xq": 0.45190000534057617,
        "Xl": 0.149399995803833,
        "Tdop": 6.0,
        "Tdopp": 0.3758000135421753,
        "Tqopp": 0.325300008058548,
        "S10": 0.12479999661445618,
        "S12": 0.6086999773979187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13859132304787636,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 40958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40958_1_esdc1a",
      "ports": {
        "bus": 40958,
        "speed": 18560,
        "vs": 18563,
        "efd": 18562
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05510000139474869,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4056999683380127,
        "Se1": 0.14920000731945038,
        "E2": 3.2076001167297363,
        "Se2": 0.44749999046325684,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40958_1_hygov",
      "ports": {
        "speed": 18560,
        "pmech": 18561
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9903793931007385,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40958_1_ieeest",
      "ports": {
        "input": 18560,
        "output": 18563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40958_2_gensal",
      "ports": {
        "bus": 40958,
        "pmech": 18565,
        "efd": 18566,
        "speed": 18564
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.159000039100647,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6987000107765198,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.193900004029274,
        "Xq": 0.45190000534057617,
        "Xl": 0.149399995803833,
        "Tdop": 6.0,
        "Tdopp": 0.3758000135421753,
        "Tqopp": 0.325300008058548,
        "S10": 0.12479999661445618,
        "S12": 0.6086999773979187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4948172252625227,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 40958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40958_2_esdc1a",
      "ports": {
        "bus": 40958,
        "speed": 18564,
        "vs": 18567,
        "efd": 18566
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05510000139474869,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4056999683380127,
        "Se1": 0.14920000731945038,
        "E2": 3.2076001167297363,
        "Se2": 0.44749999046325684,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40958_2_hygov",
      "ports": {
        "speed": 18564,
        "pmech": 18565
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9903793931007385,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40958_2_ieeest",
      "ports": {
        "input": 18564,
        "output": 18567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40958_3_gensal",
      "ports": {
        "bus": 40958,
        "pmech": 18569,
        "efd": 18570,
        "speed": 18568
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.159000039100647,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6987000107765198,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.193900004029274,
        "Xq": 0.45190000534057617,
        "Xl": 0.149399995803833,
        "Tdop": 6.0,
        "Tdopp": 0.3758000135421753,
        "Tqopp": 0.325300008058548,
        "S10": 0.12479999661445618,
        "S12": 0.6086999773979187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13493909500539303,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 40958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40958_3_esdc1a",
      "ports": {
        "bus": 40958,
        "speed": 18568,
        "vs": 18571,
        "efd": 18570
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05510000139474869,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4056999683380127,
        "Se1": 0.14920000731945038,
        "E2": 3.2076001167297363,
        "Se2": 0.44749999046325684,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40958_3_hygov",
      "ports": {
        "speed": 18568,
        "pmech": 18569
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9903793931007385,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40958_3_ieeest",
      "ports": {
        "input": 18568,
        "output": 18571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40958_5_gensal",
      "ports": {
        "bus": 40958,
        "pmech": 18573,
        "efd": 18574,
        "speed": 18572
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.159000039100647,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6987000107765198,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.193900004029274,
        "Xq": 0.45190000534057617,
        "Xl": 0.149399995803833,
        "Tdop": 6.0,
        "Tdopp": 0.3758000135421753,
        "Tqopp": 0.325300008058548,
        "S10": 0.12479999661445618,
        "S12": 0.6086999773979187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1277760835364461,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 40958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40958_5_esdc1a",
      "ports": {
        "bus": 40958,
        "speed": 18572,
        "vs": 18575,
        "efd": 18574
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05510000139474869,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4056999683380127,
        "Se1": 0.14920000731945038,
        "E2": 3.2076001167297363,
        "Se2": 0.44749999046325684,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40958_5_hygov",
      "ports": {
        "speed": 18572,
        "pmech": 18573
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9903793931007385,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40958_5_ieeest",
      "ports": {
        "input": 18572,
        "output": 18575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "40958_6_gensal",
      "ports": {
        "bus": 40958,
        "pmech": 18577,
        "efd": 18578,
        "speed": 18576
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.159000039100647,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6987000107765198,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.193900004029274,
        "Xq": 0.45190000534057617,
        "Xl": 0.149399995803833,
        "Tdop": 6.0,
        "Tdopp": 0.3758000135421753,
        "Tqopp": 0.325300008058548,
        "S10": 0.12479999661445618,
        "S12": 0.6086999773979187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2850478049367666,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 40958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "40958_6_esdc1a",
      "ports": {
        "bus": 40958,
        "speed": 18576,
        "vs": 18579,
        "efd": 18578
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05510000139474869,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4056999683380127,
        "Se1": 0.14920000731945038,
        "E2": 3.2076001167297363,
        "Se2": 0.44749999046325684,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "40958_6_hygov",
      "ports": {
        "speed": 18576,
        "pmech": 18577
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9903793931007385,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40958_6_ieeest",
      "ports": {
        "input": 18576,
        "output": 18579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40964_1_genrou",
      "ports": {
        "bus": 40964,
        "pmech": 18581,
        "efd": 18582,
        "speed": 18580
      },
      "params": {
        "mva": 339.1199951171875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7710000276565552,
        "Xdp": 0.21879999339580536,
        "Xdpp": 0.13300000131130219,
        "Xq": 1.7005000114440918,
        "Xqp": 0.33799999952316284,
        "Xqpp": 0.13300000131130219,
        "Xl": 0.10159999877214432,
        "Tdop": 9.006400108337402,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.4242999851703644,
        "Tqopp": 0.0674000009894371,
        "S10": 0.19140000641345978,
        "S12": 0.6482999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.17288708686829,
        "pmax": 282.5999975204468,
        "qmin": -31.368601322174072,
        "qmax": 143.84340047836304,
        "regulated": 40960,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "40964_1_ieeet1",
      "ports": {
        "bus": 40964,
        "speed": 18580,
        "vs": 18583,
        "efd": 18582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40964_1_tgov1",
      "ports": {
        "speed": 18580,
        "pmech": 18581
      },
      "params": {
        "Trate": 339.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333380203385,
        "Pvmin": 0.209875226020813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40964_1_ieeest",
      "ports": {
        "input": 18580,
        "output": 18583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40969_1_genrou",
      "ports": {
        "bus": 40969,
        "pmech": 18585,
        "efd": 18586,
        "speed": 18584
      },
      "params": {
        "mva": 66.0,
        "H": 3.575032949447632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2307000160217285,
        "Xdp": 0.19249999523162842,
        "Xdpp": 0.14110000431537628,
        "Xq": 1.1849000453948975,
        "Xqp": 0.35850000381469727,
        "Xqpp": 0.14110000431537628,
        "Xl": 0.10369999706745148,
        "Tdop": 9.21969985961914,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9178000092506409,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13339999318122864,
        "S12": 0.5016999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.187683284282684,
        "pmax": 55.000001192092896,
        "qmin": -6.7100003361701965,
        "qmax": 25.630000233650208,
        "regulated": 40969,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "40969_1_ieeet1",
      "ports": {
        "bus": 40969,
        "speed": 18584,
        "vs": 18587,
        "efd": 18586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40969_1_tgov1",
      "ports": {
        "speed": 18584,
        "pmech": 18585
      },
      "params": {
        "Trate": 66.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26041945815086365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40969_1_ieeest",
      "ports": {
        "input": 18584,
        "output": 18587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40980_1_genrou",
      "ports": {
        "bus": 40980,
        "pmech": 18589,
        "efd": 18590,
        "speed": 18588
      },
      "params": {
        "mva": 1371.1800537109375,
        "H": 3.4788737297058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9580999612808228,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.18119999766349792,
        "Xq": 1.8629000186920166,
        "Xqp": 0.6629999876022339,
        "Xqpp": 0.18119999766349792,
        "Xl": 0.1348000019788742,
        "Tdop": 6.828700065612793,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.508400022983551,
        "Tqopp": 0.0722000002861023,
        "S10": 0.06759999692440033,
        "S12": 0.3702999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 307.8838348388672,
        "pmax": 1142.650032043457,
        "qmin": -93.6972975730896,
        "qmax": 420.4951763153076,
        "regulated": 40978,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "40980_1_ieeet1",
      "ports": {
        "bus": 40980,
        "speed": 18588,
        "vs": 18591,
        "efd": 18590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04179999977350235,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4535000324249268,
        "E2": 4.604599952697754,
        "Se1": 0.18219999969005585,
        "Se2": 0.45249998569488525,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40980_1_tgov1",
      "ports": {
        "speed": 18588,
        "pmech": 18589
      },
      "params": {
        "Trate": 1371.1800537109375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240598193,
        "Pvmin": 0.22453932464122772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40980_1_ieeest",
      "ports": {
        "input": 18588,
        "output": 18591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40981_1_genrou",
      "ports": {
        "bus": 40981,
        "pmech": 18593,
        "efd": 18594,
        "speed": 18592
      },
      "params": {
        "mva": 1371.1800537109375,
        "H": 3.4788737297058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9580999612808228,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.18119999766349792,
        "Xq": 1.8629000186920166,
        "Xqp": 0.6629999876022339,
        "Xqpp": 0.18119999766349792,
        "Xl": 0.1348000019788742,
        "Tdop": 6.828700065612793,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.508400022983551,
        "Tqopp": 0.0722000002861023,
        "S10": 0.06759999692440033,
        "S12": 0.3702999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 479.7908306121826,
        "pmax": 1142.650032043457,
        "qmin": -93.6972975730896,
        "qmax": 420.4951763153076,
        "regulated": 40978,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "40981_1_ieeet1",
      "ports": {
        "bus": 40981,
        "speed": 18592,
        "vs": 18595,
        "efd": 18594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04179999977350235,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4535000324249268,
        "E2": 4.604599952697754,
        "Se1": 0.18219999969005585,
        "Se2": 0.45249998569488525,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40981_1_tgov1",
      "ports": {
        "speed": 18592,
        "pmech": 18593
      },
      "params": {
        "Trate": 1371.1800537109375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240598191,
        "Pvmin": 0.3499108850955963,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40981_1_ieeest",
      "ports": {
        "input": 18592,
        "output": 18595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40985_1_genrou",
      "ports": {
        "bus": 40985,
        "pmech": 18597,
        "efd": 18598,
        "speed": 18596
      },
      "params": {
        "mva": 4.460000038146973,
        "H": 3.5764052867889404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3481999635696411,
        "Xdp": 0.2651999890804291,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.3594000339508057,
        "Xqp": 0.4912000000476837,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.17180000245571136,
        "Tdop": 9.851499557495117,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.406999945640564,
        "Tqopp": 0.050599999725818634,
        "S10": 0.10779999941587448,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39235646836459637,
        "pmax": 3.7166666239500046,
        "qmin": -0.41255000978708267,
        "qmax": 1.8917832523584366,
        "regulated": 40985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "40985_1_ieeet1",
      "ports": {
        "bus": 40985,
        "speed": 18596,
        "vs": 18599,
        "efd": 18598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40985_1_tgov1",
      "ports": {
        "speed": 18596,
        "pmech": 18597
      },
      "params": {
        "Trate": 4.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279957,
        "Pvmin": 0.08797229826450348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40985_1_ieeest",
      "ports": {
        "input": 18596,
        "output": 18599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40985_2_genrou",
      "ports": {
        "bus": 40985,
        "pmech": 18601,
        "efd": 18602,
        "speed": 18600
      },
      "params": {
        "mva": 4.460000038146973,
        "H": 3.5764052867889404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3481999635696411,
        "Xdp": 0.2651999890804291,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.3594000339508057,
        "Xqp": 0.4912000000476837,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.17180000245571136,
        "Tdop": 9.851499557495117,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.406999945640564,
        "Tqopp": 0.050599999725818634,
        "S10": 0.10779999941587448,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8059208989143372,
        "pmax": 3.7166666239500046,
        "qmin": -0.41255000978708267,
        "qmax": 1.8917832523584366,
        "regulated": 40985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "40985_2_ieeet1",
      "ports": {
        "bus": 40985,
        "speed": 18600,
        "vs": 18603,
        "efd": 18602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40985_2_tgov1",
      "ports": {
        "speed": 18600,
        "pmech": 18601
      },
      "params": {
        "Trate": 4.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279957,
        "Pvmin": 0.4049150049686432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40985_2_ieeest",
      "ports": {
        "input": 18600,
        "output": 18603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40986_1_genrou",
      "ports": {
        "bus": 40986,
        "pmech": 18605,
        "efd": 18606,
        "speed": 18604
      },
      "params": {
        "mva": 4.460000038146973,
        "H": 3.5764052867889404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3481999635696411,
        "Xdp": 0.2651999890804291,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.3594000339508057,
        "Xqp": 0.4912000000476837,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.17180000245571136,
        "Tdop": 9.851499557495117,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.406999945640564,
        "Tqopp": 0.050599999725818634,
        "S10": 0.10779999941587448,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2845647521317005,
        "pmax": 3.7166666239500046,
        "qmin": -0.41255000978708267,
        "qmax": 1.8917832523584366,
        "regulated": 40986,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "40986_1_ieeet1",
      "ports": {
        "bus": 40986,
        "speed": 18604,
        "vs": 18607,
        "efd": 18606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40986_1_tgov1",
      "ports": {
        "speed": 18604,
        "pmech": 18605
      },
      "params": {
        "Trate": 4.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279959,
        "Pvmin": 0.28801900148391724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40986_1_ieeest",
      "ports": {
        "input": 18604,
        "output": 18607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40986_2_genrou",
      "ports": {
        "bus": 40986,
        "pmech": 18609,
        "efd": 18610,
        "speed": 18608
      },
      "params": {
        "mva": 4.460000038146973,
        "H": 3.5764052867889404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3481999635696411,
        "Xdp": 0.2651999890804291,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.3594000339508057,
        "Xqp": 0.4912000000476837,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.17180000245571136,
        "Tdop": 9.851499557495117,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.406999945640564,
        "Tqopp": 0.050599999725818634,
        "S10": 0.10779999941587448,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6283496972173452,
        "pmax": 3.7166666239500046,
        "qmin": -0.41255000978708267,
        "qmax": 1.8917832523584366,
        "regulated": 40986,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "40986_2_ieeet1",
      "ports": {
        "bus": 40986,
        "speed": 18608,
        "vs": 18611,
        "efd": 18610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40986_2_tgov1",
      "ports": {
        "speed": 18608,
        "pmech": 18609
      },
      "params": {
        "Trate": 4.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279959,
        "Pvmin": 0.14088557660579681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40986_2_ieeest",
      "ports": {
        "input": 18608,
        "output": 18611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40987_1_genrou",
      "ports": {
        "bus": 40987,
        "pmech": 18613,
        "efd": 18614,
        "speed": 18612
      },
      "params": {
        "mva": 4.460000038146973,
        "H": 3.5764052867889404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3481999635696411,
        "Xdp": 0.2651999890804291,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.3594000339508057,
        "Xqp": 0.4912000000476837,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.17180000245571136,
        "Tdop": 9.851499557495117,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.406999945640564,
        "Tqopp": 0.050599999725818634,
        "S10": 0.10779999941587448,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9639431722462177,
        "pmax": 3.7166666239500046,
        "qmin": -0.41255000978708267,
        "qmax": 1.8917832523584366,
        "regulated": 40987,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "40987_1_ieeet1",
      "ports": {
        "bus": 40987,
        "speed": 18612,
        "vs": 18615,
        "efd": 18614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40987_1_tgov1",
      "ports": {
        "speed": 18612,
        "pmech": 18613
      },
      "params": {
        "Trate": 4.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333316627996,
        "Pvmin": 0.21613074839115143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40987_1_ieeest",
      "ports": {
        "input": 18612,
        "output": 18615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40992_1_genrou",
      "ports": {
        "bus": 40992,
        "pmech": 18617,
        "efd": 18618,
        "speed": 18616
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 1.2614531517028809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.563800096511841,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.3401999473571777,
        "Xqp": 0.7289999723434448,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 9.1943998336792,
        "Tdopp": 0.06599999964237213,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.06610000133514404,
        "S10": 0.11230000108480453,
        "S12": 0.48170000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.259418845176697,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40992,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40992_1_ieeet1",
      "ports": {
        "bus": 40992,
        "speed": 18616,
        "vs": 18619,
        "efd": 18618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40992_1_tgov1",
      "ports": {
        "speed": 18616,
        "pmech": 18617
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231978,
        "Pvmin": 0.13930656015872955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40992_1_ieeest",
      "ports": {
        "input": 18616,
        "output": 18619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40993_1_genrou",
      "ports": {
        "bus": 40993,
        "pmech": 18621,
        "efd": 18622,
        "speed": 18620
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 1.2614531517028809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.563800096511841,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.3401999473571777,
        "Xqp": 0.7289999723434448,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 9.1943998336792,
        "Tdopp": 0.06599999964237213,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.06610000133514404,
        "S10": 0.11230000108480453,
        "S12": 0.48170000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.279818296432495,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40993,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40993_1_ieeet1",
      "ports": {
        "bus": 40993,
        "speed": 18620,
        "vs": 18623,
        "efd": 18622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40993_1_tgov1",
      "ports": {
        "speed": 18620,
        "pmech": 18621
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231978,
        "Pvmin": 0.32512521743774414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40993_1_ieeest",
      "ports": {
        "input": 18620,
        "output": 18623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40994_1_genrou",
      "ports": {
        "bus": 40994,
        "pmech": 18625,
        "efd": 18626,
        "speed": 18624
      },
      "params": {
        "mva": 102.36000061035156,
        "H": 1.2614531517028809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.563800096511841,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.3401999473571777,
        "Xqp": 0.7289999723434448,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 9.1943998336792,
        "Tdopp": 0.06599999964237213,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.06610000133514404,
        "S10": 0.11230000108480453,
        "S12": 0.48170000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.816247820854187,
        "pmax": 85.29999852180481,
        "qmin": -9.468299895524979,
        "qmax": 43.41770112514496,
        "regulated": 40994,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "40994_1_ieeet1",
      "ports": {
        "bus": 40994,
        "speed": 18624,
        "vs": 18627,
        "efd": 18626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40994_1_tgov1",
      "ports": {
        "speed": 18624,
        "pmech": 18625
      },
      "params": {
        "Trate": 102.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139231978,
        "Pvmin": 0.24244087934494019,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40994_1_ieeest",
      "ports": {
        "input": 18624,
        "output": 18627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "40997_1_genrou",
      "ports": {
        "bus": 40997,
        "pmech": 18629,
        "efd": 18630,
        "speed": 18628
      },
      "params": {
        "mva": 87.72000122070312,
        "H": 8.269908905029297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2816998958587646,
        "Xdp": 0.17890000343322754,
        "Xdpp": 0.11050000041723251,
        "Xq": 2.112600088119507,
        "Xqp": 0.4088999927043915,
        "Xqpp": 0.11050000041723251,
        "Xl": 0.08370000123977661,
        "Tdop": 8.2524995803833,
        "Tdopp": 0.05869999900460243,
        "Tqop": 0.9261000156402588,
        "Tqopp": 0.07880000025033951,
        "S10": 0.2321999967098236,
        "S12": 0.6953999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.041616320610046,
        "pmax": 73.1000006198883,
        "qmin": -8.114100247621536,
        "qmax": 37.20790147781372,
        "regulated": 40997,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "40997_1_ieeet1",
      "ports": {
        "bus": 40997,
        "speed": 18628,
        "vs": 18631,
        "efd": 18630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "40997_1_tgov1",
      "ports": {
        "speed": 18628,
        "pmech": 18629
      },
      "params": {
        "Trate": 87.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333288034166,
        "Pvmin": 0.38807132840156555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "40997_1_ieeest",
      "ports": {
        "input": 18628,
        "output": 18631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41001_1_genrou",
      "ports": {
        "bus": 41001,
        "pmech": 18633,
        "efd": 18634,
        "speed": 18632
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 4.070287227630615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260200023651123,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.19539999961853027,
        "Xq": 2.1445000171661377,
        "Xqp": 0.6446999907493591,
        "Xqpp": 0.19539999961853027,
        "Xl": 0.14579999446868896,
        "Tdop": 8.065099716186523,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.8330000042915344,
        "Tqopp": 0.06509999930858612,
        "S10": 0.06369999796152115,
        "S12": 0.36250001192092896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.990546241402626,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 41001,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41001_1_ieeet1",
      "ports": {
        "bus": 41001,
        "speed": 18632,
        "vs": 18635,
        "efd": 18634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5148000121116638,
        "Kf": 0.025699999183416367,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.925100088119507,
        "E2": 5.233399868011475,
        "Se1": 0.006200000178068876,
        "Se2": 0.2549999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41001_1_tgov1",
      "ports": {
        "speed": 18632,
        "pmech": 18633
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17878791689872742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41001_1_ieeest",
      "ports": {
        "input": 18632,
        "output": 18635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "41004_1_gensal",
      "ports": {
        "bus": 41004,
        "pmech": 18637,
        "efd": 18638,
        "speed": 18636
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.3485000133514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2488000392913818,
        "Xdp": 0.4593999981880188,
        "Xdpp": 0.27970001101493835,
        "Xq": 0.810699999332428,
        "Xl": 0.218299999833107,
        "Tdop": 6.0,
        "Tdopp": 0.40049999952316284,
        "Tqopp": 0.26669999957084656,
        "S10": 0.19179999828338623,
        "S12": 0.692799985408783
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4722238518297672,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 41004,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "41004_1_esdc1a",
      "ports": {
        "bus": 41004,
        "speed": 18636,
        "vs": 18639,
        "efd": 18638
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.014100000262260437,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.474900007247925,
        "Se1": 0.13950000703334808,
        "E2": 3.2999000549316406,
        "Se2": 0.41850000619888306,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "41004_1_hygov",
      "ports": {
        "speed": 18636,
        "pmech": 18637
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8684765696525574,
        "Tr": 8.579314231872559,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8818000555038452,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41004_1_ieeest",
      "ports": {
        "input": 18636,
        "output": 18639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41007_1_genrou",
      "ports": {
        "bus": 41007,
        "pmech": 18641,
        "efd": 18642,
        "speed": 18640
      },
      "params": {
        "mva": 102.0,
        "H": 1.9860503673553467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.655500054359436,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.607300043106079,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15800000727176666,
        "Tdop": 6.753399848937988,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.0957999974489212,
        "S10": 0.066600002348423,
        "S12": 0.19040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.57615053653717,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 41007,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "41007_1_ieeet1",
      "ports": {
        "bus": 41007,
        "speed": 18640,
        "vs": 18643,
        "efd": 18642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41007_1_tgov1",
      "ports": {
        "speed": 18640,
        "pmech": 18641
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2801583409309387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41007_1_ieeest",
      "ports": {
        "input": 18640,
        "output": 18643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41007_2_genrou",
      "ports": {
        "bus": 41007,
        "pmech": 18645,
        "efd": 18646,
        "speed": 18644
      },
      "params": {
        "mva": 102.0,
        "H": 1.9860503673553467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.655500054359436,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.607300043106079,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15800000727176666,
        "Tdop": 6.753399848937988,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.0957999974489212,
        "S10": 0.066600002348423,
        "S12": 0.19040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.00456237792969,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 41007,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "41007_2_ieeet1",
      "ports": {
        "bus": 41007,
        "speed": 18644,
        "vs": 18647,
        "efd": 18646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41007_2_tgov1",
      "ports": {
        "speed": 18644,
        "pmech": 18645
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40200552344322205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41007_2_ieeest",
      "ports": {
        "input": 18644,
        "output": 18647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41007_3_genrou",
      "ports": {
        "bus": 41007,
        "pmech": 18649,
        "efd": 18650,
        "speed": 18648
      },
      "params": {
        "mva": 102.0,
        "H": 1.9860503673553467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.655500054359436,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.607300043106079,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15800000727176666,
        "Tdop": 6.753399848937988,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.0957999974489212,
        "S10": 0.066600002348423,
        "S12": 0.19040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.311621069908142,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 41007,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "41007_3_ieeet1",
      "ports": {
        "bus": 41007,
        "speed": 18648,
        "vs": 18651,
        "efd": 18650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41007_3_tgov1",
      "ports": {
        "speed": 18648,
        "pmech": 18649
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2579570710659027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41007_3_ieeest",
      "ports": {
        "input": 18648,
        "output": 18651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41007_4_genrou",
      "ports": {
        "bus": 41007,
        "pmech": 18653,
        "efd": 18654,
        "speed": 18652
      },
      "params": {
        "mva": 102.0,
        "H": 1.9860503673553467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.655500054359436,
        "Xdp": 0.24220000207424164,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.607300043106079,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15800000727176666,
        "Tdop": 6.753399848937988,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.0957999974489212,
        "S10": 0.066600002348423,
        "S12": 0.19040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.917561054229736,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 41007,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "41007_4_ieeet1",
      "ports": {
        "bus": 41007,
        "speed": 18652,
        "vs": 18655,
        "efd": 18654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41007_4_tgov1",
      "ports": {
        "speed": 18652,
        "pmech": 18653
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30311334133148193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41007_4_ieeest",
      "ports": {
        "input": 18652,
        "output": 18655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41014_1_genrou",
      "ports": {
        "bus": 41014,
        "pmech": 18657,
        "efd": 18658,
        "speed": 18656
      },
      "params": {
        "mva": 390.3599853515625,
        "H": 3.05025053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1730000972747803,
        "Xdp": 0.3747999966144562,
        "Xdpp": 0.2687999904155731,
        "Xq": 2.0632998943328857,
        "Xqp": 0.7896999716758728,
        "Xqpp": 0.2687999904155731,
        "Xl": 0.2029000073671341,
        "Tdop": 7.639699935913086,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9696999788284302,
        "Tqopp": 0.05550000071525574,
        "S10": 0.06270000338554382,
        "S12": 0.3605000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 144.35014724731445,
        "pmax": 325.3000020980835,
        "qmin": -39.686599373817444,
        "qmax": 151.58979892730713,
        "regulated": 41013,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "41014_1_ieeet1",
      "ports": {
        "bus": 41014,
        "speed": 18656,
        "vs": 18659,
        "efd": 18658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41014_1_tgov1",
      "ports": {
        "speed": 18656,
        "pmech": 18657
      },
      "params": {
        "Trate": 390.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3697872459888458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41014_1_ieeest",
      "ports": {
        "input": 18656,
        "output": 18659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41015_1_genrou",
      "ports": {
        "bus": 41015,
        "pmech": 18661,
        "efd": 18662,
        "speed": 18660
      },
      "params": {
        "mva": 390.3599853515625,
        "H": 3.05025053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1730000972747803,
        "Xdp": 0.3747999966144562,
        "Xdpp": 0.2687999904155731,
        "Xq": 2.0632998943328857,
        "Xqp": 0.7896999716758728,
        "Xqpp": 0.2687999904155731,
        "Xl": 0.2029000073671341,
        "Tdop": 7.639699935913086,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9696999788284302,
        "Tqopp": 0.05550000071525574,
        "S10": 0.06270000338554382,
        "S12": 0.3605000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.45095872879028,
        "pmax": 325.3000020980835,
        "qmin": -39.686599373817444,
        "qmax": 151.58979892730713,
        "regulated": 41013,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "41015_1_ieeet1",
      "ports": {
        "bus": 41015,
        "speed": 18660,
        "vs": 18663,
        "efd": 18662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41015_1_tgov1",
      "ports": {
        "speed": 18660,
        "pmech": 18661
      },
      "params": {
        "Trate": 390.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12411866337060928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41015_1_ieeest",
      "ports": {
        "input": 18660,
        "output": 18663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41018_1_genrou",
      "ports": {
        "bus": 41018,
        "pmech": 18665,
        "efd": 18666,
        "speed": 18664
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 5.1337409019470215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.209199905395508,
        "Xdp": 0.15929999947547913,
        "Xdpp": 0.12549999356269836,
        "Xq": 2.0541000366210938,
        "Xqp": 0.33820000290870667,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09560000151395798,
        "Tdop": 7.188799858093262,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.07660000026226044,
        "S10": 0.1615000069141388,
        "S12": 0.5257999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3819380663335323,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 41018,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41018_1_ieeet1",
      "ports": {
        "bus": 41018,
        "speed": 18664,
        "vs": 18667,
        "efd": 18666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41018_1_tgov1",
      "ports": {
        "speed": 18664,
        "pmech": 18665
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.3838717043399811,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41018_1_ieeest",
      "ports": {
        "input": 18664,
        "output": 18667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41029_1_genrou",
      "ports": {
        "bus": 41029,
        "pmech": 18669,
        "efd": 18670,
        "speed": 18668
      },
      "params": {
        "mva": 138.16000366210938,
        "H": 3.8206021785736084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6586999893188477,
        "Xdp": 0.2827000021934509,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.583899974822998,
        "Xqp": 0.491100013256073,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.1527000069618225,
        "Tdop": 9.570699691772461,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.371000051498413,
        "Tqopp": 0.06870000064373016,
        "S10": 0.09799999743700027,
        "S12": 0.4309000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.85145604610443,
        "pmax": 115.13333320617676,
        "qmin": -14.046266674995422,
        "qmax": 53.6521315574646,
        "regulated": 41029,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "41029_1_ieeet1",
      "ports": {
        "bus": 41029,
        "speed": 18668,
        "vs": 18671,
        "efd": 18670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41029_1_tgov1",
      "ports": {
        "speed": 18668,
        "pmech": 18669
      },
      "params": {
        "Trate": 138.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3173961639404297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41029_1_ieeest",
      "ports": {
        "input": 18668,
        "output": 18671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41030_1_genrou",
      "ports": {
        "bus": 41030,
        "pmech": 18673,
        "efd": 18674,
        "speed": 18672
      },
      "params": {
        "mva": 138.16000366210938,
        "H": 3.8206021785736084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6586999893188477,
        "Xdp": 0.2827000021934509,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.583899974822998,
        "Xqp": 0.491100013256073,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.1527000069618225,
        "Tdop": 9.570699691772461,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.371000051498413,
        "Tqopp": 0.06870000064373016,
        "S10": 0.09799999743700027,
        "S12": 0.4309000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.918885588645935,
        "pmax": 115.13333320617676,
        "qmin": -14.046266674995422,
        "qmax": 53.6521315574646,
        "regulated": 41030,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "41030_1_ieeet1",
      "ports": {
        "bus": 41030,
        "speed": 18672,
        "vs": 18675,
        "efd": 18674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41030_1_tgov1",
      "ports": {
        "speed": 18672,
        "pmech": 18673
      },
      "params": {
        "Trate": 138.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10074467957019806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41030_1_ieeest",
      "ports": {
        "input": 18672,
        "output": 18675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41031_1_genrou",
      "ports": {
        "bus": 41031,
        "pmech": 18677,
        "efd": 18678,
        "speed": 18676
      },
      "params": {
        "mva": 138.16000366210938,
        "H": 3.8206021785736084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6586999893188477,
        "Xdp": 0.2827000021934509,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.583899974822998,
        "Xqp": 0.491100013256073,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.1527000069618225,
        "Tdop": 9.570699691772461,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.371000051498413,
        "Tqopp": 0.06870000064373016,
        "S10": 0.09799999743700027,
        "S12": 0.4309000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.10970759391785,
        "pmax": 115.13333320617676,
        "qmin": -14.046266674995422,
        "qmax": 53.6521315574646,
        "regulated": 41031,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "41031_1_ieeet1",
      "ports": {
        "bus": 41031,
        "speed": 18676,
        "vs": 18679,
        "efd": 18678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41031_1_tgov1",
      "ports": {
        "speed": 18676,
        "pmech": 18677
      },
      "params": {
        "Trate": 138.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4133591949939728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41031_1_ieeest",
      "ports": {
        "input": 18676,
        "output": 18679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41036_1_genrou",
      "ports": {
        "bus": 41036,
        "pmech": 18681,
        "efd": 18682,
        "speed": 18680
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.445230782032013,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41036,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41036_1_ieeet1",
      "ports": {
        "bus": 41036,
        "speed": 18680,
        "vs": 18683,
        "efd": 18682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41036_1_tgov1",
      "ports": {
        "speed": 18680,
        "pmech": 18681
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237423,
        "Pvmin": 0.3884279131889343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41036_1_ieeest",
      "ports": {
        "input": 18680,
        "output": 18683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41037_1_genrou",
      "ports": {
        "bus": 41037,
        "pmech": 18685,
        "efd": 18686,
        "speed": 18684
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.12491562962532,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41037,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "41037_1_ieeet1",
      "ports": {
        "bus": 41037,
        "speed": 18684,
        "vs": 18687,
        "efd": 18686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41037_1_tgov1",
      "ports": {
        "speed": 18684,
        "pmech": 18685
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237425,
        "Pvmin": 0.3472195863723755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41037_1_ieeest",
      "ports": {
        "input": 18684,
        "output": 18687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41037_2_genrou",
      "ports": {
        "bus": 41037,
        "pmech": 18689,
        "efd": 18690,
        "speed": 18688
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.923147335648537,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41037,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "41037_2_ieeet1",
      "ports": {
        "bus": 41037,
        "speed": 18688,
        "vs": 18691,
        "efd": 18690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41037_2_tgov1",
      "ports": {
        "speed": 18688,
        "pmech": 18689
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237425,
        "Pvmin": 0.1536562740802765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41037_2_ieeest",
      "ports": {
        "input": 18688,
        "output": 18691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41038_1_genrou",
      "ports": {
        "bus": 41038,
        "pmech": 18693,
        "efd": 18694,
        "speed": 18692
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.281445175409317,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41038,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "41038_1_ieeet1",
      "ports": {
        "bus": 41038,
        "speed": 18692,
        "vs": 18695,
        "efd": 18694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41038_1_tgov1",
      "ports": {
        "speed": 18692,
        "pmech": 18693
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237423,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41038_1_ieeest",
      "ports": {
        "input": 18692,
        "output": 18695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41038_2_genrou",
      "ports": {
        "bus": 41038,
        "pmech": 18697,
        "efd": 18698,
        "speed": 18696
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.997742384672165,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41038,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "41038_2_ieeet1",
      "ports": {
        "bus": 41038,
        "speed": 18696,
        "vs": 18699,
        "efd": 18698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41038_2_tgov1",
      "ports": {
        "speed": 18696,
        "pmech": 18697
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237423,
        "Pvmin": 0.12477347999811172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41038_2_ieeest",
      "ports": {
        "input": 18696,
        "output": 18699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41039_1_genrou",
      "ports": {
        "bus": 41039,
        "pmech": 18701,
        "efd": 18702,
        "speed": 18700
      },
      "params": {
        "mva": 32.040000915527344,
        "H": 1.7260019779205322,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4065001010894775,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.23759999871253967,
        "Xq": 2.2132999897003174,
        "Xqp": 0.574999988079071,
        "Xqpp": 0.23759999871253967,
        "Xl": 0.1850000023841858,
        "Tdop": 6.139599800109863,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07440000027418137,
        "S12": 0.45249998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.673943996429443,
        "pmax": 26.69999897480011,
        "qmin": -2.963699959218502,
        "qmax": 13.5903000831604,
        "regulated": 41039,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "41039_1_ieeet1",
      "ports": {
        "bus": 41039,
        "speed": 18700,
        "vs": 18703,
        "efd": 18702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41039_1_tgov1",
      "ports": {
        "speed": 18700,
        "pmech": 18701
      },
      "params": {
        "Trate": 32.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332775237423,
        "Pvmin": 0.2083003669977188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41039_1_ieeest",
      "ports": {
        "input": 18700,
        "output": 18703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41043_1_genrou",
      "ports": {
        "bus": 41043,
        "pmech": 18705,
        "efd": 18706,
        "speed": 18704
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 9.461483001708984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.767899990081787,
        "Xdp": 0.2547999918460846,
        "Xdpp": 0.18060000240802765,
        "Xq": 1.6979999542236328,
        "Xqp": 0.4422999918460846,
        "Xqpp": 0.18060000240802765,
        "Xl": 0.13950000703334808,
        "Tdop": 4.908999919891357,
        "Tdopp": 0.06300000101327896,
        "Tqop": 1.4809000492095947,
        "Tqopp": 0.07289999723434448,
        "S10": 0.10279999673366547,
        "S12": 0.3849000036716461
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1471405625343323,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 41043,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41043_1_ieeet1",
      "ports": {
        "bus": 41043,
        "speed": 18704,
        "vs": 18707,
        "efd": 18706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41043_1_tgov1",
      "ports": {
        "speed": 18704,
        "pmech": 18705
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.2731287181377411,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41043_1_ieeest",
      "ports": {
        "input": 18704,
        "output": 18707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "41046_1_gensal",
      "ports": {
        "bus": 41046,
        "pmech": 18709,
        "efd": 18710,
        "speed": 18708
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 2.5169999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2269999980926514,
        "Xdp": 0.3650999963283539,
        "Xdpp": 0.34869998693466187,
        "Xq": 0.796500027179718,
        "Xl": 0.2168000042438507,
        "Tdop": 6.0,
        "Tdopp": 0.24580000340938568,
        "Tqopp": 0.49950000643730164,
        "S10": 0.18619999289512634,
        "S12": 0.7253999710083008
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9520010091364384,
        "pmax": 2.15000007301569,
        "qmin": -0.10534999892115593,
        "qmax": 0.8255999535322189,
        "regulated": 41046,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41046_1_ieeet1",
      "ports": {
        "bus": 41046,
        "speed": 18708,
        "vs": 18711,
        "efd": 18710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "41046_1_hygov",
      "ports": {
        "speed": 18708,
        "pmech": 18709
      },
      "params": {
        "Trate": 2.5799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42559948563575745,
        "Tr": 4.66929292678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9271000027656555,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41046_1_ieeest",
      "ports": {
        "input": 18708,
        "output": 18711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "41047_1_gensal",
      "ports": {
        "bus": 41047,
        "pmech": 18713,
        "efd": 18714,
        "speed": 18712
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 2.5169999599456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2269999980926514,
        "Xdp": 0.3650999963283539,
        "Xdpp": 0.34869998693466187,
        "Xq": 0.796500027179718,
        "Xl": 0.2168000042438507,
        "Tdop": 6.0,
        "Tdopp": 0.24580000340938568,
        "Tqopp": 0.49950000643730164,
        "S10": 0.18619999289512634,
        "S12": 0.7253999710083008
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4535024520009756,
        "pmax": 2.15000007301569,
        "qmin": -0.10534999892115593,
        "qmax": 0.8255999535322189,
        "regulated": 41047,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41047_1_ieeet1",
      "ports": {
        "bus": 41047,
        "speed": 18712,
        "vs": 18715,
        "efd": 18714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "41047_1_hygov",
      "ports": {
        "speed": 18712,
        "pmech": 18713
      },
      "params": {
        "Trate": 2.5799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42559948563575745,
        "Tr": 4.66929292678833,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9271000027656555,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41047_1_ieeest",
      "ports": {
        "input": 18712,
        "output": 18715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41052_1_genrou",
      "ports": {
        "bus": 41052,
        "pmech": 18717,
        "efd": 18718,
        "speed": 18716
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 4.448758602142334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1312999725341797,
        "Xdp": 0.1665000021457672,
        "Xdpp": 0.12290000170469284,
        "Xq": 1.0923000574111938,
        "Xqp": 0.44670000672340393,
        "Xqpp": 0.12290000170469284,
        "Xl": 0.08950000256299973,
        "Tdop": 5.410799980163574,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.1698999404907227,
        "Tqopp": 0.050599999725818634,
        "S10": 0.066600002348423,
        "S12": 0.3682999908924103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.296411365270615,
        "pmax": 23.999999463558197,
        "qmin": -2.9279999434947968,
        "qmax": 11.184000223875046,
        "regulated": 41052,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "41052_1_ieeet1",
      "ports": {
        "bus": 41052,
        "speed": 18716,
        "vs": 18719,
        "efd": 18718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41052_1_tgov1",
      "ports": {
        "speed": 18716,
        "pmech": 18717
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.18390317261219025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41052_1_ieeest",
      "ports": {
        "input": 18716,
        "output": 18719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41059_1_genrou",
      "ports": {
        "bus": 41059,
        "pmech": 18721,
        "efd": 18722,
        "speed": 18720
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.28013277053833,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41054,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "41059_1_ieeet1",
      "ports": {
        "bus": 41059,
        "speed": 18720,
        "vs": 18723,
        "efd": 18722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41059_1_tgov1",
      "ports": {
        "speed": 18720,
        "pmech": 18721
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23361387848854065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41059_1_ieeest",
      "ports": {
        "input": 18720,
        "output": 18723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41060_1_genrou",
      "ports": {
        "bus": 41060,
        "pmech": 18725,
        "efd": 18726,
        "speed": 18724
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.25539302825928,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41054,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "41060_1_ieeet1",
      "ports": {
        "bus": 41060,
        "speed": 18724,
        "vs": 18727,
        "efd": 18726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41060_1_tgov1",
      "ports": {
        "speed": 18724,
        "pmech": 18725
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2464621663093567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41060_1_ieeest",
      "ports": {
        "input": 18724,
        "output": 18727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41061_1_genrou",
      "ports": {
        "bus": 41061,
        "pmech": 18729,
        "efd": 18730,
        "speed": 18728
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.01142454147339,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41054,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "41061_1_ieeet1",
      "ports": {
        "bus": 41061,
        "speed": 18728,
        "vs": 18731,
        "efd": 18730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41061_1_tgov1",
      "ports": {
        "speed": 18728,
        "pmech": 18729
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34909963607788086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41061_1_ieeest",
      "ports": {
        "input": 18728,
        "output": 18731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41062_1_genrou",
      "ports": {
        "bus": 41062,
        "pmech": 18733,
        "efd": 18734,
        "speed": 18732
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.06465029716492,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41054,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "41062_1_ieeet1",
      "ports": {
        "bus": 41062,
        "speed": 18732,
        "vs": 18735,
        "efd": 18734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41062_1_tgov1",
      "ports": {
        "speed": 18732,
        "pmech": 18733
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25230979919433594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41062_1_ieeest",
      "ports": {
        "input": 18732,
        "output": 18735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41063_1_genrou",
      "ports": {
        "bus": 41063,
        "pmech": 18737,
        "efd": 18738,
        "speed": 18736
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.72797250747681,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41063,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "41063_1_ieeet1",
      "ports": {
        "bus": 41063,
        "speed": 18736,
        "vs": 18739,
        "efd": 18738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41063_1_tgov1",
      "ports": {
        "speed": 18736,
        "pmech": 18737
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17365214228630066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41063_1_ieeest",
      "ports": {
        "input": 18736,
        "output": 18739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41064_1_genrou",
      "ports": {
        "bus": 41064,
        "pmech": 18741,
        "efd": 18742,
        "speed": 18740
      },
      "params": {
        "mva": 309.3999938964844,
        "H": 1.8622331619262695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.829699993133545,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.1850000023841858,
        "Xq": 1.743299961090088,
        "Xqp": 0.5386000275611877,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.13779999315738678,
        "Tdop": 8.43529987335205,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8263000249862671,
        "Tqopp": 0.06849999725818634,
        "S10": 0.1590999960899353,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.60612511634827,
        "pmax": 257.8333377838135,
        "qmin": -31.455665826797485,
        "qmax": 120.15032768249512,
        "regulated": 41064,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "41064_1_ieeet1",
      "ports": {
        "bus": 41064,
        "speed": 18740,
        "vs": 18743,
        "efd": 18742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41064_1_tgov1",
      "ports": {
        "speed": 18740,
        "pmech": 18741
      },
      "params": {
        "Trate": 309.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28638049960136414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41064_1_ieeest",
      "ports": {
        "input": 18740,
        "output": 18743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41067_1_genrou",
      "ports": {
        "bus": 41067,
        "pmech": 18745,
        "efd": 18746,
        "speed": 18744
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.25033712387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2577999830245972,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 1.2101999521255493,
        "Xqp": 0.28290000557899475,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 7.627600193023682,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.5974000096321106,
        "Tqopp": 0.04190000146627426,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.579212186858058,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 41067,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "41067_1_ieeet1",
      "ports": {
        "bus": 41067,
        "speed": 18744,
        "vs": 18747,
        "efd": 18746
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05990000069141388,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.121099948883057,
        "E2": 5.494800090789795,
        "Se1": 0.1996999979019165,
        "Se2": 0.4722000062465668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41067_1_tgov1",
      "ports": {
        "speed": 18744,
        "pmech": 18745
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17876918613910675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41067_1_ieeest",
      "ports": {
        "input": 18744,
        "output": 18747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41067_2_genrou",
      "ports": {
        "bus": 41067,
        "pmech": 18749,
        "efd": 18750,
        "speed": 18748
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.25033712387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2577999830245972,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 1.2101999521255493,
        "Xqp": 0.28290000557899475,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 7.627600193023682,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.5974000096321106,
        "Tqopp": 0.04190000146627426,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.435059005394578,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 41067,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "41067_2_ieeet1",
      "ports": {
        "bus": 41067,
        "speed": 18748,
        "vs": 18751,
        "efd": 18750
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05990000069141388,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.121099948883057,
        "E2": 5.494800090789795,
        "Se1": 0.1996999979019165,
        "Se2": 0.4722000062465668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41067_2_tgov1",
      "ports": {
        "speed": 18748,
        "pmech": 18749
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13427746295928955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41067_2_ieeest",
      "ports": {
        "input": 18748,
        "output": 18751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41067_3_genrou",
      "ports": {
        "bus": 41067,
        "pmech": 18753,
        "efd": 18754,
        "speed": 18752
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.25033712387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2577999830245972,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 1.2101999521255493,
        "Xqp": 0.28290000557899475,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 7.627600193023682,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.5974000096321106,
        "Tqopp": 0.04190000146627426,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6036503240466118,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 41067,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "41067_3_ieeet1",
      "ports": {
        "bus": 41067,
        "speed": 18752,
        "vs": 18755,
        "efd": 18754
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05990000069141388,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.121099948883057,
        "E2": 5.494800090789795,
        "Se1": 0.1996999979019165,
        "Se2": 0.4722000062465668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41067_3_tgov1",
      "ports": {
        "speed": 18752,
        "pmech": 18753
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18631182610988617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41067_3_ieeest",
      "ports": {
        "input": 18752,
        "output": 18755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41067_4_genrou",
      "ports": {
        "bus": 41067,
        "pmech": 18757,
        "efd": 18758,
        "speed": 18756
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.25033712387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2577999830245972,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 1.2101999521255493,
        "Xqp": 0.28290000557899475,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 7.627600193023682,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.5974000096321106,
        "Tqopp": 0.04190000146627426,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1976268142461777,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 41067,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "41067_4_ieeet1",
      "ports": {
        "bus": 41067,
        "speed": 18756,
        "vs": 18759,
        "efd": 18758
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05990000069141388,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.121099948883057,
        "E2": 5.494800090789795,
        "Se1": 0.1996999979019165,
        "Se2": 0.4722000062465668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41067_4_tgov1",
      "ports": {
        "speed": 18756,
        "pmech": 18757
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3696379065513611,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41067_4_ieeest",
      "ports": {
        "input": 18756,
        "output": 18759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41074_1_genrou",
      "ports": {
        "bus": 41074,
        "pmech": 18761,
        "efd": 18762,
        "speed": 18760
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 9.541640281677246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211699962615967,
        "Xdp": 0.3741999864578247,
        "Xdpp": 0.24879999458789825,
        "Xq": 2.0560998916625977,
        "Xqp": 0.5317999720573425,
        "Xqpp": 0.24879999458789825,
        "Xl": 0.193900004029274,
        "Tdop": 5.48390007019043,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.3696999549865723,
        "Tqopp": 0.09440000355243683,
        "S10": 0.027799999341368675,
        "S12": 0.3864000141620636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.704486645758152,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 41074,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41074_1_ieeet1",
      "ports": {
        "bus": 41074,
        "speed": 18760,
        "vs": 18763,
        "efd": 18762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41074_1_tgov1",
      "ports": {
        "speed": 18760,
        "pmech": 18761
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3551013767719269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41074_1_ieeest",
      "ports": {
        "input": 18760,
        "output": 18763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41078_1_genrou",
      "ports": {
        "bus": 41078,
        "pmech": 18765,
        "efd": 18766,
        "speed": 18764
      },
      "params": {
        "mva": 837.0,
        "H": 3.356322765350342,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1256000995635986,
        "Xdp": 0.31119999289512634,
        "Xdpp": 0.22419999539852142,
        "Xq": 2.0190000534057617,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.22419999539852142,
        "Xl": 0.16830000281333923,
        "Tdop": 5.503900051116943,
        "Tdopp": 0.04039999842643738,
        "Tqop": 0.8759999871253967,
        "Tqopp": 0.04039999842643738,
        "S10": 0.13429999351501465,
        "S12": 0.503600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 135.35889387130737,
        "pmax": 697.4999904632568,
        "qmin": -85.09500026702881,
        "qmax": 325.0349998474121,
        "regulated": 41076,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "41078_1_ieeet1",
      "ports": {
        "bus": 41078,
        "speed": 18764,
        "vs": 18767,
        "efd": 18766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41078_1_tgov1",
      "ports": {
        "speed": 18764,
        "pmech": 18765
      },
      "params": {
        "Trate": 837.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16171910856787022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41078_1_ieeest",
      "ports": {
        "input": 18764,
        "output": 18767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41079_1_genrou",
      "ports": {
        "bus": 41079,
        "pmech": 18769,
        "efd": 18770,
        "speed": 18768
      },
      "params": {
        "mva": 837.0,
        "H": 3.356322765350342,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1256000995635986,
        "Xdp": 0.31119999289512634,
        "Xdpp": 0.22419999539852142,
        "Xq": 2.0190000534057617,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.22419999539852142,
        "Xl": 0.16830000281333923,
        "Tdop": 5.503900051116943,
        "Tdopp": 0.04039999842643738,
        "Tqop": 0.8759999871253967,
        "Tqopp": 0.04039999842643738,
        "S10": 0.13429999351501465,
        "S12": 0.503600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 245.57199478149414,
        "pmax": 697.4999904632568,
        "qmin": -85.09500026702881,
        "qmax": 325.0349998474121,
        "regulated": 41076,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "41079_1_ieeet1",
      "ports": {
        "bus": 41079,
        "speed": 18768,
        "vs": 18771,
        "efd": 18770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41079_1_tgov1",
      "ports": {
        "speed": 18768,
        "pmech": 18769
      },
      "params": {
        "Trate": 837.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29339545374133125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41079_1_ieeest",
      "ports": {
        "input": 18768,
        "output": 18771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41084_1_genrou",
      "ports": {
        "bus": 41084,
        "pmech": 18773,
        "efd": 18774,
        "speed": 18772
      },
      "params": {
        "mva": 185.63999938964844,
        "H": 4.6551008224487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9812999963760376,
        "Xdp": 0.19869999587535858,
        "Xdpp": 0.1454000025987625,
        "Xq": 1.884600043296814,
        "Xqp": 0.7692000269889832,
        "Xqpp": 0.1454000025987625,
        "Xl": 0.1071000024676323,
        "Tdop": 9.248100280761719,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6385999917984009,
        "Tqopp": 0.07440000027418137,
        "S10": 0.03319999948143959,
        "S12": 0.30149999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.939395785331726,
        "pmax": 154.70000505447388,
        "qmin": -18.87339949607849,
        "qmax": 72.09020256996155,
        "regulated": 41084,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "41084_1_ieeet1",
      "ports": {
        "bus": 41084,
        "speed": 18772,
        "vs": 18775,
        "efd": 18774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41084_1_tgov1",
      "ports": {
        "speed": 18772,
        "pmech": 18773
      },
      "params": {
        "Trate": 185.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10740894079208374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41084_1_ieeest",
      "ports": {
        "input": 18772,
        "output": 18775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41095_1_genrou",
      "ports": {
        "bus": 41095,
        "pmech": 18777,
        "efd": 18778,
        "speed": 18776
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 8.289934158325195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.68179988861084,
        "Xdp": 0.27730000019073486,
        "Xdpp": 0.13920000195503235,
        "Xq": 2.4354000091552734,
        "Xqp": 0.6097999811172485,
        "Xqpp": 0.13920000195503235,
        "Xl": 0.10660000145435333,
        "Tdop": 5.593999862670898,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.8614000082015991,
        "Tqopp": 0.05119999870657921,
        "S10": 0.13590000569820404,
        "S12": 0.45100000500679016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0649962350726128,
        "pmax": 3.799999877810478,
        "qmin": -0.42179999873042107,
        "qmax": 1.9341999664902687,
        "regulated": 41095,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41095_1_ieeet1",
      "ports": {
        "bus": 41095,
        "speed": 18776,
        "vs": 18779,
        "efd": 18778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41095_1_tgov1",
      "ports": {
        "speed": 18776,
        "pmech": 18777
      },
      "params": {
        "Trate": 4.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.23355181515216827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41095_1_ieeest",
      "ports": {
        "input": 18776,
        "output": 18779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41100_1_genrou",
      "ports": {
        "bus": 41100,
        "pmech": 18781,
        "efd": 18782,
        "speed": 18780
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 1.8295260667800903,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1786999702453613,
        "Xdp": 0.2214999943971634,
        "Xdpp": 0.15719999372959137,
        "Xq": 2.0295000076293945,
        "Xqp": 0.4984000027179718,
        "Xqpp": 0.15719999372959137,
        "Xl": 0.120899997651577,
        "Tdop": 9.487299919128418,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.8406000137329102,
        "Tqopp": 0.062199998646974564,
        "S10": 0.07680000364780426,
        "S12": 0.2921999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3558955863118172,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 41100,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41100_1_ieeet1",
      "ports": {
        "bus": 41100,
        "speed": 18780,
        "vs": 18783,
        "efd": 18782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41100_1_tgov1",
      "ports": {
        "speed": 18780,
        "pmech": 18781
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19151067733764648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41100_1_ieeest",
      "ports": {
        "input": 18780,
        "output": 18783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41100_2_genrou",
      "ports": {
        "bus": 41100,
        "pmech": 18785,
        "efd": 18786,
        "speed": 18784
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 1.8295260667800903,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1786999702453613,
        "Xdp": 0.2214999943971634,
        "Xdpp": 0.15719999372959137,
        "Xq": 2.0295000076293945,
        "Xqp": 0.4984000027179718,
        "Xqpp": 0.15719999372959137,
        "Xl": 0.120899997651577,
        "Tdop": 9.487299919128418,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.8406000137329102,
        "Tqopp": 0.062199998646974564,
        "S10": 0.07680000364780426,
        "S12": 0.2921999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9358446821570396,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 41100,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41100_2_ieeet1",
      "ports": {
        "bus": 41100,
        "speed": 18784,
        "vs": 18787,
        "efd": 18786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41100_2_tgov1",
      "ports": {
        "speed": 18784,
        "pmech": 18785
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2734243869781494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41100_2_ieeest",
      "ports": {
        "input": 18784,
        "output": 18787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41106_1_genrou",
      "ports": {
        "bus": 41106,
        "pmech": 18789,
        "efd": 18790,
        "speed": 18788
      },
      "params": {
        "mva": 978.47998046875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.2425999939441681,
        "Xdpp": 0.195700004696846,
        "Xq": 1.8853000402450562,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.195700004696846,
        "Xl": 0.15160000324249268,
        "Tdop": 5.4054999351501465,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.7588000297546387,
        "Tqopp": 0.09359999746084213,
        "S10": 0.19460000097751617,
        "S12": 0.5802000164985657
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 309.46526527404785,
        "pmax": 815.4000282287598,
        "qmin": -90.50940275192261,
        "qmax": 415.0385856628418,
        "regulated": 41102,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "41106_1_ieeet1",
      "ports": {
        "bus": 41106,
        "speed": 18788,
        "vs": 18791,
        "efd": 18790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41106_1_tgov1",
      "ports": {
        "speed": 18788,
        "pmech": 18789
      },
      "params": {
        "Trate": 978.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31627142429351807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41106_1_ieeest",
      "ports": {
        "input": 18788,
        "output": 18791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41111_1_genrou",
      "ports": {
        "bus": 41111,
        "pmech": 18793,
        "efd": 18794,
        "speed": 18792
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.83929979801178,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41111,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41111_1_ieeet1",
      "ports": {
        "bus": 41111,
        "speed": 18792,
        "vs": 18795,
        "efd": 18794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41111_1_tgov1",
      "ports": {
        "speed": 18792,
        "pmech": 18793
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16825346648693085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41111_1_ieeest",
      "ports": {
        "input": 18792,
        "output": 18795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41112_1_genrou",
      "ports": {
        "bus": 41112,
        "pmech": 18797,
        "efd": 18798,
        "speed": 18796
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.3047753572464,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41112,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41112_1_ieeet1",
      "ports": {
        "bus": 41112,
        "speed": 18796,
        "vs": 18799,
        "efd": 18798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41112_1_tgov1",
      "ports": {
        "speed": 18796,
        "pmech": 18797
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17954371869564056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41112_1_ieeest",
      "ports": {
        "input": 18796,
        "output": 18799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41113_1_genrou",
      "ports": {
        "bus": 41113,
        "pmech": 18801,
        "efd": 18802,
        "speed": 18800
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.993258595466614,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41113,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41113_1_ieeet1",
      "ports": {
        "bus": 41113,
        "speed": 18800,
        "vs": 18803,
        "efd": 18802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41113_1_tgov1",
      "ports": {
        "speed": 18800,
        "pmech": 18801
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3620435893535614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41113_1_ieeest",
      "ports": {
        "input": 18800,
        "output": 18803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41114_1_genrou",
      "ports": {
        "bus": 41114,
        "pmech": 18805,
        "efd": 18806,
        "speed": 18804
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.523016929626465,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41114,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41114_1_ieeet1",
      "ports": {
        "bus": 41114,
        "speed": 18804,
        "vs": 18807,
        "efd": 18806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41114_1_tgov1",
      "ports": {
        "speed": 18804,
        "pmech": 18805
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2120417207479477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41114_1_ieeest",
      "ports": {
        "input": 18804,
        "output": 18807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41115_1_genrou",
      "ports": {
        "bus": 41115,
        "pmech": 18809,
        "efd": 18810,
        "speed": 18808
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.546378076076508,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41115,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41115_1_ieeet1",
      "ports": {
        "bus": 41115,
        "speed": 18808,
        "vs": 18811,
        "efd": 18810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41115_1_tgov1",
      "ports": {
        "speed": 18808,
        "pmech": 18809
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13518010079860687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41115_1_ieeest",
      "ports": {
        "input": 18808,
        "output": 18811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41116_1_genrou",
      "ports": {
        "bus": 41116,
        "pmech": 18813,
        "efd": 18814,
        "speed": 18812
      },
      "params": {
        "mva": 129.8000030517578,
        "H": 1.749137043952942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6052000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.17249999940395355,
        "Xq": 1.5666999816894531,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.143799781799316,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.4692000150680542,
        "Tqopp": 0.08739999681711197,
        "S10": 0.22030000388622284,
        "S12": 0.6904000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.977672815322876,
        "pmax": 108.16667079925537,
        "qmin": -12.006500363349915,
        "qmax": 55.05683422088623,
        "regulated": 41116,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "41116_1_ieeet1",
      "ports": {
        "bus": 41116,
        "speed": 18812,
        "vs": 18815,
        "efd": 18814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41116_1_tgov1",
      "ports": {
        "speed": 18812,
        "pmech": 18813
      },
      "params": {
        "Trate": 129.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33110687136650085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41116_1_ieeest",
      "ports": {
        "input": 18812,
        "output": 18815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41120_1_genrou",
      "ports": {
        "bus": 41120,
        "pmech": 18817,
        "efd": 18818,
        "speed": 18816
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 2.5859079360961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3361999988555908,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.19499999284744263,
        "Xq": 1.2833000421524048,
        "Xqp": 0.4410000145435333,
        "Xqpp": 0.19499999284744263,
        "Xl": 0.14560000598430634,
        "Tdop": 4.653500080108643,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.6685000061988831,
        "Tqopp": 0.06109999865293503,
        "S10": 0.19990000128746033,
        "S12": 0.6347000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.239551842212677,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 41120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "41120_1_ieeet1",
      "ports": {
        "bus": 41120,
        "speed": 18816,
        "vs": 18819,
        "efd": 18818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41120_1_tgov1",
      "ports": {
        "speed": 18816,
        "pmech": 18817
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3243526816368103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41120_1_ieeest",
      "ports": {
        "input": 18816,
        "output": 18819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41128_1_genrou",
      "ports": {
        "bus": 41128,
        "pmech": 18821,
        "efd": 18822,
        "speed": 18820
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.119897365570068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3852999210357666,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.10490000247955322,
        "Xq": 2.196199893951416,
        "Xqp": 0.3725000023841858,
        "Xqpp": 0.10490000247955322,
        "Xl": 0.07919999957084656,
        "Tdop": 5.38539981842041,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.8140000104904175,
        "Tqopp": 0.08330000191926956,
        "S10": 0.09189999848604202,
        "S12": 0.3671000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8286680802702904,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 41128,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "41128_1_ieeet1",
      "ports": {
        "bus": 41128,
        "speed": 18820,
        "vs": 18823,
        "efd": 18822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41128_1_tgov1",
      "ports": {
        "speed": 18820,
        "pmech": 18821
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.09524312615394592,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41128_1_ieeest",
      "ports": {
        "input": 18820,
        "output": 18823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41128_2_genrou",
      "ports": {
        "bus": 41128,
        "pmech": 18825,
        "efd": 18826,
        "speed": 18824
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.119897365570068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3852999210357666,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.10490000247955322,
        "Xq": 2.196199893951416,
        "Xqp": 0.3725000023841858,
        "Xqpp": 0.10490000247955322,
        "Xl": 0.07919999957084656,
        "Tdop": 5.38539981842041,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.8140000104904175,
        "Tqopp": 0.08330000191926956,
        "S10": 0.09189999848604202,
        "S12": 0.3671000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0083615332841873,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 41128,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "41128_2_ieeet1",
      "ports": {
        "bus": 41128,
        "speed": 18824,
        "vs": 18827,
        "efd": 18826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41128_2_tgov1",
      "ports": {
        "speed": 18824,
        "pmech": 18825
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1566854864358902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41128_2_ieeest",
      "ports": {
        "input": 18824,
        "output": 18827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41128_3_genrou",
      "ports": {
        "bus": 41128,
        "pmech": 18829,
        "efd": 18830,
        "speed": 18828
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.119897365570068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3852999210357666,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.10490000247955322,
        "Xq": 2.196199893951416,
        "Xqp": 0.3725000023841858,
        "Xqpp": 0.10490000247955322,
        "Xl": 0.07919999957084656,
        "Tdop": 5.38539981842041,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.8140000104904175,
        "Tqopp": 0.08330000191926956,
        "S10": 0.09189999848604202,
        "S12": 0.3671000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.122630298137665,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 41128,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "41128_3_ieeet1",
      "ports": {
        "bus": 41128,
        "speed": 18828,
        "vs": 18831,
        "efd": 18830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41128_3_tgov1",
      "ports": {
        "speed": 18828,
        "pmech": 18829
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.26680365204811096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41128_3_ieeest",
      "ports": {
        "input": 18828,
        "output": 18831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "41128_4_genrou",
      "ports": {
        "bus": 41128,
        "pmech": 18833,
        "efd": 18834,
        "speed": 18832
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.119897365570068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3852999210357666,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.10490000247955322,
        "Xq": 2.196199893951416,
        "Xqp": 0.3725000023841858,
        "Xqpp": 0.10490000247955322,
        "Xl": 0.07919999957084656,
        "Tdop": 5.38539981842041,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.8140000104904175,
        "Tqopp": 0.08330000191926956,
        "S10": 0.09189999848604202,
        "S12": 0.3671000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.876666843891144,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 41128,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "41128_4_ieeet1",
      "ports": {
        "bus": 41128,
        "speed": 18832,
        "vs": 18835,
        "efd": 18834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "41128_4_tgov1",
      "ports": {
        "speed": 18832,
        "pmech": 18833
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.35815972089767456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "41128_4_ieeest",
      "ports": {
        "input": 18832,
        "output": 18835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.6699999570846558,
        "T2": 0.16699999570846558,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42581_1_genrou",
      "ports": {
        "bus": 42581,
        "pmech": 18837,
        "efd": 18838,
        "speed": 18836
      },
      "params": {
        "mva": 13.319999694824219,
        "H": 1.9648417234420776,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.145400047302246,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.32670000195503235,
        "Xq": 2.002700090408325,
        "Xqp": 0.7451000213623047,
        "Xqpp": 0.32670000195503235,
        "Xl": 0.25600001215934753,
        "Tdop": 9.412199974060059,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.37470000982284546,
        "Tqopp": 0.056699998676776886,
        "S10": 0.04560000076889992,
        "S12": 0.4634000062942505
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.725999593734741,
        "pmax": 11.100000143051147,
        "qmin": -1.232099998742342,
        "qmax": 5.649900063872337,
        "regulated": 42581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42581_1_ieeet1",
      "ports": {
        "bus": 42581,
        "speed": 18836,
        "vs": 18839,
        "efd": 18838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42581_1_tgov1",
      "ports": {
        "speed": 18836,
        "pmech": 18837
      },
      "params": {
        "Trate": 13.319999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42581_1_ieeest",
      "ports": {
        "input": 18836,
        "output": 18839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42582_1_genrou",
      "ports": {
        "bus": 42582,
        "pmech": 18841,
        "efd": 18842,
        "speed": 18840
      },
      "params": {
        "mva": 13.319999694824219,
        "H": 1.9648417234420776,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.145400047302246,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.32670000195503235,
        "Xq": 2.002700090408325,
        "Xqp": 0.7451000213623047,
        "Xqpp": 0.32670000195503235,
        "Xl": 0.25600001215934753,
        "Tdop": 9.412199974060059,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.37470000982284546,
        "Tqopp": 0.056699998676776886,
        "S10": 0.04560000076889992,
        "S12": 0.4634000062942505
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.368343740701675,
        "pmax": 11.100000143051147,
        "qmin": -1.232099998742342,
        "qmax": 5.649900063872337,
        "regulated": 42582,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42582_1_ieeet1",
      "ports": {
        "bus": 42582,
        "speed": 18840,
        "vs": 18843,
        "efd": 18842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42582_1_tgov1",
      "ports": {
        "speed": 18840,
        "pmech": 18841
      },
      "params": {
        "Trate": 13.319999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40302881598472595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42582_1_ieeest",
      "ports": {
        "input": 18840,
        "output": 18843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42588_1_genrou",
      "ports": {
        "bus": 42588,
        "pmech": 18845,
        "efd": 18846,
        "speed": 18844
      },
      "params": {
        "mva": 25.799999237060547,
        "H": 1.0805284976959229,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9697999954223633,
        "Xdp": 0.31130000948905945,
        "Xdpp": 0.22429999709129333,
        "Xq": 1.873900055885315,
        "Xqp": 0.597000002861023,
        "Xqpp": 0.22429999709129333,
        "Xl": 0.16830000281333923,
        "Tdop": 4.354800224304199,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.2791999578475952,
        "Tqopp": 0.06920000165700912,
        "S10": 0.07010000199079514,
        "S12": 0.3752000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.565950855612755,
        "pmax": 21.50000035762787,
        "qmin": -2.622999995946884,
        "qmax": 10.018999874591827,
        "regulated": 42588,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "42588_1_ieeet1",
      "ports": {
        "bus": 42588,
        "speed": 18844,
        "vs": 18847,
        "efd": 18846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7480000257492065,
        "Kf": 0.08330000191926956,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.518399953842163,
        "E2": 2.024600028991699,
        "Se1": 0.4275999963283539,
        "Se2": 0.7279000282287598,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42588_1_tgov1",
      "ports": {
        "speed": 18844,
        "pmech": 18845
      },
      "params": {
        "Trate": 25.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1769748479127884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42588_1_ieeest",
      "ports": {
        "input": 18844,
        "output": 18847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42588_2_genrou",
      "ports": {
        "bus": 42588,
        "pmech": 18849,
        "efd": 18850,
        "speed": 18848
      },
      "params": {
        "mva": 25.799999237060547,
        "H": 1.0805284976959229,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9697999954223633,
        "Xdp": 0.31130000948905945,
        "Xdpp": 0.22429999709129333,
        "Xq": 1.873900055885315,
        "Xqp": 0.597000002861023,
        "Xqpp": 0.22429999709129333,
        "Xl": 0.16830000281333923,
        "Tdop": 4.354800224304199,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.2791999578475952,
        "Tqopp": 0.06920000165700912,
        "S10": 0.07010000199079514,
        "S12": 0.3752000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.03667637705803,
        "pmax": 21.50000035762787,
        "qmin": -2.622999995946884,
        "qmax": 10.018999874591827,
        "regulated": 42588,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "42588_2_ieeet1",
      "ports": {
        "bus": 42588,
        "speed": 18848,
        "vs": 18851,
        "efd": 18850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7480000257492065,
        "Kf": 0.08330000191926956,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.518399953842163,
        "E2": 2.024600028991699,
        "Se1": 0.4275999963283539,
        "Se2": 0.7279000282287598,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42588_2_tgov1",
      "ports": {
        "speed": 18848,
        "pmech": 18849
      },
      "params": {
        "Trate": 25.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3890184760093689,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42588_2_ieeest",
      "ports": {
        "input": 18848,
        "output": 18851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42591_1_genrou",
      "ports": {
        "bus": 42591,
        "pmech": 18853,
        "efd": 18854,
        "speed": 18852
      },
      "params": {
        "mva": 7.019999980926514,
        "H": 9.567949295043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3897000551223755,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.392799973487854,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 6.398900032043457,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.9387999773025513,
        "Tqopp": 0.07620000094175339,
        "S10": 0.20640000700950623,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0389824397861958,
        "pmax": 5.849999934434891,
        "qmin": -0.6493499968200922,
        "qmax": 2.9776500537991524,
        "regulated": 42591,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42591_1_ieeet1",
      "ports": {
        "bus": 42591,
        "speed": 18852,
        "vs": 18855,
        "efd": 18854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42591_1_tgov1",
      "ports": {
        "speed": 18852,
        "pmech": 18853
      },
      "params": {
        "Trate": 7.019999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.14800319075584412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42591_1_ieeest",
      "ports": {
        "input": 18852,
        "output": 18855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42591_2_genrou",
      "ports": {
        "bus": 42591,
        "pmech": 18857,
        "efd": 18858,
        "speed": 18856
      },
      "params": {
        "mva": 7.019999980926514,
        "H": 9.567949295043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3897000551223755,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.392799973487854,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 6.398900032043457,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.9387999773025513,
        "Tqopp": 0.07620000094175339,
        "S10": 0.20640000700950623,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9805799461901188,
        "pmax": 5.849999934434891,
        "qmin": -0.6493499968200922,
        "qmax": 2.9776500537991524,
        "regulated": 42591,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42591_2_ieeet1",
      "ports": {
        "bus": 42591,
        "speed": 18856,
        "vs": 18859,
        "efd": 18858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42591_2_tgov1",
      "ports": {
        "speed": 18856,
        "pmech": 18857
      },
      "params": {
        "Trate": 7.019999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.13968375325202942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42591_2_ieeest",
      "ports": {
        "input": 18856,
        "output": 18859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42591_3_genrou",
      "ports": {
        "bus": 42591,
        "pmech": 18861,
        "efd": 18862,
        "speed": 18860
      },
      "params": {
        "mva": 7.019999980926514,
        "H": 9.567949295043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3897000551223755,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.392799973487854,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 6.398900032043457,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.9387999773025513,
        "Tqopp": 0.07620000094175339,
        "S10": 0.20640000700950623,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.935109868645668,
        "pmax": 5.849999934434891,
        "qmin": -0.6493499968200922,
        "qmax": 2.9776500537991524,
        "regulated": 42591,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42591_3_ieeet1",
      "ports": {
        "bus": 42591,
        "speed": 18860,
        "vs": 18863,
        "efd": 18862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42591_3_tgov1",
      "ports": {
        "speed": 18860,
        "pmech": 18861
      },
      "params": {
        "Trate": 7.019999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.27565667033195496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42591_3_ieeest",
      "ports": {
        "input": 18860,
        "output": 18863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42591_4_genrou",
      "ports": {
        "bus": 42591,
        "pmech": 18865,
        "efd": 18866,
        "speed": 18864
      },
      "params": {
        "mva": 7.019999980926514,
        "H": 9.567949295043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3897000551223755,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.392799973487854,
        "Xqp": 0.5246000289916992,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 6.398900032043457,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.9387999773025513,
        "Tqopp": 0.07620000094175339,
        "S10": 0.20640000700950623,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5718409568071365,
        "pmax": 5.849999934434891,
        "qmin": -0.6493499968200922,
        "qmax": 2.9776500537991524,
        "regulated": 42591,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42591_4_ieeet1",
      "ports": {
        "bus": 42591,
        "speed": 18864,
        "vs": 18867,
        "efd": 18866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42591_4_tgov1",
      "ports": {
        "speed": 18864,
        "pmech": 18865
      },
      "params": {
        "Trate": 7.019999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.3663591146469116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42591_4_ieeest",
      "ports": {
        "input": 18864,
        "output": 18867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42598_1_genrou",
      "ports": {
        "bus": 42598,
        "pmech": 18869,
        "efd": 18870,
        "speed": 18868
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.59753918647766,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42593,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42598_1_ieeet1",
      "ports": {
        "bus": 42598,
        "speed": 18868,
        "vs": 18871,
        "efd": 18870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42598_1_tgov1",
      "ports": {
        "speed": 18868,
        "pmech": 18869
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288125,
        "Pvmin": 0.3512714207172394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42598_1_ieeest",
      "ports": {
        "input": 18868,
        "output": 18871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42599_1_genrou",
      "ports": {
        "bus": 42599,
        "pmech": 18873,
        "efd": 18874,
        "speed": 18872
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.093642115592957,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42599,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42599_1_ieeet1",
      "ports": {
        "bus": 42599,
        "speed": 18872,
        "vs": 18875,
        "efd": 18874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42599_1_tgov1",
      "ports": {
        "speed": 18872,
        "pmech": 18873
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288126,
        "Pvmin": 0.11924237012863159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42599_1_ieeest",
      "ports": {
        "input": 18872,
        "output": 18875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42600_1_genrou",
      "ports": {
        "bus": 42600,
        "pmech": 18877,
        "efd": 18878,
        "speed": 18876
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.894776105880737,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42593,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42600_1_ieeet1",
      "ports": {
        "bus": 42600,
        "speed": 18876,
        "vs": 18879,
        "efd": 18878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42600_1_tgov1",
      "ports": {
        "speed": 18876,
        "pmech": 18877
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288123,
        "Pvmin": 0.11080984771251678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42600_1_ieeest",
      "ports": {
        "input": 18876,
        "output": 18879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42601_1_genrou",
      "ports": {
        "bus": 42601,
        "pmech": 18881,
        "efd": 18882,
        "speed": 18880
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.529921650886536,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42593,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42601_1_ieeet1",
      "ports": {
        "bus": 42601,
        "speed": 18880,
        "vs": 18883,
        "efd": 18882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42601_1_tgov1",
      "ports": {
        "speed": 18880,
        "pmech": 18881
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288125,
        "Pvmin": 0.15542997419834137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42601_1_ieeest",
      "ports": {
        "input": 18880,
        "output": 18883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42602_1_genrou",
      "ports": {
        "bus": 42602,
        "pmech": 18885,
        "efd": 18886,
        "speed": 18884
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.58707404136658,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42602,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42602_1_ieeet1",
      "ports": {
        "bus": 42602,
        "speed": 18884,
        "vs": 18887,
        "efd": 18886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42602_1_tgov1",
      "ports": {
        "speed": 18884,
        "pmech": 18885
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288126,
        "Pvmin": 0.2975420653820038,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42602_1_ieeest",
      "ports": {
        "input": 18884,
        "output": 18887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42603_1_genrou",
      "ports": {
        "bus": 42603,
        "pmech": 18889,
        "efd": 18890,
        "speed": 18888
      },
      "params": {
        "mva": 260.760009765625,
        "H": 1.6526867151260376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1525000035762787,
        "Xq": 2.030400037765503,
        "Xqp": 0.29019999504089355,
        "Xqpp": 0.1525000035762787,
        "Xl": 0.11259999871253967,
        "Tdop": 9.955699920654297,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.8709999918937683,
        "Tqopp": 0.04340000078082085,
        "S10": 0.11169999837875366,
        "S12": 0.4584999978542328
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.8883056640625,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 42593,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42603_1_ieeet1",
      "ports": {
        "bus": 42603,
        "speed": 18888,
        "vs": 18891,
        "efd": 18890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42603_1_tgov1",
      "ports": {
        "speed": 18888,
        "pmech": 18889
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288124,
        "Pvmin": 0.17214412987232208,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42603_1_ieeest",
      "ports": {
        "input": 18888,
        "output": 18891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42606_1_genrou",
      "ports": {
        "bus": 42606,
        "pmech": 18893,
        "efd": 18894,
        "speed": 18892
      },
      "params": {
        "mva": 102.0,
        "H": 3.5532214641571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.271399974822998,
        "Xdp": 0.446399986743927,
        "Xdpp": 0.3702999949455261,
        "Xq": 2.104300022125244,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.3702999949455261,
        "Xl": 0.2906999886035919,
        "Tdop": 6.708600044250488,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.047600001096725464,
        "S10": 0.08009999990463257,
        "S12": 0.27090001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.29126060009003,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 42606,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42606_1_ieeet1",
      "ports": {
        "bus": 42606,
        "speed": 18892,
        "vs": 18895,
        "efd": 18894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42606_1_tgov1",
      "ports": {
        "speed": 18892,
        "pmech": 18893
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3754045069217682,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42606_1_ieeest",
      "ports": {
        "input": 18892,
        "output": 18895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42606_2_genrou",
      "ports": {
        "bus": 42606,
        "pmech": 18897,
        "efd": 18898,
        "speed": 18896
      },
      "params": {
        "mva": 102.0,
        "H": 3.5532214641571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.271399974822998,
        "Xdp": 0.446399986743927,
        "Xdpp": 0.3702999949455261,
        "Xq": 2.104300022125244,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.3702999949455261,
        "Xl": 0.2906999886035919,
        "Tdop": 6.708600044250488,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.047600001096725464,
        "S10": 0.08009999990463257,
        "S12": 0.27090001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.90257352590561,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 42606,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42606_2_ieeet1",
      "ports": {
        "bus": 42606,
        "speed": 18896,
        "vs": 18899,
        "efd": 18898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42606_2_tgov1",
      "ports": {
        "speed": 18896,
        "pmech": 18897
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19512327015399933,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42606_2_ieeest",
      "ports": {
        "input": 18896,
        "output": 18899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42606_3_genrou",
      "ports": {
        "bus": 42606,
        "pmech": 18901,
        "efd": 18902,
        "speed": 18900
      },
      "params": {
        "mva": 102.0,
        "H": 3.5532214641571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.271399974822998,
        "Xdp": 0.446399986743927,
        "Xdpp": 0.3702999949455261,
        "Xq": 2.104300022125244,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.3702999949455261,
        "Xl": 0.2906999886035919,
        "Tdop": 6.708600044250488,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.047600001096725464,
        "S10": 0.08009999990463257,
        "S12": 0.27090001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.126994729042053,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 42606,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42606_3_ieeet1",
      "ports": {
        "bus": 42606,
        "speed": 18900,
        "vs": 18903,
        "efd": 18902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42606_3_tgov1",
      "ports": {
        "speed": 18900,
        "pmech": 18901
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26595091819763184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42606_3_ieeest",
      "ports": {
        "input": 18900,
        "output": 18903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42606_4_genrou",
      "ports": {
        "bus": 42606,
        "pmech": 18905,
        "efd": 18906,
        "speed": 18904
      },
      "params": {
        "mva": 102.0,
        "H": 3.5532214641571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.271399974822998,
        "Xdp": 0.446399986743927,
        "Xdpp": 0.3702999949455261,
        "Xq": 2.104300022125244,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.3702999949455261,
        "Xl": 0.2906999886035919,
        "Tdop": 6.708600044250488,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.047600001096725464,
        "S10": 0.08009999990463257,
        "S12": 0.27090001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.19677150249481,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 42606,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42606_4_ieeet1",
      "ports": {
        "bus": 42606,
        "speed": 18904,
        "vs": 18907,
        "efd": 18906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42606_4_tgov1",
      "ports": {
        "speed": 18904,
        "pmech": 18905
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4136938452720642,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42606_4_ieeest",
      "ports": {
        "input": 18904,
        "output": 18907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42612_1_genrou",
      "ports": {
        "bus": 42612,
        "pmech": 18909,
        "efd": 18910,
        "speed": 18908
      },
      "params": {
        "mva": 8.039999961853027,
        "H": 2.739285945892334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742900013923645,
        "Xdp": 0.38530001044273376,
        "Xdpp": 0.22869999706745148,
        "Xq": 1.677899956703186,
        "Xqp": 0.5824999809265137,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 6.041200160980225,
        "Tdopp": 0.061500001698732376,
        "Tqop": 1.1644999980926514,
        "Tqopp": 0.09939999878406525,
        "S10": 0.1088000014424324,
        "S12": 0.38830000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.654765360057354,
        "pmax": 6.700000166893005,
        "qmin": -0.7437000051140785,
        "qmax": 3.4102998673915863,
        "regulated": 42612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42612_1_ieeet1",
      "ports": {
        "bus": 42612,
        "speed": 18908,
        "vs": 18911,
        "efd": 18910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42612_1_tgov1",
      "ports": {
        "speed": 18908,
        "pmech": 18909
      },
      "params": {
        "Trate": 8.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33019471168518066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42612_1_ieeest",
      "ports": {
        "input": 18908,
        "output": 18911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42612_2_genrou",
      "ports": {
        "bus": 42612,
        "pmech": 18913,
        "efd": 18914,
        "speed": 18912
      },
      "params": {
        "mva": 8.039999961853027,
        "H": 2.739285945892334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742900013923645,
        "Xdp": 0.38530001044273376,
        "Xdpp": 0.22869999706745148,
        "Xq": 1.677899956703186,
        "Xqp": 0.5824999809265137,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 6.041200160980225,
        "Tdopp": 0.061500001698732376,
        "Tqop": 1.1644999980926514,
        "Tqopp": 0.09939999878406525,
        "S10": 0.1088000014424324,
        "S12": 0.38830000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8249511942267418,
        "pmax": 6.700000166893005,
        "qmin": -0.7437000051140785,
        "qmax": 3.4102998673915863,
        "regulated": 42612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42612_2_ieeet1",
      "ports": {
        "bus": 42612,
        "speed": 18912,
        "vs": 18915,
        "efd": 18914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42612_2_tgov1",
      "ports": {
        "speed": 18912,
        "pmech": 18913
      },
      "params": {
        "Trate": 8.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10260587185621262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42612_2_ieeest",
      "ports": {
        "input": 18912,
        "output": 18915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42617_1_genrou",
      "ports": {
        "bus": 42617,
        "pmech": 18917,
        "efd": 18918,
        "speed": 18916
      },
      "params": {
        "mva": 85.13999938964844,
        "H": 2.013021230697632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7556999921798706,
        "Xdp": 0.1923000067472458,
        "Xdpp": 0.11249999701976776,
        "Xq": 1.6881999969482422,
        "Xqp": 0.32429999113082886,
        "Xqpp": 0.11249999701976776,
        "Xl": 0.0851999968290329,
        "Tdop": 5.767199993133545,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.3255000114440918,
        "Tqopp": 0.060100000351667404,
        "S10": 0.06360000371932983,
        "S12": 0.5016999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.611144781112671,
        "pmax": 70.95000147819519,
        "qmin": -7.875449955463409,
        "qmax": 36.11355125904083,
        "regulated": 42617,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "42617_1_ieeet1",
      "ports": {
        "bus": 42617,
        "speed": 18916,
        "vs": 18919,
        "efd": 18918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42617_1_tgov1",
      "ports": {
        "speed": 18916,
        "pmech": 18917
      },
      "params": {
        "Trate": 85.13999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14812244474887848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42617_1_ieeest",
      "ports": {
        "input": 18916,
        "output": 18919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42618_1_genrou",
      "ports": {
        "bus": 42618,
        "pmech": 18921,
        "efd": 18922,
        "speed": 18920
      },
      "params": {
        "mva": 85.13999938964844,
        "H": 2.013021230697632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7556999921798706,
        "Xdp": 0.1923000067472458,
        "Xdpp": 0.11249999701976776,
        "Xq": 1.6881999969482422,
        "Xqp": 0.32429999113082886,
        "Xqpp": 0.11249999701976776,
        "Xl": 0.0851999968290329,
        "Tdop": 5.767199993133545,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.3255000114440918,
        "Tqopp": 0.060100000351667404,
        "S10": 0.06360000371932983,
        "S12": 0.5016999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.49803763628006,
        "pmax": 70.95000147819519,
        "qmin": -7.875449955463409,
        "qmax": 36.11355125904083,
        "regulated": 42618,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "42618_1_ieeet1",
      "ports": {
        "bus": 42618,
        "speed": 18920,
        "vs": 18923,
        "efd": 18922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42618_1_tgov1",
      "ports": {
        "speed": 18920,
        "pmech": 18921
      },
      "params": {
        "Trate": 85.13999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18203003704547882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42618_1_ieeest",
      "ports": {
        "input": 18920,
        "output": 18923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42627_1",
      "ports": {
        "bus": 42627
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 73.18490147590637,
        "pmax": 150.0749945640564,
        "qmin": -21.610799431800842,
        "qmax": 31.96597397327423,
        "regulated": 42627,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42628_1",
      "ports": {
        "bus": 42628
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 45.87444067001343,
        "pmax": 150.0749945640564,
        "qmin": -21.610799431800842,
        "qmax": 31.96597397327423,
        "regulated": 42628,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42629_1",
      "ports": {
        "bus": 42629
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 66.60100817680359,
        "pmax": 150.0749945640564,
        "qmin": -21.610799431800842,
        "qmax": 31.96597397327423,
        "regulated": 42629,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Genrou",
      "id": "42633_1_genrou",
      "ports": {
        "bus": 42633,
        "pmech": 18925,
        "efd": 18926,
        "speed": 18924
      },
      "params": {
        "mva": 139.9199981689453,
        "H": 2.7327404022216797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2023000717163086,
        "Xdp": 0.41339999437332153,
        "Xdpp": 0.29589998722076416,
        "Xq": 2.09060001373291,
        "Xqp": 0.4336000084877014,
        "Xqpp": 0.29589998722076416,
        "Xl": 0.22390000522136688,
        "Tdop": 8.996600151062012,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.3632999658584595,
        "Tqopp": 0.0778999999165535,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.40494680404663,
        "pmax": 116.60000085830688,
        "qmin": -14.225199818611145,
        "qmax": 54.33560013771057,
        "regulated": 42633,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42633_1_ieeet1",
      "ports": {
        "bus": 42633,
        "speed": 18924,
        "vs": 18927,
        "efd": 18926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.033399999141693115,
        "Ke": 0.0,
        "Te": 0.3089999854564667,
        "Kf": 0.1177000030875206,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.9074000120162964,
        "E2": 2.5432000160217285,
        "Se1": 0.015699999406933784,
        "Se2": 0.2655999958515167,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42633_1_tgov1",
      "ports": {
        "speed": 18924,
        "pmech": 18925
      },
      "params": {
        "Trate": 139.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3245064914226532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42633_1_ieeest",
      "ports": {
        "input": 18924,
        "output": 18927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42638_1_genrou",
      "ports": {
        "bus": 42638,
        "pmech": 18929,
        "efd": 18930,
        "speed": 18928
      },
      "params": {
        "mva": 21.8799991607666,
        "H": 4.5017805099487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.780400037765503,
        "Xdp": 0.33160001039505005,
        "Xdpp": 0.23849999904632568,
        "Xq": 1.6972999572753906,
        "Xqp": 0.3221000134944916,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.1793999969959259,
        "Tdop": 4.972099781036377,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.3896000385284424,
        "Tqopp": 0.052299998700618744,
        "S10": 0.10830000042915344,
        "S12": 0.45159998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.497618019580841,
        "pmax": 18.23333352804184,
        "qmin": -2.2244665771722794,
        "qmax": 8.496733009815216,
        "regulated": 42638,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "42638_1_ieeet1",
      "ports": {
        "bus": 42638,
        "speed": 18928,
        "vs": 18931,
        "efd": 18930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42638_1_tgov1",
      "ports": {
        "speed": 18928,
        "pmech": 18929
      },
      "params": {
        "Trate": 21.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333741957515,
        "Pvmin": 0.25126224756240845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42638_1_ieeest",
      "ports": {
        "input": 18928,
        "output": 18931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42638_2_genrou",
      "ports": {
        "bus": 42638,
        "pmech": 18933,
        "efd": 18934,
        "speed": 18932
      },
      "params": {
        "mva": 21.8799991607666,
        "H": 4.5017805099487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.780400037765503,
        "Xdp": 0.33160001039505005,
        "Xdpp": 0.23849999904632568,
        "Xq": 1.6972999572753906,
        "Xqp": 0.3221000134944916,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.1793999969959259,
        "Tdop": 4.972099781036377,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.3896000385284424,
        "Tqopp": 0.052299998700618744,
        "S10": 0.10830000042915344,
        "S12": 0.45159998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.960870623588562,
        "pmax": 18.23333352804184,
        "qmin": -2.2244665771722794,
        "qmax": 8.496733009815216,
        "regulated": 42638,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "42638_2_ieeet1",
      "ports": {
        "bus": 42638,
        "speed": 18932,
        "vs": 18935,
        "efd": 18934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42638_2_tgov1",
      "ports": {
        "speed": 18932,
        "pmech": 18933
      },
      "params": {
        "Trate": 21.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333741957515,
        "Pvmin": 0.08961931616067886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42638_2_ieeest",
      "ports": {
        "input": 18932,
        "output": 18935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42639_1_genrou",
      "ports": {
        "bus": 42639,
        "pmech": 18937,
        "efd": 18938,
        "speed": 18936
      },
      "params": {
        "mva": 21.8799991607666,
        "H": 4.5017805099487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.780400037765503,
        "Xdp": 0.33160001039505005,
        "Xdpp": 0.23849999904632568,
        "Xq": 1.6972999572753906,
        "Xqp": 0.3221000134944916,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.1793999969959259,
        "Tdop": 4.972099781036377,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.3896000385284424,
        "Tqopp": 0.052299998700618744,
        "S10": 0.10830000042915344,
        "S12": 0.45159998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.45848947763443,
        "pmax": 18.23333352804184,
        "qmin": -2.2244665771722794,
        "qmax": 8.496733009815216,
        "regulated": 42639,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "42639_1_ieeet1",
      "ports": {
        "bus": 42639,
        "speed": 18936,
        "vs": 18939,
        "efd": 18938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42639_1_tgov1",
      "ports": {
        "speed": 18936,
        "pmech": 18937
      },
      "params": {
        "Trate": 21.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333741957514,
        "Pvmin": 0.1580662578344345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42639_1_ieeest",
      "ports": {
        "input": 18936,
        "output": 18939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42643_1_regca",
      "ports": {
        "bus": 42643,
        "iqcmd": 18941,
        "ipcmd": 18940,
        "pbranch": 18942,
        "qbranch": 18943
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.35751217510551214,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42643,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42643_1_reecb",
      "ports": {
        "bus": 42643,
        "pe": 18942,
        "qgen": 18943,
        "iqcmd": 18941,
        "ipcmd": 18940
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42648_1_genrou",
      "ports": {
        "bus": 42648,
        "pmech": 18945,
        "efd": 18946,
        "speed": 18944
      },
      "params": {
        "mva": 801.47998046875,
        "H": 3.496127128601074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.14249999821186066,
        "Xq": 1.820199966430664,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.14249999821186066,
        "Xl": 0.10480000078678131,
        "Tdop": 4.9766998291015625,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0082000494003296,
        "Tqopp": 0.05649999901652336,
        "S10": 0.050999999046325684,
        "S12": 0.33709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 105.92057704925537,
        "pmax": 667.8999900817871,
        "qmin": -81.48379921913147,
        "qmax": 311.24138832092285,
        "regulated": 42645,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42648_1_ieeet1",
      "ports": {
        "bus": 42648,
        "speed": 18944,
        "vs": 18947,
        "efd": 18946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42648_1_tgov1",
      "ports": {
        "speed": 18944,
        "pmech": 18945
      },
      "params": {
        "Trate": 801.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13215623795986176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42648_1_ieeest",
      "ports": {
        "input": 18944,
        "output": 18947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42650_1_genrou",
      "ports": {
        "bus": 42650,
        "pmech": 18949,
        "efd": 18950,
        "speed": 18948
      },
      "params": {
        "mva": 801.47998046875,
        "H": 3.496127128601074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.14249999821186066,
        "Xq": 1.820199966430664,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.14249999821186066,
        "Xl": 0.10480000078678131,
        "Tdop": 4.9766998291015625,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0082000494003296,
        "Tqopp": 0.05649999901652336,
        "S10": 0.050999999046325684,
        "S12": 0.33709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 185.03719568252563,
        "pmax": 667.8999900817871,
        "qmin": -81.48379921913147,
        "qmax": 311.24138832092285,
        "regulated": 42645,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42650_1_ieeet1",
      "ports": {
        "bus": 42650,
        "speed": 18948,
        "vs": 18951,
        "efd": 18950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42650_1_tgov1",
      "ports": {
        "speed": 18948,
        "pmech": 18949
      },
      "params": {
        "Trate": 801.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23086939186466723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42650_1_ieeest",
      "ports": {
        "input": 18948,
        "output": 18951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42651_1_genrou",
      "ports": {
        "bus": 42651,
        "pmech": 18953,
        "efd": 18954,
        "speed": 18952
      },
      "params": {
        "mva": 801.47998046875,
        "H": 3.496127128601074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.14249999821186066,
        "Xq": 1.820199966430664,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.14249999821186066,
        "Xl": 0.10480000078678131,
        "Tdop": 4.9766998291015625,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0082000494003296,
        "Tqopp": 0.05649999901652336,
        "S10": 0.050999999046325684,
        "S12": 0.33709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 228.81393432617188,
        "pmax": 667.8999900817871,
        "qmin": -81.48379921913147,
        "qmax": 311.24138832092285,
        "regulated": 42645,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42651_1_ieeet1",
      "ports": {
        "bus": 42651,
        "speed": 18952,
        "vs": 18955,
        "efd": 18954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42651_1_tgov1",
      "ports": {
        "speed": 18952,
        "pmech": 18953
      },
      "params": {
        "Trate": 801.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2854892611503601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42651_1_ieeest",
      "ports": {
        "input": 18952,
        "output": 18955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42652_1_genrou",
      "ports": {
        "bus": 42652,
        "pmech": 18957,
        "efd": 18958,
        "speed": 18956
      },
      "params": {
        "mva": 801.47998046875,
        "H": 3.496127128601074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9122999906539917,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.14249999821186066,
        "Xq": 1.820199966430664,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.14249999821186066,
        "Xl": 0.10480000078678131,
        "Tdop": 4.9766998291015625,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0082000494003296,
        "Tqopp": 0.05649999901652336,
        "S10": 0.050999999046325684,
        "S12": 0.33709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 178.11486721038818,
        "pmax": 667.8999900817871,
        "qmin": -81.48379921913147,
        "qmax": 311.24138832092285,
        "regulated": 42645,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42652_1_ieeet1",
      "ports": {
        "bus": 42652,
        "speed": 18956,
        "vs": 18959,
        "efd": 18958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42652_1_tgov1",
      "ports": {
        "speed": 18956,
        "pmech": 18957
      },
      "params": {
        "Trate": 801.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22223245938871333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42652_1_ieeest",
      "ports": {
        "input": 18956,
        "output": 18959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42656_1_genrou",
      "ports": {
        "bus": 42656,
        "pmech": 18961,
        "efd": 18962,
        "speed": 18960
      },
      "params": {
        "mva": 105.83999633789062,
        "H": 2.6137876510620117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4660000801086426,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.2551000118255615,
        "Xq": 2.2613000869750977,
        "Xqp": 0.7013000249862671,
        "Xqpp": 0.2551000118255615,
        "Xl": 0.1988999992609024,
        "Tdop": 8.864800453186035,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.5217000246047974,
        "Tqopp": 0.09889999777078629,
        "S10": 0.19760000705718994,
        "S12": 0.637499988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.398879766464233,
        "pmax": 88.20000290870667,
        "qmin": -9.790199995040894,
        "qmax": 44.89380121231079,
        "regulated": 42656,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "42656_1_ieeet1",
      "ports": {
        "bus": 42656,
        "speed": 18960,
        "vs": 18963,
        "efd": 18962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42656_1_tgov1",
      "ports": {
        "speed": 18960,
        "pmech": 18961
      },
      "params": {
        "Trate": 105.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896491373,
        "Pvmin": 0.1265956163406372,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42656_1_ieeest",
      "ports": {
        "input": 18960,
        "output": 18963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42657_1_genrou",
      "ports": {
        "bus": 42657,
        "pmech": 18965,
        "efd": 18966,
        "speed": 18964
      },
      "params": {
        "mva": 105.83999633789062,
        "H": 2.6137876510620117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4660000801086426,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.2551000118255615,
        "Xq": 2.2613000869750977,
        "Xqp": 0.7013000249862671,
        "Xqpp": 0.2551000118255615,
        "Xl": 0.1988999992609024,
        "Tdop": 8.864800453186035,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.5217000246047974,
        "Tqopp": 0.09889999777078629,
        "S10": 0.19760000705718994,
        "S12": 0.637499988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.252891302108765,
        "pmax": 88.20000290870667,
        "qmin": -9.790199995040894,
        "qmax": 44.89380121231079,
        "regulated": 42657,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "42657_1_ieeet1",
      "ports": {
        "bus": 42657,
        "speed": 18964,
        "vs": 18967,
        "efd": 18966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42657_1_tgov1",
      "ports": {
        "speed": 18964,
        "pmech": 18965
      },
      "params": {
        "Trate": 105.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896491371,
        "Pvmin": 0.4086630046367645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42657_1_ieeest",
      "ports": {
        "input": 18964,
        "output": 18967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42662_1_genrou",
      "ports": {
        "bus": 42662,
        "pmech": 18969,
        "efd": 18970,
        "speed": 18968
      },
      "params": {
        "mva": 78.72000122070312,
        "H": 3.8113362789154053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7244999408721924,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.18369999527931213,
        "Xq": 1.6629999876022339,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.18369999527931213,
        "Xl": 0.1420000046491623,
        "Tdop": 9.10770034790039,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07100000232458115,
        "S10": 0.07490000128746033,
        "S12": 0.5475999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.344788074493408,
        "pmax": 65.6000018119812,
        "qmin": -7.281599938869476,
        "qmax": 33.39039981365204,
        "regulated": 42662,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42662_1_ieeet1",
      "ports": {
        "bus": 42662,
        "speed": 18968,
        "vs": 18971,
        "efd": 18970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42662_1_tgov1",
      "ports": {
        "speed": 18968,
        "pmech": 18969
      },
      "params": {
        "Trate": 78.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3346644639968872,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42662_1_ieeest",
      "ports": {
        "input": 18968,
        "output": 18971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42663_1_genrou",
      "ports": {
        "bus": 42663,
        "pmech": 18973,
        "efd": 18974,
        "speed": 18972
      },
      "params": {
        "mva": 78.72000122070312,
        "H": 3.8113362789154053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7244999408721924,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.18369999527931213,
        "Xq": 1.6629999876022339,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.18369999527931213,
        "Xl": 0.1420000046491623,
        "Tdop": 9.10770034790039,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07100000232458115,
        "S10": 0.07490000128746033,
        "S12": 0.5475999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.63668406009674,
        "pmax": 65.6000018119812,
        "qmin": -7.281599938869476,
        "qmax": 33.39039981365204,
        "regulated": 42663,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42663_1_ieeet1",
      "ports": {
        "bus": 42663,
        "speed": 18972,
        "vs": 18975,
        "efd": 18974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42663_1_tgov1",
      "ports": {
        "speed": 18972,
        "pmech": 18973
      },
      "params": {
        "Trate": 78.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3764822483062744,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42663_1_ieeest",
      "ports": {
        "input": 18972,
        "output": 18975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42664_1_genrou",
      "ports": {
        "bus": 42664,
        "pmech": 18977,
        "efd": 18978,
        "speed": 18976
      },
      "params": {
        "mva": 78.72000122070312,
        "H": 3.8113362789154053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7244999408721924,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.18369999527931213,
        "Xq": 1.6629999876022339,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.18369999527931213,
        "Xl": 0.1420000046491623,
        "Tdop": 9.10770034790039,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07100000232458115,
        "S10": 0.07490000128746033,
        "S12": 0.5475999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.432106584310532,
        "pmax": 65.6000018119812,
        "qmin": -7.281599938869476,
        "qmax": 33.39039981365204,
        "regulated": 42664,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42664_1_ieeet1",
      "ports": {
        "bus": 42664,
        "speed": 18976,
        "vs": 18979,
        "efd": 18978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42664_1_tgov1",
      "ports": {
        "speed": 18976,
        "pmech": 18977
      },
      "params": {
        "Trate": 78.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15792818367481232,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42664_1_ieeest",
      "ports": {
        "input": 18976,
        "output": 18979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42665_1_genrou",
      "ports": {
        "bus": 42665,
        "pmech": 18981,
        "efd": 18982,
        "speed": 18980
      },
      "params": {
        "mva": 78.72000122070312,
        "H": 3.8113362789154053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7244999408721924,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.18369999527931213,
        "Xq": 1.6629999876022339,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.18369999527931213,
        "Xl": 0.1420000046491623,
        "Tdop": 9.10770034790039,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07100000232458115,
        "S10": 0.07490000128746033,
        "S12": 0.5475999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.582450926303864,
        "pmax": 65.6000018119812,
        "qmin": -7.281599938869476,
        "qmax": 33.39039981365204,
        "regulated": 42665,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42665_1_ieeet1",
      "ports": {
        "bus": 42665,
        "speed": 18980,
        "vs": 18983,
        "efd": 18982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42665_1_tgov1",
      "ports": {
        "speed": 18980,
        "pmech": 18981
      },
      "params": {
        "Trate": 78.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26146405935287476,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42665_1_ieeest",
      "ports": {
        "input": 18980,
        "output": 18983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42666_1_genrou",
      "ports": {
        "bus": 42666,
        "pmech": 18985,
        "efd": 18986,
        "speed": 18984
      },
      "params": {
        "mva": 78.72000122070312,
        "H": 3.8113362789154053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7244999408721924,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.18369999527931213,
        "Xq": 1.6629999876022339,
        "Xqp": 0.5102999806404114,
        "Xqpp": 0.18369999527931213,
        "Xl": 0.1420000046491623,
        "Tdop": 9.10770034790039,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07100000232458115,
        "S10": 0.07490000128746033,
        "S12": 0.5475999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.018957614898682,
        "pmax": 65.6000018119812,
        "qmin": -7.281599938869476,
        "qmax": 33.39039981365204,
        "regulated": 42666,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42666_1_ieeet1",
      "ports": {
        "bus": 42666,
        "speed": 18984,
        "vs": 18987,
        "efd": 18986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42666_1_tgov1",
      "ports": {
        "speed": 18984,
        "pmech": 18985
      },
      "params": {
        "Trate": 78.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11457008868455887,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42666_1_ieeest",
      "ports": {
        "input": 18984,
        "output": 18987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42673_1_genrou",
      "ports": {
        "bus": 42673,
        "pmech": 18989,
        "efd": 18990,
        "speed": 18988
      },
      "params": {
        "mva": 637.2000122070312,
        "H": 3.748833417892456,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.151700019836426,
        "Xdp": 0.4442000091075897,
        "Xdpp": 0.3174000084400177,
        "Xq": 2.0434000492095947,
        "Xqp": 0.6377999782562256,
        "Xqpp": 0.3174000084400177,
        "Xl": 0.24060000479221344,
        "Tdop": 7.851500034332275,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.2204999923706055,
        "Tqopp": 0.07590000331401825,
        "S10": 0.03550000116229057,
        "S12": 0.3059999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.37075328826904,
        "pmax": 530.9999942779541,
        "qmin": -64.7819995880127,
        "qmax": 247.44598865509033,
        "regulated": 42669,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42673_1_ieeet1",
      "ports": {
        "bus": 42673,
        "speed": 18988,
        "vs": 18991,
        "efd": 18990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.22189998626709,
        "E2": 5.629199981689453,
        "Se1": 0.007799999788403511,
        "Se2": 0.25679999589920044,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42673_1_tgov1",
      "ports": {
        "speed": 18988,
        "pmech": 18989
      },
      "params": {
        "Trate": 637.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21558497846126556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42673_1_ieeest",
      "ports": {
        "input": 18988,
        "output": 18991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42678_1_regca",
      "ports": {
        "bus": 42678,
        "iqcmd": 18993,
        "ipcmd": 18992,
        "pbranch": 18994,
        "qbranch": 18995
      },
      "params": {
        "mva": 3.359999895095825,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02800000086426735,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2937734127044678,
        "pmax": 2.800000086426735,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42678,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42678_1_reecb",
      "ports": {
        "bus": 42678,
        "pe": 18994,
        "qgen": 18995,
        "iqcmd": 18993,
        "ipcmd": 18992
      },
      "params": {
        "mva": 3.359999895095825,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42681_1_genrou",
      "ports": {
        "bus": 42681,
        "pmech": 18997,
        "efd": 18998,
        "speed": 18996
      },
      "params": {
        "mva": 221.33999633789062,
        "H": 4.282105445861816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7800999879837036,
        "Xdp": 0.2687000036239624,
        "Xdpp": 0.19449999928474426,
        "Xq": 1.6970000267028809,
        "Xqp": 0.45910000801086426,
        "Xqpp": 0.19449999928474426,
        "Xl": 0.14509999752044678,
        "Tdop": 8.886300086975098,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0771000385284424,
        "Tqopp": 0.0714000016450882,
        "S10": 0.19300000369548798,
        "S12": 0.6208000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.52548772096634,
        "pmax": 184.4499945640564,
        "qmin": -22.502900660037994,
        "qmax": 85.95370054244995,
        "regulated": 42681,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42681_1_ieeet1",
      "ports": {
        "bus": 42681,
        "speed": 18996,
        "vs": 18999,
        "efd": 18998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42681_1_tgov1",
      "ports": {
        "speed": 18996,
        "pmech": 18997
      },
      "params": {
        "Trate": 221.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322561734,
        "Pvmin": 0.08821491152048111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42681_1_ieeest",
      "ports": {
        "input": 18996,
        "output": 18999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42682_1_genrou",
      "ports": {
        "bus": 42682,
        "pmech": 19001,
        "efd": 19002,
        "speed": 19000
      },
      "params": {
        "mva": 221.33999633789062,
        "H": 4.282105445861816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7800999879837036,
        "Xdp": 0.2687000036239624,
        "Xdpp": 0.19449999928474426,
        "Xq": 1.6970000267028809,
        "Xqp": 0.45910000801086426,
        "Xqpp": 0.19449999928474426,
        "Xl": 0.14509999752044678,
        "Tdop": 8.886300086975098,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0771000385284424,
        "Tqopp": 0.0714000016450882,
        "S10": 0.19300000369548798,
        "S12": 0.6208000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.67750024795532,
        "pmax": 184.4499945640564,
        "qmin": -22.502900660037994,
        "qmax": 85.95370054244995,
        "regulated": 42682,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42682_1_ieeet1",
      "ports": {
        "bus": 42682,
        "speed": 19000,
        "vs": 19003,
        "efd": 19002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42682_1_tgov1",
      "ports": {
        "speed": 19000,
        "pmech": 19001
      },
      "params": {
        "Trate": 221.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333225617338,
        "Pvmin": 0.3509419858455658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42682_1_ieeest",
      "ports": {
        "input": 19000,
        "output": 19003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42690_1_genrou",
      "ports": {
        "bus": 42690,
        "pmech": 19005,
        "efd": 19006,
        "speed": 19004
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.3958343267440796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.705299973487854,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.6475000381469727,
        "Xqp": 0.2750000059604645,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.7866997718811035,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.4589999914169312,
        "Tqopp": 0.09179999679327011,
        "S10": 0.08110000193119049,
        "S12": 0.5943999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.5483836233615875,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 42690,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "42690_1_ieeet1",
      "ports": {
        "bus": 42690,
        "speed": 19004,
        "vs": 19007,
        "efd": 19006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42690_1_tgov1",
      "ports": {
        "speed": 19004,
        "pmech": 19005
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.1066155806183815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42690_1_ieeest",
      "ports": {
        "input": 19004,
        "output": 19007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42691_1_genrou",
      "ports": {
        "bus": 42691,
        "pmech": 19009,
        "efd": 19010,
        "speed": 19008
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.3958343267440796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.705299973487854,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.6475000381469727,
        "Xqp": 0.2750000059604645,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.7866997718811035,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.4589999914169312,
        "Tqopp": 0.09179999679327011,
        "S10": 0.08110000193119049,
        "S12": 0.5943999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.108727037906647,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 42691,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "42691_1_ieeet1",
      "ports": {
        "bus": 42691,
        "speed": 19008,
        "vs": 19011,
        "efd": 19010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42691_1_tgov1",
      "ports": {
        "speed": 19008,
        "pmech": 19009
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.25577297806739807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42691_1_ieeest",
      "ports": {
        "input": 19008,
        "output": 19011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42692_1_genrou",
      "ports": {
        "bus": 42692,
        "pmech": 19013,
        "efd": 19014,
        "speed": 19012
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.3958343267440796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.705299973487854,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.6475000381469727,
        "Xqp": 0.2750000059604645,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.7866997718811035,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.4589999914169312,
        "Tqopp": 0.09179999679327011,
        "S10": 0.08110000193119049,
        "S12": 0.5943999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.353991746902466,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 42692,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "42692_1_ieeet1",
      "ports": {
        "bus": 42692,
        "speed": 19012,
        "vs": 19015,
        "efd": 19014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42692_1_tgov1",
      "ports": {
        "speed": 19012,
        "pmech": 19013
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709656,
        "Pvmin": 0.2733614444732666,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42692_1_ieeest",
      "ports": {
        "input": 19012,
        "output": 19015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42693_1_genrou",
      "ports": {
        "bus": 42693,
        "pmech": 19017,
        "efd": 19018,
        "speed": 19016
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.3958343267440796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.705299973487854,
        "Xdp": 0.20260000228881836,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.6475000381469727,
        "Xqp": 0.2750000059604645,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.7866997718811035,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.4589999914169312,
        "Tqopp": 0.09179999679327011,
        "S10": 0.08110000193119049,
        "S12": 0.5943999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.038641512393951,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 42693,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "42693_1_ieeet1",
      "ports": {
        "bus": 42693,
        "speed": 19016,
        "vs": 19019,
        "efd": 19018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42693_1_tgov1",
      "ports": {
        "speed": 19016,
        "pmech": 19017
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709652,
        "Pvmin": 0.11354012787342072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42693_1_ieeest",
      "ports": {
        "input": 19016,
        "output": 19019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42697_2_gensal",
      "ports": {
        "bus": 42697,
        "pmech": 19021,
        "efd": 19022,
        "speed": 19020
      },
      "params": {
        "mva": 2.190000057220459,
        "H": 2.3568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2503999471664429,
        "Xdp": 0.3310999870300293,
        "Xdpp": 0.28220000863075256,
        "Xq": 0.8116999864578247,
        "Xl": 0.09650000184774399,
        "Tdop": 6.0,
        "Tdopp": 0.5722000002861023,
        "Tqopp": 0.3772999942302704,
        "S10": 0.25029999017715454,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.647421320900321,
        "pmax": 1.8249999731779099,
        "qmin": -0.08942499989643693,
        "qmax": 0.7007999811321497,
        "regulated": 42697,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42697_2_ieeet1",
      "ports": {
        "bus": 42697,
        "speed": 19020,
        "vs": 19023,
        "efd": 19022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7144999504089355,
        "E2": 3.61929988861084,
        "Se1": 0.08160000294446945,
        "Se2": 0.3741999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42697_2_hygov",
      "ports": {
        "speed": 19020,
        "pmech": 19021
      },
      "params": {
        "Trate": 2.190000057220459,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5537977814674377,
        "Tr": 5.645906448364258,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.145900011062622,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42697_2_ieeest",
      "ports": {
        "input": 19020,
        "output": 19023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42697_3_gensal",
      "ports": {
        "bus": 42697,
        "pmech": 19025,
        "efd": 19026,
        "speed": 19024
      },
      "params": {
        "mva": 2.190000057220459,
        "H": 2.3568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2503999471664429,
        "Xdp": 0.3310999870300293,
        "Xdpp": 0.28220000863075256,
        "Xq": 0.8116999864578247,
        "Xl": 0.09650000184774399,
        "Tdop": 6.0,
        "Tdopp": 0.5722000002861023,
        "Tqopp": 0.3772999942302704,
        "S10": 0.25029999017715454,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20730639807879925,
        "pmax": 1.8249999731779099,
        "qmin": -0.08942499989643693,
        "qmax": 0.7007999811321497,
        "regulated": 42697,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42697_3_ieeet1",
      "ports": {
        "bus": 42697,
        "speed": 19024,
        "vs": 19027,
        "efd": 19026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7144999504089355,
        "E2": 3.61929988861084,
        "Se1": 0.08160000294446945,
        "Se2": 0.3741999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42697_3_hygov",
      "ports": {
        "speed": 19024,
        "pmech": 19025
      },
      "params": {
        "Trate": 2.190000057220459,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5537977814674377,
        "Tr": 5.645906448364258,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.145900011062622,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42697_3_ieeest",
      "ports": {
        "input": 19024,
        "output": 19027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
