        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42697_4_gensal",
      "ports": {
        "bus": 42697,
        "pmech": 19029,
        "efd": 19030,
        "speed": 19028
      },
      "params": {
        "mva": 2.190000057220459,
        "H": 2.3568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2503999471664429,
        "Xdp": 0.3310999870300293,
        "Xdpp": 0.28220000863075256,
        "Xq": 0.8116999864578247,
        "Xl": 0.09650000184774399,
        "Tdop": 6.0,
        "Tdopp": 0.5722000002861023,
        "Tqopp": 0.3772999942302704,
        "S10": 0.25029999017715454,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2697451738640666,
        "pmax": 1.8249999731779099,
        "qmin": -0.08942499989643693,
        "qmax": 0.7007999811321497,
        "regulated": 42697,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42697_4_ieeet1",
      "ports": {
        "bus": 42697,
        "speed": 19028,
        "vs": 19031,
        "efd": 19030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7144999504089355,
        "E2": 3.61929988861084,
        "Se1": 0.08160000294446945,
        "Se2": 0.3741999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42697_4_hygov",
      "ports": {
        "speed": 19028,
        "pmech": 19029
      },
      "params": {
        "Trate": 2.190000057220459,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5537977814674377,
        "Tr": 5.645906448364258,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.145900011062622,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42697_4_ieeest",
      "ports": {
        "input": 19028,
        "output": 19031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42701_1_genrou",
      "ports": {
        "bus": 42701,
        "pmech": 19033,
        "efd": 19034,
        "speed": 19032
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 2.36708664894104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646299958229065,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.5722999572753906,
        "Xqp": 0.5134999752044678,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09769999980926514,
        "Tdop": 4.118899822235107,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.5321999788284302,
        "Tqopp": 0.06129999831318855,
        "S10": 0.12630000710487366,
        "S12": 0.48750001192092896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.6832537651062,
        "pmax": 205.6999921798706,
        "qmin": -25.09540021419525,
        "qmax": 95.85620164871216,
        "regulated": 42699,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42701_1_ieeet1",
      "ports": {
        "bus": 42701,
        "speed": 19032,
        "vs": 19035,
        "efd": 19034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42701_1_tgov1",
      "ports": {
        "speed": 19032,
        "pmech": 19033
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156715,
        "Pvmin": 0.28230130672454834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42701_1_ieeest",
      "ports": {
        "input": 19032,
        "output": 19035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42702_1_genrou",
      "ports": {
        "bus": 42702,
        "pmech": 19037,
        "efd": 19038,
        "speed": 19036
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 2.36708664894104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646299958229065,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.5722999572753906,
        "Xqp": 0.5134999752044678,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09769999980926514,
        "Tdop": 4.118899822235107,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.5321999788284302,
        "Tqopp": 0.06129999831318855,
        "S10": 0.12630000710487366,
        "S12": 0.48750001192092896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.97368061542511,
        "pmax": 205.6999921798706,
        "qmin": -25.09540021419525,
        "qmax": 95.85620164871216,
        "regulated": 42702,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42702_1_ieeet1",
      "ports": {
        "bus": 42702,
        "speed": 19036,
        "vs": 19039,
        "efd": 19038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42702_1_tgov1",
      "ports": {
        "speed": 19036,
        "pmech": 19037
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156713,
        "Pvmin": 0.10522476583719254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42702_1_ieeest",
      "ports": {
        "input": 19036,
        "output": 19039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42703_1_genrou",
      "ports": {
        "bus": 42703,
        "pmech": 19041,
        "efd": 19042,
        "speed": 19040
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 2.36708664894104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646299958229065,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.5722999572753906,
        "Xqp": 0.5134999752044678,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09769999980926514,
        "Tdop": 4.118899822235107,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.5321999788284302,
        "Tqopp": 0.06129999831318855,
        "S10": 0.12630000710487366,
        "S12": 0.48750001192092896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.11502647399902,
        "pmax": 205.6999921798706,
        "qmin": -25.09540021419525,
        "qmax": 95.85620164871216,
        "regulated": 42703,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42703_1_ieeet1",
      "ports": {
        "bus": 42703,
        "speed": 19040,
        "vs": 19043,
        "efd": 19042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42703_1_tgov1",
      "ports": {
        "speed": 19040,
        "pmech": 19041
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156716,
        "Pvmin": 0.24758964776992798,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42703_1_ieeest",
      "ports": {
        "input": 19040,
        "output": 19043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42704_1_genrou",
      "ports": {
        "bus": 42704,
        "pmech": 19045,
        "efd": 19046,
        "speed": 19044
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 2.36708664894104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646299958229065,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.5722999572753906,
        "Xqp": 0.5134999752044678,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09769999980926514,
        "Tdop": 4.118899822235107,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.5321999788284302,
        "Tqopp": 0.06129999831318855,
        "S10": 0.12630000710487366,
        "S12": 0.48750001192092896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.90612006187439,
        "pmax": 205.6999921798706,
        "qmin": -25.09540021419525,
        "qmax": 95.85620164871216,
        "regulated": 42699,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42704_1_ieeet1",
      "ports": {
        "bus": 42704,
        "speed": 19044,
        "vs": 19047,
        "efd": 19046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42704_1_tgov1",
      "ports": {
        "speed": 19044,
        "pmech": 19045
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156713,
        "Pvmin": 0.2386409044265747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42704_1_ieeest",
      "ports": {
        "input": 19044,
        "output": 19047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42708_2_regca",
      "ports": {
        "bus": 42708,
        "iqcmd": 19049,
        "ipcmd": 19048,
        "pbranch": 19050,
        "qbranch": 19051
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9934056550264359,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42708,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42708_2_reecb",
      "ports": {
        "bus": 42708,
        "pe": 19050,
        "qgen": 19051,
        "iqcmd": 19049,
        "ipcmd": 19048
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42713_1_genrou",
      "ports": {
        "bus": 42713,
        "pmech": 19053,
        "efd": 19054,
        "speed": 19052
      },
      "params": {
        "mva": 230.72000122070312,
        "H": 4.279224395751953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2267000675201416,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.15279999375343323,
        "Xq": 2.06820011138916,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.15279999375343323,
        "Xl": 0.11739999800920486,
        "Tdop": 9.609800338745117,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.5016000270843506,
        "Tqopp": 0.0877000018954277,
        "S10": 0.07509999722242355,
        "S12": 0.5788000226020813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.4793621301651,
        "pmax": 192.26666688919067,
        "qmin": -21.34159952402115,
        "qmax": 97.86373376846313,
        "regulated": 42710,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42713_1_ieeet1",
      "ports": {
        "bus": 42713,
        "speed": 19052,
        "vs": 19055,
        "efd": 19054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42713_1_tgov1",
      "ports": {
        "speed": 19052,
        "pmech": 19053
      },
      "params": {
        "Trate": 230.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298887746,
        "Pvmin": 0.18845076858997345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42713_1_ieeest",
      "ports": {
        "input": 19052,
        "output": 19055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42714_1_genrou",
      "ports": {
        "bus": 42714,
        "pmech": 19057,
        "efd": 19058,
        "speed": 19056
      },
      "params": {
        "mva": 230.72000122070312,
        "H": 4.279224395751953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2267000675201416,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.15279999375343323,
        "Xq": 2.06820011138916,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.15279999375343323,
        "Xl": 0.11739999800920486,
        "Tdop": 9.609800338745117,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.5016000270843506,
        "Tqopp": 0.0877000018954277,
        "S10": 0.07509999722242355,
        "S12": 0.5788000226020813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.053224086761475,
        "pmax": 192.26666688919067,
        "qmin": -21.34159952402115,
        "qmax": 97.86373376846313,
        "regulated": 42714,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "42714_1_ieeet1",
      "ports": {
        "bus": 42714,
        "speed": 19056,
        "vs": 19059,
        "efd": 19058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42714_1_tgov1",
      "ports": {
        "speed": 19056,
        "pmech": 19057
      },
      "params": {
        "Trate": 230.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298887747,
        "Pvmin": 0.22994635999202728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42714_1_ieeest",
      "ports": {
        "input": 19056,
        "output": 19059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42715_1_genrou",
      "ports": {
        "bus": 42715,
        "pmech": 19061,
        "efd": 19062,
        "speed": 19060
      },
      "params": {
        "mva": 230.72000122070312,
        "H": 4.279224395751953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2267000675201416,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.15279999375343323,
        "Xq": 2.06820011138916,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.15279999375343323,
        "Xl": 0.11739999800920486,
        "Tdop": 9.609800338745117,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.5016000270843506,
        "Tqopp": 0.0877000018954277,
        "S10": 0.07509999722242355,
        "S12": 0.5788000226020813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.5076003074646,
        "pmax": 192.26666688919067,
        "qmin": -21.34159952402115,
        "qmax": 97.86373376846313,
        "regulated": 42710,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42715_1_ieeet1",
      "ports": {
        "bus": 42715,
        "speed": 19060,
        "vs": 19063,
        "efd": 19062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42715_1_tgov1",
      "ports": {
        "speed": 19060,
        "pmech": 19061
      },
      "params": {
        "Trate": 230.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298887746,
        "Pvmin": 0.24058425426483154,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42715_1_ieeest",
      "ports": {
        "input": 19060,
        "output": 19063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42718_1_regca",
      "ports": {
        "bus": 42718,
        "iqcmd": 19065,
        "ipcmd": 19064,
        "pbranch": 19066,
        "qbranch": 19067
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.22230485919862986,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42718,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42718_1_reecb",
      "ports": {
        "bus": 42718,
        "pe": 19066,
        "qgen": 19067,
        "iqcmd": 19065,
        "ipcmd": 19064
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "42718_2_regca",
      "ports": {
        "bus": 42718,
        "iqcmd": 19069,
        "ipcmd": 19068,
        "pbranch": 19070,
        "qbranch": 19071
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4858840722590685,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42718,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42718_2_reecb",
      "ports": {
        "bus": 42718,
        "pe": 19070,
        "qgen": 19071,
        "iqcmd": 19069,
        "ipcmd": 19068
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "42718_4_regca",
      "ports": {
        "bus": 42718,
        "iqcmd": 19073,
        "ipcmd": 19072,
        "pbranch": 19074,
        "qbranch": 19075
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.26443793904036283,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42718,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42718_4_reecb",
      "ports": {
        "bus": 42718,
        "pe": 19074,
        "qgen": 19075,
        "iqcmd": 19073,
        "ipcmd": 19072
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42726_1_genrou",
      "ports": {
        "bus": 42726,
        "pmech": 19077,
        "efd": 19078,
        "speed": 19076
      },
      "params": {
        "mva": 180.0,
        "H": 4.849823951721191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9693000316619873,
        "Xdp": 0.3052000105381012,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.8733999729156494,
        "Xqp": 0.24240000545978546,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.16500000655651093,
        "Tdop": 9.76099967956543,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.173799991607666,
        "Tqopp": 0.07360000163316727,
        "S10": 0.04450000077486038,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.26077389717102,
        "pmax": 150.0,
        "qmin": -18.299999833106995,
        "qmax": 69.90000009536743,
        "regulated": 42726,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42726_1_ieeet1",
      "ports": {
        "bus": 42726,
        "speed": 19076,
        "vs": 19079,
        "efd": 19078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09989999979734421,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.789299964904785,
        "E2": 5.0524001121521,
        "Se1": 0.13379999995231628,
        "Se2": 0.39820000529289246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42726_1_tgov1",
      "ports": {
        "speed": 19076,
        "pmech": 19077
      },
      "params": {
        "Trate": 180.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.36255985498428345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42726_1_ieeest",
      "ports": {
        "input": 19076,
        "output": 19079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42727_1_genrou",
      "ports": {
        "bus": 42727,
        "pmech": 19081,
        "efd": 19082,
        "speed": 19080
      },
      "params": {
        "mva": 180.0,
        "H": 4.849823951721191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9693000316619873,
        "Xdp": 0.3052000105381012,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.8733999729156494,
        "Xqp": 0.24240000545978546,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.16500000655651093,
        "Tdop": 9.76099967956543,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.173799991607666,
        "Tqopp": 0.07360000163316727,
        "S10": 0.04450000077486038,
        "S12": 0.32409998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.62878608703613,
        "pmax": 150.0,
        "qmin": -18.299999833106995,
        "qmax": 69.90000009536743,
        "regulated": 42720,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "42727_1_ieeet1",
      "ports": {
        "bus": 42727,
        "speed": 19080,
        "vs": 19083,
        "efd": 19082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09989999979734421,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.789299964904785,
        "E2": 5.0524001121521,
        "Se1": 0.13379999995231628,
        "Se2": 0.39820000529289246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42727_1_tgov1",
      "ports": {
        "speed": 19080,
        "pmech": 19081
      },
      "params": {
        "Trate": 180.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2534932494163513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42727_1_ieeest",
      "ports": {
        "input": 19080,
        "output": 19083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42730_1_gensal",
      "ports": {
        "bus": 42730,
        "pmech": 19085,
        "efd": 19086,
        "speed": 19084
      },
      "params": {
        "mva": 4.71999979019165,
        "H": 3.7397000789642334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4519000053405762,
        "Xdp": 0.6908000111579895,
        "Xdpp": 0.535099983215332,
        "Xq": 0.9431999921798706,
        "Xl": 0.2328999936580658,
        "Tdop": 6.0,
        "Tdopp": 0.5752999782562256,
        "Tqopp": 0.24690000712871552,
        "S10": 0.1420000046491623,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6300161592662334,
        "pmax": 3.933333232998848,
        "qmin": -0.19273333018645644,
        "qmax": 1.5104000456631184,
        "regulated": 42730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42730_1_ieeet1",
      "ports": {
        "bus": 42730,
        "speed": 19084,
        "vs": 19087,
        "efd": 19086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5065999031066895,
        "E2": 3.3422000408172607,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42730_1_hygov",
      "ports": {
        "speed": 19084,
        "pmech": 19085
      },
      "params": {
        "Trate": 4.71999979019165,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2705053389072418,
        "Tr": 4.417659282684326,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8723999857902527,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42730_1_ieeest",
      "ports": {
        "input": 19084,
        "output": 19087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42730_2_gensal",
      "ports": {
        "bus": 42730,
        "pmech": 19089,
        "efd": 19090,
        "speed": 19088
      },
      "params": {
        "mva": 4.71999979019165,
        "H": 3.7397000789642334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4519000053405762,
        "Xdp": 0.6908000111579895,
        "Xdpp": 0.535099983215332,
        "Xq": 0.9431999921798706,
        "Xl": 0.2328999936580658,
        "Tdop": 6.0,
        "Tdopp": 0.5752999782562256,
        "Tqopp": 0.24690000712871552,
        "S10": 0.1420000046491623,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0880694724619389,
        "pmax": 3.933333232998848,
        "qmin": -0.19273333018645644,
        "qmax": 1.5104000456631184,
        "regulated": 42730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42730_2_ieeet1",
      "ports": {
        "bus": 42730,
        "speed": 19088,
        "vs": 19091,
        "efd": 19090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5065999031066895,
        "E2": 3.3422000408172607,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42730_2_hygov",
      "ports": {
        "speed": 19088,
        "pmech": 19089
      },
      "params": {
        "Trate": 4.71999979019165,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2705053389072418,
        "Tr": 4.417659282684326,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8723999857902527,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42730_2_ieeest",
      "ports": {
        "input": 19088,
        "output": 19091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42730_3_gensal",
      "ports": {
        "bus": 42730,
        "pmech": 19093,
        "efd": 19094,
        "speed": 19092
      },
      "params": {
        "mva": 4.71999979019165,
        "H": 3.7397000789642334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4519000053405762,
        "Xdp": 0.6908000111579895,
        "Xdpp": 0.535099983215332,
        "Xq": 0.9431999921798706,
        "Xl": 0.2328999936580658,
        "Tdop": 6.0,
        "Tdopp": 0.5752999782562256,
        "Tqopp": 0.24690000712871552,
        "S10": 0.1420000046491623,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7226248979568481,
        "pmax": 3.933333232998848,
        "qmin": -0.19273333018645644,
        "qmax": 1.5104000456631184,
        "regulated": 42730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42730_3_ieeet1",
      "ports": {
        "bus": 42730,
        "speed": 19092,
        "vs": 19095,
        "efd": 19094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5065999031066895,
        "E2": 3.3422000408172607,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42730_3_hygov",
      "ports": {
        "speed": 19092,
        "pmech": 19093
      },
      "params": {
        "Trate": 4.71999979019165,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2705053389072418,
        "Tr": 4.417659282684326,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8723999857902527,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42730_3_ieeest",
      "ports": {
        "input": 19092,
        "output": 19095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42741_1_genrou",
      "ports": {
        "bus": 42741,
        "pmech": 19097,
        "efd": 19098,
        "speed": 19096
      },
      "params": {
        "mva": 20.700000762939453,
        "H": 4.733155250549316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9143999814987183,
        "Xdp": 0.1793999969959259,
        "Xdpp": 0.13189999759197235,
        "Xq": 1.8221999406814575,
        "Xqp": 0.4902999997138977,
        "Xqpp": 0.13189999759197235,
        "Xl": 0.0966000035405159,
        "Tdop": 9.352800369262695,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.468000054359436,
        "Tqopp": 0.045899998396635056,
        "S10": 0.05700000002980232,
        "S12": 0.3490000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.3724813759326935,
        "pmax": 17.249999940395355,
        "qmin": -2.104499936103821,
        "qmax": 8.03849995136261,
        "regulated": 42741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42741_1_ieeet1",
      "ports": {
        "bus": 42741,
        "speed": 19096,
        "vs": 19099,
        "efd": 19098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42741_1_tgov1",
      "ports": {
        "speed": 19096,
        "pmech": 19097
      },
      "params": {
        "Trate": 20.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3561584949493408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42741_1_ieeest",
      "ports": {
        "input": 19096,
        "output": 19099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42742_1_genrou",
      "ports": {
        "bus": 42742,
        "pmech": 19101,
        "efd": 19102,
        "speed": 19100
      },
      "params": {
        "mva": 20.700000762939453,
        "H": 4.733155250549316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9143999814987183,
        "Xdp": 0.1793999969959259,
        "Xdpp": 0.13189999759197235,
        "Xq": 1.8221999406814575,
        "Xqp": 0.4902999997138977,
        "Xqpp": 0.13189999759197235,
        "Xl": 0.0966000035405159,
        "Tdop": 9.352800369262695,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.468000054359436,
        "Tqopp": 0.045899998396635056,
        "S10": 0.05700000002980232,
        "S12": 0.3490000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.140495136380196,
        "pmax": 17.249999940395355,
        "qmin": -2.104499936103821,
        "qmax": 8.03849995136261,
        "regulated": 42742,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42742_1_ieeet1",
      "ports": {
        "bus": 42742,
        "speed": 19100,
        "vs": 19103,
        "efd": 19102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42742_1_tgov1",
      "ports": {
        "speed": 19100,
        "pmech": 19101
      },
      "params": {
        "Trate": 20.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20002391934394836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42742_1_ieeest",
      "ports": {
        "input": 19100,
        "output": 19103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42748_1_genrou",
      "ports": {
        "bus": 42748,
        "pmech": 19105,
        "efd": 19106,
        "speed": 19104
      },
      "params": {
        "mva": 583.02001953125,
        "H": 2.1100494861602783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.975600004196167,
        "Xdp": 0.42329999804496765,
        "Xdpp": 0.3027999997138977,
        "Xq": 1.8792999982833862,
        "Xqp": 0.41990000009536743,
        "Xqpp": 0.3027999997138977,
        "Xl": 0.22930000722408295,
        "Tdop": 9.221699714660645,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.8069000244140625,
        "Tqopp": 0.04529999941587448,
        "S10": 0.14839999377727509,
        "S12": 0.5317000150680542
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.12261867523193,
        "pmax": 485.8500003814697,
        "qmin": -59.273701906204224,
        "qmax": 226.40609741210938,
        "regulated": 42746,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42748_1_ieeet1",
      "ports": {
        "bus": 42748,
        "speed": 19104,
        "vs": 19107,
        "efd": 19106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42748_1_tgov1",
      "ports": {
        "speed": 19104,
        "pmech": 19105
      },
      "params": {
        "Trate": 583.02001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17173101007938385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42748_1_ieeest",
      "ports": {
        "input": 19104,
        "output": 19107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42749_1_genrou",
      "ports": {
        "bus": 42749,
        "pmech": 19109,
        "efd": 19110,
        "speed": 19108
      },
      "params": {
        "mva": 583.02001953125,
        "H": 2.1100494861602783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.975600004196167,
        "Xdp": 0.42329999804496765,
        "Xdpp": 0.3027999997138977,
        "Xq": 1.8792999982833862,
        "Xqp": 0.41990000009536743,
        "Xqpp": 0.3027999997138977,
        "Xl": 0.22930000722408295,
        "Tdop": 9.221699714660645,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.8069000244140625,
        "Tqopp": 0.04529999941587448,
        "S10": 0.14839999377727509,
        "S12": 0.5317000150680542
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 126.55607461929321,
        "pmax": 485.8500003814697,
        "qmin": -59.273701906204224,
        "qmax": 226.40609741210938,
        "regulated": 42746,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42749_1_ieeet1",
      "ports": {
        "bus": 42749,
        "speed": 19108,
        "vs": 19111,
        "efd": 19110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42749_1_tgov1",
      "ports": {
        "speed": 19108,
        "pmech": 19109
      },
      "params": {
        "Trate": 583.02001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2170698610333221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42749_1_ieeest",
      "ports": {
        "input": 19108,
        "output": 19111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42751_1_genrou",
      "ports": {
        "bus": 42751,
        "pmech": 19113,
        "efd": 19114,
        "speed": 19112
      },
      "params": {
        "mva": 583.02001953125,
        "H": 2.1100494861602783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.975600004196167,
        "Xdp": 0.42329999804496765,
        "Xdpp": 0.3027999997138977,
        "Xq": 1.8792999982833862,
        "Xqp": 0.41990000009536743,
        "Xqpp": 0.3027999997138977,
        "Xl": 0.22930000722408295,
        "Tdop": 9.221699714660645,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.8069000244140625,
        "Tqopp": 0.04529999941587448,
        "S10": 0.14839999377727509,
        "S12": 0.5317000150680542
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.6263918876648,
        "pmax": 485.8500003814697,
        "qmin": -59.273701906204224,
        "qmax": 226.40609741210938,
        "regulated": 42746,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42751_1_ieeet1",
      "ports": {
        "bus": 42751,
        "speed": 19112,
        "vs": 19115,
        "efd": 19114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42751_1_tgov1",
      "ports": {
        "speed": 19112,
        "pmech": 19113
      },
      "params": {
        "Trate": 583.02001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20346881449222565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42751_1_ieeest",
      "ports": {
        "input": 19112,
        "output": 19115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42754_1_genrou",
      "ports": {
        "bus": 42754,
        "pmech": 19117,
        "efd": 19118,
        "speed": 19116
      },
      "params": {
        "mva": 45.0,
        "H": 6.937801361083984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.502500057220459,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.4838999509811401,
        "Xqp": 0.4115999937057495,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.09220000356435776,
        "Tdop": 9.068499565124512,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.7221999764442444,
        "Tqopp": 0.05869999900460243,
        "S10": 0.15700000524520874,
        "S12": 0.5076000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.246052145957947,
        "pmax": 37.5,
        "qmin": -4.16250005364418,
        "qmax": 19.087499380111694,
        "regulated": 42754,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42754_1_ieeet1",
      "ports": {
        "bus": 42754,
        "speed": 19116,
        "vs": 19119,
        "efd": 19118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42754_1_tgov1",
      "ports": {
        "speed": 19116,
        "pmech": 19117
      },
      "params": {
        "Trate": 45.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.11657893657684326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42754_1_ieeest",
      "ports": {
        "input": 19116,
        "output": 19119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42756_1_regca",
      "ports": {
        "bus": 42756,
        "iqcmd": 19121,
        "ipcmd": 19120,
        "pbranch": 19122,
        "qbranch": 19123
      },
      "params": {
        "mva": 10.319999694824219,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0860000029206276,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.2302018254995346,
        "pmax": 8.60000029206276,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42756,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42756_1_reecb",
      "ports": {
        "bus": 42756,
        "pe": 19122,
        "qgen": 19123,
        "iqcmd": 19121,
        "ipcmd": 19120
      },
      "params": {
        "mva": 10.319999694824219,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42760_1",
      "ports": {
        "bus": 42760
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 49.78647828102112,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 42760,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Genrou",
      "id": "42764_1_genrou",
      "ports": {
        "bus": 42764,
        "pmech": 19125,
        "efd": 19126,
        "speed": 19124
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18944003386422992,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42764,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42764_1_ieeet1",
      "ports": {
        "bus": 42764,
        "speed": 19124,
        "vs": 19127,
        "efd": 19126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42764_1_tgov1",
      "ports": {
        "speed": 19124,
        "pmech": 19125
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22027911245822906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42764_1_ieeest",
      "ports": {
        "input": 19124,
        "output": 19127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42765_1_genrou",
      "ports": {
        "bus": 42765,
        "pmech": 19129,
        "efd": 19130,
        "speed": 19128
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14469798188656569,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42765,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42765_1_ieeet1",
      "ports": {
        "bus": 42765,
        "speed": 19128,
        "vs": 19131,
        "efd": 19130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42765_1_tgov1",
      "ports": {
        "speed": 19128,
        "pmech": 19129
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16825346648693085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42765_1_ieeest",
      "ports": {
        "input": 19128,
        "output": 19131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42767_1_genrou",
      "ports": {
        "bus": 42767,
        "pmech": 19133,
        "efd": 19134,
        "speed": 19132
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.4209036827087402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.923799991607666,
        "Xdp": 0.3538999855518341,
        "Xdpp": 0.2542000114917755,
        "Xq": 1.8309999704360962,
        "Xqp": 0.26840001344680786,
        "Xqpp": 0.2542000114917755,
        "Xl": 0.1914999932050705,
        "Tdop": 4.677000045776367,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.7440000176429749,
        "Tqopp": 0.06780000030994415,
        "S10": 0.13619999587535858,
        "S12": 0.5073999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35578173119574785,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 42767,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42767_1_ieeet1",
      "ports": {
        "bus": 42767,
        "speed": 19132,
        "vs": 19135,
        "efd": 19134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42767_1_tgov1",
      "ports": {
        "speed": 19132,
        "pmech": 19133
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10980917513370514,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42767_1_ieeest",
      "ports": {
        "input": 19132,
        "output": 19135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42768_1_genrou",
      "ports": {
        "bus": 42768,
        "pmech": 19137,
        "efd": 19138,
        "speed": 19136
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3144069341942668,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42768,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42768_1_ieeet1",
      "ports": {
        "bus": 42768,
        "speed": 19136,
        "vs": 19139,
        "efd": 19138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42768_1_tgov1",
      "ports": {
        "speed": 19136,
        "pmech": 19137
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.365589439868927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42768_1_ieeest",
      "ports": {
        "input": 19136,
        "output": 19139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42768_2_genrou",
      "ports": {
        "bus": 42768,
        "pmech": 19141,
        "efd": 19142,
        "speed": 19140
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26813168078660965,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42768,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42768_2_ieeet1",
      "ports": {
        "bus": 42768,
        "speed": 19140,
        "vs": 19143,
        "efd": 19142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42768_2_tgov1",
      "ports": {
        "speed": 19140,
        "pmech": 19141
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31178101897239685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42768_2_ieeest",
      "ports": {
        "input": 19140,
        "output": 19143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42769_1_genrou",
      "ports": {
        "bus": 42769,
        "pmech": 19145,
        "efd": 19146,
        "speed": 19144
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31048362143337727,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42769,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42769_1_ieeet1",
      "ports": {
        "bus": 42769,
        "speed": 19144,
        "vs": 19147,
        "efd": 19146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42769_1_tgov1",
      "ports": {
        "speed": 19144,
        "pmech": 19145
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36102744936943054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42769_1_ieeest",
      "ports": {
        "input": 19144,
        "output": 19147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42769_2_genrou",
      "ports": {
        "bus": 42769,
        "pmech": 19149,
        "efd": 19150,
        "speed": 19148
      },
      "params": {
        "mva": 0.8600000143051147,
        "H": 1.366756558418274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.563099980354309,
        "Xdp": 0.21930000185966492,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4946999549865723,
        "Xqp": 0.42100000381469727,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11829999834299088,
        "Tdop": 4.76170015335083,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.6557999849319458,
        "Tqopp": 0.06939999759197235,
        "S10": 0.10199999809265137,
        "S12": 0.4390000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2051373478025198,
        "pmax": 0.7166666444391012,
        "qmin": -0.08743333164602518,
        "qmax": 0.33396666403859854,
        "regulated": 42769,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42769_2_ieeet1",
      "ports": {
        "bus": 42769,
        "speed": 19148,
        "vs": 19151,
        "efd": 19150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42769_2_tgov1",
      "ports": {
        "speed": 19148,
        "pmech": 19149
      },
      "params": {
        "Trate": 0.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23853179812431335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42769_2_ieeest",
      "ports": {
        "input": 19148,
        "output": 19151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42775_1_genrou",
      "ports": {
        "bus": 42775,
        "pmech": 19153,
        "efd": 19154,
        "speed": 19152
      },
      "params": {
        "mva": 206.447998046875,
        "H": 1.7575113773345947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.825700044631958,
        "Xqp": 0.31209999322891235,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 4.188399791717529,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.5291000008583069,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.42548739910126,
        "pmax": 172.03999757766724,
        "qmin": -20.98888009786606,
        "qmax": 80.17063736915588,
        "regulated": 42775,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42775_1_ieeet1",
      "ports": {
        "bus": 42775,
        "speed": 19152,
        "vs": 19155,
        "efd": 19154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23029999434947968,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.388400077819824,
        "E2": 3.184499979019165,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42775_1_tgov1",
      "ports": {
        "speed": 19152,
        "pmech": 19153
      },
      "params": {
        "Trate": 206.447998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294837992,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42775_1_ieeest",
      "ports": {
        "input": 19152,
        "output": 19155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42776_1_genrou",
      "ports": {
        "bus": 42776,
        "pmech": 19157,
        "efd": 19158,
        "speed": 19156
      },
      "params": {
        "mva": 206.447998046875,
        "H": 1.7575113773345947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.825700044631958,
        "Xqp": 0.31209999322891235,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 4.188399791717529,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.5291000008583069,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.16917419433594,
        "pmax": 172.03999757766724,
        "qmin": -20.98888009786606,
        "qmax": 80.17063736915588,
        "regulated": 42776,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42776_1_ieeet1",
      "ports": {
        "bus": 42776,
        "speed": 19156,
        "vs": 19159,
        "efd": 19158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23029999434947968,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.388400077819824,
        "E2": 3.184499979019165,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42776_1_tgov1",
      "ports": {
        "speed": 19156,
        "pmech": 19157
      },
      "params": {
        "Trate": 206.447998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294837991,
        "Pvmin": 0.4028577506542206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42776_1_ieeest",
      "ports": {
        "input": 19156,
        "output": 19159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42777_1_genrou",
      "ports": {
        "bus": 42777,
        "pmech": 19161,
        "efd": 19162,
        "speed": 19160
      },
      "params": {
        "mva": 206.447998046875,
        "H": 1.7575113773345947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.825700044631958,
        "Xqp": 0.31209999322891235,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 4.188399791717529,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.5291000008583069,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.80569767951965,
        "pmax": 172.03999757766724,
        "qmin": -20.98888009786606,
        "qmax": 80.17063736915588,
        "regulated": 42777,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42777_1_ieeet1",
      "ports": {
        "bus": 42777,
        "speed": 19160,
        "vs": 19163,
        "efd": 19162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23029999434947968,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.388400077819824,
        "E2": 3.184499979019165,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42777_1_tgov1",
      "ports": {
        "speed": 19160,
        "pmech": 19161
      },
      "params": {
        "Trate": 206.447998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329483799,
        "Pvmin": 0.22671906650066376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42777_1_ieeest",
      "ports": {
        "input": 19160,
        "output": 19163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42778_1_genrou",
      "ports": {
        "bus": 42778,
        "pmech": 19165,
        "efd": 19166,
        "speed": 19164
      },
      "params": {
        "mva": 206.447998046875,
        "H": 1.7575113773345947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.825700044631958,
        "Xqp": 0.31209999322891235,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 4.188399791717529,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.5291000008583069,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.88359594345093,
        "pmax": 172.03999757766724,
        "qmin": -20.98888009786606,
        "qmax": 80.17063736915588,
        "regulated": 42778,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42778_1_ieeet1",
      "ports": {
        "bus": 42778,
        "speed": 19164,
        "vs": 19167,
        "efd": 19166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23029999434947968,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.388400077819824,
        "E2": 3.184499979019165,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42778_1_tgov1",
      "ports": {
        "speed": 19164,
        "pmech": 19165
      },
      "params": {
        "Trate": 206.447998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294837991,
        "Pvmin": 0.22225256264209747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42778_1_ieeest",
      "ports": {
        "input": 19164,
        "output": 19167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42779_1_genrou",
      "ports": {
        "bus": 42779,
        "pmech": 19169,
        "efd": 19170,
        "speed": 19168
      },
      "params": {
        "mva": 206.447998046875,
        "H": 1.7575113773345947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.825700044631958,
        "Xqp": 0.31209999322891235,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 4.188399791717529,
        "Tdopp": 0.03629999980330467,
        "Tqop": 0.5291000008583069,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08290000259876251,
        "S12": 0.4007999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.979363679885864,
        "pmax": 172.03999757766724,
        "qmin": -20.98888009786606,
        "qmax": 80.17063736915588,
        "regulated": 42779,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42779_1_ieeet1",
      "ports": {
        "bus": 42779,
        "speed": 19168,
        "vs": 19171,
        "efd": 19170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.23029999434947968,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.388400077819824,
        "E2": 3.184499979019165,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42779_1_tgov1",
      "ports": {
        "speed": 19168,
        "pmech": 19169
      },
      "params": {
        "Trate": 206.447998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294837991,
        "Pvmin": 0.21787260472774506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42779_1_ieeest",
      "ports": {
        "input": 19168,
        "output": 19171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42786_1_genrou",
      "ports": {
        "bus": 42786,
        "pmech": 19173,
        "efd": 19174,
        "speed": 19172
      },
      "params": {
        "mva": 648.0,
        "H": 2.1944758892059326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1333999633789062,
        "Xdp": 0.38350000977516174,
        "Xdpp": 0.27489998936653137,
        "Xq": 2.0262999534606934,
        "Xqp": 0.5669000148773193,
        "Xqpp": 0.27489998936653137,
        "Xl": 0.20759999752044678,
        "Tdop": 5.567399978637695,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.5680000185966492,
        "Tqopp": 0.05270000174641609,
        "S10": 0.16009999811649323,
        "S12": 0.5551999807357788
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 217.54038333892822,
        "pmax": 540.0000095367432,
        "qmin": -65.88000059127808,
        "qmax": 251.64000988006592,
        "regulated": 42782,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42786_1_ieeet1",
      "ports": {
        "bus": 42786,
        "speed": 19172,
        "vs": 19175,
        "efd": 19174
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9114999771118164,
        "Kf": 0.11789999902248383,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.3203999996185303,
        "E2": 4.42710018157959,
        "Se1": 0.12020000070333481,
        "Se2": 0.3828999996185303,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42786_1_tgov1",
      "ports": {
        "speed": 19172,
        "pmech": 19173
      },
      "params": {
        "Trate": 648.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33571046590805054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42786_1_ieeest",
      "ports": {
        "input": 19172,
        "output": 19175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42787_1_genrou",
      "ports": {
        "bus": 42787,
        "pmech": 19177,
        "efd": 19178,
        "speed": 19176
      },
      "params": {
        "mva": 648.0,
        "H": 2.1944758892059326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1333999633789062,
        "Xdp": 0.38350000977516174,
        "Xdpp": 0.27489998936653137,
        "Xq": 2.0262999534606934,
        "Xqp": 0.5669000148773193,
        "Xqpp": 0.27489998936653137,
        "Xl": 0.20759999752044678,
        "Tdop": 5.567399978637695,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.5680000185966492,
        "Tqopp": 0.05270000174641609,
        "S10": 0.16009999811649323,
        "S12": 0.5551999807357788
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.75588297843933,
        "pmax": 540.0000095367432,
        "qmin": -65.88000059127808,
        "qmax": 251.64000988006592,
        "regulated": 42782,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42787_1_ieeet1",
      "ports": {
        "bus": 42787,
        "speed": 19176,
        "vs": 19179,
        "efd": 19178
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9114999771118164,
        "Kf": 0.11789999902248383,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.3203999996185303,
        "E2": 4.42710018157959,
        "Se1": 0.12020000070333481,
        "Se2": 0.3828999996185303,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42787_1_tgov1",
      "ports": {
        "speed": 19176,
        "pmech": 19177
      },
      "params": {
        "Trate": 648.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1061047613620758,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42787_1_ieeest",
      "ports": {
        "input": 19176,
        "output": 19179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42791_1_gensal",
      "ports": {
        "bus": 42791,
        "pmech": 19181,
        "efd": 19182,
        "speed": 19180
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.4251999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3395999670028687,
        "Xdp": 0.5177000164985657,
        "Xdpp": 0.325300008058548,
        "Xq": 0.8700000047683716,
        "Xl": 0.13449999690055847,
        "Tdop": 6.0,
        "Tdopp": 0.14489999413490295,
        "Tqopp": 0.17720000445842743,
        "S10": 0.2094999998807907,
        "S12": 0.5963000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1869145082309842,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 42791,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "42791_1_esdc1a",
      "ports": {
        "bus": 42791,
        "speed": 19180,
        "vs": 19183,
        "efd": 19182
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06750000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3550000190734863,
        "Se1": 0.12610000371932983,
        "E2": 3.140000104904175,
        "Se2": 0.3783999979496002,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "42791_1_hygov",
      "ports": {
        "speed": 19180,
        "pmech": 19181
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1532435417175293,
        "Tr": 7.024284839630127,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4749000072479248,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42791_1_ieeest",
      "ports": {
        "input": 19180,
        "output": 19183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42792_1_gensal",
      "ports": {
        "bus": 42792,
        "pmech": 19185,
        "efd": 19186,
        "speed": 19184
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.4251999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3395999670028687,
        "Xdp": 0.5177000164985657,
        "Xdpp": 0.325300008058548,
        "Xq": 0.8700000047683716,
        "Xl": 0.13449999690055847,
        "Tdop": 6.0,
        "Tdopp": 0.14489999413490295,
        "Tqopp": 0.17720000445842743,
        "S10": 0.2094999998807907,
        "S12": 0.5963000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42732376605272293,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 42792,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "42792_1_esdc1a",
      "ports": {
        "bus": 42792,
        "speed": 19184,
        "vs": 19187,
        "efd": 19186
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06750000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3550000190734863,
        "Se1": 0.12610000371932983,
        "E2": 3.140000104904175,
        "Se2": 0.3783999979496002,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "42792_1_hygov",
      "ports": {
        "speed": 19184,
        "pmech": 19185
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1532435417175293,
        "Tr": 7.024284839630127,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4749000072479248,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42792_1_ieeest",
      "ports": {
        "input": 19184,
        "output": 19187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42794_1_gensal",
      "ports": {
        "bus": 42794,
        "pmech": 19189,
        "efd": 19190,
        "speed": 19188
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.4251999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3395999670028687,
        "Xdp": 0.5177000164985657,
        "Xdpp": 0.325300008058548,
        "Xq": 0.8700000047683716,
        "Xl": 0.13449999690055847,
        "Tdop": 6.0,
        "Tdopp": 0.14489999413490295,
        "Tqopp": 0.17720000445842743,
        "S10": 0.2094999998807907,
        "S12": 0.5963000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45374250039458275,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 42794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "42794_1_esdc1a",
      "ports": {
        "bus": 42794,
        "speed": 19188,
        "vs": 19191,
        "efd": 19190
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06750000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3550000190734863,
        "Se1": 0.12610000371932983,
        "E2": 3.140000104904175,
        "Se2": 0.3783999979496002,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "42794_1_hygov",
      "ports": {
        "speed": 19188,
        "pmech": 19189
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1532435417175293,
        "Tr": 7.024284839630127,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4749000072479248,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42794_1_ieeest",
      "ports": {
        "input": 19188,
        "output": 19191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42798_1_genrou",
      "ports": {
        "bus": 42798,
        "pmech": 19193,
        "efd": 19194,
        "speed": 19192
      },
      "params": {
        "mva": 182.6999969482422,
        "H": 4.9606475830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.156599998474121,
        "Xdp": 0.42289999127388,
        "Xdpp": 0.30250000953674316,
        "Xq": 2.0480000972747803,
        "Xqp": 0.7026000022888184,
        "Xqpp": 0.30250000953674316,
        "Xl": 0.22910000383853912,
        "Tdop": 4.567699909210205,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.5321000218391418,
        "Tqopp": 0.07980000227689743,
        "S10": 0.1388999968767166,
        "S12": 0.5127000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.955989122390747,
        "pmax": 152.25000381469727,
        "qmin": -18.57450008392334,
        "qmax": 70.94849944114685,
        "regulated": 42798,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42798_1_ieeet1",
      "ports": {
        "bus": 42798,
        "speed": 19192,
        "vs": 19195,
        "efd": 19194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42798_1_tgov1",
      "ports": {
        "speed": 19192,
        "pmech": 19193
      },
      "params": {
        "Trate": 182.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.163962721824646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42798_1_ieeest",
      "ports": {
        "input": 19192,
        "output": 19195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42799_1_genrou",
      "ports": {
        "bus": 42799,
        "pmech": 19197,
        "efd": 19198,
        "speed": 19196
      },
      "params": {
        "mva": 182.6999969482422,
        "H": 4.9606475830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.156599998474121,
        "Xdp": 0.42289999127388,
        "Xdpp": 0.30250000953674316,
        "Xq": 2.0480000972747803,
        "Xqp": 0.7026000022888184,
        "Xqpp": 0.30250000953674316,
        "Xl": 0.22910000383853912,
        "Tdop": 4.567699909210205,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.5321000218391418,
        "Tqopp": 0.07980000227689743,
        "S10": 0.1388999968767166,
        "S12": 0.5127000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.05373930931091,
        "pmax": 152.25000381469727,
        "qmin": -18.57450008392334,
        "qmax": 70.94849944114685,
        "regulated": 42799,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42799_1_ieeet1",
      "ports": {
        "bus": 42799,
        "speed": 19196,
        "vs": 19199,
        "efd": 19198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42799_1_tgov1",
      "ports": {
        "speed": 19196,
        "pmech": 19197
      },
      "params": {
        "Trate": 182.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3779624402523041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42799_1_ieeest",
      "ports": {
        "input": 19196,
        "output": 19199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42803_1_genrou",
      "ports": {
        "bus": 42803,
        "pmech": 19201,
        "efd": 19202,
        "speed": 19200
      },
      "params": {
        "mva": 8.880000114440918,
        "H": 3.1961779594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2151999473571777,
        "Xdp": 0.2363000065088272,
        "Xdpp": 0.17180000245571136,
        "Xq": 1.1705000400543213,
        "Xqp": 0.47110000252723694,
        "Xqpp": 0.17180000245571136,
        "Xl": 0.1274999976158142,
        "Tdop": 4.9969000816345215,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.796999990940094,
        "Tqopp": 0.05559999868273735,
        "S10": 0.05790000036358833,
        "S12": 0.3508000075817108
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9661709666252136,
        "pmax": 7.400000095367432,
        "qmin": -0.9027999825775623,
        "qmax": 3.4483999013900757,
        "regulated": 42803,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "42803_1_ieeet1",
      "ports": {
        "bus": 42803,
        "speed": 19200,
        "vs": 19203,
        "efd": 19202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42803_1_tgov1",
      "ports": {
        "speed": 19200,
        "pmech": 19201
      },
      "params": {
        "Trate": 8.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2214156538248062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42803_1_ieeest",
      "ports": {
        "input": 19200,
        "output": 19203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42805_1_regca",
      "ports": {
        "bus": 42805,
        "iqcmd": 19205,
        "ipcmd": 19204,
        "pbranch": 19206,
        "qbranch": 19207
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.4395061433315277,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42805,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42805_1_reecb",
      "ports": {
        "bus": 42805,
        "pe": 19206,
        "qgen": 19207,
        "iqcmd": 19205,
        "ipcmd": 19204
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42807_1_genrou",
      "ports": {
        "bus": 42807,
        "pmech": 19209,
        "efd": 19210,
        "speed": 19208
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 5.966426849365234,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9047000408172607,
        "Xdp": 0.21410000324249268,
        "Xdpp": 0.15620000660419464,
        "Xq": 1.813099980354309,
        "Xqp": 0.48159998655319214,
        "Xqpp": 0.15620000660419464,
        "Xl": 0.11550000309944153,
        "Tdop": 6.0472002029418945,
        "Tdopp": 0.04039999842643738,
        "Tqop": 0.6725999712944031,
        "Tqopp": 0.06040000170469284,
        "S10": 0.11309999972581863,
        "S12": 0.4611999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23502050898969173,
        "pmax": 0.800000037997961,
        "qmin": -0.09759999811649323,
        "qmax": 0.3727999981492758,
        "regulated": 42807,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42807_1_ieeet1",
      "ports": {
        "bus": 42807,
        "speed": 19208,
        "vs": 19211,
        "efd": 19210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42807_1_tgov1",
      "ports": {
        "speed": 19208,
        "pmech": 19209
      },
      "params": {
        "Trate": 0.9599999785423279,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.24481303989887238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42807_1_ieeest",
      "ports": {
        "input": 19208,
        "output": 19211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42807_2_genrou",
      "ports": {
        "bus": 42807,
        "pmech": 19213,
        "efd": 19214,
        "speed": 19212
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 4.427579402923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0241000652313232,
        "Xdp": 0.40939998626708984,
        "Xdpp": 0.2930000126361847,
        "Xq": 1.9244999885559082,
        "Xqp": 0.5062000155448914,
        "Xqpp": 0.2930000126361847,
        "Xl": 0.22169999778270721,
        "Tdop": 4.328499794006348,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.711899995803833,
        "Tqopp": 0.04639999940991402,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2571264049038291,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 42807,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42807_2_ieeet1",
      "ports": {
        "bus": 42807,
        "speed": 19212,
        "vs": 19215,
        "efd": 19214
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7671999931335449,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.338599920272827,
        "E2": 3.1180999279022217,
        "Se1": 0.02930000051856041,
        "Se2": 0.2809000015258789,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42807_2_tgov1",
      "ports": {
        "speed": 19212,
        "pmech": 19213
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17856000363826752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42807_2_ieeest",
      "ports": {
        "input": 19212,
        "output": 19215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42807_3_genrou",
      "ports": {
        "bus": 42807,
        "pmech": 19217,
        "efd": 19218,
        "speed": 19216
      },
      "params": {
        "mva": 1.6319999694824219,
        "H": 2.241276502609253,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4788000583648682,
        "Xdp": 0.14730000495910645,
        "Xdpp": 0.10939999669790268,
        "Xq": 1.416200041770935,
        "Xqp": 0.25600001215934753,
        "Xqpp": 0.10939999669790268,
        "Xl": 0.07909999787807465,
        "Tdop": 7.70550012588501,
        "Tdopp": 0.03680000081658363,
        "Tqop": 0.6319000124931335,
        "Tqopp": 0.04520000144839287,
        "S10": 0.09210000187158585,
        "S12": 0.41929998993873596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6083895917981863,
        "pmax": 1.360000018030405,
        "qmin": -0.16591999446973205,
        "qmax": 0.6337599828839302,
        "regulated": 42807,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42807_3_ieeet1",
      "ports": {
        "bus": 42807,
        "speed": 19216,
        "vs": 19219,
        "efd": 19218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42807_3_tgov1",
      "ports": {
        "speed": 19216,
        "pmech": 19217
      },
      "params": {
        "Trate": 1.6319999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.372787743806839,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42807_3_ieeest",
      "ports": {
        "input": 19216,
        "output": 19219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42807_4_genrou",
      "ports": {
        "bus": 42807,
        "pmech": 19221,
        "efd": 19222,
        "speed": 19220
      },
      "params": {
        "mva": 1.6319999694824219,
        "H": 2.241276502609253,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4788000583648682,
        "Xdp": 0.14730000495910645,
        "Xdpp": 0.10939999669790268,
        "Xq": 1.416200041770935,
        "Xqp": 0.25600001215934753,
        "Xqpp": 0.10939999669790268,
        "Xl": 0.07909999787807465,
        "Tdop": 7.70550012588501,
        "Tdopp": 0.03680000081658363,
        "Tqop": 0.6319000124931335,
        "Tqopp": 0.04520000144839287,
        "S10": 0.09210000187158585,
        "S12": 0.41929998993873596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5945841781795025,
        "pmax": 1.360000018030405,
        "qmin": -0.16591999446973205,
        "qmax": 0.6337599828839302,
        "regulated": 42807,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42807_4_ieeet1",
      "ports": {
        "bus": 42807,
        "speed": 19220,
        "vs": 19223,
        "efd": 19222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42807_4_tgov1",
      "ports": {
        "speed": 19220,
        "pmech": 19221
      },
      "params": {
        "Trate": 1.6319999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.364328533411026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42807_4_ieeest",
      "ports": {
        "input": 19220,
        "output": 19223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42809_1_genrou",
      "ports": {
        "bus": 42809,
        "pmech": 19225,
        "efd": 19226,
        "speed": 19224
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.062150478363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5967999696731567,
        "Xdp": 0.2223999947309494,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.5599000453948975,
        "Xqp": 0.31619998812675476,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10840000212192535,
        "Tdop": 6.600900173187256,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.5709999799728394,
        "Tqopp": 0.04969999939203262,
        "S10": 0.02319999970495701,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8042733669281006,
        "pmax": 20.70000022649765,
        "qmin": -2.297700010240078,
        "qmax": 10.536299645900726,
        "regulated": 42809,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42809_1_ieeet1",
      "ports": {
        "bus": 42809,
        "speed": 19224,
        "vs": 19227,
        "efd": 19226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42809_1_tgov1",
      "ports": {
        "speed": 19224,
        "pmech": 19225
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.11289345473051071,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42809_1_ieeest",
      "ports": {
        "input": 19224,
        "output": 19227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42809_2_genrou",
      "ports": {
        "bus": 42809,
        "pmech": 19229,
        "efd": 19230,
        "speed": 19228
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.062150478363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5967999696731567,
        "Xdp": 0.2223999947309494,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.5599000453948975,
        "Xqp": 0.31619998812675476,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10840000212192535,
        "Tdop": 6.600900173187256,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.5709999799728394,
        "Tqopp": 0.04969999939203262,
        "S10": 0.02319999970495701,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.723792225122452,
        "pmax": 20.70000022649765,
        "qmin": -2.297700010240078,
        "qmax": 10.536299645900726,
        "regulated": 42809,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42809_2_ieeet1",
      "ports": {
        "bus": 42809,
        "speed": 19228,
        "vs": 19231,
        "efd": 19230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42809_2_tgov1",
      "ports": {
        "speed": 19228,
        "pmech": 19229
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.3914570212364197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42809_2_ieeest",
      "ports": {
        "input": 19228,
        "output": 19231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_1_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19233,
        "efd": 19234,
        "speed": 19232
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.085029006004333,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_1_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19232,
        "vs": 19235,
        "efd": 19234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_1_tgov1",
      "ports": {
        "speed": 19232,
        "pmech": 19233
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.31200283765792847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_1_ieeest",
      "ports": {
        "input": 19232,
        "output": 19235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_2_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19237,
        "efd": 19238,
        "speed": 19236
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.938912510871887,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_2_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19236,
        "vs": 19239,
        "efd": 19238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_2_tgov1",
      "ports": {
        "speed": 19236,
        "pmech": 19237
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.09874269366264343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_2_ieeest",
      "ports": {
        "input": 19236,
        "output": 19239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_3_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19241,
        "efd": 19242,
        "speed": 19240
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.253257751464844,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_3_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19240,
        "vs": 19243,
        "efd": 19242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_3_tgov1",
      "ports": {
        "speed": 19240,
        "pmech": 19241
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.1897171288728714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_3_ieeest",
      "ports": {
        "input": 19240,
        "output": 19243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_4_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19245,
        "efd": 19246,
        "speed": 19244
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.632827997207642,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_4_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19244,
        "vs": 19247,
        "efd": 19246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_4_tgov1",
      "ports": {
        "speed": 19244,
        "pmech": 19245
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.16956253349781036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_4_ieeest",
      "ports": {
        "input": 19244,
        "output": 19247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_5_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19249,
        "efd": 19250,
        "speed": 19248
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.207302123308182,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_5_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19248,
        "vs": 19251,
        "efd": 19250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_5_tgov1",
      "ports": {
        "speed": 19248,
        "pmech": 19249
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.1269564926624298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_5_ieeest",
      "ports": {
        "input": 19248,
        "output": 19251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42811_6_genrou",
      "ports": {
        "bus": 42811,
        "pmech": 19253,
        "efd": 19254,
        "speed": 19252
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 1.7154055833816528,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3984999656677246,
        "Xdp": 0.3395000100135803,
        "Xdpp": 0.26579999923706055,
        "Xq": 2.2067999839782715,
        "Xqp": 0.4867999851703644,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.20749999582767487,
        "Tdop": 8.883000373840332,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0750000476837158,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1768999993801117,
        "S12": 0.49729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.550915330648422,
        "pmax": 67.00000166893005,
        "qmin": -7.436999678611755,
        "qmax": 34.10300016403198,
        "regulated": 42811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42811_6_ieeet1",
      "ports": {
        "bus": 42811,
        "speed": 19252,
        "vs": 19255,
        "efd": 19254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42811_6_tgov1",
      "ports": {
        "speed": 19252,
        "pmech": 19253
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.09391685575246811,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42811_6_ieeest",
      "ports": {
        "input": 19252,
        "output": 19255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42818_1_genrou",
      "ports": {
        "bus": 42818,
        "pmech": 19257,
        "efd": 19258,
        "speed": 19256
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 3.6075592041015625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.039799928665161,
        "Xdp": 0.421099990606308,
        "Xdpp": 0.2687000036239624,
        "Xq": 1.9174000024795532,
        "Xqp": 0.7245000004768372,
        "Xqpp": 0.2687000036239624,
        "Xl": 0.20980000495910645,
        "Tdop": 5.7530999183654785,
        "Tdopp": 0.0617000013589859,
        "Tqop": 0.48989999294281006,
        "Tqopp": 0.04729999974370003,
        "S10": 0.05570000037550926,
        "S12": 0.34130001068115234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.433191537857056,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 42818,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42818_1_ieeet1",
      "ports": {
        "bus": 42818,
        "speed": 19256,
        "vs": 19259,
        "efd": 19258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42818_1_tgov1",
      "ports": {
        "speed": 19256,
        "pmech": 19257
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200341,
        "Pvmin": 0.15449856221675873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42818_1_ieeest",
      "ports": {
        "input": 19256,
        "output": 19259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42822_1_genrou",
      "ports": {
        "bus": 42822,
        "pmech": 19261,
        "efd": 19262,
        "speed": 19260
      },
      "params": {
        "mva": 644.010009765625,
        "H": 2.185147285461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8249000310897827,
        "Xdp": 0.4007999897003174,
        "Xdpp": 0.2870999872684479,
        "Xq": 1.738700032234192,
        "Xqp": 0.7253999710083008,
        "Xqpp": 0.2870999872684479,
        "Xl": 0.21709999442100525,
        "Tdop": 4.52239990234375,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.06989999860525131,
        "S10": 0.13609999418258667,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 126.11485719680786,
        "pmax": 536.674976348877,
        "qmin": -65.4743492603302,
        "qmax": 250.09055137634277,
        "regulated": 42820,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42822_1_ieeet1",
      "ports": {
        "bus": 42822,
        "speed": 19260,
        "vs": 19263,
        "efd": 19262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42822_1_tgov1",
      "ports": {
        "speed": 19260,
        "pmech": 19261
      },
      "params": {
        "Trate": 644.010009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19582748413085938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42822_1_ieeest",
      "ports": {
        "input": 19260,
        "output": 19263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42823_1_genrou",
      "ports": {
        "bus": 42823,
        "pmech": 19265,
        "efd": 19266,
        "speed": 19264
      },
      "params": {
        "mva": 644.010009765625,
        "H": 2.185147285461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8249000310897827,
        "Xdp": 0.4007999897003174,
        "Xdpp": 0.2870999872684479,
        "Xq": 1.738700032234192,
        "Xqp": 0.7253999710083008,
        "Xqpp": 0.2870999872684479,
        "Xl": 0.21709999442100525,
        "Tdop": 4.52239990234375,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.06989999860525131,
        "S10": 0.13609999418258667,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.34047722816467,
        "pmax": 536.674976348877,
        "qmin": -65.4743492603302,
        "qmax": 250.09055137634277,
        "regulated": 42820,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42823_1_ieeet1",
      "ports": {
        "bus": 42823,
        "speed": 19264,
        "vs": 19267,
        "efd": 19266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42823_1_tgov1",
      "ports": {
        "speed": 19264,
        "pmech": 19265
      },
      "params": {
        "Trate": 644.010009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10145878791809082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42823_1_ieeest",
      "ports": {
        "input": 19264,
        "output": 19267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42824_1_genrou",
      "ports": {
        "bus": 42824,
        "pmech": 19269,
        "efd": 19270,
        "speed": 19268
      },
      "params": {
        "mva": 644.010009765625,
        "H": 2.185147285461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8249000310897827,
        "Xdp": 0.4007999897003174,
        "Xdpp": 0.2870999872684479,
        "Xq": 1.738700032234192,
        "Xqp": 0.7253999710083008,
        "Xqpp": 0.2870999872684479,
        "Xl": 0.21709999442100525,
        "Tdop": 4.52239990234375,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.06989999860525131,
        "S10": 0.13609999418258667,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 165.6195878982544,
        "pmax": 536.674976348877,
        "qmin": -65.4743492603302,
        "qmax": 250.09055137634277,
        "regulated": 42820,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42824_1_ieeet1",
      "ports": {
        "bus": 42824,
        "speed": 19268,
        "vs": 19271,
        "efd": 19270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42824_1_tgov1",
      "ports": {
        "speed": 19268,
        "pmech": 19269
      },
      "params": {
        "Trate": 644.010009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.257169275922479,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42824_1_ieeest",
      "ports": {
        "input": 19268,
        "output": 19271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42825_1_genrou",
      "ports": {
        "bus": 42825,
        "pmech": 19273,
        "efd": 19274,
        "speed": 19272
      },
      "params": {
        "mva": 644.010009765625,
        "H": 2.185147285461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8249000310897827,
        "Xdp": 0.4007999897003174,
        "Xdpp": 0.2870999872684479,
        "Xq": 1.738700032234192,
        "Xqp": 0.7253999710083008,
        "Xqpp": 0.2870999872684479,
        "Xl": 0.21709999442100525,
        "Tdop": 4.52239990234375,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.06989999860525131,
        "S10": 0.13609999418258667,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 148.36089611053467,
        "pmax": 536.674976348877,
        "qmin": -65.4743492603302,
        "qmax": 250.09055137634277,
        "regulated": 42820,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42825_1_ieeet1",
      "ports": {
        "bus": 42825,
        "speed": 19272,
        "vs": 19275,
        "efd": 19274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42825_1_tgov1",
      "ports": {
        "speed": 19272,
        "pmech": 19273
      },
      "params": {
        "Trate": 644.010009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23037047684192657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42825_1_ieeest",
      "ports": {
        "input": 19272,
        "output": 19275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42829_1_genrou",
      "ports": {
        "bus": 42829,
        "pmech": 19277,
        "efd": 19278,
        "speed": 19276
      },
      "params": {
        "mva": 265.20001220703125,
        "H": 3.5966901779174805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.210400104522705,
        "Xdp": 0.40290001034736633,
        "Xdpp": 0.28850001096725464,
        "Xq": 2.098099946975708,
        "Xqp": 0.6358000040054321,
        "Xqpp": 0.28850001096725464,
        "Xl": 0.21819999814033508,
        "Tdop": 9.277199745178223,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4494999647140503,
        "Tqopp": 0.057100001722574234,
        "S10": 0.15620000660419464,
        "S12": 0.5473999977111816
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.17288899421692,
        "pmax": 221.00000381469727,
        "qmin": -26.962000131607056,
        "qmax": 102.98600196838379,
        "regulated": 42828,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42829_1_ieeet1",
      "ports": {
        "bus": 42829,
        "speed": 19276,
        "vs": 19279,
        "efd": 19278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42829_1_tgov1",
      "ports": {
        "speed": 19276,
        "pmech": 19277
      },
      "params": {
        "Trate": 265.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3551013767719269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42829_1_ieeest",
      "ports": {
        "input": 19276,
        "output": 19279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42830_1_genrou",
      "ports": {
        "bus": 42830,
        "pmech": 19281,
        "efd": 19282,
        "speed": 19280
      },
      "params": {
        "mva": 265.20001220703125,
        "H": 3.5966901779174805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.210400104522705,
        "Xdp": 0.40290001034736633,
        "Xdpp": 0.28850001096725464,
        "Xq": 2.098099946975708,
        "Xqp": 0.6358000040054321,
        "Xqpp": 0.28850001096725464,
        "Xl": 0.21819999814033508,
        "Tdop": 9.277199745178223,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4494999647140503,
        "Tqopp": 0.057100001722574234,
        "S10": 0.15620000660419464,
        "S12": 0.5473999977111816
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.848106265068054,
        "pmax": 221.00000381469727,
        "qmin": -26.962000131607056,
        "qmax": 102.98600196838379,
        "regulated": 42828,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42830_1_ieeet1",
      "ports": {
        "bus": 42830,
        "speed": 19280,
        "vs": 19283,
        "efd": 19282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42830_1_tgov1",
      "ports": {
        "speed": 19280,
        "pmech": 19281
      },
      "params": {
        "Trate": 265.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16533975303173065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42830_1_ieeest",
      "ports": {
        "input": 19280,
        "output": 19283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42831_1_genrou",
      "ports": {
        "bus": 42831,
        "pmech": 19285,
        "efd": 19286,
        "speed": 19284
      },
      "params": {
        "mva": 265.20001220703125,
        "H": 3.5966901779174805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.210400104522705,
        "Xdp": 0.40290001034736633,
        "Xdpp": 0.28850001096725464,
        "Xq": 2.098099946975708,
        "Xqp": 0.6358000040054321,
        "Xqpp": 0.28850001096725464,
        "Xl": 0.21819999814033508,
        "Tdop": 9.277199745178223,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4494999647140503,
        "Tqopp": 0.057100001722574234,
        "S10": 0.15620000660419464,
        "S12": 0.5473999977111816
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.13673710823059,
        "pmax": 221.00000381469727,
        "qmin": -26.962000131607056,
        "qmax": 102.98600196838379,
        "regulated": 42831,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "42831_1_ieeet1",
      "ports": {
        "bus": 42831,
        "speed": 19284,
        "vs": 19287,
        "efd": 19286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42831_1_tgov1",
      "ports": {
        "speed": 19284,
        "pmech": 19285
      },
      "params": {
        "Trate": 265.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1965940296649933,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42831_1_ieeest",
      "ports": {
        "input": 19284,
        "output": 19287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42834_1_genrou",
      "ports": {
        "bus": 42834,
        "pmech": 19289,
        "efd": 19290,
        "speed": 19288
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 8.178571701049805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244999885559082,
        "Xdp": 0.23160000145435333,
        "Xdpp": 0.12460000067949295,
        "Xq": 2.0829999446868896,
        "Xqp": 0.3075999915599823,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.09489999711513519,
        "Tdop": 4.462600231170654,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2110999822616577,
        "Tqopp": 0.0568000003695488,
        "S10": 0.18709999322891235,
        "S12": 0.6468999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.5912425965070724,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 42834,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42834_1_ieeet1",
      "ports": {
        "bus": 42834,
        "speed": 19288,
        "vs": 19291,
        "efd": 19290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42834_1_tgov1",
      "ports": {
        "speed": 19288,
        "pmech": 19289
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21255752444267273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42834_1_ieeest",
      "ports": {
        "input": 19288,
        "output": 19291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42840_1_genrou",
      "ports": {
        "bus": 42840,
        "pmech": 19293,
        "efd": 19294,
        "speed": 19292
      },
      "params": {
        "mva": 36.599998474121094,
        "H": 2.9144365787506104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5625,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.3057999908924103,
        "Xq": 2.339200019836426,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.3057999908924103,
        "Xl": 0.23929999768733978,
        "Tdop": 9.965499877929688,
        "Tdopp": 0.0632999986410141,
        "Tqop": 1.138200044631958,
        "Tqopp": 0.04149999842047691,
        "S10": 0.05849999934434891,
        "S12": 0.3012000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.46388104557991,
        "pmax": 30.500000715255737,
        "qmin": -3.3854998648166656,
        "qmax": 15.524500608444214,
        "regulated": 42840,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "42840_1_ieeet1",
      "ports": {
        "bus": 42840,
        "speed": 19292,
        "vs": 19295,
        "efd": 19294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42840_1_tgov1",
      "ports": {
        "speed": 19292,
        "pmech": 19293
      },
      "params": {
        "Trate": 36.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333387618076,
        "Pvmin": 0.14928637444972992,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42840_1_ieeest",
      "ports": {
        "input": 19292,
        "output": 19295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42840_2_genrou",
      "ports": {
        "bus": 42840,
        "pmech": 19297,
        "efd": 19298,
        "speed": 19296
      },
      "params": {
        "mva": 36.599998474121094,
        "H": 2.9144365787506104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5625,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.3057999908924103,
        "Xq": 2.339200019836426,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.3057999908924103,
        "Xl": 0.23929999768733978,
        "Tdop": 9.965499877929688,
        "Tdopp": 0.0632999986410141,
        "Tqop": 1.138200044631958,
        "Tqopp": 0.04149999842047691,
        "S10": 0.05849999934434891,
        "S12": 0.3012000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.765921652317047,
        "pmax": 30.500000715255737,
        "qmin": -3.3854998648166656,
        "qmax": 15.524500608444214,
        "regulated": 42840,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "42840_2_ieeet1",
      "ports": {
        "bus": 42840,
        "speed": 19296,
        "vs": 19299,
        "efd": 19298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42840_2_tgov1",
      "ports": {
        "speed": 19296,
        "pmech": 19297
      },
      "params": {
        "Trate": 36.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333387618076,
        "Pvmin": 0.34879568219184875,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42840_2_ieeest",
      "ports": {
        "input": 19296,
        "output": 19299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42844_1_genrou",
      "ports": {
        "bus": 42844,
        "pmech": 19301,
        "efd": 19302,
        "speed": 19300
      },
      "params": {
        "mva": 162.0,
        "H": 5.950932502746582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.071700096130371,
        "Xdp": 0.36890000104904175,
        "Xdpp": 0.30979999899864197,
        "Xq": 1.9431999921798706,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.30979999899864197,
        "Xl": 0.24250000715255737,
        "Tdop": 5.193299770355225,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.6960999965667725,
        "Tqopp": 0.06989999860525131,
        "S10": 0.20999999344348907,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.49368858337402,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 42844,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42844_1_ieeet1",
      "ports": {
        "bus": 42844,
        "speed": 19300,
        "vs": 19303,
        "efd": 19302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42844_1_tgov1",
      "ports": {
        "speed": 19300,
        "pmech": 19301
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34255364537239075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42844_1_ieeest",
      "ports": {
        "input": 19300,
        "output": 19303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42845_1_genrou",
      "ports": {
        "bus": 42845,
        "pmech": 19305,
        "efd": 19306,
        "speed": 19304
      },
      "params": {
        "mva": 162.0,
        "H": 5.950932502746582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.071700096130371,
        "Xdp": 0.36890000104904175,
        "Xdpp": 0.30979999899864197,
        "Xq": 1.9431999921798706,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.30979999899864197,
        "Xl": 0.24250000715255737,
        "Tdop": 5.193299770355225,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.6960999965667725,
        "Tqopp": 0.06989999860525131,
        "S10": 0.20999999344348907,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.07657468318939,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 42845,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42845_1_ieeet1",
      "ports": {
        "bus": 42845,
        "speed": 19304,
        "vs": 19307,
        "efd": 19306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42845_1_tgov1",
      "ports": {
        "speed": 19304,
        "pmech": 19305
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24738626182079315,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42845_1_ieeest",
      "ports": {
        "input": 19304,
        "output": 19307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42846_1_genrou",
      "ports": {
        "bus": 42846,
        "pmech": 19309,
        "efd": 19310,
        "speed": 19308
      },
      "params": {
        "mva": 162.0,
        "H": 5.950932502746582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.071700096130371,
        "Xdp": 0.36890000104904175,
        "Xdpp": 0.30979999899864197,
        "Xq": 1.9431999921798706,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.30979999899864197,
        "Xl": 0.24250000715255737,
        "Tdop": 5.193299770355225,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.6960999965667725,
        "Tqopp": 0.06989999860525131,
        "S10": 0.20999999344348907,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.73406231403351,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 42846,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42846_1_ieeet1",
      "ports": {
        "bus": 42846,
        "speed": 19308,
        "vs": 19311,
        "efd": 19310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42846_1_tgov1",
      "ports": {
        "speed": 19308,
        "pmech": 19309
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20823495090007782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42846_1_ieeest",
      "ports": {
        "input": 19308,
        "output": 19311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42847_1_genrou",
      "ports": {
        "bus": 42847,
        "pmech": 19313,
        "efd": 19314,
        "speed": 19312
      },
      "params": {
        "mva": 162.0,
        "H": 5.950932502746582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.071700096130371,
        "Xdp": 0.36890000104904175,
        "Xdpp": 0.30979999899864197,
        "Xq": 1.9431999921798706,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.30979999899864197,
        "Xl": 0.24250000715255737,
        "Tdop": 5.193299770355225,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.6960999965667725,
        "Tqopp": 0.06989999860525131,
        "S10": 0.20999999344348907,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.10203766822815,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 42847,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "42847_1_ieeet1",
      "ports": {
        "bus": 42847,
        "speed": 19312,
        "vs": 19315,
        "efd": 19314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42847_1_tgov1",
      "ports": {
        "speed": 19312,
        "pmech": 19313
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22902491688728333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42847_1_ieeest",
      "ports": {
        "input": 19312,
        "output": 19315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42851_1_genrou",
      "ports": {
        "bus": 42851,
        "pmech": 19317,
        "efd": 19318,
        "speed": 19316
      },
      "params": {
        "mva": 54.0,
        "H": 8.73255443572998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.421999931335449,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.25360000133514404,
        "Xq": 2.225800037384033,
        "Xqp": 0.6933000087738037,
        "Xqpp": 0.25360000133514404,
        "Xl": 0.19769999384880066,
        "Tdop": 5.917500019073486,
        "Tdopp": 0.06340000033378601,
        "Tqop": 0.9753000140190125,
        "Tqopp": 0.08900000154972076,
        "S10": 0.08730000257492065,
        "S12": 0.46950000524520874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.83659029006958,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 42851,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42851_1_ieeet1",
      "ports": {
        "bus": 42851,
        "speed": 19316,
        "vs": 19319,
        "efd": 19318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42851_1_tgov1",
      "ports": {
        "speed": 19316,
        "pmech": 19317
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18215908110141754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42851_1_ieeest",
      "ports": {
        "input": 19316,
        "output": 19319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42851_2_genrou",
      "ports": {
        "bus": 42851,
        "pmech": 19321,
        "efd": 19322,
        "speed": 19320
      },
      "params": {
        "mva": 54.0,
        "H": 8.73255443572998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.421999931335449,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.25360000133514404,
        "Xq": 2.225800037384033,
        "Xqp": 0.6933000087738037,
        "Xqpp": 0.25360000133514404,
        "Xl": 0.19769999384880066,
        "Tdop": 5.917500019073486,
        "Tdopp": 0.06340000033378601,
        "Tqop": 0.9753000140190125,
        "Tqopp": 0.08900000154972076,
        "S10": 0.08730000257492065,
        "S12": 0.46950000524520874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.323387265205383,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 42851,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42851_2_ieeet1",
      "ports": {
        "bus": 42851,
        "speed": 19320,
        "vs": 19323,
        "efd": 19322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42851_2_tgov1",
      "ports": {
        "speed": 19320,
        "pmech": 19321
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13561828434467316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42851_2_ieeest",
      "ports": {
        "input": 19320,
        "output": 19323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42851_3_genrou",
      "ports": {
        "bus": 42851,
        "pmech": 19325,
        "efd": 19326,
        "speed": 19324
      },
      "params": {
        "mva": 54.0,
        "H": 8.73255443572998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.421999931335449,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.25360000133514404,
        "Xq": 2.225800037384033,
        "Xqp": 0.6933000087738037,
        "Xqpp": 0.25360000133514404,
        "Xl": 0.19769999384880066,
        "Tdop": 5.917500019073486,
        "Tdopp": 0.06340000033378601,
        "Tqop": 0.9753000140190125,
        "Tqopp": 0.08900000154972076,
        "S10": 0.08730000257492065,
        "S12": 0.46950000524520874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.359280169010162,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 42851,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42851_3_ieeet1",
      "ports": {
        "bus": 42851,
        "speed": 19324,
        "vs": 19327,
        "efd": 19326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42851_3_tgov1",
      "ports": {
        "speed": 19324,
        "pmech": 19325
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3585051894187927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42851_3_ieeest",
      "ports": {
        "input": 19324,
        "output": 19327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42857_2_regca",
      "ports": {
        "bus": 42857,
        "iqcmd": 19329,
        "ipcmd": 19328,
        "pbranch": 19330,
        "qbranch": 19331
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.23505010176450014,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42857,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42857_2_reecb",
      "ports": {
        "bus": 42857,
        "pe": 19330,
        "qgen": 19331,
        "iqcmd": 19329,
        "ipcmd": 19328
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "42858_1_regca",
      "ports": {
        "bus": 42858,
        "iqcmd": 19333,
        "ipcmd": 19332,
        "pbranch": 19334,
        "qbranch": 19335
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3149067750200629,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42858,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42858_1_reecb",
      "ports": {
        "bus": 42858,
        "pe": 19334,
        "qgen": 19335,
        "iqcmd": 19333,
        "ipcmd": 19332
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42864_1_genrou",
      "ports": {
        "bus": 42864,
        "pmech": 19337,
        "efd": 19338,
        "speed": 19336
      },
      "params": {
        "mva": 20.784000396728516,
        "H": 5.440882205963135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1665000915527344,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.303600013256073,
        "Xq": 2.0571999549865723,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.303600013256073,
        "Xl": 0.22990000247955322,
        "Tdop": 4.240200042724609,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.06019999831914902,
        "S10": 0.060499999672174454,
        "S12": 0.35589998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.626004606485367,
        "pmax": 17.319999635219574,
        "qmin": -2.11303997784853,
        "qmax": 8.071120083332062,
        "regulated": 42864,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "42864_1_ieeet1",
      "ports": {
        "bus": 42864,
        "speed": 19336,
        "vs": 19339,
        "efd": 19338
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.7319999933242798,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.983299970626831,
        "E2": 3.9776999950408936,
        "Se1": 0.5788999795913696,
        "Se2": 0.8978000283241272,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42864_1_tgov1",
      "ports": {
        "speed": 19336,
        "pmech": 19337
      },
      "params": {
        "Trate": 20.784000396728516,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17446133494377136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42864_1_ieeest",
      "ports": {
        "input": 19336,
        "output": 19339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42864_2_genrou",
      "ports": {
        "bus": 42864,
        "pmech": 19341,
        "efd": 19342,
        "speed": 19340
      },
      "params": {
        "mva": 20.784000396728516,
        "H": 5.440882205963135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1665000915527344,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.303600013256073,
        "Xq": 2.0571999549865723,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.303600013256073,
        "Xl": 0.22990000247955322,
        "Tdop": 4.240200042724609,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.06019999831914902,
        "S10": 0.060499999672174454,
        "S12": 0.35589998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.290787294507027,
        "pmax": 17.319999635219574,
        "qmin": -2.11303997784853,
        "qmax": 8.071120083332062,
        "regulated": 42864,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "42864_2_ieeet1",
      "ports": {
        "bus": 42864,
        "speed": 19340,
        "vs": 19343,
        "efd": 19342
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.7319999933242798,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.983299970626831,
        "E2": 3.9776999950408936,
        "Se1": 0.5788999795913696,
        "Se2": 0.8978000283241272,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42864_2_tgov1",
      "ports": {
        "speed": 19340,
        "pmech": 19341
      },
      "params": {
        "Trate": 20.784000396728516,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25456058979034424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42864_2_ieeest",
      "ports": {
        "input": 19340,
        "output": 19343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42865_1_genrou",
      "ports": {
        "bus": 42865,
        "pmech": 19345,
        "efd": 19346,
        "speed": 19344
      },
      "params": {
        "mva": 20.784000396728516,
        "H": 5.440882205963135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1665000915527344,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.303600013256073,
        "Xq": 2.0571999549865723,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.303600013256073,
        "Xl": 0.22990000247955322,
        "Tdop": 4.240200042724609,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.06019999831914902,
        "S10": 0.060499999672174454,
        "S12": 0.35589998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.672592505812645,
        "pmax": 17.319999635219574,
        "qmin": -2.11303997784853,
        "qmax": 8.071120083332062,
        "regulated": 42865,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "42865_1_ieeet1",
      "ports": {
        "bus": 42865,
        "speed": 19344,
        "vs": 19347,
        "efd": 19346
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.7319999933242798,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.983299970626831,
        "E2": 3.9776999950408936,
        "Se1": 0.5788999795913696,
        "Se2": 0.8978000283241272,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42865_1_tgov1",
      "ports": {
        "speed": 19344,
        "pmech": 19345
      },
      "params": {
        "Trate": 20.784000396728516,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22481679916381836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42865_1_ieeest",
      "ports": {
        "input": 19344,
        "output": 19347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42865_2_genrou",
      "ports": {
        "bus": 42865,
        "pmech": 19349,
        "efd": 19350,
        "speed": 19348
      },
      "params": {
        "mva": 20.784000396728516,
        "H": 5.440882205963135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1665000915527344,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.303600013256073,
        "Xq": 2.0571999549865723,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.303600013256073,
        "Xl": 0.22990000247955322,
        "Tdop": 4.240200042724609,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.06019999831914902,
        "S10": 0.060499999672174454,
        "S12": 0.35589998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1681902930140495,
        "pmax": 17.319999635219574,
        "qmin": -2.11303997784853,
        "qmax": 8.071120083332062,
        "regulated": 42865,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "42865_2_ieeet1",
      "ports": {
        "bus": 42865,
        "speed": 19348,
        "vs": 19351,
        "efd": 19350
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.7319999933242798,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.983299970626831,
        "E2": 3.9776999950408936,
        "Se1": 0.5788999795913696,
        "Se2": 0.8978000283241272,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42865_2_tgov1",
      "ports": {
        "speed": 19348,
        "pmech": 19349
      },
      "params": {
        "Trate": 20.784000396728516,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10432016104459763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42865_2_ieeest",
      "ports": {
        "input": 19348,
        "output": 19351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42866_1_genrou",
      "ports": {
        "bus": 42866,
        "pmech": 19353,
        "efd": 19354,
        "speed": 19352
      },
      "params": {
        "mva": 20.784000396728516,
        "H": 5.440882205963135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1665000915527344,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.303600013256073,
        "Xq": 2.0571999549865723,
        "Xqp": 0.4449000060558319,
        "Xqpp": 0.303600013256073,
        "Xl": 0.22990000247955322,
        "Tdop": 4.240200042724609,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.1123000383377075,
        "Tqopp": 0.06019999831914902,
        "S10": 0.060499999672174454,
        "S12": 0.35589998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.96809296309948,
        "pmax": 17.319999635219574,
        "qmin": -2.11303997784853,
        "qmax": 8.071120083332062,
        "regulated": 42866,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "42866_1_ieeet1",
      "ports": {
        "bus": 42866,
        "speed": 19352,
        "vs": 19355,
        "efd": 19354
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.7319999933242798,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.983299970626831,
        "E2": 3.9776999950408936,
        "Se1": 0.5788999795913696,
        "Se2": 0.8978000283241272,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42866_1_tgov1",
      "ports": {
        "speed": 19352,
        "pmech": 19353
      },
      "params": {
        "Trate": 20.784000396728516,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2390344887971878,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42866_1_ieeest",
      "ports": {
        "input": 19352,
        "output": 19355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42876_1_genrou",
      "ports": {
        "bus": 42876,
        "pmech": 19357,
        "efd": 19358,
        "speed": 19356
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.6164064407348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.102400064468384,
        "Xdp": 0.15919999778270721,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.967900037765503,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08969999849796295,
        "Tdop": 7.637800216674805,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.4417000114917755,
        "Tqopp": 0.07909999787807465,
        "S10": 0.02630000002682209,
        "S12": 0.3783999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.317306995391846,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 42876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42876_1_ieeet1",
      "ports": {
        "bus": 42876,
        "speed": 19356,
        "vs": 19359,
        "efd": 19358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42876_1_tgov1",
      "ports": {
        "speed": 19356,
        "pmech": 19357
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.23853039741516113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42876_1_ieeest",
      "ports": {
        "input": 19356,
        "output": 19359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42876_2_genrou",
      "ports": {
        "bus": 42876,
        "pmech": 19361,
        "efd": 19362,
        "speed": 19360
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.6164064407348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.102400064468384,
        "Xdp": 0.15919999778270721,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.967900037765503,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08969999849796295,
        "Tdop": 7.637800216674805,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.4417000114917755,
        "Tqopp": 0.07909999787807465,
        "S10": 0.02630000002682209,
        "S12": 0.3783999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.244861841201782,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 42876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42876_2_ieeet1",
      "ports": {
        "bus": 42876,
        "speed": 19360,
        "vs": 19363,
        "efd": 19362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42876_2_tgov1",
      "ports": {
        "speed": 19360,
        "pmech": 19361
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.34772539138793945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42876_2_ieeest",
      "ports": {
        "input": 19360,
        "output": 19363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42876_3_genrou",
      "ports": {
        "bus": 42876,
        "pmech": 19365,
        "efd": 19366,
        "speed": 19364
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.6164064407348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.102400064468384,
        "Xdp": 0.15919999778270721,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.967900037765503,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08969999849796295,
        "Tdop": 7.637800216674805,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.4417000114917755,
        "Tqopp": 0.07909999787807465,
        "S10": 0.02630000002682209,
        "S12": 0.3783999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.947277843952179,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 42876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42876_3_ieeet1",
      "ports": {
        "bus": 42876,
        "speed": 19364,
        "vs": 19367,
        "efd": 19366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42876_3_tgov1",
      "ports": {
        "speed": 19364,
        "pmech": 19365
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.2196594774723053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42876_3_ieeest",
      "ports": {
        "input": 19364,
        "output": 19367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42876_4_genrou",
      "ports": {
        "bus": 42876,
        "pmech": 19369,
        "efd": 19370,
        "speed": 19368
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.6164064407348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.102400064468384,
        "Xdp": 0.15919999778270721,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.967900037765503,
        "Xqp": 0.2948000133037567,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08969999849796295,
        "Tdop": 7.637800216674805,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.4417000114917755,
        "Tqopp": 0.07909999787807465,
        "S10": 0.02630000002682209,
        "S12": 0.3783999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.401663422584534,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 42876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42876_4_ieeet1",
      "ports": {
        "bus": 42876,
        "speed": 19368,
        "vs": 19371,
        "efd": 19370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42876_4_tgov1",
      "ports": {
        "speed": 19368,
        "pmech": 19369
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.2259182333946228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42876_4_ieeest",
      "ports": {
        "input": 19368,
        "output": 19371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42884_1_genrou",
      "ports": {
        "bus": 42884,
        "pmech": 19373,
        "efd": 19374,
        "speed": 19372
      },
      "params": {
        "mva": 154.8000030517578,
        "H": 4.5041327476501465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.273200035095215,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.12849999964237213,
        "Xq": 2.105799913406372,
        "Xqp": 0.20579999685287476,
        "Xqpp": 0.12849999964237213,
        "Xl": 0.09799999743700027,
        "Tdop": 7.51639986038208,
        "Tdopp": 0.04780000075697899,
        "Tqop": 0.8562999963760376,
        "Tqopp": 0.07100000232458115,
        "S10": 0.10930000245571136,
        "S12": 0.41589999198913574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.53277313709259,
        "pmax": 128.99999618530273,
        "qmin": -14.318999648094177,
        "qmax": 65.66100120544434,
        "regulated": 42884,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42884_1_ieeet1",
      "ports": {
        "bus": 42884,
        "speed": 19372,
        "vs": 19375,
        "efd": 19374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42884_1_tgov1",
      "ports": {
        "speed": 19372,
        "pmech": 19373
      },
      "params": {
        "Trate": 154.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16494038701057434,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42884_1_ieeest",
      "ports": {
        "input": 19372,
        "output": 19375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42885_1_genrou",
      "ports": {
        "bus": 42885,
        "pmech": 19377,
        "efd": 19378,
        "speed": 19376
      },
      "params": {
        "mva": 154.8000030517578,
        "H": 4.5041327476501465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.273200035095215,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.12849999964237213,
        "Xq": 2.105799913406372,
        "Xqp": 0.20579999685287476,
        "Xqpp": 0.12849999964237213,
        "Xl": 0.09799999743700027,
        "Tdop": 7.51639986038208,
        "Tdopp": 0.04780000075697899,
        "Tqop": 0.8562999963760376,
        "Tqopp": 0.07100000232458115,
        "S10": 0.10930000245571136,
        "S12": 0.41589999198913574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.33723044395447,
        "pmax": 128.99999618530273,
        "qmin": -14.318999648094177,
        "qmax": 65.66100120544434,
        "regulated": 42883,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "42885_1_ieeet1",
      "ports": {
        "bus": 42885,
        "speed": 19376,
        "vs": 19379,
        "efd": 19378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42885_1_tgov1",
      "ports": {
        "speed": 19376,
        "pmech": 19377
      },
      "params": {
        "Trate": 154.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20889683067798615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42885_1_ieeest",
      "ports": {
        "input": 19376,
        "output": 19379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42895_1_genrou",
      "ports": {
        "bus": 42895,
        "pmech": 19381,
        "efd": 19382,
        "speed": 19380
      },
      "params": {
        "mva": 247.75999450683594,
        "H": 4.920797348022461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6722999811172485,
        "Xdp": 0.19499999284744263,
        "Xdpp": 0.16140000522136688,
        "Xq": 1.6208000183105469,
        "Xqp": 0.2671999931335449,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 9.12660026550293,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.5881999731063843,
        "Tqopp": 0.08250000327825546,
        "S10": 0.19169999659061432,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.416402101516724,
        "pmax": 206.4666748046875,
        "qmin": -22.917799651622772,
        "qmax": 105.09153604507446,
        "regulated": 42895,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42895_1_ieeet1",
      "ports": {
        "bus": 42895,
        "speed": 19380,
        "vs": 19383,
        "efd": 19382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42895_1_tgov1",
      "ports": {
        "speed": 19380,
        "pmech": 19381
      },
      "params": {
        "Trate": 247.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333846558141,
        "Pvmin": 0.11065709590911865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42895_1_ieeest",
      "ports": {
        "input": 19380,
        "output": 19383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42896_1_genrou",
      "ports": {
        "bus": 42896,
        "pmech": 19385,
        "efd": 19386,
        "speed": 19384
      },
      "params": {
        "mva": 247.75999450683594,
        "H": 4.920797348022461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6722999811172485,
        "Xdp": 0.19499999284744263,
        "Xdpp": 0.16140000522136688,
        "Xq": 1.6208000183105469,
        "Xqp": 0.2671999931335449,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 9.12660026550293,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.5881999731063843,
        "Tqopp": 0.08250000327825546,
        "S10": 0.19169999659061432,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.04820823669434,
        "pmax": 206.4666748046875,
        "qmin": -22.917799651622772,
        "qmax": 105.09153604507446,
        "regulated": 42896,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42896_1_ieeet1",
      "ports": {
        "bus": 42896,
        "speed": 19384,
        "vs": 19387,
        "efd": 19386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42896_1_tgov1",
      "ports": {
        "speed": 19384,
        "pmech": 19385
      },
      "params": {
        "Trate": 247.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333846558139,
        "Pvmin": 0.403810977935791,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42896_1_ieeest",
      "ports": {
        "input": 19384,
        "output": 19387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42897_1_genrou",
      "ports": {
        "bus": 42897,
        "pmech": 19389,
        "efd": 19390,
        "speed": 19388
      },
      "params": {
        "mva": 247.75999450683594,
        "H": 4.920797348022461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6722999811172485,
        "Xdp": 0.19499999284744263,
        "Xdpp": 0.16140000522136688,
        "Xq": 1.6208000183105469,
        "Xqp": 0.2671999931335449,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 9.12660026550293,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.5881999731063843,
        "Tqopp": 0.08250000327825546,
        "S10": 0.19169999659061432,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.69632053375244,
        "pmax": 206.4666748046875,
        "qmin": -22.917799651622772,
        "qmax": 105.09153604507446,
        "regulated": 42897,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "42897_1_ieeet1",
      "ports": {
        "bus": 42897,
        "speed": 19388,
        "vs": 19391,
        "efd": 19390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42897_1_tgov1",
      "ports": {
        "speed": 19388,
        "pmech": 19389
      },
      "params": {
        "Trate": 247.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333846558141,
        "Pvmin": 0.32570359110832214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42897_1_ieeest",
      "ports": {
        "input": 19388,
        "output": 19391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42901_1_regca",
      "ports": {
        "bus": 42901,
        "iqcmd": 19393,
        "ipcmd": 19392,
        "pbranch": 19394,
        "qbranch": 19395
      },
      "params": {
        "mva": 10.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.09000000357627869,
        "q0": 0.0
      },
      "extension": {
        "pmin": 4.146583005785942,
        "pmax": 9.000000357627869,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42901,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42901_1_reecb",
      "ports": {
        "bus": 42901,
        "pe": 19394,
        "qgen": 19395,
        "iqcmd": 19393,
        "ipcmd": 19392
      },
      "params": {
        "mva": 10.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42905_1",
      "ports": {
        "bus": 42905
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 62.735819816589355,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 42903,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42906_1",
      "ports": {
        "bus": 42906
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.11809662682935596,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 42906,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_42910_1",
      "ports": {
        "bus": 42910
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 33.90411138534546,
        "pmax": 105.9999942779541,
        "qmin": -15.263999998569489,
        "qmax": 22.577999532222748,
        "regulated": 42910,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Gensal",
      "id": "42916_1_gensal",
      "ports": {
        "bus": 42916,
        "pmech": 19397,
        "efd": 19398,
        "speed": 19396
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.6955000162124634,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1079000234603882,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.7188000082969666,
        "Xl": 0.1006999984383583,
        "Tdop": 6.0,
        "Tdopp": 0.37380000948905945,
        "Tqopp": 0.08590000122785568,
        "S10": 0.22290000319480896,
        "S12": 0.7728000283241272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19671078771352768,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 42916,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "42916_1_ieeet1",
      "ports": {
        "bus": 42916,
        "speed": 19396,
        "vs": 19399,
        "efd": 19398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42916_1_hygov",
      "ports": {
        "speed": 19396,
        "pmech": 19397
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6533439755439758,
        "Tr": 4.822831630706787,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9607999920845032,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42916_1_ieeest",
      "ports": {
        "input": 19396,
        "output": 19399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42918_1_gensal",
      "ports": {
        "bus": 42918,
        "pmech": 19401,
        "efd": 19402,
        "speed": 19400
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.6955000162124634,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1079000234603882,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.7188000082969666,
        "Xl": 0.1006999984383583,
        "Tdop": 6.0,
        "Tdopp": 0.37380000948905945,
        "Tqopp": 0.08590000122785568,
        "S10": 0.22290000319480896,
        "S12": 0.7728000283241272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3367440775036812,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 42918,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "42918_1_ieeet1",
      "ports": {
        "bus": 42918,
        "speed": 19400,
        "vs": 19403,
        "efd": 19402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42918_1_hygov",
      "ports": {
        "speed": 19400,
        "pmech": 19401
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6533439755439758,
        "Tr": 4.822831630706787,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9607999920845032,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42918_1_ieeest",
      "ports": {
        "input": 19400,
        "output": 19403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42919_1_gensal",
      "ports": {
        "bus": 42919,
        "pmech": 19405,
        "efd": 19406,
        "speed": 19404
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.6955000162124634,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1079000234603882,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.7188000082969666,
        "Xl": 0.1006999984383583,
        "Tdop": 6.0,
        "Tdopp": 0.37380000948905945,
        "Tqopp": 0.08590000122785568,
        "S10": 0.22290000319480896,
        "S12": 0.7728000283241272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3413083264604211,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 42919,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "42919_1_ieeet1",
      "ports": {
        "bus": 42919,
        "speed": 19404,
        "vs": 19407,
        "efd": 19406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42919_1_hygov",
      "ports": {
        "speed": 19404,
        "pmech": 19405
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6533439755439758,
        "Tr": 4.822831630706787,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9607999920845032,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42919_1_ieeest",
      "ports": {
        "input": 19404,
        "output": 19407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42919_2_gensal",
      "ports": {
        "bus": 42919,
        "pmech": 19409,
        "efd": 19410,
        "speed": 19408
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.6955000162124634,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1079000234603882,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.7188000082969666,
        "Xl": 0.1006999984383583,
        "Tdop": 6.0,
        "Tdopp": 0.37380000948905945,
        "Tqopp": 0.08590000122785568,
        "S10": 0.22290000319480896,
        "S12": 0.7728000283241272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15911454102024436,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 42919,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "42919_2_ieeet1",
      "ports": {
        "bus": 42919,
        "speed": 19408,
        "vs": 19411,
        "efd": 19410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42919_2_hygov",
      "ports": {
        "speed": 19408,
        "pmech": 19409
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6533439755439758,
        "Tr": 4.822831630706787,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9607999920845032,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42919_2_ieeest",
      "ports": {
        "input": 19408,
        "output": 19411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42930_1_genrou",
      "ports": {
        "bus": 42930,
        "pmech": 19413,
        "efd": 19414,
        "speed": 19412
      },
      "params": {
        "mva": 362.1000061035156,
        "H": 2.353740692138672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.954699993133545,
        "Xdp": 0.29170000553131104,
        "Xdpp": 0.21060000360012054,
        "Xq": 1.8597999811172485,
        "Xqp": 0.29910001158714294,
        "Xqpp": 0.21060000360012054,
        "Xl": 0.15770000219345093,
        "Tdop": 4.8491997718811035,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.8496999740600586,
        "Tqopp": 0.0494999997317791,
        "S10": 0.07109999656677246,
        "S12": 0.3772999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.66731595993042,
        "pmax": 301.74999237060547,
        "qmin": -36.8135005235672,
        "qmax": 140.6154990196228,
        "regulated": 42927,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42930_1_ieeet1",
      "ports": {
        "bus": 42930,
        "speed": 19412,
        "vs": 19415,
        "efd": 19414
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.538100004196167,
        "Kf": 0.08340000361204147,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2674999237060547,
        "E2": 4.3566999435424805,
        "Se1": 0.2883000075817108,
        "Se2": 0.5716000199317932,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42930_1_tgov1",
      "ports": {
        "speed": 19412,
        "pmech": 19413
      },
      "params": {
        "Trate": 362.1000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22553801536560059,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42930_1_ieeest",
      "ports": {
        "input": 19412,
        "output": 19415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42931_1_genrou",
      "ports": {
        "bus": 42931,
        "pmech": 19417,
        "efd": 19418,
        "speed": 19416
      },
      "params": {
        "mva": 362.1000061035156,
        "H": 2.353740692138672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.954699993133545,
        "Xdp": 0.29170000553131104,
        "Xdpp": 0.21060000360012054,
        "Xq": 1.8597999811172485,
        "Xqp": 0.29910001158714294,
        "Xqpp": 0.21060000360012054,
        "Xl": 0.15770000219345093,
        "Tdop": 4.8491997718811035,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.8496999740600586,
        "Tqopp": 0.0494999997317791,
        "S10": 0.07109999656677246,
        "S12": 0.3772999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 95.82240581512451,
        "pmax": 301.74999237060547,
        "qmin": -36.8135005235672,
        "qmax": 140.6154990196228,
        "regulated": 42927,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "42931_1_ieeet1",
      "ports": {
        "bus": 42931,
        "speed": 19416,
        "vs": 19419,
        "efd": 19418
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.538100004196167,
        "Kf": 0.08340000361204147,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2674999237060547,
        "E2": 4.3566999435424805,
        "Se1": 0.2883000075817108,
        "Se2": 0.5716000199317932,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42931_1_tgov1",
      "ports": {
        "speed": 19416,
        "pmech": 19417
      },
      "params": {
        "Trate": 362.1000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26462966203689575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42931_1_ieeest",
      "ports": {
        "input": 19416,
        "output": 19419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42935_1_genrou",
      "ports": {
        "bus": 42935,
        "pmech": 19421,
        "efd": 19422,
        "speed": 19420
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 6.214056015014648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3252999782562256,
        "Xdp": 0.15809999406337738,
        "Xdpp": 0.13220000267028809,
        "Xq": 2.1477999687194824,
        "Xqp": 0.46160000562667847,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 8.567299842834473,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.6520000100135803,
        "Tqopp": 0.08380000293254852,
        "S10": 0.05849999934434891,
        "S12": 0.37119999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.934584498405457,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 42935,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42935_1_ieeet1",
      "ports": {
        "bus": 42935,
        "speed": 19420,
        "vs": 19423,
        "efd": 19422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42935_1_tgov1",
      "ports": {
        "speed": 19420,
        "pmech": 19421
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.11417877674102783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42935_1_ieeest",
      "ports": {
        "input": 19420,
        "output": 19423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42936_1_genrou",
      "ports": {
        "bus": 42936,
        "pmech": 19425,
        "efd": 19426,
        "speed": 19424
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 6.214056015014648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3252999782562256,
        "Xdp": 0.15809999406337738,
        "Xdpp": 0.13220000267028809,
        "Xq": 2.1477999687194824,
        "Xqp": 0.46160000562667847,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 8.567299842834473,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.6520000100135803,
        "Tqopp": 0.08380000293254852,
        "S10": 0.05849999934434891,
        "S12": 0.37119999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.954368948936462,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 42936,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42936_1_ieeet1",
      "ports": {
        "bus": 42936,
        "speed": 19424,
        "vs": 19427,
        "efd": 19426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42936_1_tgov1",
      "ports": {
        "speed": 19424,
        "pmech": 19425
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.24429945647716522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42936_1_ieeest",
      "ports": {
        "input": 19424,
        "output": 19427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42937_1_genrou",
      "ports": {
        "bus": 42937,
        "pmech": 19429,
        "efd": 19430,
        "speed": 19428
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 6.214056015014648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3252999782562256,
        "Xdp": 0.15809999406337738,
        "Xdpp": 0.13220000267028809,
        "Xq": 2.1477999687194824,
        "Xqp": 0.46160000562667847,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 8.567299842834473,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.6520000100135803,
        "Tqopp": 0.08380000293254852,
        "S10": 0.05849999934434891,
        "S12": 0.37119999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.504801630973816,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 42937,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "42937_1_ieeet1",
      "ports": {
        "bus": 42937,
        "speed": 19428,
        "vs": 19431,
        "efd": 19430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42937_1_tgov1",
      "ports": {
        "speed": 19428,
        "pmech": 19429
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092401,
        "Pvmin": 0.3784770667552948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42937_1_ieeest",
      "ports": {
        "input": 19428,
        "output": 19431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42943_2_gensal",
      "ports": {
        "bus": 42943,
        "pmech": 19433,
        "efd": 19434,
        "speed": 19432
      },
      "params": {
        "mva": 25.920000076293945,
        "H": 1.785099983215332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7350999712944031,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.23309999704360962,
        "Xq": 0.475600004196167,
        "Xl": 0.11420000344514847,
        "Tdop": 6.0,
        "Tdopp": 0.24379999935626984,
        "Tqopp": 0.3582000136375427,
        "S10": 0.07900000363588333,
        "S12": 0.2045000046491623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.815122932195663,
        "pmax": 21.60000056028366,
        "qmin": -1.0583999566733837,
        "qmax": 8.294399827718735,
        "regulated": 42943,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "42943_2_ieeet1",
      "ports": {
        "bus": 42943,
        "speed": 19432,
        "vs": 19435,
        "efd": 19434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42943_2_hygov",
      "ports": {
        "speed": 19432,
        "pmech": 19433
      },
      "params": {
        "Trate": 25.920000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5520843863487244,
        "Tr": 4.307239055633545,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8485999703407288,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42943_2_ieeest",
      "ports": {
        "input": 19432,
        "output": 19435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "42944_1_gensal",
      "ports": {
        "bus": 42944,
        "pmech": 19437,
        "efd": 19438,
        "speed": 19436
      },
      "params": {
        "mva": 25.920000076293945,
        "H": 1.785099983215332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7350999712944031,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.23309999704360962,
        "Xq": 0.475600004196167,
        "Xl": 0.11420000344514847,
        "Tdop": 6.0,
        "Tdopp": 0.24379999935626984,
        "Tqopp": 0.3582000136375427,
        "S10": 0.07900000363588333,
        "S12": 0.2045000046491623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.341080643236637,
        "pmax": 21.60000056028366,
        "qmin": -1.0583999566733837,
        "qmax": 8.294399827718735,
        "regulated": 42944,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "42944_1_ieeet1",
      "ports": {
        "bus": 42944,
        "speed": 19436,
        "vs": 19439,
        "efd": 19438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "42944_1_hygov",
      "ports": {
        "speed": 19436,
        "pmech": 19437
      },
      "params": {
        "Trate": 25.920000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5520843863487244,
        "Tr": 4.307239055633545,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8485999703407288,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42944_1_ieeest",
      "ports": {
        "input": 19436,
        "output": 19439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "42948_1_regca",
      "ports": {
        "bus": 42948,
        "iqcmd": 19441,
        "ipcmd": 19440,
        "pbranch": 19442,
        "qbranch": 19443
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1637031100690365,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 42948,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "42948_1_reecb",
      "ports": {
        "bus": 42948,
        "pe": 19442,
        "qgen": 19443,
        "iqcmd": 19441,
        "ipcmd": 19440
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "42955_1_genrou",
      "ports": {
        "bus": 42955,
        "pmech": 19445,
        "efd": 19446,
        "speed": 19444
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.153798162937164,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42955,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "42955_1_ieeet1",
      "ports": {
        "bus": 42955,
        "speed": 19444,
        "vs": 19447,
        "efd": 19446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42955_1_tgov1",
      "ports": {
        "speed": 19444,
        "pmech": 19445
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1474955976009369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42955_1_ieeest",
      "ports": {
        "input": 19444,
        "output": 19447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42956_1_genrou",
      "ports": {
        "bus": 42956,
        "pmech": 19449,
        "efd": 19450,
        "speed": 19448
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.2561753988266,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42950,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "42956_1_ieeet1",
      "ports": {
        "bus": 42956,
        "speed": 19448,
        "vs": 19451,
        "efd": 19450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42956_1_tgov1",
      "ports": {
        "speed": 19448,
        "pmech": 19449
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11165233701467514,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42956_1_ieeest",
      "ports": {
        "input": 19448,
        "output": 19451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42957_1_genrou",
      "ports": {
        "bus": 42957,
        "pmech": 19453,
        "efd": 19454,
        "speed": 19452
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.338106989860535,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42957,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42957_1_ieeet1",
      "ports": {
        "bus": 42957,
        "speed": 19452,
        "vs": 19455,
        "efd": 19454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42957_1_tgov1",
      "ports": {
        "speed": 19452,
        "pmech": 19453
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30253297090530396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42957_1_ieeest",
      "ports": {
        "input": 19452,
        "output": 19455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42958_1_genrou",
      "ports": {
        "bus": 42958,
        "pmech": 19457,
        "efd": 19458,
        "speed": 19456
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.82358145713806,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42958,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42958_1_ieeet1",
      "ports": {
        "bus": 42958,
        "speed": 19456,
        "vs": 19459,
        "efd": 19458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42958_1_tgov1",
      "ports": {
        "speed": 19456,
        "pmech": 19457
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4158634543418884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42958_1_ieeest",
      "ports": {
        "input": 19456,
        "output": 19459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42959_1_genrou",
      "ports": {
        "bus": 42959,
        "pmech": 19461,
        "efd": 19462,
        "speed": 19460
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.515585243701935,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42959,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42959_1_ieeet1",
      "ports": {
        "bus": 42959,
        "speed": 19460,
        "vs": 19463,
        "efd": 19462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42959_1_tgov1",
      "ports": {
        "speed": 19460,
        "pmech": 19461
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1135508269071579,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42959_1_ieeest",
      "ports": {
        "input": 19460,
        "output": 19463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42960_1_genrou",
      "ports": {
        "bus": 42960,
        "pmech": 19465,
        "efd": 19466,
        "speed": 19464
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 6.344390392303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2492001056671143,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.2054000049829483,
        "Xq": 2.0862998962402344,
        "Xqp": 0.6284999847412109,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15929999947547913,
        "Tdop": 7.603600025177002,
        "Tdopp": 0.06289999932050705,
        "Tqop": 1.3911000490188599,
        "Tqopp": 0.04039999842643738,
        "S10": 0.011699999682605267,
        "S12": 0.3741999864578247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.44377040863037,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 42960,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "42960_1_ieeet1",
      "ports": {
        "bus": 42960,
        "speed": 19464,
        "vs": 19467,
        "efd": 19466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42960_1_tgov1",
      "ports": {
        "speed": 19464,
        "pmech": 19465
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17157326638698578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42960_1_ieeest",
      "ports": {
        "input": 19464,
        "output": 19467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42966_1_genrou",
      "ports": {
        "bus": 42966,
        "pmech": 19469,
        "efd": 19470,
        "speed": 19468
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.50168490409851,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42966,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "42966_1_ieeet1",
      "ports": {
        "bus": 42966,
        "speed": 19468,
        "vs": 19471,
        "efd": 19470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42966_1_tgov1",
      "ports": {
        "speed": 19468,
        "pmech": 19469
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.16031529009342194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42966_1_ieeest",
      "ports": {
        "input": 19468,
        "output": 19471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42967_1_genrou",
      "ports": {
        "bus": 42967,
        "pmech": 19473,
        "efd": 19474,
        "speed": 19472
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.86105275154114,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42967,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "42967_1_ieeet1",
      "ports": {
        "bus": 42967,
        "speed": 19472,
        "vs": 19475,
        "efd": 19474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42967_1_tgov1",
      "ports": {
        "speed": 19472,
        "pmech": 19473
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.315994530916214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42967_1_ieeest",
      "ports": {
        "input": 19472,
        "output": 19475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42968_1_genrou",
      "ports": {
        "bus": 42968,
        "pmech": 19477,
        "efd": 19478,
        "speed": 19476
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.5772864818573,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42968,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42968_1_ieeet1",
      "ports": {
        "bus": 42968,
        "speed": 19476,
        "vs": 19479,
        "efd": 19478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42968_1_tgov1",
      "ports": {
        "speed": 19476,
        "pmech": 19477
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3676026463508606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42968_1_ieeest",
      "ports": {
        "input": 19476,
        "output": 19479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42969_1_genrou",
      "ports": {
        "bus": 42969,
        "pmech": 19481,
        "efd": 19482,
        "speed": 19480
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.722022891044617,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42963,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "42969_1_ieeet1",
      "ports": {
        "bus": 42969,
        "speed": 19480,
        "vs": 19483,
        "efd": 19482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42969_1_tgov1",
      "ports": {
        "speed": 19480,
        "pmech": 19481
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1084497720003128,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42969_1_ieeest",
      "ports": {
        "input": 19480,
        "output": 19483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42970_1_genrou",
      "ports": {
        "bus": 42970,
        "pmech": 19485,
        "efd": 19486,
        "speed": 19484
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.52842664718628,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42970,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "42970_1_ieeet1",
      "ports": {
        "bus": 42970,
        "speed": 19484,
        "vs": 19487,
        "efd": 19486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42970_1_tgov1",
      "ports": {
        "speed": 19484,
        "pmech": 19485
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2740601897239685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42970_1_ieeest",
      "ports": {
        "input": 19484,
        "output": 19487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42971_1_genrou",
      "ports": {
        "bus": 42971,
        "pmech": 19489,
        "efd": 19490,
        "speed": 19488
      },
      "params": {
        "mva": 246.39999389648438,
        "H": 4.90498161315918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3329999446868896,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1540000438690186,
        "Xqp": 0.3711000084877014,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 8.356599807739258,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.08659999817609787,
        "S10": 0.031599998474121094,
        "S12": 0.20509999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.22822618484497,
        "pmax": 205.3333282470703,
        "qmin": -22.791999578475952,
        "qmax": 104.51467037200928,
        "regulated": 42971,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "42971_1_ieeet1",
      "ports": {
        "bus": 42971,
        "speed": 19488,
        "vs": 19491,
        "efd": 19490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42971_1_tgov1",
      "ports": {
        "speed": 19488,
        "pmech": 19489
      },
      "params": {
        "Trate": 246.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.20384833216667175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42971_1_ieeest",
      "ports": {
        "input": 19488,
        "output": 19491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42975_1_genrou",
      "ports": {
        "bus": 42975,
        "pmech": 19493,
        "efd": 19494,
        "speed": 19492
      },
      "params": {
        "mva": 6.599999904632568,
        "H": 3.166167974472046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9234999418258667,
        "Xdp": 0.2734000086784363,
        "Xdpp": 0.19779999554157257,
        "Xq": 1.8307000398635864,
        "Xqp": 0.3310000002384186,
        "Xqpp": 0.19779999554157257,
        "Xl": 0.1476999968290329,
        "Tdop": 6.723999977111816,
        "Tdopp": 0.03660000115633011,
        "Tqop": 1.253100037574768,
        "Tqopp": 0.04699999839067459,
        "S10": 0.06970000267028809,
        "S12": 0.37439998984336853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.792318768799305,
        "pmax": 5.499999970197678,
        "qmin": -0.6709999870508909,
        "qmax": 2.562999911606312,
        "regulated": 42975,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42975_1_ieeet1",
      "ports": {
        "bus": 42975,
        "speed": 19492,
        "vs": 19495,
        "efd": 19494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42975_1_tgov1",
      "ports": {
        "speed": 19492,
        "pmech": 19493
      },
      "params": {
        "Trate": 6.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.12004829943180084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42975_1_ieeest",
      "ports": {
        "input": 19492,
        "output": 19495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42984_1_genrou",
      "ports": {
        "bus": 42984,
        "pmech": 19497,
        "efd": 19498,
        "speed": 19496
      },
      "params": {
        "mva": 321.79998779296875,
        "H": 2.000498056411743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.151599884033203,
        "Xdp": 0.4771000146865845,
        "Xdpp": 0.34049999713897705,
        "Xq": 2.043299913406372,
        "Xqp": 0.6506999731063843,
        "Xqpp": 0.34049999713897705,
        "Xl": 0.25859999656677246,
        "Tdop": 6.658999919891357,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.6425999999046326,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17430000007152557,
        "S12": 0.5835000276565552
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.80885124206543,
        "pmax": 268.1666612625122,
        "qmin": -32.716333866119385,
        "qmax": 124.96566772460938,
        "regulated": 42984,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "42984_1_ieeet1",
      "ports": {
        "bus": 42984,
        "speed": 19496,
        "vs": 19499,
        "efd": 19498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42984_1_tgov1",
      "ports": {
        "speed": 19496,
        "pmech": 19497
      },
      "params": {
        "Trate": 321.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33812570571899414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42984_1_ieeest",
      "ports": {
        "input": 19496,
        "output": 19499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42985_1_genrou",
      "ports": {
        "bus": 42985,
        "pmech": 19501,
        "efd": 19502,
        "speed": 19500
      },
      "params": {
        "mva": 321.79998779296875,
        "H": 2.000498056411743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.151599884033203,
        "Xdp": 0.4771000146865845,
        "Xdpp": 0.34049999713897705,
        "Xq": 2.043299913406372,
        "Xqp": 0.6506999731063843,
        "Xqpp": 0.34049999713897705,
        "Xl": 0.25859999656677246,
        "Tdop": 6.658999919891357,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.6425999999046326,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17430000007152557,
        "S12": 0.5835000276565552
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.21505236625671,
        "pmax": 268.1666612625122,
        "qmin": -32.716333866119385,
        "qmax": 124.96566772460938,
        "regulated": 42979,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42985_1_ieeet1",
      "ports": {
        "bus": 42985,
        "speed": 19500,
        "vs": 19503,
        "efd": 19502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42985_1_tgov1",
      "ports": {
        "speed": 19500,
        "pmech": 19501
      },
      "params": {
        "Trate": 321.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21819470822811127,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42985_1_ieeest",
      "ports": {
        "input": 19500,
        "output": 19503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42986_1_genrou",
      "ports": {
        "bus": 42986,
        "pmech": 19505,
        "efd": 19506,
        "speed": 19504
      },
      "params": {
        "mva": 321.79998779296875,
        "H": 2.000498056411743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.151599884033203,
        "Xdp": 0.4771000146865845,
        "Xdpp": 0.34049999713897705,
        "Xq": 2.043299913406372,
        "Xqp": 0.6506999731063843,
        "Xqpp": 0.34049999713897705,
        "Xl": 0.25859999656677246,
        "Tdop": 6.658999919891357,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.6425999999046326,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17430000007152557,
        "S12": 0.5835000276565552
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.24903869628906,
        "pmax": 268.1666612625122,
        "qmin": -32.716333866119385,
        "qmax": 124.96566772460938,
        "regulated": 42979,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42986_1_ieeet1",
      "ports": {
        "bus": 42986,
        "speed": 19504,
        "vs": 19507,
        "efd": 19506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42986_1_tgov1",
      "ports": {
        "speed": 19504,
        "pmech": 19505
      },
      "params": {
        "Trate": 321.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.277343213558197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42986_1_ieeest",
      "ports": {
        "input": 19504,
        "output": 19507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42991_1_genrou",
      "ports": {
        "bus": 42991,
        "pmech": 19509,
        "efd": 19510,
        "speed": 19508
      },
      "params": {
        "mva": 648.0,
        "H": 2.758497714996338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2486000061035156,
        "Xdp": 0.21709999442100525,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.133699893951416,
        "Xqp": 0.529699981212616,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11710000038146973,
        "Tdop": 4.086999893188477,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.336899995803833,
        "Tqopp": 0.04100000113248825,
        "S10": 0.09009999781847,
        "S12": 0.41519999504089355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.47585844993591,
        "pmax": 540.0000095367432,
        "qmin": -65.88000059127808,
        "qmax": 251.64000988006592,
        "regulated": 42989,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "42991_1_ieeet1",
      "ports": {
        "bus": 42991,
        "speed": 19508,
        "vs": 19511,
        "efd": 19510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42991_1_tgov1",
      "ports": {
        "speed": 19508,
        "pmech": 19509
      },
      "params": {
        "Trate": 648.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10875903815031052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42991_1_ieeest",
      "ports": {
        "input": 19508,
        "output": 19511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "42999_3_genrou",
      "ports": {
        "bus": 42999,
        "pmech": 19513,
        "efd": 19514,
        "speed": 19512
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.366912364959717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0541000366210938,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.9523999691009521,
        "Xqp": 0.7430999875068665,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12030000239610672,
        "Tdop": 6.75,
        "Tdopp": 0.05429999902844429,
        "Tqop": 1.1858999729156494,
        "Tqopp": 0.07689999788999557,
        "S10": 0.06719999760389328,
        "S12": 0.3693999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.105861458927393,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 42999,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "42999_3_ieeet1",
      "ports": {
        "bus": 42999,
        "speed": 19512,
        "vs": 19515,
        "efd": 19514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "42999_3_tgov1",
      "ports": {
        "speed": 19512,
        "pmech": 19513
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34131526947021484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "42999_3_ieeest",
      "ports": {
        "input": 19512,
        "output": 19515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43003_1_genrou",
      "ports": {
        "bus": 43003,
        "pmech": 19517,
        "efd": 19518,
        "speed": 19516
      },
      "params": {
        "mva": 67.4800033569336,
        "H": 6.684838771820068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.225800037384033,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.067500114440918,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 9.185600280761719,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.36489999294281,
        "Tqopp": 0.09679999947547913,
        "S10": 0.11429999768733978,
        "S12": 0.6797000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.450212836265564,
        "pmax": 56.2333345413208,
        "qmin": -6.241900101304054,
        "qmax": 28.622767329216003,
        "regulated": 43003,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "43003_1_ieeet1",
      "ports": {
        "bus": 43003,
        "speed": 19516,
        "vs": 19519,
        "efd": 19518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43003_1_tgov1",
      "ports": {
        "speed": 19516,
        "pmech": 19517
      },
      "params": {
        "Trate": 67.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4067903161048889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43003_1_ieeest",
      "ports": {
        "input": 19516,
        "output": 19519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43004_1_genrou",
      "ports": {
        "bus": 43004,
        "pmech": 19521,
        "efd": 19522,
        "speed": 19520
      },
      "params": {
        "mva": 67.4800033569336,
        "H": 6.684838771820068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.225800037384033,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.067500114440918,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 9.185600280761719,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.36489999294281,
        "Tqopp": 0.09679999947547913,
        "S10": 0.11429999768733978,
        "S12": 0.6797000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.293471813201904,
        "pmax": 56.2333345413208,
        "qmin": -6.241900101304054,
        "qmax": 28.622767329216003,
        "regulated": 43004,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "43004_1_ieeet1",
      "ports": {
        "bus": 43004,
        "speed": 19520,
        "vs": 19523,
        "efd": 19522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43004_1_tgov1",
      "ports": {
        "speed": 19520,
        "pmech": 19521
      },
      "params": {
        "Trate": 67.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15254107117652893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43004_1_ieeest",
      "ports": {
        "input": 19520,
        "output": 19523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43005_1_genrou",
      "ports": {
        "bus": 43005,
        "pmech": 19525,
        "efd": 19526,
        "speed": 19524
      },
      "params": {
        "mva": 67.4800033569336,
        "H": 6.684838771820068,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.225800037384033,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.067500114440918,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 9.185600280761719,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.36489999294281,
        "Tqopp": 0.09679999947547913,
        "S10": 0.11429999768733978,
        "S12": 0.6797000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.759001225233078,
        "pmax": 56.2333345413208,
        "qmin": -6.241900101304054,
        "qmax": 28.622767329216003,
        "regulated": 43005,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "43005_1_ieeet1",
      "ports": {
        "bus": 43005,
        "speed": 19524,
        "vs": 19527,
        "efd": 19526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43005_1_tgov1",
      "ports": {
        "speed": 19524,
        "pmech": 19525
      },
      "params": {
        "Trate": 67.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1594398468732834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43005_1_ieeest",
      "ports": {
        "input": 19524,
        "output": 19527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43009_1_genrou",
      "ports": {
        "bus": 43009,
        "pmech": 19529,
        "efd": 19530,
        "speed": 19528
      },
      "params": {
        "mva": 5.064000129699707,
        "H": 1.4797143936157227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3020999431610107,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.14499999582767487,
        "Xq": 1.2515000104904175,
        "Xqp": 0.3264999985694885,
        "Xqpp": 0.14499999582767487,
        "Xl": 0.10670000314712524,
        "Tdop": 6.156799793243408,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8065999746322632,
        "Tqopp": 0.06780000030994415,
        "S10": 0.13600000739097595,
        "S12": 0.5069000124931335
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3821762055158615,
        "pmax": 4.21999990940094,
        "qmin": -0.5148400086909533,
        "qmax": 1.9665200263261795,
        "regulated": 43009,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "43009_1_ieeet1",
      "ports": {
        "bus": 43009,
        "speed": 19528,
        "vs": 19531,
        "efd": 19530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5266000032424927,
        "Kf": 0.0877000018954277,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.234999895095825,
        "E2": 4.313300132751465,
        "Se1": 0.12600000202655792,
        "Se2": 0.38940000534057617,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43009_1_tgov1",
      "ports": {
        "speed": 19528,
        "pmech": 19529
      },
      "params": {
        "Trate": 5.064000129699707,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27294158935546875,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43009_1_ieeest",
      "ports": {
        "input": 19528,
        "output": 19531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43010_1_genrou",
      "ports": {
        "bus": 43010,
        "pmech": 19533,
        "efd": 19534,
        "speed": 19532
      },
      "params": {
        "mva": 5.064000129699707,
        "H": 1.4797143936157227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3020999431610107,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.14499999582767487,
        "Xq": 1.2515000104904175,
        "Xqp": 0.3264999985694885,
        "Xqpp": 0.14499999582767487,
        "Xl": 0.10670000314712524,
        "Tdop": 6.156799793243408,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8065999746322632,
        "Tqopp": 0.06780000030994415,
        "S10": 0.13600000739097595,
        "S12": 0.5069000124931335
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9303043596446514,
        "pmax": 4.21999990940094,
        "qmin": -0.5148400086909533,
        "qmax": 1.9665200263261795,
        "regulated": 43010,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "43010_1_ieeet1",
      "ports": {
        "bus": 43010,
        "speed": 19532,
        "vs": 19535,
        "efd": 19534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5266000032424927,
        "Kf": 0.0877000018954277,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.234999895095825,
        "E2": 4.313300132751465,
        "Se1": 0.12600000202655792,
        "Se2": 0.38940000534057617,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43010_1_tgov1",
      "ports": {
        "speed": 19532,
        "pmech": 19533
      },
      "params": {
        "Trate": 5.064000129699707,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18370938301086426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43010_1_ieeest",
      "ports": {
        "input": 19532,
        "output": 19535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43024_1_genrou",
      "ports": {
        "bus": 43024,
        "pmech": 19537,
        "efd": 19538,
        "speed": 19536
      },
      "params": {
        "mva": 318.239990234375,
        "H": 2.176316738128662,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2411999702453613,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.2971000075340271,
        "Xq": 2.126800060272217,
        "Xqp": 0.645799994468689,
        "Xqpp": 0.2971000075340271,
        "Xl": 0.2249000072479248,
        "Tdop": 9.58530044555664,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.7645000219345093,
        "Tqopp": 0.07880000025033951,
        "S10": 0.07999999821186066,
        "S12": 0.39500001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.92132544517517,
        "pmax": 265.19999504089355,
        "qmin": -32.35439956188202,
        "qmax": 123.58319759368896,
        "regulated": 43020,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "43024_1_ieeet1",
      "ports": {
        "bus": 43024,
        "speed": 19536,
        "vs": 19539,
        "efd": 19538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43024_1_tgov1",
      "ports": {
        "speed": 19536,
        "pmech": 19537
      },
      "params": {
        "Trate": 318.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20400115847587585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43024_1_ieeest",
      "ports": {
        "input": 19536,
        "output": 19539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43025_1_genrou",
      "ports": {
        "bus": 43025,
        "pmech": 19541,
        "efd": 19542,
        "speed": 19540
      },
      "params": {
        "mva": 318.239990234375,
        "H": 2.176316738128662,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2411999702453613,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.2971000075340271,
        "Xq": 2.126800060272217,
        "Xqp": 0.645799994468689,
        "Xqpp": 0.2971000075340271,
        "Xl": 0.2249000072479248,
        "Tdop": 9.58530044555664,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.7645000219345093,
        "Tqopp": 0.07880000025033951,
        "S10": 0.07999999821186066,
        "S12": 0.39500001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.02940940856934,
        "pmax": 265.19999504089355,
        "qmin": -32.35439956188202,
        "qmax": 123.58319759368896,
        "regulated": 43020,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "43025_1_ieeet1",
      "ports": {
        "bus": 43025,
        "speed": 19540,
        "vs": 19543,
        "efd": 19542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43025_1_tgov1",
      "ports": {
        "speed": 19540,
        "pmech": 19541
      },
      "params": {
        "Trate": 318.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3520280718803406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43025_1_ieeest",
      "ports": {
        "input": 19540,
        "output": 19543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "43028_1_regca",
      "ports": {
        "bus": 43028,
        "iqcmd": 19545,
        "ipcmd": 19544,
        "pbranch": 19546,
        "qbranch": 19547
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 4.0519289672374725,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 43028,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "43028_1_reecb",
      "ports": {
        "bus": 43028,
        "pe": 19546,
        "qgen": 19547,
        "iqcmd": 19545,
        "ipcmd": 19544
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "43033_2_genrou",
      "ports": {
        "bus": 43033,
        "pmech": 19549,
        "efd": 19550,
        "speed": 19548
      },
      "params": {
        "mva": 14.460000038146973,
        "H": 4.640340805053711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9433000087738037,
        "Xdp": 0.3084000051021576,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.8492000102996826,
        "Xqp": 0.5794000029563904,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16670000553131104,
        "Tdop": 9.596400260925293,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.510699987411499,
        "Tqopp": 0.05649999901652336,
        "S10": 0.13259999454021454,
        "S12": 0.5
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.59380079805851,
        "pmax": 12.049999833106995,
        "qmin": -1.4701000414788723,
        "qmax": 5.615299940109253,
        "regulated": 43033,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "43033_2_ieeet1",
      "ports": {
        "bus": 43033,
        "speed": 19548,
        "vs": 19551,
        "efd": 19550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43033_2_tgov1",
      "ports": {
        "speed": 19548,
        "pmech": 19549
      },
      "params": {
        "Trate": 14.460000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333195932124,
        "Pvmin": 0.17937764525413513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43033_2_ieeest",
      "ports": {
        "input": 19548,
        "output": 19551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43039_1_genrou",
      "ports": {
        "bus": 43039,
        "pmech": 19553,
        "efd": 19554,
        "speed": 19552
      },
      "params": {
        "mva": 1560.0,
        "H": 2.6432955265045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.2240000069141388,
        "Xq": 1.9019999504089355,
        "Xqp": 0.527999997138977,
        "Xqpp": 0.2240000069141388,
        "Xl": 0.1680999994277954,
        "Tdop": 5.721199989318848,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5450000166893005,
        "Tqopp": 0.0471000000834465,
        "S10": 0.06809999793767929,
        "S12": 0.37119999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 241.87963008880615,
        "pmax": 1300.0,
        "qmin": -158.59999656677246,
        "qmax": 605.8000087738037,
        "regulated": 43036,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "43039_1_ieeet1",
      "ports": {
        "bus": 43039,
        "speed": 19552,
        "vs": 19555,
        "efd": 19554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.040699999779462814,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09000000357627869,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4844000339508057,
        "E2": 4.645899772644043,
        "Se1": 0.4036000072956085,
        "Se2": 0.7010999917984009,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43039_1_tgov1",
      "ports": {
        "speed": 19552,
        "pmech": 19553
      },
      "params": {
        "Trate": 1560.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15505103766918182,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43039_1_ieeest",
      "ports": {
        "input": 19552,
        "output": 19555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43047_1_genrou",
      "ports": {
        "bus": 43047,
        "pmech": 19557,
        "efd": 19558,
        "speed": 19556
      },
      "params": {
        "mva": 330.0299987792969,
        "H": 4.199042320251465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0808000564575195,
        "Xdp": 0.37689998745918274,
        "Xdpp": 0.22110000252723694,
        "Xq": 1.9773000478744507,
        "Xqp": 0.23270000517368317,
        "Xqpp": 0.22110000252723694,
        "Xl": 0.16580000519752502,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.9316999912261963,
        "Tqopp": 0.05000000074505806,
        "S10": 0.15369999408721924,
        "S12": 0.5422999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 116.64719581604004,
        "pmax": 275.02501010894775,
        "qmin": -33.553048968315125,
        "qmax": 128.1616449356079,
        "regulated": 43043,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "43047_1_ieeet1",
      "ports": {
        "bus": 43047,
        "speed": 19556,
        "vs": 19559,
        "efd": 19558
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0786999985575676,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.563999891281128,
        "E2": 3.4186999797821045,
        "Se1": 0.08429999649524689,
        "Se2": 0.3425999879837036,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43047_1_tgov1",
      "ports": {
        "speed": 19556,
        "pmech": 19557
      },
      "params": {
        "Trate": 330.0299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3534442186355591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43047_1_ieeest",
      "ports": {
        "input": 19556,
        "output": 19559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43048_1_genrou",
      "ports": {
        "bus": 43048,
        "pmech": 19561,
        "efd": 19562,
        "speed": 19560
      },
      "params": {
        "mva": 330.0299987792969,
        "H": 4.199042320251465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0808000564575195,
        "Xdp": 0.37689998745918274,
        "Xdpp": 0.22110000252723694,
        "Xq": 1.9773000478744507,
        "Xqp": 0.23270000517368317,
        "Xqpp": 0.22110000252723694,
        "Xl": 0.16580000519752502,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.9316999912261963,
        "Tqopp": 0.05000000074505806,
        "S10": 0.15369999408721924,
        "S12": 0.5422999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.34522581100464,
        "pmax": 275.02501010894775,
        "qmin": -33.553048968315125,
        "qmax": 128.1616449356079,
        "regulated": 43043,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "43048_1_ieeet1",
      "ports": {
        "bus": 43048,
        "speed": 19560,
        "vs": 19563,
        "efd": 19562
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0786999985575676,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.563999891281128,
        "E2": 3.4186999797821045,
        "Se1": 0.08429999649524689,
        "Se2": 0.3425999879837036,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43048_1_tgov1",
      "ports": {
        "speed": 19560,
        "pmech": 19561
      },
      "params": {
        "Trate": 330.0299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12830720841884613,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43048_1_ieeest",
      "ports": {
        "input": 19560,
        "output": 19563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43050_1_genrou",
      "ports": {
        "bus": 43050,
        "pmech": 19565,
        "efd": 19566,
        "speed": 19564
      },
      "params": {
        "mva": 330.0299987792969,
        "H": 4.199042320251465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0808000564575195,
        "Xdp": 0.37689998745918274,
        "Xdpp": 0.22110000252723694,
        "Xq": 1.9773000478744507,
        "Xqp": 0.23270000517368317,
        "Xqpp": 0.22110000252723694,
        "Xl": 0.16580000519752502,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.9316999912261963,
        "Tqopp": 0.05000000074505806,
        "S10": 0.15369999408721924,
        "S12": 0.5422999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.71562004089355,
        "pmax": 275.02501010894775,
        "qmin": -33.553048968315125,
        "qmax": 128.1616449356079,
        "regulated": 43043,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "43050_1_ieeet1",
      "ports": {
        "bus": 43050,
        "speed": 19564,
        "vs": 19567,
        "efd": 19566
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0786999985575676,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.563999891281128,
        "E2": 3.4186999797821045,
        "Se1": 0.08429999649524689,
        "Se2": 0.3425999879837036,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43050_1_tgov1",
      "ports": {
        "speed": 19564,
        "pmech": 19565
      },
      "params": {
        "Trate": 330.0299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20821022987365723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43050_1_ieeest",
      "ports": {
        "input": 19564,
        "output": 19567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43057_1_genrou",
      "ports": {
        "bus": 43057,
        "pmech": 19569,
        "efd": 19570,
        "speed": 19568
      },
      "params": {
        "mva": 49.68000030517578,
        "H": 5.413797378540039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.15160000324249268,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.7422000169754028,
        "Xqp": 0.44609999656677246,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.08259999752044678,
        "Tdop": 6.518199920654297,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.0195000171661377,
        "Tqopp": 0.08659999817609787,
        "S10": 0.00570000009611249,
        "S12": 0.3285999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.80221152305603,
        "pmax": 41.4000004529953,
        "qmin": -4.595400020480156,
        "qmax": 21.072599291801453,
        "regulated": 43057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "43057_1_ieeet1",
      "ports": {
        "bus": 43057,
        "speed": 19568,
        "vs": 19571,
        "efd": 19570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43057_1_tgov1",
      "ports": {
        "speed": 19568,
        "pmech": 19569
      },
      "params": {
        "Trate": 49.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.2979511022567749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43057_1_ieeest",
      "ports": {
        "input": 19568,
        "output": 19571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43058_1_genrou",
      "ports": {
        "bus": 43058,
        "pmech": 19573,
        "efd": 19574,
        "speed": 19572
      },
      "params": {
        "mva": 49.68000030517578,
        "H": 5.413797378540039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.15160000324249268,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.7422000169754028,
        "Xqp": 0.44609999656677246,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.08259999752044678,
        "Tdop": 6.518199920654297,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.0195000171661377,
        "Tqopp": 0.08659999817609787,
        "S10": 0.00570000009611249,
        "S12": 0.3285999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.242582738399506,
        "pmax": 41.4000004529953,
        "qmin": -4.595400020480156,
        "qmax": 21.072599291801453,
        "regulated": 43058,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "43058_1_ieeet1",
      "ports": {
        "bus": 43058,
        "speed": 19572,
        "vs": 19575,
        "efd": 19574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43058_1_tgov1",
      "ports": {
        "speed": 19572,
        "pmech": 19573
      },
      "params": {
        "Trate": 49.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.1457846760749817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43058_1_ieeest",
      "ports": {
        "input": 19572,
        "output": 19575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43067_1_genrou",
      "ports": {
        "bus": 43067,
        "pmech": 19577,
        "efd": 19578,
        "speed": 19576
      },
      "params": {
        "mva": 90.4800033569336,
        "H": 2.724717140197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4521000385284424,
        "Xdp": 0.46650001406669617,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.3234000205993652,
        "Xqp": 0.7936000227928162,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25279998779296875,
        "Tdop": 4.364500045776367,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.9846000075340271,
        "Tqopp": 0.05000000074505806,
        "S10": 0.025800000876188278,
        "S12": 0.2867000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.82940125465393,
        "pmax": 75.40000081062317,
        "qmin": -9.198799729347229,
        "qmax": 35.136398673057556,
        "regulated": 43067,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "43067_1_ieeet1",
      "ports": {
        "bus": 43067,
        "speed": 19576,
        "vs": 19579,
        "efd": 19578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43067_1_tgov1",
      "ports": {
        "speed": 19576,
        "pmech": 19577
      },
      "params": {
        "Trate": 90.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18600133061408997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43067_1_ieeest",
      "ports": {
        "input": 19576,
        "output": 19579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43068_1_genrou",
      "ports": {
        "bus": 43068,
        "pmech": 19581,
        "efd": 19582,
        "speed": 19580
      },
      "params": {
        "mva": 90.4800033569336,
        "H": 2.724717140197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4521000385284424,
        "Xdp": 0.46650001406669617,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.3234000205993652,
        "Xqp": 0.7936000227928162,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25279998779296875,
        "Tdop": 4.364500045776367,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.9846000075340271,
        "Tqopp": 0.05000000074505806,
        "S10": 0.025800000876188278,
        "S12": 0.2867000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.77170372009277,
        "pmax": 75.40000081062317,
        "qmin": -9.198799729347229,
        "qmax": 35.136398673057556,
        "regulated": 43068,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "43068_1_ieeet1",
      "ports": {
        "bus": 43068,
        "speed": 19580,
        "vs": 19583,
        "efd": 19582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43068_1_tgov1",
      "ports": {
        "speed": 19580,
        "pmech": 19581
      },
      "params": {
        "Trate": 90.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3953548073768616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43068_1_ieeest",
      "ports": {
        "input": 19580,
        "output": 19583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43069_1_genrou",
      "ports": {
        "bus": 43069,
        "pmech": 19585,
        "efd": 19586,
        "speed": 19584
      },
      "params": {
        "mva": 90.4800033569336,
        "H": 2.724717140197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4521000385284424,
        "Xdp": 0.46650001406669617,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.3234000205993652,
        "Xqp": 0.7936000227928162,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25279998779296875,
        "Tdop": 4.364500045776367,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.9846000075340271,
        "Tqopp": 0.05000000074505806,
        "S10": 0.025800000876188278,
        "S12": 0.2867000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.956815600395203,
        "pmax": 75.40000081062317,
        "qmin": -9.198799729347229,
        "qmax": 35.136398673057556,
        "regulated": 43069,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "43069_1_ieeet1",
      "ports": {
        "bus": 43069,
        "speed": 19584,
        "vs": 19587,
        "efd": 19586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43069_1_tgov1",
      "ports": {
        "speed": 19584,
        "pmech": 19585
      },
      "params": {
        "Trate": 90.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32003551721572876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43069_1_ieeest",
      "ports": {
        "input": 19584,
        "output": 19587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "43070_1_genrou",
      "ports": {
        "bus": 43070,
        "pmech": 19589,
        "efd": 19590,
        "speed": 19588
      },
      "params": {
        "mva": 90.4800033569336,
        "H": 2.724717140197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4521000385284424,
        "Xdp": 0.46650001406669617,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.3234000205993652,
        "Xqp": 0.7936000227928162,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25279998779296875,
        "Tdop": 4.364500045776367,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.9846000075340271,
        "Tqopp": 0.05000000074505806,
        "S10": 0.025800000876188278,
        "S12": 0.2867000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.29199945926666,
        "pmax": 75.40000081062317,
        "qmin": -9.198799729347229,
        "qmax": 35.136398673057556,
        "regulated": 43070,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "43070_1_ieeet1",
      "ports": {
        "bus": 43070,
        "speed": 19588,
        "vs": 19591,
        "efd": 19590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "43070_1_tgov1",
      "ports": {
        "speed": 19588,
        "pmech": 19589
      },
      "params": {
        "Trate": 90.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3568965196609497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "43070_1_ieeest",
      "ports": {
        "input": 19588,
        "output": 19591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44075_2_genrou",
      "ports": {
        "bus": 44075,
        "pmech": 19593,
        "efd": 19594,
        "speed": 19592
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 9.613280296325684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1452999114990234,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11640000343322754,
        "Xq": 2.0025999546051025,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.11640000343322754,
        "Xl": 0.08839999884366989,
        "Tdop": 7.693699836730957,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3921999931335449,
        "Tqopp": 0.0722000002861023,
        "S10": 0.15399999916553497,
        "S12": 0.6266999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5871528293937445,
        "pmax": 2.3499999195337296,
        "qmin": -0.26084999553859234,
        "qmax": 1.19615001603961,
        "regulated": 44075,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44075_2_ieeet1",
      "ports": {
        "bus": 44075,
        "speed": 19592,
        "vs": 19595,
        "efd": 19594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44075_2_tgov1",
      "ports": {
        "speed": 19592,
        "pmech": 19593
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265004,
        "Pvmin": 0.20821022987365723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44075_2_ieeest",
      "ports": {
        "input": 19592,
        "output": 19595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44078_1_genrou",
      "ports": {
        "bus": 44078,
        "pmech": 19597,
        "efd": 19598,
        "speed": 19596
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 4.397072792053223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.430000066757202,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.2110999971628189,
        "Xq": 2.232300043106079,
        "Xqp": 0.6394000053405762,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.16380000114440918,
        "Tdop": 9.188699722290039,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0836999416351318,
        "Tqopp": 0.06930000334978104,
        "S10": 0.11599999666213989,
        "S12": 0.5270000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6486860811710358,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 44078,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44078_1_ieeet1",
      "ports": {
        "bus": 44078,
        "speed": 19596,
        "vs": 19599,
        "efd": 19598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44078_1_tgov1",
      "ports": {
        "speed": 19596,
        "pmech": 19597
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.37132570147514343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44078_1_ieeest",
      "ports": {
        "input": 19596,
        "output": 19599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44078_2_genrou",
      "ports": {
        "bus": 44078,
        "pmech": 19601,
        "efd": 19602,
        "speed": 19600
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 4.397072792053223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.430000066757202,
        "Xdp": 0.30709999799728394,
        "Xdpp": 0.2110999971628189,
        "Xq": 2.232300043106079,
        "Xqp": 0.6394000053405762,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.16380000114440918,
        "Tdop": 9.188699722290039,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0836999416351318,
        "Tqopp": 0.06930000334978104,
        "S10": 0.11599999666213989,
        "S12": 0.5270000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0610193945467472,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 44078,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44078_2_ieeet1",
      "ports": {
        "bus": 44078,
        "speed": 19600,
        "vs": 19603,
        "efd": 19602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44078_2_tgov1",
      "ports": {
        "speed": 19600,
        "pmech": 19601
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.23896832764148712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44078_2_ieeest",
      "ports": {
        "input": 19600,
        "output": 19603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44081_2_genrou",
      "ports": {
        "bus": 44081,
        "pmech": 19605,
        "efd": 19606,
        "speed": 19604
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 1.5099517107009888,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.180500030517578,
        "Xdp": 0.2628999948501587,
        "Xdpp": 0.17249999940395355,
        "Xq": 2.030900001525879,
        "Xqp": 0.4993000030517578,
        "Xqpp": 0.17249999940395355,
        "Xl": 0.1331000030040741,
        "Tdop": 5.958099842071533,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.8309000134468079,
        "Tqopp": 0.04050000011920929,
        "S10": 0.09109999984502792,
        "S12": 0.2816999852657318
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21951165981590748,
        "pmax": 0.44999998062849045,
        "qmin": -0.0499500019941479,
        "qmax": 0.2290500095114112,
        "regulated": 44081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44081_2_ieeet1",
      "ports": {
        "bus": 44081,
        "speed": 19604,
        "vs": 19607,
        "efd": 19606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44081_2_tgov1",
      "ports": {
        "speed": 19604,
        "pmech": 19605
      },
      "params": {
        "Trate": 0.5400000214576721,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.4065030515193939,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44081_2_ieeest",
      "ports": {
        "input": 19604,
        "output": 19607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44087_1_genrou",
      "ports": {
        "bus": 44087,
        "pmech": 19609,
        "efd": 19610,
        "speed": 19608
      },
      "params": {
        "mva": 6.0,
        "H": 3.623497486114502,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0957000255584717,
        "Xdp": 0.25679999589920044,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.962499976158142,
        "Xqp": 0.33070001006126404,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "Tdop": 4.05810022354126,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.942300021648407,
        "Tqopp": 0.0568000003695488,
        "S10": 0.16089999675750732,
        "S12": 0.4560999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0287541672587395,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 44087,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44087_1_ieeet1",
      "ports": {
        "bus": 44087,
        "speed": 19608,
        "vs": 19611,
        "efd": 19610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44087_1_tgov1",
      "ports": {
        "speed": 19608,
        "pmech": 19609
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33812570571899414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44087_1_ieeest",
      "ports": {
        "input": 19608,
        "output": 19611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44089_1_genrou",
      "ports": {
        "bus": 44089,
        "pmech": 19613,
        "efd": 19614,
        "speed": 19612
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 3.3731489181518555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6424999237060547,
        "Xdp": 0.47440001368522644,
        "Xdpp": 0.2957000136375427,
        "Xq": 2.403700113296509,
        "Xqp": 0.7738999724388123,
        "Xqpp": 0.2957000136375427,
        "Xl": 0.2312999963760376,
        "Tdop": 9.703399658203125,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.8360000252723694,
        "Tqopp": 0.061900001019239426,
        "S10": 0.20880000293254852,
        "S12": 0.6011999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.487290695309639,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44089_1_ieeet1",
      "ports": {
        "bus": 44089,
        "speed": 19612,
        "vs": 19615,
        "efd": 19614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44089_1_tgov1",
      "ports": {
        "speed": 19612,
        "pmech": 19613
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36915960907936096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44089_1_ieeest",
      "ports": {
        "input": 19612,
        "output": 19615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44089_2_genrou",
      "ports": {
        "bus": 44089,
        "pmech": 19617,
        "efd": 19618,
        "speed": 19616
      },
      "params": {
        "mva": 1.3200000524520874,
