        "H": 3.3731489181518555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6424999237060547,
        "Xdp": 0.47440001368522644,
        "Xdpp": 0.2957000136375427,
        "Xq": 2.403700113296509,
        "Xqp": 0.7738999724388123,
        "Xqpp": 0.2957000136375427,
        "Xl": 0.2312999963760376,
        "Tdop": 9.703399658203125,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.8360000252723694,
        "Tqopp": 0.061900001019239426,
        "S10": 0.20880000293254852,
        "S12": 0.6011999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4090166185051203,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44089_2_ieeet1",
      "ports": {
        "bus": 44089,
        "speed": 19616,
        "vs": 19619,
        "efd": 19618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44089_2_tgov1",
      "ports": {
        "speed": 19616,
        "pmech": 19617
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30986106395721436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44089_2_ieeest",
      "ports": {
        "input": 19616,
        "output": 19619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44096_1_genrou",
      "ports": {
        "bus": 44096,
        "pmech": 19621,
        "efd": 19622,
        "speed": 19620
      },
      "params": {
        "mva": 189.60000610351562,
        "H": 5.513061046600342,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6117000579833984,
        "Xdp": 0.2718999981880188,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.5720000267028809,
        "Xqp": 0.5649999976158142,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13940000534057617,
        "Tdop": 8.972299575805664,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7171000242233276,
        "Tqopp": 0.06989999860525131,
        "S10": 0.0885000005364418,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.95786952972412,
        "pmax": 158.00000429153442,
        "qmin": -17.538000643253326,
        "qmax": 80.42200207710266,
        "regulated": 44095,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "44096_1_ieeet1",
      "ports": {
        "bus": 44096,
        "speed": 19620,
        "vs": 19623,
        "efd": 19622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44096_1_tgov1",
      "ports": {
        "speed": 19620,
        "pmech": 19621
      },
      "params": {
        "Trate": 189.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333291417269,
        "Pvmin": 0.2740393877029419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44096_1_ieeest",
      "ports": {
        "input": 19620,
        "output": 19623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44097_1_genrou",
      "ports": {
        "bus": 44097,
        "pmech": 19625,
        "efd": 19626,
        "speed": 19624
      },
      "params": {
        "mva": 189.60000610351562,
        "H": 5.513061046600342,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6117000579833984,
        "Xdp": 0.2718999981880188,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.5720000267028809,
        "Xqp": 0.5649999976158142,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13940000534057617,
        "Tdop": 8.972299575805664,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.7171000242233276,
        "Tqopp": 0.06989999860525131,
        "S10": 0.0885000005364418,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.525082230567932,
        "pmax": 158.00000429153442,
        "qmin": -17.538000643253326,
        "qmax": 80.42200207710266,
        "regulated": 44097,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "44097_1_ieeet1",
      "ports": {
        "bus": 44097,
        "speed": 19624,
        "vs": 19627,
        "efd": 19626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44097_1_tgov1",
      "ports": {
        "speed": 19624,
        "pmech": 19625
      },
      "params": {
        "Trate": 189.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333291417269,
        "Pvmin": 0.14517447352409363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44097_1_ieeest",
      "ports": {
        "input": 19624,
        "output": 19627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44120_1_genrou",
      "ports": {
        "bus": 44120,
        "pmech": 19629,
        "efd": 19630,
        "speed": 19628
      },
      "params": {
        "mva": 162.0,
        "H": 4.639329433441162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9204000234603882,
        "Xdp": 0.45489999651908875,
        "Xdpp": 0.31619998812675476,
        "Xq": 1.8210999965667725,
        "Xqp": 0.6468999981880188,
        "Xqpp": 0.31619998812675476,
        "Xl": 0.2476000040769577,
        "Tdop": 8.518099784851074,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.07669997215271,
        "Tqopp": 0.09929999709129333,
        "S10": 0.120899997651577,
        "S12": 0.35530000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.458924174308777,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 44120,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44120_1_ieeet1",
      "ports": {
        "bus": 44120,
        "speed": 19628,
        "vs": 19631,
        "efd": 19630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44120_1_tgov1",
      "ports": {
        "speed": 19628,
        "pmech": 19629
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1880180537700653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44120_1_ieeest",
      "ports": {
        "input": 19628,
        "output": 19631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44121_1_genrou",
      "ports": {
        "bus": 44121,
        "pmech": 19633,
        "efd": 19634,
        "speed": 19632
      },
      "params": {
        "mva": 162.0,
        "H": 4.639329433441162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9204000234603882,
        "Xdp": 0.45489999651908875,
        "Xdpp": 0.31619998812675476,
        "Xq": 1.8210999965667725,
        "Xqp": 0.6468999981880188,
        "Xqpp": 0.31619998812675476,
        "Xl": 0.2476000040769577,
        "Tdop": 8.518099784851074,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.07669997215271,
        "Tqopp": 0.09929999709129333,
        "S10": 0.120899997651577,
        "S12": 0.35530000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.28528594970703,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 44121,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44121_1_ieeet1",
      "ports": {
        "bus": 44121,
        "speed": 19632,
        "vs": 19635,
        "efd": 19634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44121_1_tgov1",
      "ports": {
        "speed": 19632,
        "pmech": 19633
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34744003415107727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44121_1_ieeest",
      "ports": {
        "input": 19632,
        "output": 19635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44122_1_genrou",
      "ports": {
        "bus": 44122,
        "pmech": 19637,
        "efd": 19638,
        "speed": 19636
      },
      "params": {
        "mva": 162.0,
        "H": 4.639329433441162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9204000234603882,
        "Xdp": 0.45489999651908875,
        "Xdpp": 0.31619998812675476,
        "Xq": 1.8210999965667725,
        "Xqp": 0.6468999981880188,
        "Xqpp": 0.31619998812675476,
        "Xl": 0.2476000040769577,
        "Tdop": 8.518099784851074,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.07669997215271,
        "Tqopp": 0.09929999709129333,
        "S10": 0.120899997651577,
        "S12": 0.35530000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.96317160129547,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 44122,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44122_1_ieeet1",
      "ports": {
        "bus": 44122,
        "speed": 19636,
        "vs": 19639,
        "efd": 19638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44122_1_tgov1",
      "ports": {
        "speed": 19636,
        "pmech": 19637
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20347636938095093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44122_1_ieeest",
      "ports": {
        "input": 19636,
        "output": 19639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44123_1_genrou",
      "ports": {
        "bus": 44123,
        "pmech": 19641,
        "efd": 19642,
        "speed": 19640
      },
      "params": {
        "mva": 162.0,
        "H": 4.639329433441162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9204000234603882,
        "Xdp": 0.45489999651908875,
        "Xdpp": 0.31619998812675476,
        "Xq": 1.8210999965667725,
        "Xqp": 0.6468999981880188,
        "Xqpp": 0.31619998812675476,
        "Xl": 0.2476000040769577,
        "Tdop": 8.518099784851074,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.07669997215271,
        "Tqopp": 0.09929999709129333,
        "S10": 0.120899997651577,
        "S12": 0.35530000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.48788452148438,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 44123,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44123_1_ieeet1",
      "ports": {
        "bus": 44123,
        "speed": 19640,
        "vs": 19643,
        "efd": 19642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44123_1_tgov1",
      "ports": {
        "speed": 19640,
        "pmech": 19641
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4104190468788147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44123_1_ieeest",
      "ports": {
        "input": 19640,
        "output": 19643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44126_1_genrou",
      "ports": {
        "bus": 44126,
        "pmech": 19645,
        "efd": 19646,
        "speed": 19644
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.533473253250122,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.228600025177002,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 2.1150999069213867,
        "Xqp": 0.2669999897480011,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 6.918300151824951,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.5098000168800354,
        "Tqopp": 0.05649999901652336,
        "S10": 0.07100000232458115,
        "S12": 0.37700000405311584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40410528890788555,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 44126,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44126_1_ieeet1",
      "ports": {
        "bus": 44126,
        "speed": 19644,
        "vs": 19647,
        "efd": 19646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44126_1_tgov1",
      "ports": {
        "speed": 19644,
        "pmech": 19645
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.16837719082832336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44126_1_ieeest",
      "ports": {
        "input": 19644,
        "output": 19647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44126_2_genrou",
      "ports": {
        "bus": 44126,
        "pmech": 19649,
        "efd": 19650,
        "speed": 19648
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.533473253250122,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.228600025177002,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 2.1150999069213867,
        "Xqp": 0.2669999897480011,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 6.918300151824951,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.5098000168800354,
        "Tqopp": 0.05649999901652336,
        "S10": 0.07100000232458115,
        "S12": 0.37700000405311584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8225541561841965,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 44126,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44126_2_ieeet1",
      "ports": {
        "bus": 44126,
        "speed": 19648,
        "vs": 19651,
        "efd": 19650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44126_2_tgov1",
      "ports": {
        "speed": 19648,
        "pmech": 19649
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.34273087978363037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44126_2_ieeest",
      "ports": {
        "input": 19648,
        "output": 19651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44126_3_genrou",
      "ports": {
        "bus": 44126,
        "pmech": 19653,
        "efd": 19654,
        "speed": 19652
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.533473253250122,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.228600025177002,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 2.1150999069213867,
        "Xqp": 0.2669999897480011,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 6.918300151824951,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.5098000168800354,
        "Tqopp": 0.05649999901652336,
        "S10": 0.07100000232458115,
        "S12": 0.37700000405311584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9188840165734291,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 44126,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44126_3_ieeet1",
      "ports": {
        "bus": 44126,
        "speed": 19652,
        "vs": 19655,
        "efd": 19654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44126_3_tgov1",
      "ports": {
        "speed": 19652,
        "pmech": 19653
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.38286831974983215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44126_3_ieeest",
      "ports": {
        "input": 19652,
        "output": 19655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44129_1_genrou",
      "ports": {
        "bus": 44129,
        "pmech": 19657,
        "efd": 19658,
        "speed": 19656
      },
      "params": {
        "mva": 0.8700000047683716,
        "H": 5.886645317077637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4766000509262085,
        "Xdp": 0.30090001225471497,
        "Xdpp": 0.23909999430179596,
        "Xq": 1.4630000591278076,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.23909999430179596,
        "Xl": 0.18619999289512634,
        "Tdop": 4.4558000564575195,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.06449999660253525,
        "S10": 0.025599999353289604,
        "S12": 0.2151000052690506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11351673165336251,
        "pmax": 0.7249999791383743,
        "qmin": -0.08047500159591436,
        "qmax": 0.36902499850839376,
        "regulated": 44129,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44129_1_ieeet1",
      "ports": {
        "bus": 44129,
        "speed": 19656,
        "vs": 19659,
        "efd": 19658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44129_1_tgov1",
      "ports": {
        "speed": 19656,
        "pmech": 19657
      },
      "params": {
        "Trate": 0.8700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13047900795936584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44129_1_ieeest",
      "ports": {
        "input": 19656,
        "output": 19659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44130_1_genrou",
      "ports": {
        "bus": 44130,
        "pmech": 19661,
        "efd": 19662,
        "speed": 19660
      },
      "params": {
        "mva": 0.8700000047683716,
        "H": 5.886645317077637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4766000509262085,
        "Xdp": 0.30090001225471497,
        "Xdpp": 0.23909999430179596,
        "Xq": 1.4630000591278076,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.23909999430179596,
        "Xl": 0.18619999289512634,
        "Tdop": 4.4558000564575195,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.06449999660253525,
        "S10": 0.025599999353289604,
        "S12": 0.2151000052690506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11433863546699286,
        "pmax": 0.7249999791383743,
        "qmin": -0.08047500159591436,
        "qmax": 0.36902499850839376,
        "regulated": 44130,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44130_1_ieeet1",
      "ports": {
        "bus": 44130,
        "speed": 19660,
        "vs": 19663,
        "efd": 19662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44130_1_tgov1",
      "ports": {
        "speed": 19660,
        "pmech": 19661
      },
      "params": {
        "Trate": 0.8700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1314237117767334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44130_1_ieeest",
      "ports": {
        "input": 19660,
        "output": 19663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44136_2_genrou",
      "ports": {
        "bus": 44136,
        "pmech": 19665,
        "efd": 19666,
        "speed": 19664
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 4.926946640014648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6907000541687012,
        "Xdp": 0.20800000429153442,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.635699987411499,
        "Xqp": 0.4072999954223633,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.10189999639987946,
        "Tdop": 8.76259994506836,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.4837999939918518,
        "Tqopp": 0.09489999711513519,
        "S10": 0.09440000355243683,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38635090459138155,
        "pmax": 0.800000037997961,
        "qmin": -0.08880000095814466,
        "qmax": 0.4071999806910753,
        "regulated": 44136,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44136_2_ieeet1",
      "ports": {
        "bus": 44136,
        "speed": 19664,
        "vs": 19667,
        "efd": 19666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44136_2_tgov1",
      "ports": {
        "speed": 19664,
        "pmech": 19665
      },
      "params": {
        "Trate": 0.9599999785423279,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409957,
        "Pvmin": 0.4024488627910614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44136_2_ieeest",
      "ports": {
        "input": 19664,
        "output": 19667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44143_1_genrou",
      "ports": {
        "bus": 44143,
        "pmech": 19669,
        "efd": 19670,
        "speed": 19668
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 4.922815322875977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.210099935531616,
        "Xdp": 0.3328999876976013,
        "Xdpp": 0.22599999606609344,
        "Xq": 2.054800033569336,
        "Xqp": 0.6215000152587891,
        "Xqpp": 0.22599999606609344,
        "Xl": 0.17579999566078186,
        "Tdop": 6.991499900817871,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.9839000105857849,
        "Tqopp": 0.09229999780654907,
        "S10": 0.2320999950170517,
        "S12": 0.6496999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6214669439941645,
        "pmax": 1.4999999664723873,
        "qmin": -0.1664999988861382,
        "qmax": 0.7635000161826611,
        "regulated": 44143,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44143_1_ieeet1",
      "ports": {
        "bus": 44143,
        "speed": 19668,
        "vs": 19671,
        "efd": 19670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44143_1_tgov1",
      "ports": {
        "speed": 19668,
        "pmech": 19669
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.345259428024292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44143_1_ieeest",
      "ports": {
        "input": 19668,
        "output": 19671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44148_1_genrou",
      "ports": {
        "bus": 44148,
        "pmech": 19673,
        "efd": 19674,
        "speed": 19672
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.42432564496994,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44146,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "44148_1_ieeet1",
      "ports": {
        "bus": 44148,
        "speed": 19672,
        "vs": 19675,
        "efd": 19674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44148_1_tgov1",
      "ports": {
        "speed": 19672,
        "pmech": 19673
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1069764569401741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44148_1_ieeest",
      "ports": {
        "input": 19672,
        "output": 19675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44149_1_genrou",
      "ports": {
        "bus": 44149,
        "pmech": 19677,
        "efd": 19678,
        "speed": 19676
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.30799078941345,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44146,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "44149_1_ieeet1",
      "ports": {
        "bus": 44149,
        "speed": 19676,
        "vs": 19679,
        "efd": 19678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44149_1_tgov1",
      "ports": {
        "speed": 19676,
        "pmech": 19677
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41323667764663696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44149_1_ieeest",
      "ports": {
        "input": 19676,
        "output": 19679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44150_1_genrou",
      "ports": {
        "bus": 44150,
        "pmech": 19681,
        "efd": 19682,
        "speed": 19680
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.9649121761322,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44146,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "44150_1_ieeet1",
      "ports": {
        "bus": 44150,
        "speed": 19680,
        "vs": 19683,
        "efd": 19682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44150_1_tgov1",
      "ports": {
        "speed": 19680,
        "pmech": 19681
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22080618143081665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44150_1_ieeest",
      "ports": {
        "input": 19680,
        "output": 19683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44151_1_genrou",
      "ports": {
        "bus": 44151,
        "pmech": 19685,
        "efd": 19686,
        "speed": 19684
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.90785652399063,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44151,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44151_1_ieeet1",
      "ports": {
        "bus": 44151,
        "speed": 19684,
        "vs": 19687,
        "efd": 19686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44151_1_tgov1",
      "ports": {
        "speed": 19684,
        "pmech": 19685
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12836354970932007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44151_1_ieeest",
      "ports": {
        "input": 19684,
        "output": 19687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44152_1_genrou",
      "ports": {
        "bus": 44152,
        "pmech": 19689,
        "efd": 19690,
        "speed": 19688
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.59478449821472,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44152,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44152_1_ieeet1",
      "ports": {
        "bus": 44152,
        "speed": 19688,
        "vs": 19691,
        "efd": 19690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44152_1_tgov1",
      "ports": {
        "speed": 19688,
        "pmech": 19689
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4149974286556244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44152_1_ieeest",
      "ports": {
        "input": 19688,
        "output": 19691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44153_1_genrou",
      "ports": {
        "bus": 44153,
        "pmech": 19693,
        "efd": 19694,
        "speed": 19692
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.296025276184082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3541998863220215,
        "Xdp": 0.3197999894618988,
        "Xdpp": 0.27469998598098755,
        "Xq": 2.171099901199341,
        "Xqp": 0.539900004863739,
        "Xqpp": 0.27469998598098755,
        "Xl": 0.21459999680519104,
        "Tdop": 7.517399787902832,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.322299987077713,
        "Tqopp": 0.06350000202655792,
        "S10": 0.09870000183582306,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.615846991539,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 44146,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "44153_1_ieeet1",
      "ports": {
        "bus": 44153,
        "speed": 19692,
        "vs": 19695,
        "efd": 19694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44153_1_tgov1",
      "ports": {
        "speed": 19692,
        "pmech": 19693
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29233697056770325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44153_1_ieeest",
      "ports": {
        "input": 19692,
        "output": 19695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44161_1",
      "ports": {
        "bus": 44161
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 101.23035907745361,
        "pmax": 240.00000953674316,
        "qmin": -34.56000089645386,
        "qmax": 51.12000107765198,
        "regulated": 44156,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Genrou",
      "id": "44168_1_genrou",
      "ports": {
        "bus": 44168,
        "pmech": 19697,
        "efd": 19698,
        "speed": 19696
      },
      "params": {
        "mva": 1211.1600341796875,
        "H": 2.857508420944214,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9038000106811523,
        "Xdp": 0.1859000027179718,
        "Xdpp": 0.13650000095367432,
        "Xq": 1.812399983406067,
        "Xqp": 0.6966000199317932,
        "Xqpp": 0.13650000095367432,
        "Xl": 0.10010000318288803,
        "Tdop": 4.523499965667725,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.9891999959945679,
        "Tqopp": 0.04989999905228615,
        "S10": 0.11909999698400497,
        "S12": 0.4731999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 393.029260635376,
        "pmax": 1009.3000411987305,
        "qmin": -82.76259899139404,
        "qmax": 371.4224100112915,
        "regulated": 44164,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "44168_1_ieeet1",
      "ports": {
        "bus": 44168,
        "speed": 19696,
        "vs": 19699,
        "efd": 19698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0414000004529953,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08990000188350677,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.947000026702881,
        "E2": 5.262700080871582,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44168_1_tgov1",
      "ports": {
        "speed": 19696,
        "pmech": 19697
      },
      "params": {
        "Trate": 1211.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3245064616203308,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44168_1_ieeest",
      "ports": {
        "input": 19696,
        "output": 19699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44169_1_genrou",
      "ports": {
        "bus": 44169,
        "pmech": 19701,
        "efd": 19702,
        "speed": 19700
      },
      "params": {
        "mva": 1211.1600341796875,
        "H": 2.857508420944214,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9038000106811523,
        "Xdp": 0.1859000027179718,
        "Xdpp": 0.13650000095367432,
        "Xq": 1.812399983406067,
        "Xqp": 0.6966000199317932,
        "Xqpp": 0.13650000095367432,
        "Xl": 0.10010000318288803,
        "Tdop": 4.523499965667725,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.9891999959945679,
        "Tqopp": 0.04989999905228615,
        "S10": 0.11909999698400497,
        "S12": 0.4731999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 138.4636640548706,
        "pmax": 1009.3000411987305,
        "qmin": -82.76259899139404,
        "qmax": 371.4224100112915,
        "regulated": 44164,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "44169_1_ieeet1",
      "ports": {
        "bus": 44169,
        "speed": 19700,
        "vs": 19703,
        "efd": 19702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0414000004529953,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08990000188350677,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.947000026702881,
        "E2": 5.262700080871582,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44169_1_tgov1",
      "ports": {
        "speed": 19700,
        "pmech": 19701
      },
      "params": {
        "Trate": 1211.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11432317644357681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44169_1_ieeest",
      "ports": {
        "input": 19700,
        "output": 19703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44174_1_genrou",
      "ports": {
        "bus": 44174,
        "pmech": 19705,
        "efd": 19706,
        "speed": 19704
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.746402084827423,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44174,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "44174_1_ieeet1",
      "ports": {
        "bus": 44174,
        "speed": 19704,
        "vs": 19707,
        "efd": 19706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44174_1_tgov1",
      "ports": {
        "speed": 19704,
        "pmech": 19705
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17173102498054504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44174_1_ieeest",
      "ports": {
        "input": 19704,
        "output": 19707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44175_1_genrou",
      "ports": {
        "bus": 44175,
        "pmech": 19709,
        "efd": 19710,
        "speed": 19708
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.847579598426819,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44175,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "44175_1_ieeet1",
      "ports": {
        "bus": 44175,
        "speed": 19708,
        "vs": 19711,
        "efd": 19710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44175_1_tgov1",
      "ports": {
        "speed": 19708,
        "pmech": 19709
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21706987917423248,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44175_1_ieeest",
      "ports": {
        "input": 19708,
        "output": 19711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44176_1_genrou",
      "ports": {
        "bus": 44176,
        "pmech": 19713,
        "efd": 19714,
        "speed": 19712
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.13565421104431,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44176,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "44176_1_ieeet1",
      "ports": {
        "bus": 44176,
        "speed": 19712,
        "vs": 19715,
        "efd": 19714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44176_1_tgov1",
      "ports": {
        "speed": 19712,
        "pmech": 19713
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3674803078174591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44176_1_ieeest",
      "ports": {
        "input": 19712,
        "output": 19715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44177_1_genrou",
      "ports": {
        "bus": 44177,
        "pmech": 19717,
        "efd": 19718,
        "speed": 19716
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.917267322540283,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44177,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "44177_1_ieeet1",
      "ports": {
        "bus": 44177,
        "speed": 19716,
        "vs": 19719,
        "efd": 19718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44177_1_tgov1",
      "ports": {
        "speed": 19716,
        "pmech": 19717
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20346881449222565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44177_1_ieeest",
      "ports": {
        "input": 19716,
        "output": 19719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44178_1_genrou",
      "ports": {
        "bus": 44178,
        "pmech": 19721,
        "efd": 19722,
        "speed": 19720
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.17558580636978,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44178,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "44178_1_ieeet1",
      "ports": {
        "bus": 44178,
        "speed": 19720,
        "vs": 19723,
        "efd": 19722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44178_1_tgov1",
      "ports": {
        "speed": 19720,
        "pmech": 19721
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3534442186355591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44178_1_ieeest",
      "ports": {
        "input": 19720,
        "output": 19723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44179_1_genrou",
      "ports": {
        "bus": 44179,
        "pmech": 19725,
        "efd": 19726,
        "speed": 19724
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 3.6099774837493896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33489990234375,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.14010000228881836,
        "Xq": 2.155600070953369,
        "Xqp": 0.3416000008583069,
        "Xqpp": 0.14010000228881836,
        "Xl": 0.10729999840259552,
        "Tdop": 8.917900085449219,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.49630001187324524,
        "Tqopp": 0.0982000008225441,
        "S10": 0.0012000000569969416,
        "S12": 0.22360000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.776212483644485,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 44179,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "44179_1_ieeet1",
      "ports": {
        "bus": 44179,
        "speed": 19724,
        "vs": 19727,
        "efd": 19726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44179_1_tgov1",
      "ports": {
        "speed": 19724,
        "pmech": 19725
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12830719351768494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44179_1_ieeest",
      "ports": {
        "input": 19724,
        "output": 19727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44182_1_genrou",
      "ports": {
        "bus": 44182,
        "pmech": 19729,
        "efd": 19730,
        "speed": 19728
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.339048981666565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6545000076293945,
        "Xdp": 0.25589999556541443,
        "Xdpp": 0.2092999964952469,
        "Xq": 2.4133999347686768,
        "Xqp": 0.4424000084400177,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1624000072479248,
        "Tdop": 8.888500213623047,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0669000148773193,
        "Tqopp": 0.07410000264644623,
        "S10": 0.14560000598430634,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17721811309456825,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44182_1_ieeet1",
      "ports": {
        "bus": 44182,
        "speed": 19728,
        "vs": 19731,
        "efd": 19730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44182_1_tgov1",
      "ports": {
        "speed": 19728,
        "pmech": 19729
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13425613939762115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44182_1_ieeest",
      "ports": {
        "input": 19728,
        "output": 19731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44182_2_genrou",
      "ports": {
        "bus": 44182,
        "pmech": 19733,
        "efd": 19734,
        "speed": 19732
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.339048981666565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6545000076293945,
        "Xdp": 0.25589999556541443,
        "Xdpp": 0.2092999964952469,
        "Xq": 2.4133999347686768,
        "Xqp": 0.4424000084400177,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1624000072479248,
        "Tdop": 8.888500213623047,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0669000148773193,
        "Tqopp": 0.07410000264644623,
        "S10": 0.14560000598430634,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23441987577825785,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44182_2_ieeet1",
      "ports": {
        "bus": 44182,
        "speed": 19732,
        "vs": 19735,
        "efd": 19734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44182_2_tgov1",
      "ports": {
        "speed": 19732,
        "pmech": 19733
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17759080231189728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44182_2_ieeest",
      "ports": {
        "input": 19732,
        "output": 19735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44182_3_genrou",
      "ports": {
        "bus": 44182,
        "pmech": 19737,
        "efd": 19738,
        "speed": 19736
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.339048981666565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6545000076293945,
        "Xdp": 0.25589999556541443,
        "Xdpp": 0.2092999964952469,
        "Xq": 2.4133999347686768,
        "Xqp": 0.4424000084400177,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1624000072479248,
        "Tdop": 8.888500213623047,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0669000148773193,
        "Tqopp": 0.07410000264644623,
        "S10": 0.14560000598430634,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44723195023834705,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44182_3_ieeet1",
      "ports": {
        "bus": 44182,
        "speed": 19736,
        "vs": 19739,
        "efd": 19738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44182_3_tgov1",
      "ports": {
        "speed": 19736,
        "pmech": 19737
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33881208300590515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44182_3_ieeest",
      "ports": {
        "input": 19736,
        "output": 19739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44185_1_gensal",
      "ports": {
        "bus": 44185,
        "pmech": 19741,
        "efd": 19742,
        "speed": 19740
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.0651999711990356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.363700032234192,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.36169999837875366,
        "Xq": 0.885699987411499,
        "Xl": 0.15219999849796295,
        "Tdop": 6.0,
        "Tdopp": 0.18539999425411224,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12610000371932983,
        "S12": 0.30709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6876629311591387,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 44185,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "44185_1_ieeet1",
      "ports": {
        "bus": 44185,
        "speed": 19740,
        "vs": 19743,
        "efd": 19742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44185_1_hygov",
      "ports": {
        "speed": 19740,
        "pmech": 19741
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.7544622421264648,
        "Tr": 7.917154788970947,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7031999826431274,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44185_1_ieeest",
      "ports": {
        "input": 19740,
        "output": 19743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44186_2_gensal",
      "ports": {
        "bus": 44186,
        "pmech": 19745,
        "efd": 19746,
        "speed": 19744
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.0651999711990356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.363700032234192,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.36169999837875366,
        "Xq": 0.885699987411499,
        "Xl": 0.15219999849796295,
        "Tdop": 6.0,
        "Tdopp": 0.18539999425411224,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12610000371932983,
        "S12": 0.30709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7667690515518188,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 44186,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "44186_2_ieeet1",
      "ports": {
        "bus": 44186,
        "speed": 19744,
        "vs": 19747,
        "efd": 19746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44186_2_hygov",
      "ports": {
        "speed": 19744,
        "pmech": 19745
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.7544622421264648,
        "Tr": 7.917154788970947,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7031999826431274,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44186_2_ieeest",
      "ports": {
        "input": 19744,
        "output": 19747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44192_1",
      "ports": {
        "bus": 44192
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 42.95271933078766,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 44192,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Genrou",
      "id": "44204_1_genrou",
      "ports": {
        "bus": 44204,
        "pmech": 19749,
        "efd": 19750,
        "speed": 19748
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 4.908607006072998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2188000679016113,
        "Xdp": 0.5113999843597412,
        "Xdpp": 0.336899995803833,
        "Xq": 2.0618999004364014,
        "Xqp": 0.7317000031471252,
        "Xqpp": 0.336899995803833,
        "Xl": 0.26420000195503235,
        "Tdop": 9.128399848937988,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.7621999979019165,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1525000035762787,
        "S12": 0.6590999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.555511713027954,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 44202,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "44204_1_ieeet1",
      "ports": {
        "bus": 44204,
        "speed": 19748,
        "vs": 19751,
        "efd": 19750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44204_1_tgov1",
      "ports": {
        "speed": 19748,
        "pmech": 19749
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2537100315093994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44204_1_ieeest",
      "ports": {
        "input": 19748,
        "output": 19751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44205_1_genrou",
      "ports": {
        "bus": 44205,
        "pmech": 19753,
        "efd": 19754,
        "speed": 19752
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 4.908607006072998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2188000679016113,
        "Xdp": 0.5113999843597412,
        "Xdpp": 0.336899995803833,
        "Xq": 2.0618999004364014,
        "Xqp": 0.7317000031471252,
        "Xqpp": 0.336899995803833,
        "Xl": 0.26420000195503235,
        "Tdop": 9.128399848937988,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.7621999979019165,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1525000035762787,
        "S12": 0.6590999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.724897980690002,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 44205,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "44205_1_ieeet1",
      "ports": {
        "bus": 44205,
        "speed": 19752,
        "vs": 19755,
        "efd": 19754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44205_1_tgov1",
      "ports": {
        "speed": 19752,
        "pmech": 19753
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44205_1_ieeest",
      "ports": {
        "input": 19752,
        "output": 19755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44206_1_genrou",
      "ports": {
        "bus": 44206,
        "pmech": 19757,
        "efd": 19758,
        "speed": 19756
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 4.908607006072998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2188000679016113,
        "Xdp": 0.5113999843597412,
        "Xdpp": 0.336899995803833,
        "Xq": 2.0618999004364014,
        "Xqp": 0.7317000031471252,
        "Xqpp": 0.336899995803833,
        "Xl": 0.26420000195503235,
        "Tdop": 9.128399848937988,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.7621999979019165,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1525000035762787,
        "S12": 0.6590999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.17566347122192,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 44206,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "44206_1_ieeet1",
      "ports": {
        "bus": 44206,
        "speed": 19756,
        "vs": 19759,
        "efd": 19758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44206_1_tgov1",
      "ports": {
        "speed": 19756,
        "pmech": 19757
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2772568464279175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44206_1_ieeest",
      "ports": {
        "input": 19756,
        "output": 19759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44210_2_gensal",
      "ports": {
        "bus": 44210,
        "pmech": 19761,
        "efd": 19762,
        "speed": 19760
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.2457000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0011999607086182,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.24819999933242798,
        "Xq": 0.6492000222206116,
        "Xl": 0.21050000190734863,
        "Tdop": 6.0,
        "Tdopp": 0.3253999948501587,
        "Tqopp": 0.04740000143647194,
        "S10": 0.16850000619888306,
        "S12": 0.4823000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.438371067866683,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 44210,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44210_2_ieeet1",
      "ports": {
        "bus": 44210,
        "speed": 19760,
        "vs": 19763,
        "efd": 19762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44210_2_hygov",
      "ports": {
        "speed": 19760,
        "pmech": 19761
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3723013997077942,
        "Tr": 2.0577056407928467,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.387800008058548,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44210_2_ieeest",
      "ports": {
        "input": 19760,
        "output": 19763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44210_3_gensal",
      "ports": {
        "bus": 44210,
        "pmech": 19765,
        "efd": 19766,
        "speed": 19764
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.2457000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0011999607086182,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.24819999933242798,
        "Xq": 0.6492000222206116,
        "Xl": 0.21050000190734863,
        "Tdop": 6.0,
        "Tdopp": 0.3253999948501587,
        "Tqopp": 0.04740000143647194,
        "S10": 0.16850000619888306,
        "S12": 0.4823000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44260029681026936,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 44210,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44210_3_ieeet1",
      "ports": {
        "bus": 44210,
        "speed": 19764,
        "vs": 19767,
        "efd": 19766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44210_3_hygov",
      "ports": {
        "speed": 19764,
        "pmech": 19765
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3723013997077942,
        "Tr": 2.0577056407928467,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.387800008058548,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44210_3_ieeest",
      "ports": {
        "input": 19764,
        "output": 19767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44210_4_gensal",
      "ports": {
        "bus": 44210,
        "pmech": 19769,
        "efd": 19770,
        "speed": 19768
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 1.2457000017166138,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0011999607086182,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.24819999933242798,
        "Xq": 0.6492000222206116,
        "Xl": 0.21050000190734863,
        "Tdop": 6.0,
        "Tdopp": 0.3253999948501587,
        "Tqopp": 0.04740000143647194,
        "S10": 0.16850000619888306,
        "S12": 0.4823000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34541653003543615,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 44210,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44210_4_ieeet1",
      "ports": {
        "bus": 44210,
        "speed": 19768,
        "vs": 19771,
        "efd": 19770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44210_4_hygov",
      "ports": {
        "speed": 19768,
        "pmech": 19769
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3723013997077942,
        "Tr": 2.0577056407928467,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.387800008058548,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44210_4_ieeest",
      "ports": {
        "input": 19768,
        "output": 19771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44219_1_genrou",
      "ports": {
        "bus": 44219,
        "pmech": 19773,
        "efd": 19774,
        "speed": 19772
      },
      "params": {
        "mva": 244.47999572753906,
        "H": 5.4653401374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6274000406265259,
        "Xdp": 0.2587999999523163,
        "Xdpp": 0.18930000066757202,
        "Xq": 1.5846999883651733,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.18930000066757202,
        "Xl": 0.14650000631809235,
        "Tdop": 8.799500465393066,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.7440999746322632,
        "Tqopp": 0.05469999834895134,
        "S10": 0.0794999971985817,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.78711104393005,
        "pmax": 203.73332500457764,
        "qmin": -22.61440008878708,
        "qmax": 103.7002682685852,
        "regulated": 44215,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44219_1_ieeet1",
      "ports": {
        "bus": 44219,
        "speed": 19772,
        "vs": 19775,
        "efd": 19774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44219_1_tgov1",
      "ports": {
        "speed": 19772,
        "pmech": 19773
      },
      "params": {
        "Trate": 244.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291955,
        "Pvmin": 0.40407031774520874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44219_1_ieeest",
      "ports": {
        "input": 19772,
        "output": 19775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44220_1_genrou",
      "ports": {
        "bus": 44220,
        "pmech": 19777,
        "efd": 19778,
        "speed": 19776
      },
      "params": {
        "mva": 244.47999572753906,
        "H": 5.4653401374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6274000406265259,
        "Xdp": 0.2587999999523163,
        "Xdpp": 0.18930000066757202,
        "Xq": 1.5846999883651733,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.18930000066757202,
        "Xl": 0.14650000631809235,
        "Tdop": 8.799500465393066,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.7440999746322632,
        "Tqopp": 0.05469999834895134,
        "S10": 0.0794999971985817,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.647257685661316,
        "pmax": 203.73332500457764,
        "qmin": -22.61440008878708,
        "qmax": 103.7002682685852,
        "regulated": 44215,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44220_1_ieeet1",
      "ports": {
        "bus": 44220,
        "speed": 19776,
        "vs": 19779,
        "efd": 19778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44220_1_tgov1",
      "ports": {
        "speed": 19776,
        "pmech": 19777
      },
      "params": {
        "Trate": 244.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291953,
        "Pvmin": 0.09672471135854721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44220_1_ieeest",
      "ports": {
        "input": 19776,
        "output": 19779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44221_1_genrou",
      "ports": {
        "bus": 44221,
        "pmech": 19781,
        "efd": 19782,
        "speed": 19780
      },
      "params": {
        "mva": 244.47999572753906,
        "H": 5.4653401374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6274000406265259,
        "Xdp": 0.2587999999523163,
        "Xdpp": 0.18930000066757202,
        "Xq": 1.5846999883651733,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.18930000066757202,
        "Xl": 0.14650000631809235,
        "Tdop": 8.799500465393066,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.7440999746322632,
        "Tqopp": 0.05469999834895134,
        "S10": 0.0794999971985817,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.537007093429565,
        "pmax": 203.73332500457764,
        "qmin": -22.61440008878708,
        "qmax": 103.7002682685852,
        "regulated": 44221,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "44221_1_ieeet1",
      "ports": {
        "bus": 44221,
        "speed": 19780,
        "vs": 19783,
        "efd": 19782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44221_1_tgov1",
      "ports": {
        "speed": 19780,
        "pmech": 19781
      },
      "params": {
        "Trate": 244.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291952,
        "Pvmin": 0.21080255508422852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44221_1_ieeest",
      "ports": {
        "input": 19780,
        "output": 19783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44225_1_genrou",
      "ports": {
        "bus": 44225,
        "pmech": 19785,
        "efd": 19786,
        "speed": 19784
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1121966876089573,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44225,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44225_1_ieeet1",
      "ports": {
        "bus": 44225,
        "speed": 19784,
        "vs": 19787,
        "efd": 19786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44225_1_tgov1",
      "ports": {
        "speed": 19784,
        "pmech": 19785
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41499873995780945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44225_1_ieeest",
      "ports": {
        "input": 19784,
        "output": 19787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44226_1_genrou",
      "ports": {
        "bus": 44226,
        "pmech": 19789,
        "efd": 19790,
        "speed": 19788
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6807657890021801,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44226,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44226_1_ieeet1",
      "ports": {
        "bus": 44226,
        "speed": 19788,
        "vs": 19791,
        "efd": 19790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44226_1_tgov1",
      "ports": {
        "speed": 19788,
        "pmech": 19789
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25401708483695984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44226_1_ieeest",
      "ports": {
        "input": 19788,
        "output": 19791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44228_1_genrou",
      "ports": {
        "bus": 44228,
        "pmech": 19793,
        "efd": 19794,
        "speed": 19792
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3625962184742093,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44228,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44228_1_ieeet1",
      "ports": {
        "bus": 44228,
        "speed": 19792,
        "vs": 19795,
        "efd": 19794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44228_1_tgov1",
      "ports": {
        "speed": 19792,
        "pmech": 19793
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13529708981513977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44228_1_ieeest",
      "ports": {
        "input": 19792,
        "output": 19795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44229_1_genrou",
      "ports": {
        "bus": 44229,
        "pmech": 19797,
        "efd": 19798,
        "speed": 19796
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0722298175096512,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44229,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44229_1_ieeet1",
      "ports": {
        "bus": 44229,
        "speed": 19796,
        "vs": 19799,
        "efd": 19798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44229_1_tgov1",
      "ports": {
        "speed": 19796,
        "pmech": 19797
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4000857472419739,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44229_1_ieeest",
      "ports": {
        "input": 19796,
        "output": 19799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44231_1_genrou",
      "ports": {
        "bus": 44231,
        "pmech": 19801,
        "efd": 19802,
        "speed": 19800
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4317721351981163,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44231,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44231_1_ieeet1",
      "ports": {
        "bus": 44231,
        "speed": 19800,
        "vs": 19803,
        "efd": 19802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44231_1_tgov1",
      "ports": {
        "speed": 19800,
        "pmech": 19801
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16110900044441223,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44231_1_ieeest",
      "ports": {
        "input": 19800,
        "output": 19803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44231_2_genrou",
      "ports": {
        "bus": 44231,
        "pmech": 19805,
        "efd": 19806,
        "speed": 19804
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 2.2314586639404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005199909210205,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.27570000290870667,
        "Xq": 1.9069000482559204,
        "Xqp": 0.7889000177383423,
        "Xqpp": 0.27570000290870667,
        "Xl": 0.20829999446868896,
        "Tdop": 7.4903998374938965,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.5976999998092651,
        "Tqopp": 0.0632999986410141,
        "S10": 0.1467999964952469,
        "S12": 0.5284000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4878469742834568,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 44231,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44231_2_ieeet1",
      "ports": {
        "bus": 44231,
        "speed": 19804,
        "vs": 19807,
        "efd": 19806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44231_2_tgov1",
      "ports": {
        "speed": 19804,
        "pmech": 19805
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18203245103359222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44231_2_ieeest",
      "ports": {
        "input": 19804,
        "output": 19807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44235_1_genrou",
      "ports": {
        "bus": 44235,
        "pmech": 19809,
        "efd": 19810,
        "speed": 19808
      },
      "params": {
        "mva": 3.0,
        "H": 3.9935381412506104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4993999004364014,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.288300037384033,
        "Xqp": 0.32440000772476196,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 4.458399772644043,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.4153999984264374,
        "Tqopp": 0.06880000233650208,
        "S10": 0.08619999885559082,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44482918456196785,
        "pmax": 2.500000037252903,
        "qmin": -0.27749999426305294,
        "qmax": 1.2725000269711018,
        "regulated": 44235,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44235_1_ieeet1",
      "ports": {
        "bus": 44235,
        "speed": 19808,
        "vs": 19811,
        "efd": 19810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44235_1_tgov1",
      "ports": {
        "speed": 19808,
        "pmech": 19809
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14827638864517212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44235_1_ieeest",
      "ports": {
        "input": 19808,
        "output": 19811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44236_1_genrou",
      "ports": {
        "bus": 44236,
        "pmech": 19813,
        "efd": 19814,
        "speed": 19812
      },
      "params": {
        "mva": 3.0,
        "H": 3.9935381412506104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4993999004364014,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.288300037384033,
        "Xqp": 0.32440000772476196,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 4.458399772644043,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.4153999984264374,
        "Tqopp": 0.06880000233650208,
        "S10": 0.08619999885559082,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3915139939635992,
        "pmax": 2.500000037252903,
        "qmin": -0.27749999426305294,
        "qmax": 1.2725000269711018,
        "regulated": 44236,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44236_1_ieeet1",
      "ports": {
        "bus": 44236,
        "speed": 19812,
        "vs": 19815,
        "efd": 19814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44236_1_tgov1",
      "ports": {
        "speed": 19812,
        "pmech": 19813
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13050466775894165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44236_1_ieeest",
      "ports": {
        "input": 19812,
        "output": 19815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44240_1_genrou",
      "ports": {
        "bus": 44240,
        "pmech": 19817,
        "efd": 19818,
        "speed": 19816
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.0567547082901,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130199909210205,
        "Xdp": 0.25619998574256897,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.990399956703186,
        "Xqp": 0.6123999953269958,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14659999310970306,
        "Tdop": 9.821000099182129,
        "Tdopp": 0.061799999326467514,
        "Tqop": 1.3496999740600586,
        "Tqopp": 0.07519999891519547,
        "S10": 0.050599999725818634,
        "S12": 0.2151000052690506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42257518507540226,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44240,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44240_1_ieeet1",
      "ports": {
        "bus": 44240,
        "speed": 19816,
        "vs": 19819,
        "efd": 19818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44240_1_tgov1",
      "ports": {
        "speed": 19816,
        "pmech": 19817
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32013270258903503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44240_1_ieeest",
      "ports": {
        "input": 19816,
        "output": 19819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44240_2_genrou",
      "ports": {
        "bus": 44240,
        "pmech": 19821,
        "efd": 19822,
        "speed": 19820
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.0567547082901,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130199909210205,
        "Xdp": 0.25619998574256897,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.990399956703186,
        "Xqp": 0.6123999953269958,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14659999310970306,
        "Tdop": 9.821000099182129,
        "Tdopp": 0.061799999326467514,
        "Tqop": 1.3496999740600586,
        "Tqopp": 0.07519999891519547,
        "S10": 0.050599999725818634,
        "S12": 0.2151000052690506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17711035907268524,
        "pmax": 1.0999999940395355,
        "qmin": -0.12209999840706587,
        "qmax": 0.559900002554059,
        "regulated": 44240,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44240_2_ieeet1",
      "ports": {
        "bus": 44240,
        "speed": 19820,
        "vs": 19823,
        "efd": 19822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44240_2_tgov1",
      "ports": {
        "speed": 19820,
        "pmech": 19821
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13417451083660126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44240_2_ieeest",
      "ports": {
        "input": 19820,
        "output": 19823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44243_1_genrou",
      "ports": {
        "bus": 44243,
        "pmech": 19825,
        "efd": 19826,
        "speed": 19824
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 7.626906871795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4077000617980957,
        "Xdp": 0.15780000388622284,
        "Xdpp": 0.11909999698400497,
        "Xq": 2.2142999172210693,
        "Xqp": 0.4431000053882599,
        "Xqpp": 0.11909999698400497,
        "Xl": 0.09049999713897705,
        "Tdop": 5.364999771118164,
        "Tdopp": 0.0681999996304512,
        "Tqop": 0.6258999705314636,
        "Tqopp": 0.08829999715089798,
        "S10": 0.17249999940395355,
        "S12": 0.6972000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9724110141396523,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 44243,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "44243_1_ieeet1",
      "ports": {
        "bus": 44243,
        "speed": 19824,
        "vs": 19827,
        "efd": 19826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44243_1_tgov1",
      "ports": {
        "speed": 19824,
        "pmech": 19825
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31012749671936035,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44243_1_ieeest",
      "ports": {
        "input": 19824,
        "output": 19827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44243_2_genrou",
      "ports": {
        "bus": 44243,
        "pmech": 19829,
        "efd": 19830,
        "speed": 19828
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 7.626906871795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4077000617980957,
        "Xdp": 0.15780000388622284,
        "Xdpp": 0.11909999698400497,
        "Xq": 2.2142999172210693,
        "Xqp": 0.4431000053882599,
        "Xqpp": 0.11909999698400497,
        "Xl": 0.09049999713897705,
        "Tdop": 5.364999771118164,
        "Tdopp": 0.0681999996304512,
        "Tqop": 0.6258999705314636,
        "Tqopp": 0.08829999715089798,
        "S10": 0.17249999940395355,
        "S12": 0.6972000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7639027908444405,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 44243,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "44243_2_ieeet1",
      "ports": {
        "bus": 44243,
        "speed": 19828,
        "vs": 19831,
        "efd": 19830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44243_2_tgov1",
      "ports": {
        "speed": 19828,
        "pmech": 19829
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.277343213558197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44243_2_ieeest",
      "ports": {
        "input": 19828,
        "output": 19831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44255_1_genrou",
      "ports": {
        "bus": 44255,
        "pmech": 19833,
        "efd": 19834,
        "speed": 19832
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.611753225326538,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1821000576019287,
        "Xdp": 0.21580000221729279,
        "Xdpp": 0.1573999971151352,
        "Xq": 2.071700096130371,
        "Xqp": 0.6122000217437744,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11640000343322754,
        "Tdop": 7.158999919891357,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2222000360488892,
        "Tqopp": 0.05700000002980232,
        "S10": 0.0658000037074089,
        "S12": 0.36660000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8851581253111362,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 44255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44255_1_ieeet1",
      "ports": {
        "bus": 44255,
        "speed": 19832,
        "vs": 19835,
        "efd": 19834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44255_1_tgov1",
      "ports": {
        "speed": 19832,
        "pmech": 19833
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.283704549074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44255_1_ieeest",
      "ports": {
        "input": 19832,
        "output": 19835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44255_2_genrou",
      "ports": {
        "bus": 44255,
        "pmech": 19837,
        "efd": 19838,
        "speed": 19836
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.611753225326538,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1821000576019287,
        "Xdp": 0.21580000221729279,
        "Xdpp": 0.1573999971151352,
        "Xq": 2.071700096130371,
        "Xqp": 0.6122000217437744,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.11640000343322754,
        "Tdop": 7.158999919891357,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2222000360488892,
        "Tqopp": 0.05700000002980232,
        "S10": 0.0658000037074089,
        "S12": 0.36660000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9741833433508873,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 44255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44255_2_ieeet1",
      "ports": {
        "bus": 44255,
        "speed": 19836,
        "vs": 19839,
        "efd": 19838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44255_2_tgov1",
      "ports": {
        "speed": 19836,
        "pmech": 19837
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.31223827600479126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44255_2_ieeest",
      "ports": {
        "input": 19836,
        "output": 19839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44258_1_genrou",
      "ports": {
        "bus": 44258,
        "pmech": 19841,
        "efd": 19842,
        "speed": 19840
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 8.934942245483398,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.125900000333786,
        "Xq": 1.3273999691009521,
        "Xqp": 0.4997999966144562,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09589999914169312,
        "Tdop": 9.4975004196167,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.48030000925064087,
        "Tqopp": 0.09359999746084213,
        "S10": 0.09880000352859497,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33900842536240816,
        "pmax": 0.7000000216066837,
        "qmin": -0.07769999792799354,
        "qmax": 0.356299988925457,
        "regulated": 44258,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44258_1_ieeet1",
      "ports": {
        "bus": 44258,
        "speed": 19840,
        "vs": 19843,
        "efd": 19842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44258_1_tgov1",
      "ports": {
        "speed": 19840,
        "pmech": 19841
      },
      "params": {
        "Trate": 0.8399999737739563,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.4035814702510834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44258_1_ieeest",
      "ports": {
        "input": 19840,
        "output": 19843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44262_1_genrou",
      "ports": {
        "bus": 44262,
        "pmech": 19845,
        "efd": 19846,
        "speed": 19844
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.3695507049560547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.18039999902248383,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.94760000705719,
        "Xqp": 0.25380000472068787,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.10239999741315842,
        "Tdop": 5.468599796295166,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.4921000003814697,
        "Tqopp": 0.08139999955892563,
        "S10": 0.15469999611377716,
        "S12": 0.5295000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.347223699092865,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 44262,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44262_1_ieeet1",
      "ports": {
        "bus": 44262,
        "speed": 19844,
        "vs": 19847,
        "efd": 19846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44262_1_tgov1",
      "ports": {
        "speed": 19844,
        "pmech": 19845
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3864455223083496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44262_1_ieeest",
      "ports": {
        "input": 19844,
        "output": 19847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44262_2_genrou",
      "ports": {
        "bus": 44262,
        "pmech": 19849,
        "efd": 19850,
        "speed": 19848
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.3695507049560547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.18039999902248383,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.94760000705719,
        "Xqp": 0.25380000472068787,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.10239999741315842,
        "Tdop": 5.468599796295166,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.4921000003814697,
        "Tqopp": 0.08139999955892563,
        "S10": 0.15469999611377716,
        "S12": 0.5295000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8778547421097755,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 44262,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44262_2_ieeet1",
      "ports": {
        "bus": 44262,
        "speed": 19848,
        "vs": 19851,
        "efd": 19850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44262_2_tgov1",
      "ports": {
        "speed": 19848,
        "pmech": 19849
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13323400914669037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44262_2_ieeest",
      "ports": {
        "input": 19848,
        "output": 19851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44262_3_genrou",
      "ports": {
        "bus": 44262,
        "pmech": 19853,
        "efd": 19854,
        "speed": 19852
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.3695507049560547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.18039999902248383,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.94760000705719,
        "Xqp": 0.25380000472068787,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.10239999741315842,
        "Tdop": 5.468599796295166,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.4921000003814697,
        "Tqopp": 0.08139999955892563,
        "S10": 0.15469999611377716,
        "S12": 0.5295000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.791131943464279,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 44262,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44262_3_ieeet1",
      "ports": {
        "bus": 44262,
        "speed": 19852,
        "vs": 19855,
        "efd": 19854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44262_3_tgov1",
      "ports": {
        "speed": 19852,
        "pmech": 19853
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3144042491912842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44262_3_ieeest",
      "ports": {
        "input": 19852,
        "output": 19855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44262_4_genrou",
      "ports": {
        "bus": 44262,
        "pmech": 19857,
        "efd": 19858,
        "speed": 19856
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.3695507049560547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.18039999902248383,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.94760000705719,
        "Xqp": 0.25380000472068787,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.10239999741315842,
        "Tdop": 5.468599796295166,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.4921000003814697,
        "Tqopp": 0.08139999955892563,
        "S10": 0.15469999611377716,
        "S12": 0.5295000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.2910109758377075,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 44262,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44262_4_ieeet1",
      "ports": {
        "bus": 44262,
        "speed": 19856,
        "vs": 19859,
        "efd": 19858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44262_4_tgov1",
      "ports": {
        "speed": 19856,
        "pmech": 19857
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2912504971027374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44262_4_ieeest",
      "ports": {
        "input": 19856,
        "output": 19859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44268_1_gensal",
      "ports": {
        "bus": 44268,
        "pmech": 19861,
        "efd": 19862,
        "speed": 19860
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 3.540299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.23080000281333923,
        "Xq": 0.6093000173568726,
        "Xl": 0.1868000030517578,
        "Tdop": 6.0,
        "Tdopp": 0.25949999690055847,
        "Tqopp": 0.09629999846220016,
        "S10": 0.07540000230073929,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09587309905327857,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 44268,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44268_1_ieeet1",
      "ports": {
        "bus": 44268,
        "speed": 19860,
        "vs": 19863,
        "efd": 19862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44268_1_hygov",
      "ports": {
        "speed": 19860,
        "pmech": 19861
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1166551262140274,
        "Tr": 1.8348942995071411,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34439998865127563,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44268_1_ieeest",
      "ports": {
        "input": 19860,
        "output": 19863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44268_2_gensal",
      "ports": {
        "bus": 44268,
        "pmech": 19865,
        "efd": 19866,
        "speed": 19864
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 3.540299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.23080000281333923,
        "Xq": 0.6093000173568726,
        "Xl": 0.1868000030517578,
        "Tdop": 6.0,
        "Tdopp": 0.25949999690055847,
        "Tqopp": 0.09629999846220016,
        "S10": 0.07540000230073929,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11454124469310045,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 44268,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44268_2_ieeet1",
      "ports": {
        "bus": 44268,
        "speed": 19864,
        "vs": 19867,
        "efd": 19866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44268_2_hygov",
      "ports": {
        "speed": 19864,
        "pmech": 19865
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1166551262140274,
        "Tr": 1.8348942995071411,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34439998865127563,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44268_2_ieeest",
      "ports": {
        "input": 19864,
        "output": 19867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44269_1_gensal",
      "ports": {
        "bus": 44269,
        "pmech": 19869,
        "efd": 19870,
        "speed": 19868
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 3.540299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.23080000281333923,
        "Xq": 0.6093000173568726,
        "Xl": 0.1868000030517578,
        "Tdop": 6.0,
        "Tdopp": 0.25949999690055847,
        "Tqopp": 0.09629999846220016,
        "S10": 0.07540000230073929,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1484891166910529,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 44269,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44269_1_ieeet1",
      "ports": {
        "bus": 44269,
        "speed": 19868,
        "vs": 19871,
        "efd": 19870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44269_1_hygov",
      "ports": {
        "speed": 19868,
        "pmech": 19869
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1166551262140274,
        "Tr": 1.8348942995071411,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34439998865127563,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44269_1_ieeest",
      "ports": {
        "input": 19868,
        "output": 19871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44270_1_gensal",
      "ports": {
        "bus": 44270,
        "pmech": 19873,
        "efd": 19874,
        "speed": 19872
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 3.540299892425537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.23080000281333923,
        "Xq": 0.6093000173568726,
        "Xl": 0.1868000030517578,
        "Tdop": 6.0,
        "Tdopp": 0.25949999690055847,
        "Tqopp": 0.09629999846220016,
        "S10": 0.07540000230073929,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11275934521108866,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 44270,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44270_1_ieeet1",
      "ports": {
        "bus": 44270,
        "speed": 19872,
        "vs": 19875,
        "efd": 19874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44270_1_hygov",
      "ports": {
        "speed": 19872,
        "pmech": 19873
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1166551262140274,
        "Tr": 1.8348942995071411,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34439998865127563,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44270_1_ieeest",
      "ports": {
        "input": 19872,
        "output": 19875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "44275_1_regca",
      "ports": {
        "bus": 44275,
        "iqcmd": 19877,
        "ipcmd": 19876,
        "pbranch": 19878,
        "qbranch": 19879
      },
      "params": {
        "mva": 10.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.09000000357627869,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.008814364671707,
        "pmax": 9.000000357627869,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 44275,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "44275_1_reecb",
      "ports": {
        "bus": 44275,
        "pe": 19878,
        "qgen": 19879,
        "iqcmd": 19877,
        "ipcmd": 19876
      },
      "params": {
        "mva": 10.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "44279_1_genrou",
      "ports": {
        "bus": 44279,
        "pmech": 19881,
        "efd": 19882,
        "speed": 19880
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.1468393802642822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8116999864578247,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7265000343322754,
        "Xqp": 0.5426999926567078,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.772900104522705,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6507999897003174,
        "Tqopp": 0.05090000107884407,
        "S10": 0.04410000145435333,
        "S12": 0.323199987411499
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.618901789188385,
        "pmax": 28.00000011920929,
        "qmin": -3.415999934077263,
        "qmax": 13.048000633716583,
        "regulated": 44279,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44279_1_ieeet1",
      "ports": {
        "bus": 44279,
        "speed": 19880,
        "vs": 19883,
        "efd": 19882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44279_1_tgov1",
      "ports": {
        "speed": 19880,
        "pmech": 19881
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.3458006680011749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44279_1_ieeest",
      "ports": {
        "input": 19880,
        "output": 19883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44279_2_genrou",
      "ports": {
        "bus": 44279,
        "pmech": 19885,
        "efd": 19886,
        "speed": 19884
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.1468393802642822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8116999864578247,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7265000343322754,
        "Xqp": 0.5426999926567078,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.772900104522705,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6507999897003174,
        "Tqopp": 0.05090000107884407,
        "S10": 0.04410000145435333,
        "S12": 0.323199987411499
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.15709775686264,
        "pmax": 28.00000011920929,
        "qmin": -3.415999934077263,
        "qmax": 13.048000633716583,
        "regulated": 44279,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44279_2_ieeet1",
      "ports": {
        "bus": 44279,
        "speed": 19884,
        "vs": 19887,
        "efd": 19886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44279_2_tgov1",
      "ports": {
        "speed": 19884,
        "pmech": 19885
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.21300886571407318,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44279_2_ieeest",
      "ports": {
        "input": 19884,
        "output": 19887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44280_1_genrou",
      "ports": {
        "bus": 44280,
        "pmech": 19889,
        "efd": 19890,
        "speed": 19888
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.1468393802642822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8116999864578247,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7265000343322754,
        "Xqp": 0.5426999926567078,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.772900104522705,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6507999897003174,
        "Tqopp": 0.05090000107884407,
        "S10": 0.04410000145435333,
        "S12": 0.323199987411499
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.367425665259361,
        "pmax": 28.00000011920929,
        "qmin": -3.415999934077263,
        "qmax": 13.048000633716583,
        "regulated": 44280,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44280_1_ieeet1",
      "ports": {
        "bus": 44280,
        "speed": 19888,
        "vs": 19891,
        "efd": 19890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44280_1_tgov1",
      "ports": {
        "speed": 19888,
        "pmech": 19889
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.12998291850090027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44280_1_ieeest",
      "ports": {
        "input": 19888,
        "output": 19891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44280_2_genrou",
      "ports": {
        "bus": 44280,
        "pmech": 19893,
        "efd": 19894,
        "speed": 19892
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.1468393802642822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8116999864578247,
        "Xdp": 0.2087000012397766,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7265000343322754,
        "Xqp": 0.5426999926567078,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.772900104522705,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6507999897003174,
        "Tqopp": 0.05090000107884407,
        "S10": 0.04410000145435333,
        "S12": 0.323199987411499
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.39909303188324,
        "pmax": 28.00000011920929,
        "qmin": -3.415999934077263,
        "qmax": 13.048000633716583,
        "regulated": 44280,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44280_2_ieeet1",
      "ports": {
        "bus": 44280,
        "speed": 19892,
        "vs": 19895,
        "efd": 19894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44280_2_tgov1",
      "ports": {
        "speed": 19892,
        "pmech": 19893
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.16068729758262634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44280_2_ieeest",
      "ports": {
        "input": 19892,
        "output": 19895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44283_1_genrou",
      "ports": {
        "bus": 44283,
        "pmech": 19897,
        "efd": 19898,
        "speed": 19896
      },
      "params": {
        "mva": 53.70000076293945,
        "H": 2.8850550651550293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.441499948501587,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.1972000002861023,
        "Xq": 2.2416000366210938,
        "Xqp": 0.36559998989105225,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.15279999375343323,
        "Tdop": 7.740799903869629,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.3154999911785126,
        "Tqopp": 0.061900001019239426,
        "S10": 0.08860000222921371,
        "S12": 0.3910999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.881191432476044,
        "pmax": 44.749999046325684,
        "qmin": -4.967249929904938,
        "qmax": 22.777749598026276,
        "regulated": 44283,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44283_1_ieeet1",
      "ports": {
        "bus": 44283,
        "speed": 19896,
        "vs": 19899,
        "efd": 19898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44283_1_tgov1",
      "ports": {
        "speed": 19896,
        "pmech": 19897
      },
      "params": {
        "Trate": 53.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4074709713459015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44283_1_ieeest",
      "ports": {
        "input": 19896,
        "output": 19899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44283_2_genrou",
      "ports": {
        "bus": 44283,
        "pmech": 19901,
        "efd": 19902,
        "speed": 19900
      },
      "params": {
        "mva": 53.70000076293945,
        "H": 2.8850550651550293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.441499948501587,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.1972000002861023,
        "Xq": 2.2416000366210938,
        "Xqp": 0.36559998989105225,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.15279999375343323,
        "Tdop": 7.740799903869629,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.3154999911785126,
        "Tqopp": 0.061900001019239426,
        "S10": 0.08860000222921371,
        "S12": 0.3910999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.015928030014038,
        "pmax": 44.749999046325684,
        "qmin": -4.967249929904938,
        "qmax": 22.777749598026276,
        "regulated": 44283,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44283_2_ieeet1",
      "ports": {
        "bus": 44283,
        "speed": 19900,
        "vs": 19903,
        "efd": 19902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44283_2_tgov1",
      "ports": {
        "speed": 19900,
        "pmech": 19901
      },
      "params": {
        "Trate": 53.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31687015295028687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44283_2_ieeest",
      "ports": {
        "input": 19900,
        "output": 19903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44283_3_genrou",
      "ports": {
        "bus": 44283,
        "pmech": 19905,
        "efd": 19906,
        "speed": 19904
      },
      "params": {
        "mva": 53.70000076293945,
        "H": 2.8850550651550293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.441499948501587,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.1972000002861023,
        "Xq": 2.2416000366210938,
        "Xqp": 0.36559998989105225,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.15279999375343323,
        "Tdop": 7.740799903869629,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.3154999911785126,
        "Tqopp": 0.061900001019239426,
        "S10": 0.08860000222921371,
        "S12": 0.3910999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.122952327132225,
        "pmax": 44.749999046325684,
        "qmin": -4.967249929904938,
        "qmax": 22.777749598026276,
        "regulated": 44283,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44283_3_ieeet1",
      "ports": {
        "bus": 44283,
        "speed": 19904,
        "vs": 19907,
        "efd": 19906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44283_3_tgov1",
      "ports": {
        "speed": 19904,
        "pmech": 19905
      },
      "params": {
        "Trate": 53.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11402145773172379,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44283_3_ieeest",
      "ports": {
        "input": 19904,
        "output": 19907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44283_4_genrou",
      "ports": {
        "bus": 44283,
        "pmech": 19909,
        "efd": 19910,
        "speed": 19908
      },
      "params": {
        "mva": 53.70000076293945,
        "H": 2.8850550651550293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.441499948501587,
        "Xdp": 0.2833999991416931,
        "Xdpp": 0.1972000002861023,
        "Xq": 2.2416000366210938,
        "Xqp": 0.36559998989105225,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.15279999375343323,
        "Tdop": 7.740799903869629,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.3154999911785126,
        "Tqopp": 0.061900001019239426,
        "S10": 0.08860000222921371,
        "S12": 0.3910999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.166735351085663,
        "pmax": 44.749999046325684,
        "qmin": -4.967249929904938,
        "qmax": 22.777749598026276,
        "regulated": 44283,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44283_4_ieeet1",
      "ports": {
        "bus": 44283,
        "speed": 19908,
        "vs": 19911,
        "efd": 19910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44283_4_tgov1",
      "ports": {
        "speed": 19908,
        "pmech": 19909
      },
      "params": {
        "Trate": 53.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3755444288253784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44283_4_ieeest",
      "ports": {
        "input": 19908,
        "output": 19911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44286_1_genrou",
      "ports": {
        "bus": 44286,
        "pmech": 19913,
        "efd": 19914,
        "speed": 19912
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.767746102064848,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44286,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44286_1_ieeet1",
      "ports": {
        "bus": 44286,
        "speed": 19912,
        "vs": 19915,
        "efd": 19914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44286_1_tgov1",
      "ports": {
        "speed": 19912,
        "pmech": 19913
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13282804191112518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44286_1_ieeest",
      "ports": {
        "input": 19912,
        "output": 19915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44287_1_genrou",
      "ports": {
        "bus": 44287,
        "pmech": 19917,
        "efd": 19918,
        "speed": 19916
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6380183398723602,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44287,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44287_1_ieeet1",
      "ports": {
        "bus": 44287,
        "speed": 19916,
        "vs": 19919,
        "efd": 19918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44287_1_tgov1",
      "ports": {
        "speed": 19916,
        "pmech": 19917
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2833941578865051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44287_1_ieeest",
      "ports": {
        "input": 19916,
        "output": 19919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44289_1_genrou",
      "ports": {
        "bus": 44289,
        "pmech": 19921,
        "efd": 19922,
        "speed": 19920
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0403798669576645,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44289,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44289_1_ieeet1",
      "ports": {
        "bus": 44289,
        "speed": 19920,
        "vs": 19923,
        "efd": 19922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44289_1_tgov1",
      "ports": {
        "speed": 19920,
        "pmech": 19921
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35300689935684204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44289_1_ieeest",
      "ports": {
        "input": 19920,
        "output": 19923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44290_1_genrou",
      "ports": {
        "bus": 44290,
        "pmech": 19925,
        "efd": 19926,
        "speed": 19924
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0321963354945183,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44290,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44290_1_ieeet1",
      "ports": {
        "bus": 44290,
        "speed": 19924,
        "vs": 19927,
        "efd": 19926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44290_1_tgov1",
      "ports": {
        "speed": 19924,
        "pmech": 19925
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3515910506248474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44290_1_ieeest",
      "ports": {
        "input": 19924,
        "output": 19927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44292_1_genrou",
      "ports": {
        "bus": 44292,
        "pmech": 19929,
        "efd": 19930,
        "speed": 19928
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5966393053531647,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44292,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "44292_1_ieeet1",
      "ports": {
        "bus": 44292,
        "speed": 19928,
        "vs": 19931,
        "efd": 19930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44292_1_tgov1",
      "ports": {
        "speed": 19928,
        "pmech": 19929
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2762351632118225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44292_1_ieeest",
      "ports": {
        "input": 19928,
        "output": 19931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44292_2_genrou",
      "ports": {
        "bus": 44292,
        "pmech": 19933,
        "efd": 19934,
        "speed": 19932
      },
      "params": {
        "mva": 5.78000020980835,
        "H": 1.9672372341156006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2962000370025635,
        "Xdp": 0.3276999890804291,
        "Xdpp": 0.23579999804496765,
        "Xq": 2.178100109100342,
        "Xqp": 0.7052000164985657,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 7.230299949645996,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.2266000509262085,
        "Tqopp": 0.05090000107884407,
        "S10": 0.1550000011920929,
        "S12": 0.5450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1875975653529167,
        "pmax": 4.81666661798954,
        "qmin": -0.5876333452761173,
        "qmax": 2.2445667535066605,
        "regulated": 44292,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "44292_2_ieeet1",
      "ports": {
        "bus": 44292,
        "speed": 19932,
        "vs": 19935,
        "efd": 19934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44292_2_tgov1",
      "ports": {
        "speed": 19932,
        "pmech": 19933
      },
      "params": {
        "Trate": 5.78000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3784770667552948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44292_2_ieeest",
      "ports": {
        "input": 19932,
        "output": 19935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44298_1_genrou",
      "ports": {
        "bus": 44298,
        "pmech": 19937,
        "efd": 19938,
        "speed": 19936
      },
      "params": {
        "mva": 1404.0,
        "H": 2.232713460922241,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.978700041770935,
        "Xdp": 0.26750001311302185,
        "Xdpp": 0.19359999895095825,
        "Xq": 1.882200002670288,
        "Xqp": 0.7240999937057495,
        "Xqpp": 0.19359999895095825,
        "Xl": 0.1445000022649765,
        "Tdop": 8.505000114440918,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.4325000047683716,
        "Tqopp": 0.04610000178217888,
        "S10": 0.1103999987244606,
        "S12": 0.45570001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 300.9225845336914,
        "pmax": 1169.9999809265137,
        "qmin": -95.93999981880188,
        "qmax": 430.5600166320801,
        "regulated": 44295,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "44298_1_ieeet1",
      "ports": {
        "bus": 44298,
        "speed": 19936,
        "vs": 19939,
        "efd": 19938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10530000180006027,
        "Kf": 0.05950000137090683,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9217000007629395,
        "E2": 3.8956000804901123,
        "Se1": 0.011300000362098217,
        "Se2": 0.260699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44298_1_tgov1",
      "ports": {
        "speed": 19936,
        "pmech": 19937
      },
      "params": {
        "Trate": 1404.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197482292,
        "Pvmin": 0.21433232724666595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44298_1_ieeest",
      "ports": {
        "input": 19936,
        "output": 19939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44299_1_genrou",
      "ports": {
        "bus": 44299,
        "pmech": 19941,
        "efd": 19942,
        "speed": 19940
      },
      "params": {
        "mva": 1404.0,
        "H": 2.232713460922241,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.978700041770935,
        "Xdp": 0.26750001311302185,
        "Xdpp": 0.19359999895095825,
        "Xq": 1.882200002670288,
        "Xqp": 0.7240999937057495,
        "Xqpp": 0.19359999895095825,
        "Xl": 0.1445000022649765,
        "Tdop": 8.505000114440918,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.4325000047683716,
        "Tqopp": 0.04610000178217888,
        "S10": 0.1103999987244606,
        "S12": 0.45570001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 277.949857711792,
        "pmax": 1169.9999809265137,
        "qmin": -95.93999981880188,
        "qmax": 430.5600166320801,
        "regulated": 44295,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "44299_1_ieeet1",
      "ports": {
        "bus": 44299,
        "speed": 19940,
        "vs": 19943,
        "efd": 19942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10530000180006027,
        "Kf": 0.05950000137090683,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9217000007629395,
        "E2": 3.8956000804901123,
        "Se1": 0.011300000362098217,
        "Se2": 0.260699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44299_1_tgov1",
      "ports": {
        "speed": 19940,
        "pmech": 19941
      },
      "params": {
        "Trate": 1404.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197482291,
        "Pvmin": 0.19796998798847198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44299_1_ieeest",
      "ports": {
        "input": 19940,
        "output": 19943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44302_1_genrou",
      "ports": {
        "bus": 44302,
        "pmech": 19945,
        "efd": 19946,
        "speed": 19944
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.5382819175720215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.276599884033203,
        "Xdp": 0.5300999879837036,
        "Xdpp": 0.25529998540878296,
        "Xq": 2.1598000526428223,
        "Xqp": 0.2687999904155731,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.1923999935388565,
        "Tdop": 7.198699951171875,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.6098999977111816,
        "Tqopp": 0.05719999969005585,
        "S10": 0.11219999939203262,
        "S12": 0.4595000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30903618317097425,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 44302,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44302_1_ieeet1",
      "ports": {
        "bus": 44302,
        "speed": 19944,
        "vs": 19947,
        "efd": 19946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44302_1_tgov1",
      "ports": {
        "speed": 19944,
        "pmech": 19945
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.14307230710983276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44302_1_ieeest",
      "ports": {
        "input": 19944,
        "output": 19947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44302_2_genrou",
      "ports": {
        "bus": 44302,
        "pmech": 19949,
        "efd": 19950,
        "speed": 19948
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.5382819175720215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.276599884033203,
        "Xdp": 0.5300999879837036,
        "Xdpp": 0.25529998540878296,
        "Xq": 2.1598000526428223,
        "Xqp": 0.2687999904155731,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.1923999935388565,
        "Tdop": 7.198699951171875,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.6098999977111816,
        "Tqopp": 0.05719999969005585,
        "S10": 0.11219999939203262,
        "S12": 0.4595000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2693783724680543,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 44302,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44302_2_ieeet1",
      "ports": {
        "bus": 44302,
        "speed": 19948,
        "vs": 19951,
        "efd": 19950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44302_2_tgov1",
      "ports": {
        "speed": 19948,
        "pmech": 19949
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.12471220642328262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44302_2_ieeest",
      "ports": {
        "input": 19948,
        "output": 19951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44308_1_genrou",
      "ports": {
        "bus": 44308,
        "pmech": 19953,
        "efd": 19954,
        "speed": 19952
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 1.2896943092346191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9983999729156494,
        "Xdp": 0.2856000065803528,
        "Xdpp": 0.15639999508857727,
        "Xq": 1.8839999437332153,
        "Xqp": 0.36320000886917114,
        "Xqpp": 0.15639999508857727,
        "Xl": 0.12030000239610672,
        "Tdop": 6.439700126647949,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.4637000560760498,
        "Tqopp": 0.09629999846220016,
        "S10": 0.03400000184774399,
        "S12": 0.23559999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.191264748573303,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 44308,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "44308_1_ieeet1",
      "ports": {
        "bus": 44308,
        "speed": 19952,
        "vs": 19955,
        "efd": 19954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44308_1_tgov1",
      "ports": {
        "speed": 19952,
        "pmech": 19953
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09542382508516312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44308_1_ieeest",
      "ports": {
        "input": 19952,
        "output": 19955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44309_1_genrou",
      "ports": {
        "bus": 44309,
        "pmech": 19957,
        "efd": 19958,
        "speed": 19956
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 1.2896943092346191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9983999729156494,
        "Xdp": 0.2856000065803528,
        "Xdpp": 0.15639999508857727,
        "Xq": 1.8839999437332153,
        "Xqp": 0.36320000886917114,
        "Xqpp": 0.15639999508857727,
        "Xl": 0.12030000239610672,
        "Tdop": 6.439700126647949,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.4637000560760498,
        "Tqopp": 0.09629999846220016,
        "S10": 0.03400000184774399,
        "S12": 0.23559999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.13538932800293,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 44309,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "44309_1_ieeet1",
      "ports": {
        "bus": 44309,
        "speed": 19956,
        "vs": 19959,
        "efd": 19958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44309_1_tgov1",
      "ports": {
        "speed": 19956,
        "pmech": 19957
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.319619745016098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44309_1_ieeest",
      "ports": {
        "input": 19956,
        "output": 19959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44310_1_genrou",
      "ports": {
        "bus": 44310,
        "pmech": 19961,
        "efd": 19962,
        "speed": 19960
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 1.2896943092346191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9983999729156494,
        "Xdp": 0.2856000065803528,
        "Xdpp": 0.15639999508857727,
        "Xq": 1.8839999437332153,
        "Xqp": 0.36320000886917114,
        "Xqpp": 0.15639999508857727,
        "Xl": 0.12030000239610672,
        "Tdop": 6.439700126647949,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.4637000560760498,
        "Tqopp": 0.09629999846220016,
        "S10": 0.03400000184774399,
        "S12": 0.23559999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.22924217581749,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 44310,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "44310_1_ieeet1",
      "ports": {
        "bus": 44310,
        "speed": 19960,
        "vs": 19963,
        "efd": 19962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44310_1_tgov1",
      "ports": {
        "speed": 19960,
        "pmech": 19961
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11450600624084473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44310_1_ieeest",
      "ports": {
        "input": 19960,
        "output": 19963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44311_1_genrou",
      "ports": {
        "bus": 44311,
        "pmech": 19965,
        "efd": 19966,
        "speed": 19964
      },
      "params": {
        "mva": 106.80000305175781,
        "H": 1.2896943092346191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9983999729156494,
        "Xdp": 0.2856000065803528,
        "Xdpp": 0.15639999508857727,
        "Xq": 1.8839999437332153,
        "Xqp": 0.36320000886917114,
        "Xqpp": 0.15639999508857727,
        "Xl": 0.12030000239610672,
        "Tdop": 6.439700126647949,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.4637000560760498,
        "Tqopp": 0.09629999846220016,
        "S10": 0.03400000184774399,
        "S12": 0.23559999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.60956013202667,
        "pmax": 88.99999856948853,
        "qmin": -9.87899973988533,
        "qmax": 45.30099928379059,
        "regulated": 44311,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "44311_1_ieeet1",
      "ports": {
        "bus": 44311,
        "speed": 19964,
        "vs": 19967,
        "efd": 19966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44311_1_tgov1",
      "ports": {
        "speed": 19964,
        "pmech": 19965
      },
      "params": {
        "Trate": 106.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3146962523460388,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44311_1_ieeest",
      "ports": {
        "input": 19964,
        "output": 19967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44314_2_genrou",
      "ports": {
        "bus": 44314,
        "pmech": 19969,
        "efd": 19970,
        "speed": 19968
      },
      "params": {
        "mva": 6.599999904632568,
        "H": 4.753124237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0315001010894775,
        "Xdp": 0.2433999925851822,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.9106999635696411,
        "Xqp": 0.3614000082015991,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 8.950699806213379,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.09130000323057175,
        "S10": 0.0706000030040741,
        "S12": 0.3776000142097473
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8947709575295448,
        "pmax": 5.499999970197678,
        "qmin": -0.6105000153183937,
        "qmax": 2.7994999662041664,
        "regulated": 44314,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44314_2_ieeet1",
      "ports": {
        "bus": 44314,
        "speed": 19968,
        "vs": 19971,
        "efd": 19970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44314_2_tgov1",
      "ports": {
        "speed": 19968,
        "pmech": 19969
      },
      "params": {
        "Trate": 6.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.13557136058807373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44314_2_ieeest",
      "ports": {
        "input": 19968,
        "output": 19971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44316_1_genrou",
      "ports": {
        "bus": 44316,
        "pmech": 19973,
        "efd": 19974,
        "speed": 19972
      },
      "params": {
        "mva": 1.0399999618530273,
        "H": 2.2156286239624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.936400055885315,
        "Xdp": 0.43470001220703125,
        "Xdpp": 0.23170000314712524,
        "Xq": 1.8427000045776367,
        "Xqp": 0.24390000104904175,
        "Xqpp": 0.23170000314712524,
        "Xl": 0.17409999668598175,
        "Tdop": 5.757900238037109,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.07620000094175339,
        "S10": 0.10019999742507935,
        "S12": 0.43529999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3908507991582155,
        "pmax": 0.8666666224598885,
        "qmin": -0.10573333129286766,
        "qmax": 0.40386668406426907,
        "regulated": 44316,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44316_1_ieeet1",
      "ports": {
        "bus": 44316,
        "speed": 19972,
        "vs": 19975,
        "efd": 19974
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.057100001722574234,
        "Ke": 0.0,
        "Te": 0.3774000108242035,
        "Kf": 0.09539999812841415,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.447200059890747,
        "E2": 4.596199989318848,
        "Se1": 0.19370000064373016,
        "Se2": 0.46540001034736633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44316_1_tgov1",
      "ports": {
        "speed": 19972,
        "pmech": 19973
      },
      "params": {
        "Trate": 1.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213933,
        "Pvmin": 0.3758181035518646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44316_1_ieeest",
      "ports": {
        "input": 19972,
        "output": 19975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44317_1_genrou",
      "ports": {
        "bus": 44317,
        "pmech": 19977,
        "efd": 19978,
        "speed": 19976
      },
      "params": {
        "mva": 1.0399999618530273,
        "H": 2.2156286239624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.936400055885315,
        "Xdp": 0.43470001220703125,
        "Xdpp": 0.23170000314712524,
        "Xq": 1.8427000045776367,
        "Xqp": 0.24390000104904175,
        "Xqpp": 0.23170000314712524,
        "Xl": 0.17409999668598175,
        "Tdop": 5.757900238037109,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.07620000094175339,
        "S10": 0.10019999742507935,
        "S12": 0.43529999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1571136643178761,
        "pmax": 0.8666666224598885,
        "qmin": -0.10573333129286766,
        "qmax": 0.40386668406426907,
        "regulated": 44317,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44317_1_ieeet1",
      "ports": {
        "bus": 44317,
        "speed": 19976,
        "vs": 19979,
        "efd": 19978
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.057100001722574234,
        "Ke": 0.0,
        "Te": 0.3774000108242035,
        "Kf": 0.09539999812841415,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.447200059890747,
        "E2": 4.596199989318848,
        "Se1": 0.19370000064373016,
        "Se2": 0.46540001034736633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44317_1_tgov1",
      "ports": {
        "speed": 19976,
        "pmech": 19977
      },
      "params": {
        "Trate": 1.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213933,
        "Pvmin": 0.15107083320617676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44317_1_ieeest",
      "ports": {
        "input": 19976,
        "output": 19979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44318_1_genrou",
      "ports": {
        "bus": 44318,
        "pmech": 19981,
        "efd": 19982,
        "speed": 19980
      },
      "params": {
        "mva": 1.0399999618530273,
        "H": 2.2156286239624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.936400055885315,
        "Xdp": 0.43470001220703125,
        "Xdpp": 0.23170000314712524,
        "Xq": 1.8427000045776367,
        "Xqp": 0.24390000104904175,
        "Xqpp": 0.23170000314712524,
        "Xl": 0.17409999668598175,
        "Tdop": 5.757900238037109,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.07620000094175339,
        "S10": 0.10019999742507935,
        "S12": 0.43529999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3670500125735998,
        "pmax": 0.8666666224598885,
        "qmin": -0.10573333129286766,
        "qmax": 0.40386668406426907,
        "regulated": 44318,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44318_1_ieeet1",
      "ports": {
        "bus": 44318,
        "speed": 19980,
        "vs": 19983,
        "efd": 19982
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.057100001722574234,
        "Ke": 0.0,
        "Te": 0.3774000108242035,
        "Kf": 0.09539999812841415,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.447200059890747,
        "E2": 4.596199989318848,
        "Se1": 0.19370000064373016,
        "Se2": 0.46540001034736633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44318_1_tgov1",
      "ports": {
        "speed": 19980,
        "pmech": 19981
      },
      "params": {
        "Trate": 1.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213933,
        "Pvmin": 0.35293272137641907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44318_1_ieeest",
      "ports": {
        "input": 19980,
        "output": 19983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44328_2_gensal",
      "ports": {
        "bus": 44328,
        "pmech": 19985,
        "efd": 19986,
        "speed": 19984
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.144700050354004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9556999802589417,
        "Xdp": 0.24150000512599945,
        "Xdpp": 0.13989999890327454,
        "Xq": 0.6194999814033508,
        "Xl": 0.13169999420642853,
        "Tdop": 6.0,
        "Tdopp": 0.37400001287460327,
        "Tqopp": 0.22789999842643738,
        "S10": 0.20520000159740448,
        "S12": 0.6334999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33786140847951174,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 44328,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "44328_2_ieeet1",
      "ports": {
        "bus": 44328,
        "speed": 19984,
        "vs": 19987,
        "efd": 19986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44328_2_hygov",
      "ports": {
        "speed": 19984,
        "pmech": 19985
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.557375967502594,
        "Tr": 2.8172550201416016,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5386000275611877,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44328_2_ieeest",
      "ports": {
        "input": 19984,
        "output": 19987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "44333_1_regca",
      "ports": {
        "bus": 44333,
        "iqcmd": 19989,
        "ipcmd": 19988,
        "pbranch": 19990,
        "qbranch": 19991
      },
      "params": {
        "mva": 0.36000001430511475,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.003000000026077032,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.035428989212960005,
        "pmax": 0.3000000026077032,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 44333,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "44333_1_reecb",
      "ports": {
        "bus": 44333,
        "pe": 19990,
        "qgen": 19991,
        "iqcmd": 19989,
        "ipcmd": 19988
      },
      "params": {
        "mva": 0.36000001430511475,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "44335_1_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 19993,
        "efd": 19994,
        "speed": 19992
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17563675064593554,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_1_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 19992,
        "vs": 19995,
        "efd": 19994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_1_tgov1",
      "ports": {
        "speed": 19992,
        "pmech": 19993
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12196996062994003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_1_ieeest",
      "ports": {
        "input": 19992,
        "output": 19995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44335_2_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 19997,
        "efd": 19998,
        "speed": 19996
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49552940763533115,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_2_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 19996,
        "vs": 19999,
        "efd": 19998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_2_tgov1",
      "ports": {
        "speed": 19996,
        "pmech": 19997
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3441176414489746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_2_ieeest",
      "ports": {
        "input": 19996,
        "output": 19999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44335_3_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 20001,
        "efd": 20002,
        "speed": 20000
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13294474920257926,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_3_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 20000,
        "vs": 20003,
        "efd": 20002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_3_tgov1",
      "ports": {
        "speed": 20000,
        "pmech": 20001
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09232273697853088,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_3_ieeest",
      "ports": {
        "input": 20000,
        "output": 20003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44335_4_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 20005,
        "efd": 20006,
        "speed": 20004
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32800205517560244,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_4_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 20004,
        "vs": 20007,
        "efd": 20006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_4_tgov1",
      "ports": {
        "speed": 20004,
        "pmech": 20005
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22777919471263885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_4_ieeest",
      "ports": {
        "input": 20004,
        "output": 20007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44335_5_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 20009,
        "efd": 20010,
        "speed": 20008
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5842210259288549,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_5_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 20008,
        "vs": 20011,
        "efd": 20010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_5_tgov1",
      "ports": {
        "speed": 20008,
        "pmech": 20009
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40570902824401855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_5_ieeest",
      "ports": {
        "input": 20008,
        "output": 20011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44335_6_genrou",
      "ports": {
        "bus": 44335,
        "pmech": 20013,
        "efd": 20014,
        "speed": 20012
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 8.036150932312012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4747999906539917,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.4615000486373901,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 7.058000087738037,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.6517999768257141,
        "Tqopp": 0.08959999680519104,
        "S10": 0.04560000076889992,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3303994657471776,
        "pmax": 1.2000000104308128,
        "qmin": -0.133200001437217,
        "qmax": 0.6107999943196774,
        "regulated": 44335,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44335_6_ieeet1",
      "ports": {
        "bus": 44335,
        "speed": 20012,
        "vs": 20015,
        "efd": 20014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44335_6_tgov1",
      "ports": {
        "speed": 20012,
        "pmech": 20013
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22944407165050507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44335_6_ieeest",
      "ports": {
        "input": 20012,
        "output": 20015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44338_1_genrou",
      "ports": {
        "bus": 44338,
        "pmech": 20017,
        "efd": 20018,
        "speed": 20016
      },
      "params": {
        "mva": 187.67999267578125,
        "H": 2.9940009117126465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.75409996509552,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.686900019645691,
        "Xqp": 0.3725999891757965,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10719999670982361,
        "Tdop": 7.436200141906738,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.4553999900817871,
        "Tqopp": 0.04740000143647194,
        "S10": 0.06930000334978104,
        "S12": 0.40149998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.927008867263794,
        "pmax": 156.40000104904175,
        "qmin": -17.360399663448334,
        "qmax": 79.60759997367859,
        "regulated": 44338,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "44338_1_ieeet1",
      "ports": {
        "bus": 44338,
        "speed": 20016,
        "vs": 20019,
        "efd": 20018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44338_1_tgov1",
      "ports": {
        "speed": 20016,
        "pmech": 20017
      },
      "params": {
        "Trate": 187.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22872447967529297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44338_1_ieeest",
      "ports": {
        "input": 20016,
        "output": 20019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44339_1_genrou",
      "ports": {
        "bus": 44339,
        "pmech": 20021,
        "efd": 20022,
        "speed": 20020
      },
      "params": {
        "mva": 187.67999267578125,
        "H": 2.9940009117126465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.75409996509552,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.686900019645691,
        "Xqp": 0.3725999891757965,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10719999670982361,
        "Tdop": 7.436200141906738,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.4553999900817871,
        "Tqopp": 0.04740000143647194,
        "S10": 0.06930000334978104,
        "S12": 0.40149998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.43356263637543,
        "pmax": 156.40000104904175,
        "qmin": -17.360399663448334,
        "qmax": 79.60759997367859,
        "regulated": 44339,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "44339_1_ieeet1",
      "ports": {
        "bus": 44339,
        "speed": 20020,
        "vs": 20023,
        "efd": 20022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44339_1_tgov1",
      "ports": {
        "speed": 20020,
        "pmech": 20021
      },
      "params": {
        "Trate": 187.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1941259801387787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44339_1_ieeest",
      "ports": {
        "input": 20020,
        "output": 20023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44343_1_genrou",
      "ports": {
        "bus": 44343,
        "pmech": 20025,
        "efd": 20026,
        "speed": 20024
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 5.737071514129639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9524999856948853,
        "Xdp": 0.40799999237060547,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.847000002861023,
        "Xqp": 0.6992999911308289,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.18359999358654022,
        "Tdop": 5.429100036621094,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.40369999408721924,
        "Tqopp": 0.060100000351667404,
        "S10": 0.014100000262260437,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15366182196885347,
        "pmax": 1.066666655242443,
        "qmin": -0.11840000515803695,
        "qmax": 0.5429333541542292,
        "regulated": 44343,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44343_1_ieeet1",
      "ports": {
        "bus": 44343,
        "speed": 20024,
        "vs": 20027,
        "efd": 20026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44343_1_tgov1",
      "ports": {
        "speed": 20024,
        "pmech": 20025
      },
      "params": {
        "Trate": 1.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.12004829943180084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44343_1_ieeest",
      "ports": {
        "input": 20024,
        "output": 20027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44344_2_genrou",
      "ports": {
        "bus": 44344,
        "pmech": 20029,
        "efd": 20030,
        "speed": 20028
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 5.737071514129639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9524999856948853,
        "Xdp": 0.40799999237060547,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.847000002861023,
        "Xqp": 0.6992999911308289,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.18359999358654022,
        "Tdop": 5.429100036621094,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.40369999408721924,
        "Tqopp": 0.060100000351667404,
        "S10": 0.014100000262260437,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3651150967925787,
        "pmax": 1.066666655242443,
        "qmin": -0.11840000515803695,
        "qmax": 0.5429333541542292,
        "regulated": 44344,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44344_2_ieeet1",
      "ports": {
        "bus": 44344,
        "speed": 20028,
        "vs": 20031,
        "efd": 20030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44344_2_tgov1",
      "ports": {
        "speed": 20028,
        "pmech": 20029
      },
      "params": {
        "Trate": 1.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.2852461636066437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44344_2_ieeest",
      "ports": {
        "input": 20028,
        "output": 20031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44345_1_genrou",
      "ports": {
        "bus": 44345,
        "pmech": 20033,
        "efd": 20034,
        "speed": 20032
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 5.737071514129639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9524999856948853,
        "Xdp": 0.40799999237060547,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.847000002861023,
        "Xqp": 0.6992999911308289,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.18359999358654022,
        "Tdop": 5.429100036621094,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.40369999408721924,
        "Tqopp": 0.060100000351667404,
        "S10": 0.014100000262260437,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18424043664708734,
        "pmax": 1.066666655242443,
        "qmin": -0.11840000515803695,
        "qmax": 0.5429333541542292,
        "regulated": 44345,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44345_1_ieeet1",
      "ports": {
        "bus": 44345,
        "speed": 20032,
        "vs": 20035,
        "efd": 20034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44345_1_tgov1",
      "ports": {
        "speed": 20032,
        "pmech": 20033
      },
      "params": {
        "Trate": 1.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.1439378410577774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44345_1_ieeest",
      "ports": {
        "input": 20032,
        "output": 20035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44345_2_genrou",
      "ports": {
        "bus": 44345,
        "pmech": 20037,
        "efd": 20038,
        "speed": 20036
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 5.737071514129639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9524999856948853,
        "Xdp": 0.40799999237060547,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.847000002861023,
        "Xqp": 0.6992999911308289,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.18359999358654022,
        "Tdop": 5.429100036621094,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.40369999408721924,
        "Tqopp": 0.060100000351667404,
        "S10": 0.014100000262260437,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4544132389128208,
        "pmax": 1.066666655242443,
        "qmin": -0.11840000515803695,
        "qmax": 0.5429333541542292,
        "regulated": 44345,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44345_2_ieeet1",
      "ports": {
        "bus": 44345,
        "speed": 20036,
        "vs": 20039,
        "efd": 20038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44345_2_tgov1",
      "ports": {
        "speed": 20036,
        "pmech": 20037
      },
      "params": {
        "Trate": 1.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.35501036047935486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44345_2_ieeest",
      "ports": {
        "input": 20036,
        "output": 20039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44352_1_genrou",
      "ports": {
        "bus": 44352,
        "pmech": 20041,
        "efd": 20042,
        "speed": 20040
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5586700513958931,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44352,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "44352_1_ieeet1",
      "ports": {
        "bus": 44352,
        "speed": 20040,
        "vs": 20043,
        "efd": 20042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44352_1_tgov1",
      "ports": {
        "speed": 20040,
        "pmech": 20041
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1135508194565773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44352_1_ieeest",
      "ports": {
        "input": 20040,
        "output": 20043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44353_1_genrou",
      "ports": {
        "bus": 44353,
        "pmech": 20045,
        "efd": 20046,
        "speed": 20044
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4842984490096569,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44353,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "44353_1_ieeet1",
      "ports": {
        "bus": 44353,
        "speed": 20044,
        "vs": 20047,
        "efd": 20046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44353_1_tgov1",
      "ports": {
        "speed": 20044,
        "pmech": 20045
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09843464195728302,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44353_1_ieeest",
      "ports": {
        "input": 20044,
        "output": 20047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44353_2_genrou",
      "ports": {
        "bus": 44353,
        "pmech": 20049,
        "efd": 20050,
        "speed": 20048
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8232670836150646,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44353,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "44353_2_ieeet1",
      "ports": {
        "bus": 44353,
        "speed": 20048,
        "vs": 20051,
        "efd": 20050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44353_2_tgov1",
      "ports": {
        "speed": 20048,
        "pmech": 20049
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16733071208000183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44353_2_ieeest",
      "ports": {
        "input": 20048,
        "output": 20051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44354_1_genrou",
      "ports": {
        "bus": 44354,
        "pmech": 20053,
        "efd": 20054,
        "speed": 20052
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2659509666264057,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44354,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "44354_1_ieeet1",
      "ports": {
        "bus": 44354,
        "speed": 20052,
        "vs": 20055,
        "efd": 20054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44354_1_tgov1",
      "ports": {
        "speed": 20052,
        "pmech": 20053
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25730711221694946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44354_1_ieeest",
      "ports": {
        "input": 20052,
        "output": 20055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44354_2_genrou",
      "ports": {
        "bus": 44354,
        "pmech": 20057,
        "efd": 20058,
        "speed": 20056
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2021666392683983,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44354,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "44354_2_ieeet1",
      "ports": {
        "bus": 44354,
        "speed": 20056,
        "vs": 20059,
        "efd": 20058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44354_2_tgov1",
      "ports": {
        "speed": 20056,
        "pmech": 20057
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24434280395507812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44354_2_ieeest",
      "ports": {
        "input": 20056,
        "output": 20059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44355_1_genrou",
      "ports": {
        "bus": 44355,
        "pmech": 20061,
        "efd": 20062,
        "speed": 20060
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 4.090092182159424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6310999393463135,
        "Xdp": 0.37400001287460327,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3945999145507812,
        "Xqp": 0.6800000071525574,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.2094999998807907,
        "Tdop": 5.067999839782715,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.5616000294685364,
        "Tqopp": 0.061900001019239426,
        "S10": 0.1420000046491623,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8512208014726639,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 44355,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "44355_1_ieeet1",
      "ports": {
        "bus": 44355,
        "speed": 20060,
        "vs": 20063,
        "efd": 20062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44355_1_tgov1",
      "ports": {
        "speed": 20060,
        "pmech": 20061
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37626439332962036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44355_1_ieeest",
      "ports": {
        "input": 20060,
        "output": 20063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44358_1_genrou",
      "ports": {
        "bus": 44358,
        "pmech": 20065,
        "efd": 20066,
        "speed": 20064
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.615705609321594,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44358,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44358_1_ieeet1",
      "ports": {
        "bus": 44358,
        "speed": 20064,
        "vs": 20067,
        "efd": 20066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44358_1_tgov1",
      "ports": {
        "speed": 20064,
        "pmech": 20065
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.2530420124530792,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44358_1_ieeest",
      "ports": {
        "input": 20064,
        "output": 20067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44358_2_genrou",
      "ports": {
        "bus": 44358,
        "pmech": 20069,
        "efd": 20070,
        "speed": 20068
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.881196588277817,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44358,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44358_2_ieeet1",
      "ports": {
        "bus": 44358,
        "speed": 20068,
        "vs": 20071,
        "efd": 20070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44358_2_tgov1",
      "ports": {
        "speed": 20068,
        "pmech": 20069
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.13644731044769287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44358_2_ieeest",
      "ports": {
        "input": 20068,
        "output": 20071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44359_1_genrou",
      "ports": {
        "bus": 44359,
        "pmech": 20073,
        "efd": 20074,
        "speed": 20072
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.66694550216198,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44359,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44359_1_ieeet1",
      "ports": {
        "bus": 44359,
        "speed": 20072,
        "vs": 20075,
        "efd": 20074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44359_1_tgov1",
      "ports": {
        "speed": 20072,
        "pmech": 20073
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.09811194241046906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44359_1_ieeest",
      "ports": {
        "input": 20072,
        "output": 20075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44359_2_genrou",
      "ports": {
        "bus": 44359,
        "pmech": 20077,
        "efd": 20078,
        "speed": 20076
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.328225374221802,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44359,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44359_2_ieeet1",
      "ports": {
        "bus": 44359,
        "speed": 20076,
        "vs": 20079,
        "efd": 20078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44359_2_tgov1",
      "ports": {
        "speed": 20076,
        "pmech": 20077
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.21343880891799927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44359_2_ieeest",
      "ports": {
        "input": 20076,
        "output": 20079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44359_3_genrou",
      "ports": {
        "bus": 44359,
        "pmech": 20081,
        "efd": 20082,
        "speed": 20080
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.35738268494606,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44359,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44359_3_ieeet1",
      "ports": {
        "bus": 44359,
        "speed": 20080,
        "vs": 20083,
        "efd": 20082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44359_3_tgov1",
      "ports": {
        "speed": 20080,
        "pmech": 20081
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.196630597114563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44359_3_ieeest",
      "ports": {
        "input": 20080,
        "output": 20083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44359_4_genrou",
      "ports": {
        "bus": 44359,
        "pmech": 20085,
        "efd": 20086,
        "speed": 20084
      },
      "params": {
        "mva": 57.7599983215332,
        "H": 3.7918944358825684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8895000219345093,
        "Xdp": 0.4108999967575073,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.7990000247955322,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.2224999964237213,
        "Tdop": 6.580100059509277,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.9805999994277954,
        "Tqopp": 0.07109999656677246,
        "S10": 0.13120000064373016,
        "S12": 0.4973999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.94667249917984,
        "pmax": 48.13333451747894,
        "qmin": -5.872266739606857,
        "qmax": 22.430133819580078,
        "regulated": 44359,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44359_4_ieeet1",
      "ports": {
        "bus": 44359,
        "speed": 20084,
        "vs": 20087,
        "efd": 20086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44359_4_tgov1",
      "ports": {
        "speed": 20084,
        "pmech": 20085
      },
      "params": {
        "Trate": 57.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.12026787549257278,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44359_4_ieeest",
      "ports": {
        "input": 20084,
        "output": 20087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44363_1_genrou",
      "ports": {
        "bus": 44363,
        "pmech": 20089,
        "efd": 20090,
        "speed": 20088
      },
      "params": {
        "mva": 27.0,
        "H": 2.251878261566162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.348099946975708,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15320000052452087,
        "Xq": 1.2943999767303467,
        "Xqp": 0.3156999945640564,
        "Xqpp": 0.15320000052452087,
        "Xl": 0.11309999972581863,
        "Tdop": 8.24940013885498,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.1468000411987305,
        "Tqopp": 0.07329999655485153,
        "S10": 0.06310000270605087,
        "S12": 0.3612000048160553
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.636206179857254,
        "pmax": 22.499999403953552,
        "qmin": -2.745000086724758,
        "qmax": 10.485000163316727,
        "regulated": 44363,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44363_1_ieeet1",
      "ports": {
        "bus": 44363,
        "speed": 20088,
        "vs": 20091,
        "efd": 20090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44363_1_tgov1",
      "ports": {
        "speed": 20088,
        "pmech": 20089
      },
      "params": {
        "Trate": 27.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3568965196609497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44363_1_ieeest",
      "ports": {
        "input": 20088,
        "output": 20091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44366_1_genrou",
      "ports": {
        "bus": 44366,
        "pmech": 20093,
        "efd": 20094,
        "speed": 20092
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 2.474208116531372,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1126999855041504,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9763000011444092,
        "Xqp": 0.4984000027179718,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 4.49429988861084,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5299000144004822,
        "Tqopp": 0.04010000079870224,
        "S10": 0.05559999868273735,
        "S12": 0.41600000858306885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7096278015524149,
        "pmax": 4.1999999433755875,
        "qmin": -0.4662000108510256,
        "qmax": 2.137799933552742,
        "regulated": 44366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44366_1_ieeet1",
      "ports": {
        "bus": 44366,
        "speed": 20092,
        "vs": 20095,
        "efd": 20094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44366_1_tgov1",
      "ports": {
        "speed": 20092,
        "pmech": 20093
      },
      "params": {
        "Trate": 5.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.1407991647720337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44366_1_ieeest",
      "ports": {
        "input": 20092,
        "output": 20095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44369_2",
      "ports": {
        "bus": 44369
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8906056173145771,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 44369,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Genrou",
      "id": "44374_1_genrou",
      "ports": {
        "bus": 44374,
        "pmech": 20097,
        "efd": 20098,
        "speed": 20096
      },
      "params": {
        "mva": 124.6500015258789,
        "H": 4.249862194061279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7996000051498413,
        "Xdp": 0.289900004863739,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7236000299453735,
        "Xqp": 0.4970000088214874,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "Tdop": 7.8445000648498535,
        "Tdopp": 0.06419999897480011,
        "Tqop": 1.4859000444412231,
        "Tqopp": 0.09719999879598618,
        "S10": 0.06989999860525131,
        "S12": 0.4058000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.620036482810974,
        "pmax": 103.87500524520874,
        "qmin": -11.530125141143799,
        "qmax": 52.87237763404846,
        "regulated": 44374,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "44374_1_ieeet1",
      "ports": {
        "bus": 44374,
        "speed": 20096,
        "vs": 20099,
        "efd": 20098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44374_1_tgov1",
      "ports": {
        "speed": 20096,
        "pmech": 20097
      },
      "params": {
        "Trate": 124.6500015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23762564361095428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44374_1_ieeest",
      "ports": {
        "input": 20096,
        "output": 20099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44375_1_genrou",
      "ports": {
        "bus": 44375,
        "pmech": 20101,
        "efd": 20102,
        "speed": 20100
      },
      "params": {
        "mva": 124.6500015258789,
        "H": 4.249862194061279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7996000051498413,
        "Xdp": 0.289900004863739,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7236000299453735,
        "Xqp": 0.4970000088214874,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "Tdop": 7.8445000648498535,
        "Tdopp": 0.06419999897480011,
        "Tqop": 1.4859000444412231,
        "Tqopp": 0.09719999879598618,
        "S10": 0.06989999860525131,
        "S12": 0.4058000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.57740354537964,
        "pmax": 103.87500524520874,
        "qmin": -11.530125141143799,
        "qmax": 52.87237763404846,
        "regulated": 44375,
        "vset": 1.0190000534057617
      }
    },
    {
      "class": "Ieeet1",
      "id": "44375_1_ieeet1",
      "ports": {
        "bus": 44375,
        "speed": 20100,
        "vs": 20103,
        "efd": 20102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44375_1_tgov1",
      "ports": {
        "speed": 20100,
        "pmech": 20101
      },
      "params": {
        "Trate": 124.6500015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2934408485889435,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44375_1_ieeest",
      "ports": {
        "input": 20100,
        "output": 20103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44376_1_genrou",
      "ports": {
        "bus": 44376,
        "pmech": 20105,
        "efd": 20106,
        "speed": 20104
      },
      "params": {
        "mva": 124.6500015258789,
        "H": 4.249862194061279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7996000051498413,
        "Xdp": 0.289900004863739,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7236000299453735,
        "Xqp": 0.4970000088214874,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "Tdop": 7.8445000648498535,
        "Tdopp": 0.06419999897480011,
        "Tqop": 1.4859000444412231,
        "Tqopp": 0.09719999879598618,
        "S10": 0.06989999860525131,
        "S12": 0.4058000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.007984340190887,
        "pmax": 103.87500524520874,
        "qmin": -11.530125141143799,
        "qmax": 52.87237763404846,
        "regulated": 44372,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "44376_1_ieeet1",
      "ports": {
        "bus": 44376,
        "speed": 20104,
        "vs": 20107,
        "efd": 20106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44376_1_tgov1",
      "ports": {
        "speed": 20104,
        "pmech": 20105
      },
      "params": {
        "Trate": 124.6500015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16051331162452698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44376_1_ieeest",
      "ports": {
        "input": 20104,
        "output": 20107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44377_1_genrou",
      "ports": {
        "bus": 44377,
        "pmech": 20109,
        "efd": 20110,
        "speed": 20108
      },
      "params": {
        "mva": 124.6500015258789,
        "H": 4.249862194061279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7996000051498413,
        "Xdp": 0.289900004863739,
        "Xdpp": 0.1632000058889389,
        "Xq": 1.7236000299453735,
        "Xqp": 0.4970000088214874,
        "Xqpp": 0.1632000058889389,
        "Xl": 0.1256999969482422,
        "Tdop": 7.8445000648498535,
        "Tdopp": 0.06419999897480011,
        "Tqop": 1.4859000444412231,
        "Tqopp": 0.09719999879598618,
        "S10": 0.06989999860525131,
        "S12": 0.4058000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.94869804382324,
        "pmax": 103.87500524520874,
        "qmin": -11.530125141143799,
        "qmax": 52.87237763404846,
        "regulated": 44377,
        "vset": 1.0190000534057617
      }
    },
    {
      "class": "Ieeet1",
      "id": "44377_1_ieeet1",
      "ports": {
        "bus": 44377,
        "speed": 20108,
        "vs": 20111,
        "efd": 20110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44377_1_tgov1",
      "ports": {
        "speed": 20108,
        "pmech": 20109
      },
      "params": {
        "Trate": 124.6500015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3525767922401428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44377_1_ieeest",
      "ports": {
        "input": 20108,
        "output": 20111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44381_1_genrou",
      "ports": {
        "bus": 44381,
        "pmech": 20113,
        "efd": 20114,
        "speed": 20112
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.35189056396484,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44380,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "44381_1_ieeet1",
      "ports": {
        "bus": 44381,
        "speed": 20112,
        "vs": 20115,
        "efd": 20114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44381_1_tgov1",
      "ports": {
        "speed": 20112,
        "pmech": 20113
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3636619746685028,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44381_1_ieeest",
      "ports": {
        "input": 20112,
        "output": 20115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44382_1_genrou",
      "ports": {
        "bus": 44382,
        "pmech": 20117,
        "efd": 20118,
        "speed": 20116
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.985098004341125,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44380,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "44382_1_ieeet1",
      "ports": {
        "bus": 44382,
        "speed": 20116,
        "vs": 20119,
        "efd": 20118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44382_1_tgov1",
      "ports": {
        "speed": 20116,
        "pmech": 20117
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11538653820753098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44382_1_ieeest",
      "ports": {
        "input": 20116,
        "output": 20119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44383_1_genrou",
      "ports": {
        "bus": 44383,
        "pmech": 20121,
        "efd": 20122,
        "speed": 20120
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.482800006866455,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44380,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "44383_1_ieeet1",
      "ports": {
        "bus": 44383,
        "speed": 20120,
        "vs": 20123,
        "efd": 20122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44383_1_tgov1",
      "ports": {
        "speed": 20120,
        "pmech": 20121
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2407754808664322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44383_1_ieeest",
      "ports": {
        "input": 20120,
        "output": 20123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44384_1_genrou",
      "ports": {
        "bus": 44384,
        "pmech": 20125,
        "efd": 20126,
        "speed": 20124
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.369842886924744,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44384,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "44384_1_ieeet1",
      "ports": {
        "bus": 44384,
        "speed": 20124,
        "vs": 20127,
        "efd": 20126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44384_1_tgov1",
      "ports": {
        "speed": 20124,
        "pmech": 20125
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10497549176216125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44384_1_ieeest",
      "ports": {
        "input": 20124,
        "output": 20127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44385_1_genrou",
      "ports": {
        "bus": 44385,
        "pmech": 20129,
        "efd": 20130,
        "speed": 20128
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.24083757400513,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44385,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "44385_1_ieeet1",
      "ports": {
        "bus": 44385,
        "speed": 20128,
        "vs": 20131,
        "efd": 20130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44385_1_tgov1",
      "ports": {
        "speed": 20128,
        "pmech": 20129
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40302881598472595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44385_1_ieeest",
      "ports": {
        "input": 20128,
        "output": 20131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44386_1_genrou",
      "ports": {
        "bus": 44386,
        "pmech": 20133,
        "efd": 20134,
        "speed": 20132
      },
      "params": {
        "mva": 251.1999969482422,
        "H": 4.123753070831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8736000061035156,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7833000421524048,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.1103999987244606,
        "Tdop": 7.92609977722168,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9368000030517578,
        "Tqopp": 0.08799999952316284,
        "S10": 0.07739999890327454,
        "S12": 0.2125999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.828858137130737,
        "pmax": 209.33332443237305,
        "qmin": -23.236000537872314,
        "qmax": 106.55066967010498,
        "regulated": 44380,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "44386_1_ieeet1",
      "ports": {
        "bus": 44386,
        "speed": 20132,
        "vs": 20135,
        "efd": 20134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44386_1_tgov1",
      "ports": {
        "speed": 20132,
        "pmech": 20133
      },
      "params": {
        "Trate": 251.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09486010670661926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44386_1_ieeest",
      "ports": {
        "input": 20132,
        "output": 20135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44391_1_gensal",
      "ports": {
        "bus": 44391,
        "pmech": 20137,
        "efd": 20138,
        "speed": 20136
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.1857999563217163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2115000486373901,
        "Xdp": 0.34860000014305115,
        "Xdpp": 0.3068000078201294,
        "Xq": 0.7864000201225281,
        "Xl": 0.21490000188350677,
        "Tdop": 6.0,
        "Tdopp": 0.5133000016212463,
        "Tqopp": 0.45969998836517334,
        "S10": 0.1444000005722046,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2737893024459481,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 44391,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44391_1_ieeet1",
      "ports": {
        "bus": 44391,
        "speed": 20136,
        "vs": 20139,
        "efd": 20138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44391_1_hygov",
      "ports": {
        "speed": 20136,
        "pmech": 20137
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9308927655220032,
        "Tr": 4.806484222412109,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9571999907493591,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44391_1_ieeest",
      "ports": {
        "input": 20136,
        "output": 20139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44399_1_genrou",
      "ports": {
        "bus": 44399,
        "pmech": 20141,
        "efd": 20142,
        "speed": 20140
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 2.310154438018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4902000427246094,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.16110000014305115,
        "Xq": 2.280900001525879,
        "Xqp": 0.2614000141620636,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.12399999797344208,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.30399999022483826,
        "Tqopp": 0.05959999933838844,
        "S10": 0.1039000004529953,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.346386179327965,
        "pmax": 9.399999678134918,
        "qmin": -1.0433999821543694,
        "qmax": 4.78460006415844,
        "regulated": 44399,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44399_1_ieeet1",
      "ports": {
        "bus": 44399,
        "speed": 20140,
        "vs": 20143,
        "efd": 20142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44399_1_tgov1",
      "ports": {
        "speed": 20140,
        "pmech": 20141
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.2966654598712921,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44399_1_ieeest",
      "ports": {
        "input": 20140,
        "output": 20143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44400_1_genrou",
      "ports": {
        "bus": 44400,
        "pmech": 20145,
        "efd": 20146,
        "speed": 20144
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 2.310154438018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4902000427246094,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.16110000014305115,
        "Xq": 2.280900001525879,
        "Xqp": 0.2614000141620636,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.12399999797344208,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.30399999022483826,
        "Tqopp": 0.05959999933838844,
        "S10": 0.1039000004529953,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2572720646858215,
        "pmax": 9.399999678134918,
        "qmin": -1.0433999821543694,
        "qmax": 4.78460006415844,
        "regulated": 44400,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44400_1_ieeet1",
      "ports": {
        "bus": 44400,
        "speed": 20144,
        "vs": 20147,
        "efd": 20146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44400_1_tgov1",
      "ports": {
        "speed": 20144,
        "pmech": 20145
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265003,
        "Pvmin": 0.11146029084920883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44400_1_ieeest",
      "ports": {
        "input": 20144,
        "output": 20147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44401_1_genrou",
      "ports": {
        "bus": 44401,
        "pmech": 20149,
        "efd": 20150,
        "speed": 20148
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 2.310154438018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4902000427246094,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.16110000014305115,
        "Xq": 2.280900001525879,
        "Xqp": 0.2614000141620636,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.12399999797344208,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.30399999022483826,
        "Tqopp": 0.05959999933838844,
        "S10": 0.1039000004529953,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0741473883390427,
        "pmax": 9.399999678134918,
        "qmin": -1.0433999821543694,
        "qmax": 4.78460006415844,
        "regulated": 44401,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44401_1_ieeet1",
      "ports": {
        "bus": 44401,
        "speed": 20148,
        "vs": 20151,
        "efd": 20150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44401_1_tgov1",
      "ports": {
        "speed": 20148,
        "pmech": 20149
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265003,
        "Pvmin": 0.1838783174753189,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44401_1_ieeest",
      "ports": {
        "input": 20148,
        "output": 20151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44405_2_genrou",
      "ports": {
        "bus": 44405,
        "pmech": 20153,
        "efd": 20154,
        "speed": 20152
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 9.370460510253906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.54830002784729,
        "Xdp": 0.16509999334812164,
        "Xdpp": 0.10499999672174454,
        "Xq": 1.520799994468689,
        "Xqp": 0.2953000068664551,
        "Xqpp": 0.10499999672174454,
        "Xl": 0.07930000126361847,
        "Tdop": 8.982799530029297,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.49720001220703125,
        "Tqopp": 0.07479999959468842,
        "S10": 0.13910000026226044,
        "S12": 0.435699999332428
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10646166047081351,
        "pmax": 0.4999999888241291,
        "qmin": -0.05549999768845737,
        "qmax": 0.25450000539422035,
        "regulated": 44405,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44405_2_ieeet1",
      "ports": {
        "bus": 44405,
        "speed": 20152,
        "vs": 20155,
        "efd": 20154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44405_2_tgov1",
      "ports": {
        "speed": 20152,
        "pmech": 20153
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.17743609845638275,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44405_2_ieeest",
      "ports": {
        "input": 20152,
        "output": 20155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44411_1_gensal",
      "ports": {
        "bus": 44411,
        "pmech": 20157,
        "efd": 20158,
        "speed": 20156
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 1.100600004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9065999984741211,
        "Xdp": 0.34880000352859497,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.5874000191688538,
        "Xl": 0.2020999938249588,
        "Tdop": 6.0,
        "Tdopp": 0.5167999863624573,
        "Tqopp": 0.14579999446868896,
        "S10": 0.08699999749660492,
        "S12": 0.43950000405311584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20153967197984457,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 44411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44411_1_ieeet1",
      "ports": {
        "bus": 44411,
        "speed": 20156,
        "vs": 20159,
        "efd": 20158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44411_1_hygov",
      "ports": {
        "speed": 20156,
        "pmech": 20157
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3763105571269989,
        "Tr": 1.840049386024475,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34540000557899475,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44411_1_ieeest",
      "ports": {
        "input": 20156,
        "output": 20159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44414_1_genrou",
      "ports": {
        "bus": 44414,
        "pmech": 20161,
        "efd": 20162,
        "speed": 20160
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 1.4977898597717285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1386001110076904,
        "Xdp": 0.22660000622272491,
        "Xdpp": 0.17820000648498535,
        "Xq": 1.9970999956130981,
        "Xqp": 0.28380000591278076,
        "Xqpp": 0.17820000648498535,
        "Xl": 0.13760000467300415,
        "Tdop": 8.808300018310547,
        "Tdopp": 0.05869999900460243,
        "Tqop": 0.7603999972343445,
        "Tqopp": 0.07519999891519547,
        "S10": 0.10689999908208847,
        "S12": 0.2768999934196472
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5535146687179804,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 44414,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "44414_1_ieeet1",
      "ports": {
        "bus": 44414,
        "speed": 20160,
        "vs": 20163,
        "efd": 20162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44414_1_tgov1",
      "ports": {
        "speed": 20160,
        "pmech": 20161
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.1317892074584961,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44414_1_ieeest",
      "ports": {
        "input": 20160,
        "output": 20163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44417_1_genrou",
      "ports": {
        "bus": 44417,
        "pmech": 20165,
        "efd": 20166,
        "speed": 20164
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 6.206193923950195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5666999816894531,
        "Xdp": 0.3359000086784363,
        "Xdpp": 0.2214999943971634,
        "Xq": 1.535599946975708,
        "Xqp": 0.5658000111579895,
        "Xqpp": 0.2214999943971634,
        "Xl": 0.1720999926328659,
        "Tdop": 8.677599906921387,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.432800054550171,
        "Tqopp": 0.049400001764297485,
        "S10": 0.11559999734163284,
        "S12": 0.5740000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3754878882318735,
        "pmax": 0.800000037997961,
        "qmin": -0.08880000095814466,
        "qmax": 0.4071999806910753,
        "regulated": 44417,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "44417_1_ieeet1",
      "ports": {
        "bus": 44417,
        "speed": 20164,
        "vs": 20167,
        "efd": 20166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44417_1_tgov1",
      "ports": {
        "speed": 20164,
        "pmech": 20165
      },
      "params": {
        "Trate": 0.9599999785423279,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.39113321900367737,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44417_1_ieeest",
      "ports": {
        "input": 20164,
        "output": 20167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44424_1_genrou",
      "ports": {
        "bus": 44424,
        "pmech": 20169,
        "efd": 20170,
        "speed": 20168
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.25459885597229,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44424,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "44424_1_ieeet1",
      "ports": {
        "bus": 44424,
        "speed": 20168,
        "vs": 20171,
        "efd": 20170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44424_1_tgov1",
      "ports": {
        "speed": 20168,
        "pmech": 20169
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37272778153419495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44424_1_ieeest",
      "ports": {
        "input": 20168,
        "output": 20171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44425_1_genrou",
      "ports": {
        "bus": 44425,
        "pmech": 20173,
        "efd": 20174,
        "speed": 20172
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.601846396923065,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44425,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "44425_1_ieeet1",
      "ports": {
        "bus": 44425,
        "speed": 20172,
        "vs": 20175,
        "efd": 20174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44425_1_tgov1",
      "ports": {
        "speed": 20172,
        "pmech": 20173
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2185356169939041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44425_1_ieeest",
      "ports": {
        "input": 20172,
        "output": 20175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44426_1_genrou",
      "ports": {
        "bus": 44426,
        "pmech": 20177,
        "efd": 20178,
        "speed": 20176
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.7917500436306,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44426,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "44426_1_ieeet1",
      "ports": {
        "bus": 44426,
        "speed": 20176,
        "vs": 20179,
        "efd": 20178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44426_1_tgov1",
      "ports": {
        "speed": 20176,
        "pmech": 20177
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10918287187814713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44426_1_ieeest",
      "ports": {
        "input": 20176,
        "output": 20179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44427_1_genrou",
      "ports": {
        "bus": 44427,
        "pmech": 20181,
        "efd": 20182,
        "speed": 20180
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.562589406967163,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44427,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "44427_1_ieeet1",
      "ports": {
        "bus": 44427,
        "speed": 20180,
        "vs": 20183,
        "efd": 20182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44427_1_tgov1",
      "ports": {
        "speed": 20180,
        "pmech": 20181
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2459499090909958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44427_1_ieeest",
      "ports": {
        "input": 20180,
        "output": 20183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44428_1_genrou",
      "ports": {
        "bus": 44428,
        "pmech": 20185,
        "efd": 20186,
        "speed": 20184
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.64091807603836,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44428,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "44428_1_ieeet1",
      "ports": {
        "bus": 44428,
        "speed": 20184,
        "vs": 20187,
        "efd": 20186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44428_1_tgov1",
      "ports": {
        "speed": 20184,
        "pmech": 20185
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18186035752296448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44428_1_ieeest",
      "ports": {
        "input": 20184,
        "output": 20187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44429_1_genrou",
      "ports": {
        "bus": 44429,
        "pmech": 20189,
        "efd": 20190,
        "speed": 20188
      },
      "params": {
        "mva": 108.0,
        "H": 5.326121807098389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.433000087738037,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2117999941110611,
        "Xq": 2.2346999645233154,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.2117999941110611,
        "Xl": 0.16439999639987946,
        "Tdop": 7.803699970245361,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4966999888420105,
        "Tqopp": 0.0877000018954277,
        "S10": 0.19990000128746033,
        "S12": 0.7228999733924866
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.671199321746826,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 44429,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "44429_1_ieeet1",
      "ports": {
        "bus": 44429,
        "speed": 20188,
        "vs": 20191,
        "efd": 20190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44429_1_tgov1",
      "ports": {
        "speed": 20188,
        "pmech": 20189
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3210296332836151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44429_1_ieeest",
      "ports": {
        "input": 20188,
        "output": 20191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44437_1_genrou",
      "ports": {
        "bus": 44437,
        "pmech": 20193,
        "efd": 20194,
        "speed": 20192
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.568546056747437,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44437,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "44437_1_ieeet1",
      "ports": {
        "bus": 44437,
        "speed": 20192,
        "vs": 20195,
        "efd": 20194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44437_1_tgov1",
      "ports": {
        "speed": 20192,
        "pmech": 20193
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44437_1_ieeest",
      "ports": {
        "input": 20192,
        "output": 20195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44438_1_genrou",
      "ports": {
        "bus": 44438,
        "pmech": 20197,
        "efd": 20198,
        "speed": 20196
