      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.37608766555786,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44438,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "44438_1_ieeet1",
      "ports": {
        "bus": 44438,
        "speed": 20196,
        "vs": 20199,
        "efd": 20198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44438_1_tgov1",
      "ports": {
        "speed": 20196,
        "pmech": 20197
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22670584917068481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44438_1_ieeest",
      "ports": {
        "input": 20196,
        "output": 20199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44439_1_genrou",
      "ports": {
        "bus": 44439,
        "pmech": 20201,
        "efd": 20202,
        "speed": 20200
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.83047115802765,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44439,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "44439_1_ieeet1",
      "ports": {
        "bus": 44439,
        "speed": 20200,
        "vs": 20203,
        "efd": 20202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44439_1_tgov1",
      "ports": {
        "speed": 20200,
        "pmech": 20201
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1216074526309967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44439_1_ieeest",
      "ports": {
        "input": 20200,
        "output": 20203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44440_1_genrou",
      "ports": {
        "bus": 44440,
        "pmech": 20205,
        "efd": 20206,
        "speed": 20204
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.021299481391907,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44432,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "44440_1_ieeet1",
      "ports": {
        "bus": 44440,
        "speed": 20204,
        "vs": 20207,
        "efd": 20206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44440_1_tgov1",
      "ports": {
        "speed": 20204,
        "pmech": 20205
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1374371349811554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44440_1_ieeest",
      "ports": {
        "input": 20204,
        "output": 20207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44441_1_genrou",
      "ports": {
        "bus": 44441,
        "pmech": 20209,
        "efd": 20210,
        "speed": 20208
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.72176909446716,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44441,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "44441_1_ieeet1",
      "ports": {
        "bus": 44441,
        "speed": 20208,
        "vs": 20211,
        "efd": 20210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44441_1_tgov1",
      "ports": {
        "speed": 20208,
        "pmech": 20209
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28700700402259827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44441_1_ieeest",
      "ports": {
        "input": 20208,
        "output": 20211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44442_1_genrou",
      "ports": {
        "bus": 44442,
        "pmech": 20213,
        "efd": 20214,
        "speed": 20212
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 2.107933521270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6842000484466553,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.1712000072002411,
        "Xq": 1.6303999423980713,
        "Xqp": 0.5321000218391418,
        "Xqpp": 0.1712000072002411,
        "Xl": 0.13210000097751617,
        "Tdop": 5.110899925231934,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.4819999933242798,
        "Tqopp": 0.08969999849796295,
        "S10": 0.08250000327825546,
        "S12": 0.2793000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.436815679073334,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 44442,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "44442_1_ieeet1",
      "ports": {
        "bus": 44442,
        "speed": 20212,
        "vs": 20215,
        "efd": 20214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44442_1_tgov1",
      "ports": {
        "speed": 20212,
        "pmech": 20213
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10431225597858429,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44442_1_ieeest",
      "ports": {
        "input": 20212,
        "output": 20215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44449_1_genrou",
      "ports": {
        "bus": 44449,
        "pmech": 20217,
        "efd": 20218,
        "speed": 20216
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 6.7432661056518555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.848099946975708,
        "Xdp": 0.19370000064373016,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.7626999616622925,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 5.3429999351501465,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.7497000098228455,
        "Tqopp": 0.07169999927282333,
        "S10": 0.1234000027179718,
        "S12": 0.38040000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49999915063381195,
        "pmax": 0.9999999776482582,
        "qmin": -0.11099999537691474,
        "qmax": 0.5090000107884407,
        "regulated": 44449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44449_1_ieeet1",
      "ports": {
        "bus": 44449,
        "speed": 20216,
        "vs": 20219,
        "efd": 20218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44449_1_tgov1",
      "ports": {
        "speed": 20216,
        "pmech": 20217
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4166659414768219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44449_1_ieeest",
      "ports": {
        "input": 20216,
        "output": 20219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44450_2_genrou",
      "ports": {
        "bus": 44450,
        "pmech": 20221,
        "efd": 20222,
        "speed": 20220
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 6.7432661056518555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.848099946975708,
        "Xdp": 0.19370000064373016,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.7626999616622925,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 5.3429999351501465,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.7497000098228455,
        "Tqopp": 0.07169999927282333,
        "S10": 0.1234000027179718,
        "S12": 0.38040000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3306186059489846,
        "pmax": 0.9999999776482582,
        "qmin": -0.11099999537691474,
        "qmax": 0.5090000107884407,
        "regulated": 44450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44450_2_ieeet1",
      "ports": {
        "bus": 44450,
        "speed": 20220,
        "vs": 20223,
        "efd": 20222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44450_2_tgov1",
      "ports": {
        "speed": 20220,
        "pmech": 20221
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27551549673080444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44450_2_ieeest",
      "ports": {
        "input": 20220,
        "output": 20223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44456_1_genrou",
      "ports": {
        "bus": 44456,
        "pmech": 20225,
        "efd": 20226,
        "speed": 20224
      },
      "params": {
        "mva": 1211.1600341796875,
        "H": 3.086205005645752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0408999919891357,
        "Xdp": 0.21359999477863312,
        "Xdpp": 0.1559000015258789,
        "Xq": 1.9400999546051025,
        "Xqp": 0.6326000094413757,
        "Xqpp": 0.1559000015258789,
        "Xl": 0.1151999980211258,
        "Tdop": 5.006800174713135,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.0425000190734863,
        "Tqopp": 0.06260000169277191,
        "S10": 0.05389999970793724,
        "S12": 0.34279999136924744
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 423.7980842590332,
        "pmax": 1009.3000411987305,
        "qmin": -82.76259899139404,
        "qmax": 371.4224100112915,
        "regulated": 44453,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44456_1_ieeet1",
      "ports": {
        "bus": 44456,
        "speed": 20224,
        "vs": 20227,
        "efd": 20226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05559999868273735,
        "Ke": 0.0,
        "Te": 0.597000002861023,
        "Kf": 0.021900000050663948,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.140600204467773,
        "E2": 5.520699977874756,
        "Se1": 0.18529999256134033,
        "Se2": 0.4560000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44456_1_tgov1",
      "ports": {
        "speed": 20224,
        "pmech": 20225
      },
      "params": {
        "Trate": 1211.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3499108850955963,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44456_1_ieeest",
      "ports": {
        "input": 20224,
        "output": 20227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44457_1_genrou",
      "ports": {
        "bus": 44457,
        "pmech": 20229,
        "efd": 20230,
        "speed": 20228
      },
      "params": {
        "mva": 1211.1600341796875,
        "H": 3.086205005645752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0408999919891357,
        "Xdp": 0.21359999477863312,
        "Xdpp": 0.1559000015258789,
        "Xq": 1.9400999546051025,
        "Xqp": 0.6326000094413757,
        "Xqpp": 0.1559000015258789,
        "Xl": 0.1151999980211258,
        "Tdop": 5.006800174713135,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.0425000190734863,
        "Tqopp": 0.06260000169277191,
        "S10": 0.05389999970793724,
        "S12": 0.34279999136924744
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 383.0552816390991,
        "pmax": 1009.3000411987305,
        "qmin": -82.76259899139404,
        "qmax": 371.4224100112915,
        "regulated": 44453,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "44457_1_ieeet1",
      "ports": {
        "bus": 44457,
        "speed": 20228,
        "vs": 20231,
        "efd": 20230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05559999868273735,
        "Ke": 0.0,
        "Te": 0.597000002861023,
        "Kf": 0.021900000050663948,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.140600204467773,
        "E2": 5.520699977874756,
        "Se1": 0.18529999256134033,
        "Se2": 0.4560000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44457_1_tgov1",
      "ports": {
        "speed": 20228,
        "pmech": 20229
      },
      "params": {
        "Trate": 1211.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3162713944911957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44457_1_ieeest",
      "ports": {
        "input": 20228,
        "output": 20231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44460_1",
      "ports": {
        "bus": 44460
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 27.032780647277832,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 44460,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44465_1",
      "ports": {
        "bus": 44465
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 23.720328509807587,
        "pmax": 109.50000286102295,
        "qmin": -15.768000483512878,
        "qmax": 23.323500156402588,
        "regulated": 44465,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44469_1",
      "ports": {
        "bus": 44469
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5116553045809269,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 44469,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44470_1",
      "ports": {
        "bus": 44470
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2204993274062872,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 44470,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "44475_1_genrou",
      "ports": {
        "bus": 44475,
        "pmech": 20233,
        "efd": 20234,
        "speed": 20232
      },
      "params": {
        "mva": 409.0199890136719,
        "H": 3.2678134441375732,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8458000421524048,
        "Xdp": 0.3946000039577484,
        "Xdpp": 0.2827000021934509,
        "Xq": 1.7582000494003296,
        "Xqp": 0.6471999883651733,
        "Xqpp": 0.2827000021934509,
        "Xl": 0.21369999647140503,
        "Tdop": 6.729300022125244,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.3242000341415405,
        "Tqopp": 0.06129999831318855,
        "S10": 0.04010000079870224,
        "S12": 0.31520000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.12863516807556,
        "pmax": 340.84999561309814,
        "qmin": -41.583698987960815,
        "qmax": 158.83610248565674,
        "regulated": 44473,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44475_1_ieeet1",
      "ports": {
        "bus": 44475,
        "speed": 20232,
        "vs": 20235,
        "efd": 20234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44475_1_tgov1",
      "ports": {
        "speed": 20232,
        "pmech": 20233
      },
      "params": {
        "Trate": 409.0199890136719,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1470065861940384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44475_1_ieeest",
      "ports": {
        "input": 20232,
        "output": 20235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44479_1_genrou",
      "ports": {
        "bus": 44479,
        "pmech": 20237,
        "efd": 20238,
        "speed": 20236
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 3.1915457248687744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.687999963760376,
        "Xdp": 0.1973000019788742,
        "Xdpp": 0.10360000282526016,
        "Xq": 2.4403998851776123,
        "Xqp": 0.30219998955726624,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "Tdop": 5.8292999267578125,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1712999939918518,
        "S12": 0.48980000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7178114280104637,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 44479,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44479_1_ieeet1",
      "ports": {
        "bus": 44479,
        "speed": 20236,
        "vs": 20239,
        "efd": 20238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44479_1_tgov1",
      "ports": {
        "speed": 20236,
        "pmech": 20237
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3838716745376587,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44479_1_ieeest",
      "ports": {
        "input": 20236,
        "output": 20239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44479_2_genrou",
      "ports": {
        "bus": 44479,
        "pmech": 20241,
        "efd": 20242,
        "speed": 20240
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 3.1915457248687744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.687999963760376,
        "Xdp": 0.1973000019788742,
        "Xdpp": 0.10360000282526016,
        "Xq": 2.4403998851776123,
        "Xqp": 0.30219998955726624,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "Tdop": 5.8292999267578125,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1712999939918518,
        "S12": 0.48980000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5372467935085297,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 44479,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44479_2_ieeet1",
      "ports": {
        "bus": 44479,
        "speed": 20240,
        "vs": 20243,
        "efd": 20242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44479_2_tgov1",
      "ports": {
        "speed": 20240,
        "pmech": 20241
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3583681881427765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44479_2_ieeest",
      "ports": {
        "input": 20240,
        "output": 20243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44479_3_genrou",
      "ports": {
        "bus": 44479,
        "pmech": 20245,
        "efd": 20246,
        "speed": 20244
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 3.1915457248687744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.687999963760376,
        "Xdp": 0.1973000019788742,
        "Xdpp": 0.10360000282526016,
        "Xq": 2.4403998851776123,
        "Xqp": 0.30219998955726624,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "Tdop": 5.8292999267578125,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1712999939918518,
        "S12": 0.48980000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9167747125029564,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 44479,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44479_3_ieeet1",
      "ports": {
        "bus": 44479,
        "speed": 20244,
        "vs": 20247,
        "efd": 20246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44479_3_tgov1",
      "ports": {
        "speed": 20244,
        "pmech": 20245
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41197383403778076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44479_3_ieeest",
      "ports": {
        "input": 20244,
        "output": 20247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44479_5_genrou",
      "ports": {
        "bus": 44479,
        "pmech": 20249,
        "efd": 20250,
        "speed": 20248
      },
      "params": {
        "mva": 7.079999923706055,
        "H": 3.1915457248687744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.687999963760376,
        "Xdp": 0.1973000019788742,
        "Xdpp": 0.10360000282526016,
        "Xq": 2.4403998851776123,
        "Xqp": 0.30219998955726624,
        "Xqpp": 0.10360000282526016,
        "Xl": 0.07819999754428864,
        "Tdop": 5.8292999267578125,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1712999939918518,
        "S12": 0.48980000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.421387657523155,
        "pmax": 5.900000035762787,
        "qmin": -0.6548999808728695,
        "qmax": 3.0030999332666397,
        "regulated": 44479,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44479_5_ieeet1",
      "ports": {
        "bus": 44479,
        "speed": 20248,
        "vs": 20251,
        "efd": 20250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44479_5_tgov1",
      "ports": {
        "speed": 20248,
        "pmech": 20249
      },
      "params": {
        "Trate": 7.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3420039117336273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44479_5_ieeest",
      "ports": {
        "input": 20248,
        "output": 20251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44483_1_genrou",
      "ports": {
        "bus": 44483,
        "pmech": 20253,
        "efd": 20254,
        "speed": 20252
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.637227594852448,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44483,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "44483_1_ieeet1",
      "ports": {
        "bus": 44483,
        "speed": 20252,
        "vs": 20255,
        "efd": 20254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44483_1_tgov1",
      "ports": {
        "speed": 20252,
        "pmech": 20253
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25340405106544495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44483_1_ieeest",
      "ports": {
        "input": 20252,
        "output": 20255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44484_1_genrou",
      "ports": {
        "bus": 44484,
        "pmech": 20257,
        "efd": 20258,
        "speed": 20256
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.99425494670868,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44484,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44484_1_ieeet1",
      "ports": {
        "bus": 44484,
        "speed": 20256,
        "vs": 20259,
        "efd": 20258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44484_1_tgov1",
      "ports": {
        "speed": 20256,
        "pmech": 20257
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2577880024909973,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44484_1_ieeest",
      "ports": {
        "input": 20256,
        "output": 20259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44485_1_genrou",
      "ports": {
        "bus": 44485,
        "pmech": 20261,
        "efd": 20262,
        "speed": 20260
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.62942337989807,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44485,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44485_1_ieeet1",
      "ports": {
        "bus": 44485,
        "speed": 20260,
        "vs": 20263,
        "efd": 20262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44485_1_tgov1",
      "ports": {
        "speed": 20260,
        "pmech": 20261
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41293495893478394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44485_1_ieeest",
      "ports": {
        "input": 20260,
        "output": 20263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44486_1_genrou",
      "ports": {
        "bus": 44486,
        "pmech": 20265,
        "efd": 20266,
        "speed": 20264
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.355617731809616,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44486,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "44486_1_ieeet1",
      "ports": {
        "bus": 44486,
        "speed": 20264,
        "vs": 20267,
        "efd": 20266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44486_1_tgov1",
      "ports": {
        "speed": 20264,
        "pmech": 20265
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09031946957111359,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44486_1_ieeest",
      "ports": {
        "input": 20264,
        "output": 20267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44487_1_genrou",
      "ports": {
        "bus": 44487,
        "pmech": 20269,
        "efd": 20270,
        "speed": 20268
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.0754417181015,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44487,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44487_1_ieeet1",
      "ports": {
        "bus": 44487,
        "speed": 20268,
        "vs": 20271,
        "efd": 20270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44487_1_tgov1",
      "ports": {
        "speed": 20268,
        "pmech": 20269
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3447377383708954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44487_1_ieeest",
      "ports": {
        "input": 20268,
        "output": 20271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44488_1_genrou",
      "ports": {
        "bus": 44488,
        "pmech": 20273,
        "efd": 20274,
        "speed": 20272
      },
      "params": {
        "mva": 81.44000244140625,
        "H": 2.217552661895752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7257000207901,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.6640000343322754,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 6.011300086975098,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.2376999855041504,
        "Tqopp": 0.09719999879598618,
        "S10": 0.03709999844431877,
        "S12": 0.2102999985218048
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.443761348724365,
        "pmax": 67.86666512489319,
        "qmin": -7.5332000851631165,
        "qmax": 34.54413414001465,
        "regulated": 44488,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44488_1_ieeet1",
      "ports": {
        "bus": 44488,
        "speed": 20272,
        "vs": 20275,
        "efd": 20274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44488_1_tgov1",
      "ports": {
        "speed": 20272,
        "pmech": 20273
      },
      "params": {
        "Trate": 81.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25102850794792175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44488_1_ieeest",
      "ports": {
        "input": 20272,
        "output": 20275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44492_1_genrou",
      "ports": {
        "bus": 44492,
        "pmech": 20277,
        "efd": 20278,
        "speed": 20276
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 1.2913371324539185,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0492000579833984,
        "Xdp": 0.4334000051021576,
        "Xdpp": 0.3098999857902527,
        "Xq": 1.9478000402450562,
        "Xqp": 0.4165000021457672,
        "Xqpp": 0.3098999857902527,
        "Xl": 0.23479999601840973,
        "Tdop": 7.304599761962891,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.6028000116348267,
        "Tqopp": 0.07079999893903732,
        "S10": 0.13179999589920044,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6260555014014244,
        "pmax": 4.800000041723251,
        "qmin": -0.5855999886989594,
        "qmax": 2.236800082027912,
        "regulated": 44492,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "44492_1_ieeet1",
      "ports": {
        "bus": 44492,
        "speed": 20276,
        "vs": 20279,
        "efd": 20278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44492_1_tgov1",
      "ports": {
        "speed": 20276,
        "pmech": 20277
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28230127692222595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44492_1_ieeest",
      "ports": {
        "input": 20276,
        "output": 20279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44495_1_genrou",
      "ports": {
        "bus": 44495,
        "pmech": 20281,
        "efd": 20282,
        "speed": 20280
      },
      "params": {
        "mva": 1.159999966621399,
        "H": 2.9809317588806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2151999473571777,
        "Xdp": 0.48559999465942383,
        "Xdpp": 0.3463999927043915,
        "Xq": 2.10260009765625,
        "Xqp": 0.5602999925613403,
        "Xqpp": 0.3463999927043915,
        "Xl": 0.2632000148296356,
        "Tdop": 9.976699829101562,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.9333999752998352,
        "Tqopp": 0.06650000065565109,
        "S10": 0.09839999675750732,
        "S12": 0.4316999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1399724860675633,
        "pmax": 0.9666666388511658,
        "qmin": -0.11793333105742931,
        "qmax": 0.45046666637063026,
        "regulated": 44495,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44495_1_ieeet1",
      "ports": {
        "bus": 44495,
        "speed": 20280,
        "vs": 20283,
        "efd": 20282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44495_1_tgov1",
      "ports": {
        "speed": 20280,
        "pmech": 20281
      },
      "params": {
        "Trate": 1.159999966621399,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.12066593766212463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44495_1_ieeest",
      "ports": {
        "input": 20280,
        "output": 20283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44496_1_genrou",
      "ports": {
        "bus": 44496,
        "pmech": 20285,
        "efd": 20286,
        "speed": 20284
      },
      "params": {
        "mva": 1.159999966621399,
        "H": 2.9809317588806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2151999473571777,
        "Xdp": 0.48559999465942383,
        "Xdpp": 0.3463999927043915,
        "Xq": 2.10260009765625,
        "Xqp": 0.5602999925613403,
        "Xqpp": 0.3463999927043915,
        "Xl": 0.2632000148296356,
        "Tdop": 9.976699829101562,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.9333999752998352,
        "Tqopp": 0.06650000065565109,
        "S10": 0.09839999675750732,
        "S12": 0.4316999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33864821307361126,
        "pmax": 0.9666666388511658,
        "qmin": -0.11793333105742931,
        "qmax": 0.45046666637063026,
        "regulated": 44496,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44496_1_ieeet1",
      "ports": {
        "bus": 44496,
        "speed": 20284,
        "vs": 20287,
        "efd": 20286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44496_1_tgov1",
      "ports": {
        "speed": 20284,
        "pmech": 20285
      },
      "params": {
        "Trate": 1.159999966621399,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2919381260871887,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44496_1_ieeest",
      "ports": {
        "input": 20284,
        "output": 20287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44497_1_genrou",
      "ports": {
        "bus": 44497,
        "pmech": 20289,
        "efd": 20290,
        "speed": 20288
      },
      "params": {
        "mva": 1.159999966621399,
        "H": 2.9809317588806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2151999473571777,
        "Xdp": 0.48559999465942383,
        "Xdpp": 0.3463999927043915,
        "Xq": 2.10260009765625,
        "Xqp": 0.5602999925613403,
        "Xqpp": 0.3463999927043915,
        "Xl": 0.2632000148296356,
        "Tdop": 9.976699829101562,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.9333999752998352,
        "Tqopp": 0.06650000065565109,
        "S10": 0.09839999675750732,
        "S12": 0.4316999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12301320675760508,
        "pmax": 0.9666666388511658,
        "qmin": -0.11793333105742931,
        "qmax": 0.45046666637063026,
        "regulated": 44497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44497_1_ieeet1",
      "ports": {
        "bus": 44497,
        "speed": 20288,
        "vs": 20291,
        "efd": 20290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44497_1_tgov1",
      "ports": {
        "speed": 20288,
        "pmech": 20289
      },
      "params": {
        "Trate": 1.159999966621399,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.10604587197303772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44497_1_ieeest",
      "ports": {
        "input": 20288,
        "output": 20291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44501_2_gensal",
      "ports": {
        "bus": 44501,
        "pmech": 20293,
        "efd": 20294,
        "speed": 20292
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.209700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4429999589920044,
        "Xdp": 0.4472000002861023,
        "Xdpp": 0.4237000048160553,
        "Xq": 0.9373999834060669,
        "Xl": 0.18469999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.598800003528595,
        "Tqopp": 0.30979999899864197,
        "S10": 0.2029000073671341,
        "S12": 0.7235000133514404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10919218184426427,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 44501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "44501_2_esdc1a",
      "ports": {
        "bus": 44501,
        "speed": 20292,
        "vs": 20295,
        "efd": 20294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01590000092983246,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4807000160217285,
        "Se1": 0.14319999516010284,
        "E2": 3.307499885559082,
        "Se2": 0.429500013589859,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "44501_2_hygov",
      "ports": {
        "speed": 20292,
        "pmech": 20293
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8296899199485779,
        "Tr": 7.777905464172363,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.666700005531311,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44501_2_ieeest",
      "ports": {
        "input": 20292,
        "output": 20295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44501_4_gensal",
      "ports": {
        "bus": 44501,
        "pmech": 20297,
        "efd": 20298,
        "speed": 20296
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.209700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4429999589920044,
        "Xdp": 0.4472000002861023,
        "Xdpp": 0.4237000048160553,
        "Xq": 0.9373999834060669,
        "Xl": 0.18469999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.598800003528595,
        "Tqopp": 0.30979999899864197,
        "S10": 0.2029000073671341,
        "S12": 0.7235000133514404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20251614041626453,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 44501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "44501_4_esdc1a",
      "ports": {
        "bus": 44501,
        "speed": 20296,
        "vs": 20299,
        "efd": 20298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01590000092983246,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4807000160217285,
        "Se1": 0.14319999516010284,
        "E2": 3.307499885559082,
        "Se2": 0.429500013589859,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "44501_4_hygov",
      "ports": {
        "speed": 20296,
        "pmech": 20297
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8296899199485779,
        "Tr": 7.777905464172363,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.666700005531311,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44501_4_ieeest",
      "ports": {
        "input": 20296,
        "output": 20299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44501_5_gensal",
      "ports": {
        "bus": 44501,
        "pmech": 20301,
        "efd": 20302,
        "speed": 20300
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.209700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4429999589920044,
        "Xdp": 0.4472000002861023,
        "Xdpp": 0.4237000048160553,
        "Xq": 0.9373999834060669,
        "Xl": 0.18469999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.598800003528595,
        "Tqopp": 0.30979999899864197,
        "S10": 0.2029000073671341,
        "S12": 0.7235000133514404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1147929229773581,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 44501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "44501_5_esdc1a",
      "ports": {
        "bus": 44501,
        "speed": 20300,
        "vs": 20303,
        "efd": 20302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01590000092983246,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4807000160217285,
        "Se1": 0.14319999516010284,
        "E2": 3.307499885559082,
        "Se2": 0.429500013589859,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "44501_5_hygov",
      "ports": {
        "speed": 20300,
        "pmech": 20301
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8296899199485779,
        "Tr": 7.777905464172363,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.666700005531311,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44501_5_ieeest",
      "ports": {
        "input": 20300,
        "output": 20303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44504_1_genrou",
      "ports": {
        "bus": 44504,
        "pmech": 20305,
        "efd": 20306,
        "speed": 20304
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.4312572479248047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6821999549865723,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.16740000247955322,
        "Xq": 2.435699939727783,
        "Xqp": 0.44040000438690186,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.1290999948978424,
        "Tdop": 4.468500137329102,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.49709999561309814,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18310000002384186,
        "S12": 0.7652000188827515
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11904463171958923,
        "pmax": 0.6000000052154064,
        "qmin": -0.0666000007186085,
        "qmax": 0.3053999971598387,
        "regulated": 44504,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "44504_1_ieeet1",
      "ports": {
        "bus": 44504,
        "speed": 20304,
        "vs": 20307,
        "efd": 20306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44504_1_tgov1",
      "ports": {
        "speed": 20304,
        "pmech": 20305
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16533975303173065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44504_1_ieeest",
      "ports": {
        "input": 20304,
        "output": 20307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "44507_1_gensal",
      "ports": {
        "bus": 44507,
        "pmech": 20309,
        "efd": 20310,
        "speed": 20308
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 2.2588000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.226099967956543,
        "Xdp": 0.38429999351501465,
        "Xdpp": 0.2915000021457672,
        "Xq": 0.7958999872207642,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.3158000111579895,
        "Tqopp": 0.30140000581741333,
        "S10": 0.07249999791383743,
        "S12": 0.24819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5051727890968323,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 44507,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44507_1_ieeet1",
      "ports": {
        "bus": 44507,
        "speed": 20308,
        "vs": 20311,
        "efd": 20310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "44507_1_hygov",
      "ports": {
        "speed": 20308,
        "pmech": 20309
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8842006325721741,
        "Tr": 8.416215896606445,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8370000123977661,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44507_1_ieeest",
      "ports": {
        "input": 20308,
        "output": 20311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44510_1_genrou",
      "ports": {
        "bus": 44510,
        "pmech": 20313,
        "efd": 20314,
        "speed": 20312
      },
      "params": {
        "mva": 3.552000045776367,
        "H": 7.390015125274658,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3650999069213867,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.3003999888896942,
        "Xq": 2.1798999309539795,
        "Xqp": 0.5817999839782715,
        "Xqpp": 0.3003999888896942,
        "Xl": 0.23499999940395355,
        "Tdop": 7.950200080871582,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.04919999837875366,
        "S10": 0.10130000114440918,
        "S12": 0.446399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4338536411523819,
        "pmax": 2.9600000008940697,
        "qmin": -0.32856001053005457,
        "qmax": 1.5066400170326233,
        "regulated": 44510,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44510_1_ieeet1",
      "ports": {
        "bus": 44510,
        "speed": 20312,
        "vs": 20315,
        "efd": 20314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44510_1_tgov1",
      "ports": {
        "speed": 20312,
        "pmech": 20313
      },
      "params": {
        "Trate": 3.552000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228454666,
        "Pvmin": 0.12214347720146179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44510_1_ieeest",
      "ports": {
        "input": 20312,
        "output": 20315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44511_1_genrou",
      "ports": {
        "bus": 44511,
        "pmech": 20317,
        "efd": 20318,
        "speed": 20316
      },
      "params": {
        "mva": 3.552000045776367,
        "H": 7.390015125274658,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3650999069213867,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.3003999888896942,
        "Xq": 2.1798999309539795,
        "Xqp": 0.5817999839782715,
        "Xqpp": 0.3003999888896942,
        "Xl": 0.23499999940395355,
        "Tdop": 7.950200080871582,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.04919999837875366,
        "S10": 0.10130000114440918,
        "S12": 0.446399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7605688646435738,
        "pmax": 2.9600000008940697,
        "qmin": -0.32856001053005457,
        "qmax": 1.5066400170326233,
        "regulated": 44511,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44511_1_ieeet1",
      "ports": {
        "bus": 44511,
        "speed": 20316,
        "vs": 20319,
        "efd": 20318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44511_1_tgov1",
      "ports": {
        "speed": 20316,
        "pmech": 20317
      },
      "params": {
        "Trate": 3.552000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228454668,
        "Pvmin": 0.21412411332130432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44511_1_ieeest",
      "ports": {
        "input": 20316,
        "output": 20319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44511_3_genrou",
      "ports": {
        "bus": 44511,
        "pmech": 20321,
        "efd": 20322,
        "speed": 20320
      },
      "params": {
        "mva": 3.552000045776367,
        "H": 7.390015125274658,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3650999069213867,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.3003999888896942,
        "Xq": 2.1798999309539795,
        "Xqp": 0.5817999839782715,
        "Xqpp": 0.3003999888896942,
        "Xl": 0.23499999940395355,
        "Tdop": 7.950200080871582,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.04919999837875366,
        "S10": 0.10130000114440918,
        "S12": 0.446399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.265061367303133,
        "pmax": 2.9600000008940697,
        "qmin": -0.32856001053005457,
        "qmax": 1.5066400170326233,
        "regulated": 44511,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44511_3_ieeet1",
      "ports": {
        "bus": 44511,
        "speed": 20320,
        "vs": 20323,
        "efd": 20322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44511_3_tgov1",
      "ports": {
        "speed": 20320,
        "pmech": 20321
      },
      "params": {
        "Trate": 3.552000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228454668,
        "Pvmin": 0.3561546504497528,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44511_3_ieeest",
      "ports": {
        "input": 20320,
        "output": 20323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44511_4_genrou",
      "ports": {
        "bus": 44511,
        "pmech": 20325,
        "efd": 20326,
        "speed": 20324
      },
      "params": {
        "mva": 3.552000045776367,
        "H": 7.390015125274658,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3650999069213867,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.3003999888896942,
        "Xq": 2.1798999309539795,
        "Xqp": 0.5817999839782715,
        "Xqpp": 0.3003999888896942,
        "Xl": 0.23499999940395355,
        "Tdop": 7.950200080871582,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.04919999837875366,
        "S10": 0.10130000114440918,
        "S12": 0.446399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7111103739589453,
        "pmax": 2.9600000008940697,
        "qmin": -0.32856001053005457,
        "qmax": 1.5066400170326233,
        "regulated": 44511,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44511_4_ieeet1",
      "ports": {
        "bus": 44511,
        "speed": 20324,
        "vs": 20327,
        "efd": 20326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44511_4_tgov1",
      "ports": {
        "speed": 20324,
        "pmech": 20325
      },
      "params": {
        "Trate": 3.552000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228454668,
        "Pvmin": 0.20019999146461487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44511_4_ieeest",
      "ports": {
        "input": 20324,
        "output": 20327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "44516_1_regca",
      "ports": {
        "bus": 44516,
        "iqcmd": 20329,
        "ipcmd": 20328,
        "pbranch": 20330,
        "qbranch": 20331
      },
      "params": {
        "mva": 3.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.026000000536441803,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8897912688553333,
        "pmax": 2.6000000536441803,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 44516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "44516_1_reecb",
      "ports": {
        "bus": 44516,
        "pe": 20330,
        "qgen": 20331,
        "iqcmd": 20329,
        "ipcmd": 20328
      },
      "params": {
        "mva": 3.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "44519_1_genrou",
      "ports": {
        "bus": 44519,
        "pmech": 20333,
        "efd": 20334,
        "speed": 20332
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.167038917541504,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44518,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44519_1_ieeet1",
      "ports": {
        "bus": 44519,
        "speed": 20332,
        "vs": 20335,
        "efd": 20334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44519_1_tgov1",
      "ports": {
        "speed": 20332,
        "pmech": 20333
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.18496878445148468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44519_1_ieeest",
      "ports": {
        "input": 20332,
        "output": 20335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44520_1_genrou",
      "ports": {
        "bus": 44520,
        "pmech": 20337,
        "efd": 20338,
        "speed": 20336
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.71566104888916,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44520,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "44520_1_ieeet1",
      "ports": {
        "bus": 44520,
        "speed": 20336,
        "vs": 20339,
        "efd": 20338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44520_1_tgov1",
      "ports": {
        "speed": 20336,
        "pmech": 20337
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2969241738319397,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44520_1_ieeest",
      "ports": {
        "input": 20336,
        "output": 20339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44521_1_genrou",
      "ports": {
        "bus": 44521,
        "pmech": 20341,
        "efd": 20342,
        "speed": 20340
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.6990876197815,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44521,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "44521_1_ieeet1",
      "ports": {
        "bus": 44521,
        "speed": 20340,
        "vs": 20343,
        "efd": 20342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44521_1_tgov1",
      "ports": {
        "speed": 20340,
        "pmech": 20341
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.35960426926612854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44521_1_ieeest",
      "ports": {
        "input": 20340,
        "output": 20343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44522_1_genrou",
      "ports": {
        "bus": 44522,
        "pmech": 20345,
        "efd": 20346,
        "speed": 20344
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.3002712726593,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44522,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "44522_1_ieeet1",
      "ports": {
        "bus": 44522,
        "speed": 20344,
        "vs": 20347,
        "efd": 20346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44522_1_tgov1",
      "ports": {
        "speed": 20344,
        "pmech": 20345
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44522_1_ieeest",
      "ports": {
        "input": 20344,
        "output": 20347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44523_1_genrou",
      "ports": {
        "bus": 44523,
        "pmech": 20349,
        "efd": 20350,
        "speed": 20348
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.641967058181763,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44523,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "44523_1_ieeet1",
      "ports": {
        "bus": 44523,
        "speed": 20348,
        "vs": 20351,
        "efd": 20350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44523_1_tgov1",
      "ports": {
        "speed": 20348,
        "pmech": 20349
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.12016457319259644,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44523_1_ieeest",
      "ports": {
        "input": 20348,
        "output": 20351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44524_1_genrou",
      "ports": {
        "bus": 44524,
        "pmech": 20353,
        "efd": 20354,
        "speed": 20352
      },
      "params": {
        "mva": 255.0,
        "H": 4.227160930633545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3926000595092773,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.3142000138759613,
        "Xq": 2.2021000385284424,
        "Xqp": 0.7760000228881836,
        "Xqpp": 0.3142000138759613,
        "Xl": 0.2460000067949295,
        "Tdop": 8.137100219726562,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.47600001096725464,
        "Tqopp": 0.041099999099969864,
        "S10": 0.09929999709129333,
        "S12": 0.4799000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.9067394733429,
        "pmax": 212.5,
        "qmin": -23.58749955892563,
        "qmax": 108.1624984741211,
        "regulated": 44524,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "44524_1_ieeet1",
      "ports": {
        "bus": 44524,
        "speed": 20352,
        "vs": 20355,
        "efd": 20354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44524_1_tgov1",
      "ports": {
        "speed": 20352,
        "pmech": 20353
      },
      "params": {
        "Trate": 255.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3800264298915863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44524_1_ieeest",
      "ports": {
        "input": 20352,
        "output": 20355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44531_1_genrou",
      "ports": {
        "bus": 44531,
        "pmech": 20357,
        "efd": 20358,
        "speed": 20356
      },
      "params": {
        "mva": 1469.8800048828125,
        "H": 3.1087355613708496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.007499933242798,
        "Xdp": 0.41350001096725464,
        "Xdpp": 0.29589998722076416,
        "Xq": 1.909000039100647,
        "Xqp": 0.7405999898910522,
        "Xqpp": 0.29589998722076416,
        "Xl": 0.2240000069141388,
        "Tdop": 5.207499980926514,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.2944999933242798,
        "Tqopp": 0.07989999651908875,
        "S10": 0.13439999520778656,
        "S12": 0.5037999749183655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 254.0891408920288,
        "pmax": 1224.899959564209,
        "qmin": -100.44180154800415,
        "qmax": 450.7631778717041,
        "regulated": 44527,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "44531_1_ieeet1",
      "ports": {
        "bus": 44531,
        "speed": 20356,
        "vs": 20359,
        "efd": 20358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.619700014591217,
        "Kf": 0.05640000104904175,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.355100154876709,
        "E2": 5.8069000244140625,
        "Se1": 0.195700004696846,
        "Se2": 0.4677000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44531_1_tgov1",
      "ports": {
        "speed": 20356,
        "pmech": 20357
      },
      "params": {
        "Trate": 1469.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44531_1_ieeest",
      "ports": {
        "input": 20356,
        "output": 20359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44532_1_genrou",
      "ports": {
        "bus": 44532,
        "pmech": 20361,
        "efd": 20362,
        "speed": 20360
      },
      "params": {
        "mva": 1469.8800048828125,
        "H": 3.1087355613708496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.007499933242798,
        "Xdp": 0.41350001096725464,
        "Xdpp": 0.29589998722076416,
        "Xq": 1.909000039100647,
        "Xqp": 0.7405999898910522,
        "Xqpp": 0.29589998722076416,
        "Xl": 0.2240000069141388,
        "Tdop": 5.207499980926514,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.2944999933242798,
        "Tqopp": 0.07989999651908875,
        "S10": 0.13439999520778656,
        "S12": 0.5037999749183655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 292.48363971710205,
        "pmax": 1224.899959564209,
        "qmin": -100.44180154800415,
        "qmax": 450.7631778717041,
        "regulated": 44527,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "44532_1_ieeet1",
      "ports": {
        "bus": 44532,
        "speed": 20360,
        "vs": 20363,
        "efd": 20362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.619700014591217,
        "Kf": 0.05640000104904175,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.355100154876709,
        "E2": 5.8069000244140625,
        "Se1": 0.195700004696846,
        "Se2": 0.4677000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44532_1_tgov1",
      "ports": {
        "speed": 20360,
        "pmech": 20361
      },
      "params": {
        "Trate": 1469.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19898471236228943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44532_1_ieeest",
      "ports": {
        "input": 20360,
        "output": 20363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44536_1_genrou",
      "ports": {
        "bus": 44536,
        "pmech": 20365,
        "efd": 20366,
        "speed": 20364
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.532697677612305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.220900058746338,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.15080000460147858,
        "Xq": 1.1757999658584595,
        "Xqp": 0.4180999994277954,
        "Xqpp": 0.15080000460147858,
        "Xl": 0.1111999973654747,
        "Tdop": 8.290900230407715,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.6021999716758728,
        "Tqopp": 0.07400000095367432,
        "S10": 0.12890000641345978,
        "S12": 0.4927999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4633955657482147,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 44536,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44536_1_ieeet1",
      "ports": {
        "bus": 44536,
        "speed": 20364,
        "vs": 20367,
        "efd": 20366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44536_1_tgov1",
      "ports": {
        "speed": 20364,
        "pmech": 20365
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.21453498303890228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44536_1_ieeest",
      "ports": {
        "input": 20364,
        "output": 20367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44537_1_genrou",
      "ports": {
        "bus": 44537,
        "pmech": 20369,
        "efd": 20370,
        "speed": 20368
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.532697677612305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.220900058746338,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.15080000460147858,
        "Xq": 1.1757999658584595,
        "Xqp": 0.4180999994277954,
        "Xqpp": 0.15080000460147858,
        "Xl": 0.1111999973654747,
        "Tdop": 8.290900230407715,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.6021999716758728,
        "Tqopp": 0.07400000095367432,
        "S10": 0.12890000641345978,
        "S12": 0.4927999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.863172672688961,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 44537,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44537_1_ieeet1",
      "ports": {
        "bus": 44537,
        "speed": 20368,
        "vs": 20371,
        "efd": 20370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44537_1_tgov1",
      "ports": {
        "speed": 20368,
        "pmech": 20369
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.39961695671081543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44537_1_ieeest",
      "ports": {
        "input": 20368,
        "output": 20371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44539_1_genrou",
      "ports": {
        "bus": 44539,
        "pmech": 20373,
        "efd": 20374,
        "speed": 20372
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.532697677612305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.220900058746338,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.15080000460147858,
        "Xq": 1.1757999658584595,
        "Xqp": 0.4180999994277954,
        "Xqpp": 0.15080000460147858,
        "Xl": 0.1111999973654747,
        "Tdop": 8.290900230407715,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.6021999716758728,
        "Tqopp": 0.07400000095367432,
        "S10": 0.12890000641345978,
        "S12": 0.4927999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8338731713593006,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 44539,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44539_1_ieeet1",
      "ports": {
        "bus": 44539,
        "speed": 20372,
        "vs": 20375,
        "efd": 20374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44539_1_tgov1",
      "ports": {
        "speed": 20372,
        "pmech": 20373
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.38605237007141113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44539_1_ieeest",
      "ports": {
        "input": 20372,
        "output": 20375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44542_1_genrou",
      "ports": {
        "bus": 44542,
        "pmech": 20377,
        "efd": 20378,
        "speed": 20376
      },
      "params": {
        "mva": 9.960000038146973,
        "H": 5.032365798950195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4731999635696411,
        "Xdp": 0.17479999363422394,
        "Xdpp": 0.10589999705553055,
        "Xq": 1.4602999687194824,
        "Xqp": 0.41819998621940613,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 9.711700439453125,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.6200000047683716,
        "Tqopp": 0.07609999924898148,
        "S10": 0.06549999862909317,
        "S12": 0.20270000398159027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.981644496321678,
        "pmax": 8.299999684095383,
        "qmin": -0.9212999604642391,
        "qmax": 4.224700108170509,
        "regulated": 44542,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44542_1_ieeet1",
      "ports": {
        "bus": 44542,
        "speed": 20376,
        "vs": 20379,
        "efd": 20378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44542_1_tgov1",
      "ports": {
        "speed": 20376,
        "pmech": 20377
      },
      "params": {
        "Trate": 9.960000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2993618845939636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44542_1_ieeest",
      "ports": {
        "input": 20376,
        "output": 20379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44545_1_genrou",
      "ports": {
        "bus": 44545,
        "pmech": 20381,
        "efd": 20382,
        "speed": 20380
      },
      "params": {
        "mva": 7.440000057220459,
        "H": 8.320432662963867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4860999584197998,
        "Xdp": 0.21080000698566437,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.4707000255584717,
        "Xqp": 0.3041999936103821,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 8.766799926757812,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.8683000206947327,
        "Tqopp": 0.04919999837875366,
        "S10": 0.008100000210106373,
        "S12": 0.20720000565052032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.093403436243534,
        "pmax": 6.199999898672104,
        "qmin": -0.6881999783217907,
        "qmax": 3.1557999551296234,
        "regulated": 44545,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44545_1_ieeet1",
      "ports": {
        "bus": 44545,
        "speed": 20380,
        "vs": 20383,
        "efd": 20382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44545_1_tgov1",
      "ports": {
        "speed": 20380,
        "pmech": 20381
      },
      "params": {
        "Trate": 7.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14696282148361206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44545_1_ieeest",
      "ports": {
        "input": 20380,
        "output": 20383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44546_1_genrou",
      "ports": {
        "bus": 44546,
        "pmech": 20385,
        "efd": 20386,
        "speed": 20384
      },
      "params": {
        "mva": 7.440000057220459,
        "H": 8.320432662963867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4860999584197998,
        "Xdp": 0.21080000698566437,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.4707000255584717,
        "Xqp": 0.3041999936103821,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10859999805688858,
        "Tdop": 8.766799926757812,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.8683000206947327,
        "Tqopp": 0.04919999837875366,
        "S10": 0.008100000210106373,
        "S12": 0.20720000565052032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8102489411830902,
        "pmax": 6.199999898672104,
        "qmin": -0.6881999783217907,
        "qmax": 3.1557999551296234,
        "regulated": 44546,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44546_1_ieeet1",
      "ports": {
        "bus": 44546,
        "speed": 20384,
        "vs": 20387,
        "efd": 20386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44546_1_tgov1",
      "ports": {
        "speed": 20384,
        "pmech": 20385
      },
      "params": {
        "Trate": 7.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2433130294084549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44546_1_ieeest",
      "ports": {
        "input": 20384,
        "output": 20387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_44552_1",
      "ports": {
        "bus": 44552
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 62.96994090080261,
        "pmax": 217.49999523162842,
        "qmin": -31.31999969482422,
        "qmax": 46.32749855518341,
        "regulated": 44549,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Genrou",
      "id": "44555_1_genrou",
      "ports": {
        "bus": 44555,
        "pmech": 20389,
        "efd": 20390,
        "speed": 20388
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 8.24464225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5347000360488892,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.5097999572753906,
        "Xqp": 0.4410000145435333,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.5914998054504395,
        "Tdopp": 0.062199998646974564,
        "Tqop": 1.0369000434875488,
        "Tqopp": 0.06859999895095825,
        "S10": 0.1467999964952469,
        "S12": 0.7084000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9079867750406265,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 44555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44555_1_ieeet1",
      "ports": {
        "bus": 44555,
        "speed": 20388,
        "vs": 20391,
        "efd": 20390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44555_1_tgov1",
      "ports": {
        "speed": 20388,
        "pmech": 20389
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3312476873397827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44555_1_ieeest",
      "ports": {
        "input": 20388,
        "output": 20391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44555_2_genrou",
      "ports": {
        "bus": 44555,
        "pmech": 20393,
        "efd": 20394,
        "speed": 20392
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 8.24464225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5347000360488892,
        "Xdp": 0.19900000095367432,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.5097999572753906,
        "Xqp": 0.4410000145435333,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.5914998054504395,
        "Tdopp": 0.062199998646974564,
        "Tqop": 1.0369000434875488,
        "Tqopp": 0.06859999895095825,
        "S10": 0.1467999964952469,
        "S12": 0.7084000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.872853584587574,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 44555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "44555_2_ieeet1",
      "ports": {
        "bus": 44555,
        "speed": 20392,
        "vs": 20395,
        "efd": 20394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44555_2_tgov1",
      "ports": {
        "speed": 20392,
        "pmech": 20393
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15153707563877106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44555_2_ieeest",
      "ports": {
        "input": 20392,
        "output": 20395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44561_1_genrou",
      "ports": {
        "bus": 44561,
        "pmech": 20397,
        "efd": 20398,
        "speed": 20396
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6901364307850599,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44561,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44561_1_ieeet1",
      "ports": {
        "bus": 44561,
        "speed": 20396,
        "vs": 20399,
        "efd": 20398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44561_1_tgov1",
      "ports": {
        "speed": 20396,
        "pmech": 20397
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0910470262169838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44561_1_ieeest",
      "ports": {
        "input": 20396,
        "output": 20399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44561_2_genrou",
      "ports": {
        "bus": 44561,
        "pmech": 20401,
        "efd": 20402,
        "speed": 20400
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8974995464086533,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44561,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44561_2_ieeet1",
      "ports": {
        "bus": 44561,
        "speed": 20400,
        "vs": 20403,
        "efd": 20402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44561_2_tgov1",
      "ports": {
        "speed": 20400,
        "pmech": 20401
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11840363591909409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44561_2_ieeest",
      "ports": {
        "input": 20400,
        "output": 20403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44562_1_genrou",
      "ports": {
        "bus": 44562,
        "pmech": 20405,
        "efd": 20406,
        "speed": 20404
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7690576370805502,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44562,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44562_1_ieeet1",
      "ports": {
        "bus": 44562,
        "speed": 20404,
        "vs": 20407,
        "efd": 20406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44562_1_tgov1",
      "ports": {
        "speed": 20404,
        "pmech": 20405
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10145879536867142,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44562_1_ieeest",
      "ports": {
        "input": 20404,
        "output": 20407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44562_2_genrou",
      "ports": {
        "bus": 44562,
        "pmech": 20409,
        "efd": 20410,
        "speed": 20408
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.065161593258381,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44562,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "44562_2_ieeet1",
      "ports": {
        "bus": 44562,
        "speed": 20408,
        "vs": 20411,
        "efd": 20410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44562_2_tgov1",
      "ports": {
        "speed": 20408,
        "pmech": 20409
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.404374897480011,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44562_2_ieeest",
      "ports": {
        "input": 20408,
        "output": 20411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44563_1_genrou",
      "ports": {
        "bus": 44563,
        "pmech": 20413,
        "efd": 20414,
        "speed": 20412
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.088533878326416,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44563,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "44563_1_ieeet1",
      "ports": {
        "bus": 44563,
        "speed": 20412,
        "vs": 20415,
        "efd": 20414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44563_1_tgov1",
      "ports": {
        "speed": 20412,
        "pmech": 20413
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4074583053588867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44563_1_ieeest",
      "ports": {
        "input": 20412,
        "output": 20415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44564_1_genrou",
      "ports": {
        "bus": 44564,
        "pmech": 20417,
        "efd": 20418,
        "speed": 20416
      },
      "params": {
        "mva": 7.579999923706055,
        "H": 5.981297492980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833400011062622,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.7509000301361084,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11060000211000443,
        "Tdop": 9.902799606323242,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.0738999992609024,
        "S10": 0.05260000005364418,
        "S12": 0.3294999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0111345909535885,
        "pmax": 6.316666305065155,
        "qmin": -0.7011500187218189,
        "qmax": 3.2151833176612854,
        "regulated": 44564,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "44564_1_ieeet1",
      "ports": {
        "bus": 44564,
        "speed": 20416,
        "vs": 20419,
        "efd": 20418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44564_1_tgov1",
      "ports": {
        "speed": 20416,
        "pmech": 20417
      },
      "params": {
        "Trate": 7.579999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13339506089687347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44564_1_ieeest",
      "ports": {
        "input": 20416,
        "output": 20419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44568_1_genrou",
      "ports": {
        "bus": 44568,
        "pmech": 20421,
        "efd": 20422,
        "speed": 20420
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 139.55707550048828,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44568_1_ieeet1",
      "ports": {
        "bus": 44568,
        "speed": 20420,
        "vs": 20423,
        "efd": 20422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44568_1_tgov1",
      "ports": {
        "speed": 20420,
        "pmech": 20421
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.403810977935791,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44568_1_ieeest",
      "ports": {
        "input": 20420,
        "output": 20423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44569_1_genrou",
      "ports": {
        "bus": 44569,
        "pmech": 20425,
        "efd": 20426,
        "speed": 20424
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.563157081604,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44569_1_ieeet1",
      "ports": {
        "bus": 44569,
        "speed": 20424,
        "vs": 20427,
        "efd": 20426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44569_1_tgov1",
      "ports": {
        "speed": 20424,
        "pmech": 20425
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32570356130599976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44569_1_ieeest",
      "ports": {
        "input": 20424,
        "output": 20427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44570_1_genrou",
      "ports": {
        "bus": 44570,
        "pmech": 20429,
        "efd": 20430,
        "speed": 20428
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 125.30069351196289,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44570_1_ieeet1",
      "ports": {
        "bus": 44570,
        "speed": 20428,
        "vs": 20431,
        "efd": 20430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44570_1_tgov1",
      "ports": {
        "speed": 20428,
        "pmech": 20429
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36255988478660583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44570_1_ieeest",
      "ports": {
        "input": 20428,
        "output": 20431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44571_1_genrou",
      "ports": {
        "bus": 44571,
        "pmech": 20433,
        "efd": 20434,
        "speed": 20432
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.60727047920227,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44571_1_ieeet1",
      "ports": {
        "bus": 44571,
        "speed": 20432,
        "vs": 20435,
        "efd": 20434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44571_1_tgov1",
      "ports": {
        "speed": 20432,
        "pmech": 20433
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2534932494163513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44571_1_ieeest",
      "ports": {
        "input": 20432,
        "output": 20435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44572_1_genrou",
      "ports": {
        "bus": 44572,
        "pmech": 20437,
        "efd": 20438,
        "speed": 20436
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.50616955757141,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44572_1_ieeet1",
      "ports": {
        "bus": 44572,
        "speed": 20436,
        "vs": 20439,
        "efd": 20438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44572_1_tgov1",
      "ports": {
        "speed": 20436,
        "pmech": 20437
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21558497846126556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44572_1_ieeest",
      "ports": {
        "input": 20436,
        "output": 20439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "44573_1_genrou",
      "ports": {
        "bus": 44573,
        "pmech": 20441,
        "efd": 20442,
        "speed": 20440
      },
      "params": {
        "mva": 345.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8950999975204468,
        "Xdp": 0.2678999900817871,
        "Xdpp": 0.17309999465942383,
        "Xq": 1.8006999492645264,
        "Xqp": 0.34940001368522644,
        "Xqpp": 0.17309999465942383,
        "Xl": 0.13359999656677246,
        "Tdop": 7.838600158691406,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.2627999782562256,
        "Tqopp": 0.0794999971985817,
        "S10": 0.10589999705553055,
        "S12": 0.6175000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 138.51444721221924,
        "pmax": 288.0000114440918,
        "qmin": -31.968000531196594,
        "qmax": 146.59199714660645,
        "regulated": 44567,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "44573_1_ieeet1",
      "ports": {
        "bus": 44573,
        "speed": 20440,
        "vs": 20443,
        "efd": 20442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "44573_1_tgov1",
      "ports": {
        "speed": 20440,
        "pmech": 20441
      },
      "params": {
        "Trate": 345.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.400794118642807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "44573_1_ieeest",
      "ports": {
        "input": 20440,
        "output": 20443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46270_1_genrou",
      "ports": {
        "bus": 46270,
        "pmech": 20445,
        "efd": 20446,
        "speed": 20444
      },
      "params": {
        "mva": 15.600000381469727,
        "H": 8.472847938537598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.2232999950647354,
        "Xdpp": 0.10350000113248825,
        "Xq": 2.1884000301361084,
        "Xqp": 0.2757999897003174,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 9.334799766540527,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3224999904632568,
        "Tqopp": 0.06469999998807907,
        "S10": 0.07569999992847443,
        "S12": 0.43540000915527344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.5370642095804214,
        "pmax": 12.999999523162842,
        "qmin": -1.4430000446736813,
        "qmax": 6.616999953985214,
        "regulated": 46270,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46270_1_ieeet1",
      "ports": {
        "bus": 46270,
        "speed": 20444,
        "vs": 20447,
        "efd": 20446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46270_1_tgov1",
      "ports": {
        "speed": 20444,
        "pmech": 20445
      },
      "params": {
        "Trate": 15.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891935,
        "Pvmin": 0.29083743691444397,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46270_1_ieeest",
      "ports": {
        "input": 20444,
        "output": 20447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46270_2_genrou",
      "ports": {
        "bus": 46270,
        "pmech": 20449,
        "efd": 20450,
        "speed": 20448
      },
      "params": {
        "mva": 15.600000381469727,
        "H": 8.472847938537598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.2232999950647354,
        "Xdpp": 0.10350000113248825,
        "Xq": 2.1884000301361084,
        "Xqp": 0.2757999897003174,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 9.334799766540527,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3224999904632568,
        "Tqopp": 0.06469999998807907,
        "S10": 0.07569999992847443,
        "S12": 0.43540000915527344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.99348284304142,
        "pmax": 12.999999523162842,
        "qmin": -1.4430000446736813,
        "qmax": 6.616999953985214,
        "regulated": 46270,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46270_2_ieeet1",
      "ports": {
        "bus": 46270,
        "speed": 20448,
        "vs": 20451,
        "efd": 20450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46270_2_tgov1",
      "ports": {
        "speed": 20448,
        "pmech": 20449
      },
      "params": {
        "Trate": 15.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891935,
        "Pvmin": 0.3841976225376129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46270_2_ieeest",
      "ports": {
        "input": 20448,
        "output": 20451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46272_1_genrou",
      "ports": {
        "bus": 46272,
        "pmech": 20453,
        "efd": 20454,
        "speed": 20452
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 3.5729129314422607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6816999912261963,
        "Xdp": 0.3416000008583069,
        "Xdpp": 0.24549999833106995,
        "Xq": 1.605299949645996,
        "Xqp": 0.5989000201225281,
        "Xqpp": 0.24549999833106995,
        "Xl": 0.18479999899864197,
        "Tdop": 6.5329999923706055,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.8554999828338623,
        "Tqopp": 0.06780000030994415,
        "S10": 0.04800000041723251,
        "S12": 0.3310999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.285392463207245,
        "pmax": 62.00000047683716,
        "qmin": -7.56400004029274,
        "qmax": 28.891998529434204,
        "regulated": 46272,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46272_1_ieeet1",
      "ports": {
        "bus": 46272,
        "speed": 20452,
        "vs": 20455,
        "efd": 20454
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8323999643325806,
        "E2": 2.4433000087738037,
        "Se1": 0.262800008058548,
        "Se2": 0.5429999828338623,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46272_1_tgov1",
      "ports": {
        "speed": 20452,
        "pmech": 20453
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514977,
        "Pvmin": 0.326416552066803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46272_1_ieeest",
      "ports": {
        "input": 20452,
        "output": 20455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46277_1_genrou",
      "ports": {
        "bus": 46277,
        "pmech": 20457,
        "efd": 20458,
        "speed": 20456
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 2.4025402069091797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3169000148773193,
        "Xdp": 0.15119999647140503,
        "Xdpp": 0.11219999939203262,
        "Xq": 1.2653000354766846,
        "Xqp": 0.5024999976158142,
        "Xqpp": 0.11219999939203262,
        "Xl": 0.0812000036239624,
        "Tdop": 4.0117998123168945,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.95169997215271,
        "Tqopp": 0.07109999656677246,
        "S10": 0.09080000221729279,
        "S12": 0.4165000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.6044537127017975,
        "pmax": 26.600000262260437,
        "qmin": -3.2451998442411423,
        "qmax": 12.395600229501724,
        "regulated": 46277,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46277_1_ieeet1",
      "ports": {
        "bus": 46277,
        "speed": 20456,
        "vs": 20459,
        "efd": 20458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46277_1_tgov1",
      "ports": {
        "speed": 20456,
        "pmech": 20457
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577113,
        "Pvmin": 0.2382347583770752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46277_1_ieeest",
      "ports": {
        "input": 20456,
        "output": 20459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46282_1_genrou",
      "ports": {
        "bus": 46282,
        "pmech": 20461,
        "efd": 20462,
        "speed": 20460
      },
      "params": {
        "mva": 791.4000244140625,
        "H": 2.4407684803009033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0471999645233154,
        "Xdp": 0.3652999997138977,
        "Xdpp": 0.2621999979019165,
        "Xq": 1.9459999799728394,
        "Xqp": 0.6254000067710876,
        "Xqpp": 0.2621999979019165,
        "Xl": 0.19769999384880066,
        "Tdop": 6.297599792480469,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.108299970626831,
        "Tqopp": 0.05860000103712082,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 161.44649982452393,
        "pmax": 659.499979019165,
        "qmin": -80.45899868011475,
        "qmax": 307.3270082473755,
        "regulated": 46279,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46282_1_ieeet1",
      "ports": {
        "bus": 46282,
        "speed": 20460,
        "vs": 20463,
        "efd": 20462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46282_1_tgov1",
      "ports": {
        "speed": 20460,
        "pmech": 20461
      },
      "params": {
        "Trate": 791.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.20400112867355347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46282_1_ieeest",
      "ports": {
        "input": 20460,
        "output": 20463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46283_1_genrou",
      "ports": {
        "bus": 46283,
        "pmech": 20465,
        "efd": 20466,
        "speed": 20464
      },
      "params": {
        "mva": 791.4000244140625,
        "H": 2.4407684803009033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0471999645233154,
        "Xdp": 0.3652999997138977,
        "Xdpp": 0.2621999979019165,
        "Xq": 1.9459999799728394,
        "Xqp": 0.6254000067710876,
        "Xqpp": 0.2621999979019165,
        "Xl": 0.19769999384880066,
        "Tdop": 6.297599792480469,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.108299970626831,
        "Tqopp": 0.05860000103712082,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 278.5950183868408,
        "pmax": 659.499979019165,
        "qmin": -80.45899868011475,
        "qmax": 307.3270082473755,
        "regulated": 46279,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46283_1_ieeet1",
      "ports": {
        "bus": 46283,
        "speed": 20464,
        "vs": 20467,
        "efd": 20466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46283_1_tgov1",
      "ports": {
        "speed": 20464,
        "pmech": 20465
      },
      "params": {
        "Trate": 791.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.3520280639277301,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46283_1_ieeest",
      "ports": {
        "input": 20464,
        "output": 20467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46291_2_genrou",
      "ports": {
        "bus": 46291,
        "pmech": 20469,
        "efd": 20470,
        "speed": 20468
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 4.522762298583984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7437000274658203,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.2151000052690506,
        "Xq": 1.663100004196167,
        "Xqp": 0.49950000643730164,
        "Xqpp": 0.2151000052690506,
        "Xl": 0.16120000183582306,
        "Tdop": 7.412099838256836,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.7972999811172485,
        "Tqopp": 0.07010000199079514,
        "S10": 0.17739999294281006,
        "S12": 0.5896999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7277475222945213,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 46291,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46291_2_ieeet1",
      "ports": {
        "bus": 46291,
        "speed": 20468,
        "vs": 20471,
        "efd": 20470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46291_2_tgov1",
      "ports": {
        "speed": 20468,
        "pmech": 20469
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.37885382771492004,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46291_2_ieeest",
      "ports": {
        "input": 20468,
        "output": 20471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46291_3_genrou",
      "ports": {
        "bus": 46291,
        "pmech": 20473,
        "efd": 20474,
        "speed": 20472
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 4.522762298583984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7437000274658203,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.2151000052690506,
        "Xq": 1.663100004196167,
        "Xqp": 0.49950000643730164,
        "Xqpp": 0.2151000052690506,
        "Xl": 0.16120000183582306,
        "Tdop": 7.412099838256836,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.7972999811172485,
        "Tqopp": 0.07010000199079514,
        "S10": 0.17739999294281006,
        "S12": 0.5896999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9848074540495872,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 46291,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46291_3_ieeet1",
      "ports": {
        "bus": 46291,
        "speed": 20472,
        "vs": 20475,
        "efd": 20474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46291_3_tgov1",
      "ports": {
        "speed": 20472,
        "pmech": 20473
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.4145565927028656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46291_3_ieeest",
      "ports": {
        "input": 20472,
        "output": 20475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46296_1",
      "ports": {
        "bus": 46296
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 54.2891800403595,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 46296,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46300_1",
      "ports": {
        "bus": 46300
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4320962354540825,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 46300,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Genrou",
      "id": "46307_1_genrou",
      "ports": {
        "bus": 46307,
        "pmech": 20477,
        "efd": 20478,
        "speed": 20476
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.095768451690674,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46307,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46307_1_ieeet1",
      "ports": {
        "bus": 46307,
        "speed": 20476,
        "vs": 20479,
        "efd": 20478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46307_1_tgov1",
      "ports": {
        "speed": 20476,
        "pmech": 20477
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1769748330116272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46307_1_ieeest",
      "ports": {
        "input": 20476,
        "output": 20479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46308_1_genrou",
      "ports": {
        "bus": 46308,
        "pmech": 20481,
        "efd": 20482,
        "speed": 20480
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.129882752895355,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46308,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46308_1_ieeet1",
      "ports": {
        "bus": 46308,
        "speed": 20480,
        "vs": 20483,
        "efd": 20482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46308_1_tgov1",
      "ports": {
        "speed": 20480,
        "pmech": 20481
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19803191721439362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46308_1_ieeest",
      "ports": {
        "input": 20480,
        "output": 20483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46309_1_genrou",
      "ports": {
        "bus": 46309,
        "pmech": 20485,
        "efd": 20486,
        "speed": 20484
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.07254433631897,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46309,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46309_1_ieeet1",
      "ports": {
        "bus": 46309,
        "speed": 20484,
        "vs": 20487,
        "efd": 20486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46309_1_tgov1",
      "ports": {
        "speed": 20484,
        "pmech": 20485
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13532654941082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46309_1_ieeest",
      "ports": {
        "input": 20484,
        "output": 20487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46310_1_genrou",
      "ports": {
        "bus": 46310,
        "pmech": 20489,
        "efd": 20490,
        "speed": 20488
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.8848739862442,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46310,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46310_1_ieeet1",
      "ports": {
        "bus": 46310,
        "speed": 20488,
        "vs": 20491,
        "efd": 20490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46310_1_tgov1",
      "ports": {
        "speed": 20488,
        "pmech": 20489
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3507750928401947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46310_1_ieeest",
      "ports": {
        "input": 20488,
        "output": 20491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46311_1_genrou",
      "ports": {
        "bus": 46311,
        "pmech": 20493,
        "efd": 20494,
        "speed": 20492
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.01089984178543,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46311,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46311_1_ieeet1",
      "ports": {
        "bus": 46311,
        "speed": 20492,
        "vs": 20495,
        "efd": 20494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46311_1_tgov1",
      "ports": {
        "speed": 20492,
        "pmech": 20493
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16574430465698242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46311_1_ieeest",
      "ports": {
        "input": 20492,
        "output": 20495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46312_1_genrou",
      "ports": {
        "bus": 46312,
        "pmech": 20497,
        "efd": 20498,
        "speed": 20496
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 2.5407345294952393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.30720001459121704,
        "Xdpp": 0.2565999925136566,
        "Xq": 1.8860000371932983,
        "Xqp": 0.4733999967575073,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20010000467300415,
        "Tdop": 7.90749979019165,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0435999631881714,
        "Tqopp": 0.07320000231266022,
        "S10": 0.03189999982714653,
        "S12": 0.2459000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.538450360298157,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 46312,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46312_1_ieeet1",
      "ports": {
        "bus": 46312,
        "speed": 20496,
        "vs": 20499,
        "efd": 20498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46312_1_tgov1",
      "ports": {
        "speed": 20496,
        "pmech": 20497
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2333173006772995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46312_1_ieeest",
      "ports": {
        "input": 20496,
        "output": 20499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46318_1",
      "ports": {
        "bus": 46318
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 65.46248197555542,
        "pmax": 198.00000190734863,
        "qmin": -28.512001037597656,
        "qmax": 42.173999547958374,
        "regulated": 46318,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Genrou",
      "id": "46321_1_genrou",
      "ports": {
        "bus": 46321,
        "pmech": 20501,
        "efd": 20502,
        "speed": 20500
      },
      "params": {
        "mva": 85.19999694824219,
        "H": 8.253198623657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0030999183654785,
        "Xdp": 0.30239999294281006,
        "Xdpp": 0.2224999964237213,
        "Xq": 1.8877999782562256,
        "Xqp": 0.7067999839782715,
        "Xqpp": 0.2224999964237213,
        "Xl": 0.17299999296665192,
        "Tdop": 7.150700092315674,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.39649999141693115,
        "Tqopp": 0.07769999653100967,
        "S10": 0.1673000007867813,
        "S12": 0.5275999903678894
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.109177231788635,
        "pmax": 70.99999785423279,
        "qmin": -7.880999892950058,
        "qmax": 36.138999462127686,
        "regulated": 46321,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46321_1_ieeet1",
      "ports": {
        "bus": 46321,
        "speed": 20500,
        "vs": 20503,
        "efd": 20502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46321_1_tgov1",
      "ports": {
        "speed": 20500,
        "pmech": 20501
      },
      "params": {
        "Trate": 85.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972336,
        "Pvmin": 0.4120795726776123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46321_1_ieeest",
      "ports": {
        "input": 20500,
        "output": 20503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46325_1_genrou",
      "ports": {
        "bus": 46325,
        "pmech": 20505,
        "efd": 20506,
        "speed": 20504
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 2.468214511871338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4625999927520752,
        "Xdp": 0.2782999873161316,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.4515999555587769,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0917000025510788,
        "Tdop": 5.202499866485596,
        "Tdopp": 0.06719999760389328,
        "Tqop": 1.3565000295639038,
        "Tqopp": 0.08079999685287476,
        "S10": 0.07159999758005142,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.628287322819233,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 46325,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46325_1_ieeet1",
      "ports": {
        "bus": 46325,
        "speed": 20504,
        "vs": 20507,
        "efd": 20506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46325_1_tgov1",
      "ports": {
        "speed": 20504,
        "pmech": 20505
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.38768747448921204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46325_1_ieeest",
      "ports": {
        "input": 20504,
        "output": 20507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46330_1_genrou",
      "ports": {
        "bus": 46330,
        "pmech": 20509,
        "efd": 20510,
        "speed": 20508
      },
      "params": {
        "mva": 1469.8800048828125,
        "H": 3.547884225845337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.007499933242798,
        "Xdp": 0.4068000018596649,
        "Xdpp": 0.2912999987602234,
        "Xq": 1.909000039100647,
        "Xqp": 0.47049999237060547,
        "Xqpp": 0.2912999987602234,
        "Xl": 0.22030000388622284,
        "Tdop": 6.289000034332275,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.9266999959945679,
        "Tqopp": 0.07760000228881836,
        "S10": 0.14499999582767487,
        "S12": 0.5249000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 471.8750476837158,
        "pmax": 1224.899959564209,
        "qmin": -100.44180154800415,
        "qmax": 450.7631778717041,
        "regulated": 46327,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46330_1_ieeet1",
      "ports": {
        "bus": 46330,
        "speed": 20508,
        "vs": 20511,
        "efd": 20510
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11900000274181366,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1863999366760254,
        "E2": 2.9151999950408936,
        "Se1": 0.5799999833106995,
        "Se2": 0.8989999890327454,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46330_1_tgov1",
      "ports": {
        "speed": 20508,
        "pmech": 20509
      },
      "params": {
        "Trate": 1469.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3210296332836151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46330_1_ieeest",
      "ports": {
        "input": 20508,
        "output": 20511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46331_1_genrou",
      "ports": {
        "bus": 46331,
        "pmech": 20513,
        "efd": 20514,
        "speed": 20512
      },
      "params": {
        "mva": 1469.8800048828125,
        "H": 3.547884225845337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.007499933242798,
        "Xdp": 0.4068000018596649,
        "Xdpp": 0.2912999987602234,
        "Xq": 1.909000039100647,
        "Xqp": 0.47049999237060547,
        "Xqpp": 0.2912999987602234,
        "Xl": 0.22030000388622284,
        "Tdop": 6.289000034332275,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.9266999959945679,
        "Tqopp": 0.07760000228881836,
        "S10": 0.14499999582767487,
        "S12": 0.5249000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 307.053279876709,
        "pmax": 1224.899959564209,
        "qmin": -100.44180154800415,
        "qmax": 450.7631778717041,
        "regulated": 46327,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46331_1_ieeet1",
      "ports": {
        "bus": 46331,
        "speed": 20512,
        "vs": 20515,
        "efd": 20514
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11900000274181366,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.1863999366760254,
        "E2": 2.9151999950408936,
        "Se1": 0.5799999833106995,
        "Se2": 0.8989999890327454,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46331_1_tgov1",
      "ports": {
        "speed": 20512,
        "pmech": 20513
      },
      "params": {
        "Trate": 1469.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20889683067798615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46331_1_ieeest",
      "ports": {
        "input": 20512,
        "output": 20515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46340_1_genrou",
      "ports": {
        "bus": 46340,
        "pmech": 20517,
        "efd": 20518,
        "speed": 20516
      },
      "params": {
        "mva": 81.5999984741211,
        "H": 3.4020168781280518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4075000286102295,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.3257000148296356,
        "Xq": 2.2818000316619873,
        "Xqp": 0.6592000126838684,
        "Xqpp": 0.3257000148296356,
        "Xl": 0.24699999392032623,
        "Tdop": 4.354700088500977,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.05389999970793724,
        "S10": 0.041099999099969864,
        "S12": 0.3172000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.894818127155304,
        "pmax": 68.00000071525574,
        "qmin": -8.296000212430954,
        "qmax": 31.68799877166748,
        "regulated": 46340,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46340_1_ieeet1",
      "ports": {
        "bus": 46340,
        "speed": 20516,
        "vs": 20519,
        "efd": 20518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46340_1_tgov1",
      "ports": {
        "speed": 20516,
        "pmech": 20517
      },
      "params": {
        "Trate": 81.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29282864928245544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46340_1_ieeest",
      "ports": {
        "input": 20516,
        "output": 20519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46340_2_genrou",
      "ports": {
        "bus": 46340,
        "pmech": 20521,
        "efd": 20522,
        "speed": 20520
      },
      "params": {
        "mva": 81.5999984741211,
        "H": 3.4020168781280518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4075000286102295,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.3257000148296356,
        "Xq": 2.2818000316619873,
        "Xqp": 0.6592000126838684,
        "Xqpp": 0.3257000148296356,
        "Xl": 0.24699999392032623,
        "Tdop": 4.354700088500977,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.05389999970793724,
        "S10": 0.041099999099969864,
        "S12": 0.3172000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.940856575965881,
        "pmax": 68.00000071525574,
        "qmin": -8.296000212430954,
        "qmax": 31.68799877166748,
        "regulated": 46340,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46340_2_ieeet1",
      "ports": {
        "bus": 46340,
        "speed": 20520,
        "vs": 20523,
        "efd": 20522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46340_2_tgov1",
      "ports": {
        "speed": 20520,
        "pmech": 20521
      },
      "params": {
        "Trate": 81.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0850595161318779,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46340_2_ieeest",
      "ports": {
        "input": 20520,
        "output": 20523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46340_3_genrou",
      "ports": {
        "bus": 46340,
        "pmech": 20525,
        "efd": 20526,
        "speed": 20524
      },
      "params": {
        "mva": 81.5999984741211,
        "H": 3.4020168781280518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4075000286102295,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.3257000148296356,
        "Xq": 2.2818000316619873,
        "Xqp": 0.6592000126838684,
        "Xqpp": 0.3257000148296356,
        "Xl": 0.24699999392032623,
        "Tdop": 4.354700088500977,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.05389999970793724,
        "S10": 0.041099999099969864,
        "S12": 0.3172000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.139166593551636,
        "pmax": 68.00000071525574,
        "qmin": -8.296000212430954,
        "qmax": 31.68799877166748,
        "regulated": 46340,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46340_3_ieeet1",
      "ports": {
        "bus": 46340,
        "speed": 20524,
        "vs": 20527,
        "efd": 20526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46340_3_tgov1",
      "ports": {
        "speed": 20524,
        "pmech": 20525
      },
      "params": {
        "Trate": 81.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21003881096839905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46340_3_ieeest",
      "ports": {
        "input": 20524,
        "output": 20527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46340_4_genrou",
      "ports": {
        "bus": 46340,
        "pmech": 20529,
        "efd": 20530,
        "speed": 20528
      },
      "params": {
        "mva": 81.5999984741211,
        "H": 3.4020168781280518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4075000286102295,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.3257000148296356,
        "Xq": 2.2818000316619873,
        "Xqp": 0.6592000126838684,
        "Xqpp": 0.3257000148296356,
        "Xl": 0.24699999392032623,
        "Tdop": 4.354700088500977,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.05389999970793724,
        "S10": 0.041099999099969864,
        "S12": 0.3172000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.51461660861969,
        "pmax": 68.00000071525574,
        "qmin": -8.296000212430954,
        "qmax": 31.68799877166748,
        "regulated": 46340,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46340_4_ieeet1",
      "ports": {
        "bus": 46340,
        "speed": 20528,
        "vs": 20531,
        "efd": 20530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46340_4_tgov1",
      "ports": {
        "speed": 20528,
        "pmech": 20529
      },
      "params": {
        "Trate": 81.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3249340355396271,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46340_4_ieeest",
      "ports": {
        "input": 20528,
        "output": 20531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46349_1_genrou",
      "ports": {
        "bus": 46349,
        "pmech": 20533,
        "efd": 20534,
        "speed": 20532
      },
      "params": {
        "mva": 603.239990234375,
        "H": 3.101794719696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2086000442504883,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.2094999998807907,
        "Xq": 2.096400022506714,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.2094999998807907,
        "Xl": 0.15680000185966492,
        "Tdop": 5.668900012969971,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.61080002784729,
        "Tqopp": 0.051100000739097595,
        "S10": 0.06270000338554382,
        "S12": 0.3603000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 193.05824041366577,
        "pmax": 502.69999504089355,
        "qmin": -61.32940053939819,
        "qmax": 234.25819873809814,
        "regulated": 46346,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "46349_1_ieeet1",
      "ports": {
        "bus": 46349,
        "speed": 20532,
        "vs": 20535,
        "efd": 20534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46349_1_tgov1",
      "ports": {
        "speed": 20532,
        "pmech": 20533
      },
      "params": {
        "Trate": 603.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32003554701805115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46349_1_ieeest",
      "ports": {
        "input": 20532,
        "output": 20535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46350_1_genrou",
      "ports": {
        "bus": 46350,
        "pmech": 20537,
        "efd": 20538,
        "speed": 20536
      },
      "params": {
        "mva": 603.239990234375,
        "H": 3.101794719696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2086000442504883,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.2094999998807907,
        "Xq": 2.096400022506714,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.2094999998807907,
        "Xl": 0.15680000185966492,
        "Tdop": 5.668900012969971,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.61080002784729,
        "Tqopp": 0.051100000739097595,
        "S10": 0.06270000338554382,
        "S12": 0.3603000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 215.2942657470703,
        "pmax": 502.69999504089355,
        "qmin": -61.32940053939819,
        "qmax": 234.25819873809814,
        "regulated": 46346,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "46350_1_ieeet1",
      "ports": {
        "bus": 46350,
        "speed": 20536,
        "vs": 20539,
        "efd": 20538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46350_1_tgov1",
      "ports": {
        "speed": 20536,
        "pmech": 20537
      },
      "params": {
        "Trate": 603.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3568965494632721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46350_1_ieeest",
      "ports": {
        "input": 20536,
        "output": 20539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46353_1_genrou",
      "ports": {
        "bus": 46353,
        "pmech": 20541,
        "efd": 20542,
        "speed": 20540
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 2.8996150493621826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9453999996185303,
        "Xdp": 0.38830000162124634,
        "Xdpp": 0.2782999873161316,
        "Xq": 1.851099967956543,
        "Xqp": 0.6590999960899353,
        "Xqpp": 0.2782999873161316,
        "Xl": 0.2101999968290329,
        "Tdop": 9.11769962310791,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.159000039100647,
        "Tqopp": 0.04349999874830246,
        "S10": 0.04729999974370003,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3526867143809795,
        "pmax": 3.500000014901161,
        "qmin": -0.42699999175965786,
        "qmax": 1.631000079214573,
        "regulated": 46353,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46353_1_ieeet1",
      "ports": {
        "bus": 46353,
        "speed": 20540,
        "vs": 20543,
        "efd": 20542
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.14480000734329224,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.2690999507904053,
        "E2": 4.358799934387207,
        "Se1": 0.13330000638961792,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46353_1_tgov1",
      "ports": {
        "speed": 20540,
        "pmech": 20541
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254498,
        "Pvmin": 0.3220682740211487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46353_1_ieeest",
      "ports": {
        "input": 20540,
        "output": 20543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46355_1_genrou",
      "ports": {
        "bus": 46355,
        "pmech": 20545,
        "efd": 20546,
        "speed": 20544
      },
      "params": {
        "mva": 72.36000061035156,
        "H": 8.757683753967285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.544300079345703,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.32450008392334,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.280200004577637,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.05999999865889549,
        "S10": 0.17560000717639923,
        "S12": 0.6351000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.832065880298615,
        "pmax": 60.29999852180481,
        "qmin": -6.693299859762192,
        "qmax": 30.692699551582336,
        "regulated": 46355,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46355_1_ieeet1",
      "ports": {
        "bus": 46355,
        "speed": 20544,
        "vs": 20547,
        "efd": 20546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46355_1_tgov1",
      "ports": {
        "speed": 20544,
        "pmech": 20545
      },
      "params": {
        "Trate": 72.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16351667046546936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46355_1_ieeest",
      "ports": {
        "input": 20544,
        "output": 20547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46355_2_genrou",
      "ports": {
        "bus": 46355,
        "pmech": 20549,
        "efd": 20550,
        "speed": 20548
      },
      "params": {
        "mva": 72.36000061035156,
        "H": 8.757683753967285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.544300079345703,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.32450008392334,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.280200004577637,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.05999999865889549,
        "S10": 0.17560000717639923,
        "S12": 0.6351000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.827247083187103,
        "pmax": 60.29999852180481,
        "qmin": -6.693299859762192,
        "qmax": 30.692699551582336,
        "regulated": 46355,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46355_2_ieeet1",
      "ports": {
        "bus": 46355,
        "speed": 20548,
        "vs": 20551,
        "efd": 20550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46355_2_tgov1",
      "ports": {
        "speed": 20548,
        "pmech": 20549
      },
      "params": {
        "Trate": 72.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24636881053447723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46355_2_ieeest",
      "ports": {
        "input": 20548,
        "output": 20551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46355_3_genrou",
      "ports": {
        "bus": 46355,
        "pmech": 20553,
        "efd": 20554,
        "speed": 20552
      },
      "params": {
        "mva": 72.36000061035156,
        "H": 8.757683753967285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.544300079345703,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.32450008392334,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.280200004577637,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.05999999865889549,
        "S10": 0.17560000717639923,
        "S12": 0.6351000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.39255064725876,
        "pmax": 60.29999852180481,
        "qmin": -6.693299859762192,
        "qmax": 30.692699551582336,
        "regulated": 46355,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46355_3_ieeet1",
      "ports": {
        "bus": 46355,
        "speed": 20552,
        "vs": 20555,
        "efd": 20554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46355_3_tgov1",
      "ports": {
        "speed": 20552,
        "pmech": 20553
      },
      "params": {
        "Trate": 72.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32328012585639954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46355_3_ieeest",
      "ports": {
        "input": 20552,
        "output": 20555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46355_4_genrou",
      "ports": {
        "bus": 46355,
        "pmech": 20557,
        "efd": 20558,
        "speed": 20556
      },
      "params": {
        "mva": 72.36000061035156,
        "H": 8.757683753967285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.544300079345703,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.32450008392334,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.280200004577637,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.05999999865889549,
        "S10": 0.17560000717639923,
        "S12": 0.6351000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.19560219347477,
        "pmax": 60.29999852180481,
        "qmin": -6.693299859762192,
        "qmax": 30.692699551582336,
        "regulated": 46355,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46355_4_ieeet1",
      "ports": {
        "bus": 46355,
        "speed": 20556,
        "vs": 20559,
        "efd": 20558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46355_4_tgov1",
      "ports": {
        "speed": 20556,
        "pmech": 20557
      },
      "params": {
        "Trate": 72.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0856219232082367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46355_4_ieeest",
      "ports": {
        "input": 20556,
        "output": 20559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46355_5_genrou",
      "ports": {
        "bus": 46355,
        "pmech": 20561,
        "efd": 20562,
        "speed": 20560
      },
      "params": {
        "mva": 72.36000061035156,
        "H": 8.757683753967285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.544300079345703,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.1234000027179718,
        "Xq": 2.32450008392334,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.280200004577637,
        "Tdopp": 0.0471000000834465,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.05999999865889549,
        "S10": 0.17560000717639923,
        "S12": 0.6351000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.835410535335541,
        "pmax": 60.29999852180481,
        "qmin": -6.693299859762192,
        "qmax": 30.692699551582336,
        "regulated": 46355,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46355_5_ieeet1",
      "ports": {
        "bus": 46355,
        "speed": 20560,
        "vs": 20563,
        "efd": 20562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46355_5_tgov1",
      "ports": {
        "speed": 20560,
        "pmech": 20561
      },
      "params": {
        "Trate": 72.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10828372836112976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46355_5_ieeest",
      "ports": {
        "input": 20560,
        "output": 20563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46363_1",
      "ports": {
        "bus": 46363
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 27.402907609939575,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 46360,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "46370_1_genrou",
      "ports": {
        "bus": 46370,
        "pmech": 20565,
        "efd": 20566,
        "speed": 20564
      },
      "params": {
        "mva": 280.8399963378906,
        "H": 4.9336652755737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6399999856948853,
        "Xdp": 0.20579999685287476,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.5947999954223633,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12309999763965607,
        "Tdop": 4.283699989318848,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.6129000186920166,
        "Tqopp": 0.07909999787807465,
        "S10": 0.033799998462200165,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.10232996940613,
        "pmax": 234.03332233428955,
        "qmin": -25.97770094871521,
        "qmax": 119.12297010421753,
        "regulated": 46368,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "46370_1_ieeet1",
      "ports": {
        "bus": 46370,
        "speed": 20564,
        "vs": 20567,
        "efd": 20566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46370_1_tgov1",
      "ports": {
        "speed": 20564,
        "pmech": 20565
      },
      "params": {
        "Trate": 280.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15347646176815033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46370_1_ieeest",
      "ports": {
        "input": 20564,
        "output": 20567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46371_1_genrou",
      "ports": {
        "bus": 46371,
        "pmech": 20569,
        "efd": 20570,
        "speed": 20568
      },
      "params": {
        "mva": 280.8399963378906,
        "H": 4.9336652755737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6399999856948853,
        "Xdp": 0.20579999685287476,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.5947999954223633,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12309999763965607,
        "Tdop": 4.283699989318848,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.6129000186920166,
        "Tqopp": 0.07909999787807465,
        "S10": 0.033799998462200165,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.97527837753296,
        "pmax": 234.03332233428955,
        "qmin": -25.97770094871521,
        "qmax": 119.12297010421753,
        "regulated": 46368,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "46371_1_ieeet1",
      "ports": {
        "bus": 46371,
        "speed": 20568,
        "vs": 20571,
        "efd": 20570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46371_1_tgov1",
      "ports": {
        "speed": 20568,
        "pmech": 20569
      },
      "params": {
        "Trate": 280.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12453809380531311,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46371_1_ieeest",
      "ports": {
        "input": 20568,
        "output": 20571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46372_1_genrou",
      "ports": {
        "bus": 46372,
        "pmech": 20573,
        "efd": 20574,
        "speed": 20572
      },
      "params": {
        "mva": 280.8399963378906,
        "H": 4.9336652755737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6399999856948853,
        "Xdp": 0.20579999685287476,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.5947999954223633,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12309999763965607,
        "Tdop": 4.283699989318848,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.6129000186920166,
        "Tqopp": 0.07909999787807465,
        "S10": 0.033799998462200165,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.4314501285553,
        "pmax": 234.03332233428955,
        "qmin": -25.97770094871521,
        "qmax": 119.12297010421753,
        "regulated": 46368,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "46372_1_ieeet1",
      "ports": {
        "bus": 46372,
        "speed": 20572,
        "vs": 20575,
        "efd": 20574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46372_1_tgov1",
      "ports": {
        "speed": 20572,
        "pmech": 20573
      },
      "params": {
        "Trate": 280.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35048943758010864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46372_1_ieeest",
      "ports": {
        "input": 20572,
        "output": 20575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46376_1_genrou",
      "ports": {
        "bus": 46376,
        "pmech": 20577,
        "efd": 20578,
        "speed": 20576
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 7.16826057434082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.351699948310852,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.10329999774694443,
        "Xq": 1.3622000217437744,
        "Xqp": 0.41830000281333923,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.07800000160932541,
        "Tdop": 9.791999816894531,
        "Tdopp": 0.06710000336170197,
        "Tqop": 1.1172000169754028,
        "Tqopp": 0.0681999996304512,
        "S10": 0.09440000355243683,
        "S12": 0.3815999925136566
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1218719184398651,
        "pmax": 4.1999999433755875,
        "qmin": -0.4662000108510256,
        "qmax": 2.137799933552742,
        "regulated": 46376,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46376_1_ieeet1",
      "ports": {
        "bus": 46376,
        "speed": 20576,
        "vs": 20579,
        "efd": 20578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46376_1_tgov1",
      "ports": {
        "speed": 20576,
        "pmech": 20577
      },
      "params": {
        "Trate": 5.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.22259363532066345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46376_1_ieeest",
      "ports": {
        "input": 20576,
        "output": 20579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46383_1_genrou",
      "ports": {
        "bus": 46383,
        "pmech": 20581,
        "efd": 20582,
        "speed": 20580
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 2.4918274879455566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378000497817993,
        "Xdp": 0.31360000371932983,
        "Xdpp": 0.19269999861717224,
        "Xq": 1.8351000547409058,
        "Xqp": 0.47209998965263367,
        "Xqpp": 0.19269999861717224,
        "Xl": 0.14920000731945038,
        "Tdop": 9.033100128173828,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.44620001316070557,
        "Tqopp": 0.08380000293254852,
        "S10": 0.04320000112056732,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.00403380393982,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 46383,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46383_1_ieeet1",
      "ports": {
        "bus": 46383,
        "speed": 20580,
        "vs": 20583,
        "efd": 20582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46383_1_tgov1",
      "ports": {
        "speed": 20580,
        "pmech": 20581
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2851172089576721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46383_1_ieeest",
      "ports": {
        "input": 20580,
        "output": 20583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46384_1_genrou",
      "ports": {
        "bus": 46384,
        "pmech": 20585,
        "efd": 20586,
        "speed": 20584
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 2.4918274879455566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378000497817993,
        "Xdp": 0.31360000371932983,
        "Xdpp": 0.19269999861717224,
        "Xq": 1.8351000547409058,
        "Xqp": 0.47209998965263367,
        "Xqpp": 0.19269999861717224,
        "Xl": 0.14920000731945038,
        "Tdop": 9.033100128173828,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.44620001316070557,
        "Tqopp": 0.08380000293254852,
        "S10": 0.04320000112056732,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.78838610649109,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 46384,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46384_1_ieeet1",
      "ports": {
        "bus": 46384,
        "speed": 20584,
        "vs": 20587,
        "efd": 20586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46384_1_tgov1",
      "ports": {
        "speed": 20584,
        "pmech": 20585
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2689209580421448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46384_1_ieeest",
      "ports": {
        "input": 20584,
        "output": 20587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46385_1_genrou",
      "ports": {
        "bus": 46385,
        "pmech": 20589,
        "efd": 20590,
        "speed": 20588
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 2.4918274879455566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378000497817993,
        "Xdp": 0.31360000371932983,
        "Xdpp": 0.19269999861717224,
        "Xq": 1.8351000547409058,
        "Xqp": 0.47209998965263367,
        "Xqpp": 0.19269999861717224,
        "Xl": 0.14920000731945038,
        "Tdop": 9.033100128173828,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.44620001316070557,
        "Tqopp": 0.08380000293254852,
        "S10": 0.04320000112056732,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.4860600233078,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 46385,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46385_1_ieeet1",
      "ports": {
        "bus": 46385,
        "speed": 20588,
        "vs": 20591,
        "efd": 20590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46385_1_tgov1",
      "ports": {
        "speed": 20588,
        "pmech": 20589
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19361154735088348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46385_1_ieeest",
      "ports": {
        "input": 20588,
        "output": 20591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46386_1_genrou",
      "ports": {
        "bus": 46386,
        "pmech": 20593,
        "efd": 20594,
        "speed": 20592
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 2.4918274879455566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378000497817993,
        "Xdp": 0.31360000371932983,
        "Xdpp": 0.19269999861717224,
        "Xq": 1.8351000547409058,
        "Xqp": 0.47209998965263367,
        "Xqpp": 0.19269999861717224,
        "Xl": 0.14920000731945038,
        "Tdop": 9.033100128173828,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.44620001316070557,
        "Tqopp": 0.08380000293254852,
        "S10": 0.04320000112056732,
        "S12": 0.37070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.09755074977875,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 46386,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46386_1_ieeet1",
      "ports": {
        "bus": 46386,
        "speed": 20592,
        "vs": 20595,
        "efd": 20594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46386_1_tgov1",
      "ports": {
        "speed": 20592,
        "pmech": 20593
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32966044545173645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46386_1_ieeest",
      "ports": {
        "input": 20592,
        "output": 20595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46395_1",
      "ports": {
        "bus": 46395
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.351942598819733,
        "pmax": 52.49999761581421,
        "qmin": -7.5599998235702515,
        "qmax": 11.182499676942825,
        "regulated": 46395,
        "vset": 1.0169999599456787
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46396_1",
      "ports": {
        "bus": 46396
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.62257879972458,
        "pmax": 52.49999761581421,
        "qmin": -7.5599998235702515,
        "qmax": 11.182499676942825,
        "regulated": 46396,
        "vset": 1.0169999599456787
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46397_1",
      "ports": {
        "bus": 46397
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.640679955482483,
        "pmax": 52.49999761581421,
        "qmin": -7.5599998235702515,
        "qmax": 11.182499676942825,
        "regulated": 46397,
        "vset": 1.0169999599456787
      }
    },
    {
      "class": "Genrou",
      "id": "46401_1_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20597,
        "efd": 20598,
        "speed": 20596
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2971521355211735,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_1_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20596,
        "vs": 20599,
        "efd": 20598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_1_tgov1",
      "ports": {
        "speed": 20596,
        "pmech": 20597
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.3685091435909271,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_1_ieeest",
      "ports": {
        "input": 20596,
        "output": 20599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46401_2_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20601,
        "efd": 20602,
        "speed": 20600
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4735922906547785,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_2_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20600,
        "vs": 20603,
        "efd": 20602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_2_tgov1",
      "ports": {
        "speed": 20600,
        "pmech": 20601
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.1345432698726654,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_2_ieeest",
      "ports": {
        "input": 20600,
        "output": 20603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46401_3_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20605,
        "efd": 20606,
        "speed": 20604
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4568917453289032,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_3_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20604,
        "vs": 20607,
        "efd": 20606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_3_tgov1",
      "ports": {
        "speed": 20604,
        "pmech": 20605
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.41388970613479614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_3_ieeest",
      "ports": {
        "input": 20604,
        "output": 20607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46401_4_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20609,
        "efd": 20610,
        "speed": 20608
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2707291170954704,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_4_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20608,
        "vs": 20611,
        "efd": 20610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_4_tgov1",
      "ports": {
        "speed": 20608,
        "pmech": 20609
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.3610025942325592,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_4_ieeest",
      "ports": {
        "input": 20608,
        "output": 20611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46401_5_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20613,
        "efd": 20614,
        "speed": 20612
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1512120254337788,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_5_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20612,
        "vs": 20615,
        "efd": 20614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_5_tgov1",
      "ports": {
        "speed": 20612,
        "pmech": 20613
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.3270488679409027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_5_ieeest",
      "ports": {
        "input": 20612,
        "output": 20615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46401_6_genrou",
      "ports": {
        "bus": 46401,
        "pmech": 20617,
        "efd": 20618,
        "speed": 20616
      },
      "params": {
        "mva": 3.5199999809265137,
        "H": 3.8284225463867188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6442999839782715,
        "Xdp": 0.2393999993801117,
        "Xdpp": 0.17389999330043793,
        "Xq": 1.5703999996185303,
        "Xqp": 0.287200003862381,
        "Xqpp": 0.17389999330043793,
        "Xl": 0.12919999659061432,
        "Tdop": 9.108699798583984,
        "Tdopp": 0.03889999911189079,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.05339999869465828,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0303305462002754,
        "pmax": 2.9333332553505898,
        "qmin": -0.35786665976047516,
        "qmax": 1.3669333420693874,
        "regulated": 46401,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46401_6_ieeet1",
      "ports": {
        "bus": 46401,
        "speed": 20616,
        "vs": 20619,
        "efd": 20618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46401_6_tgov1",
      "ports": {
        "speed": 20616,
        "pmech": 20617
      },
      "params": {
        "Trate": 3.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333156946481,
        "Pvmin": 0.29270753264427185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46401_6_ieeest",
      "ports": {
        "input": 20616,
        "output": 20619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46403_2_genrou",
      "ports": {
        "bus": 46403,
        "pmech": 20621,
        "efd": 20622,
        "speed": 20620
      },
      "params": {
        "mva": 3.0,
        "H": 3.164924383163452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1719000339508057,
        "Xdp": 0.25870001316070557,
        "Xdpp": 0.1875,
        "Xq": 2.0622000694274902,
        "Xqp": 0.21660000085830688,
        "Xqpp": 0.1875,
        "Xl": 0.1396999955177307,
        "Tdop": 9.209199905395508,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3767999410629272,
        "Tqopp": 0.04820000007748604,
        "S10": 0.08569999784231186,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9134951047599316,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46403,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46403_2_ieeet1",
      "ports": {
        "bus": 46403,
        "speed": 20620,
        "vs": 20623,
        "efd": 20622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46403_2_tgov1",
      "ports": {
        "speed": 20620,
        "pmech": 20621
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3044983744621277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46403_2_ieeest",
      "ports": {
        "input": 20620,
        "output": 20623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46403_3_genrou",
      "ports": {
        "bus": 46403,
        "pmech": 20625,
        "efd": 20626,
        "speed": 20624
      },
      "params": {
        "mva": 3.0,
        "H": 3.164924383163452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1719000339508057,
        "Xdp": 0.25870001316070557,
        "Xdpp": 0.1875,
        "Xq": 2.0622000694274902,
        "Xqp": 0.21660000085830688,
        "Xqpp": 0.1875,
        "Xl": 0.1396999955177307,
        "Tdop": 9.209199905395508,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3767999410629272,
        "Tqopp": 0.04820000007748604,
        "S10": 0.08569999784231186,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.705140782520175,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46403,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46403_3_ieeet1",
      "ports": {
        "bus": 46403,
        "speed": 20624,
        "vs": 20627,
        "efd": 20626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46403_3_tgov1",
      "ports": {
        "speed": 20624,
        "pmech": 20625
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23504692316055298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46403_3_ieeest",
      "ports": {
        "input": 20624,
        "output": 20627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46403_4_genrou",
      "ports": {
        "bus": 46403,
        "pmech": 20629,
        "efd": 20630,
        "speed": 20628
      },
      "params": {
        "mva": 3.0,
        "H": 3.164924383163452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1719000339508057,
        "Xdp": 0.25870001316070557,
        "Xdpp": 0.1875,
        "Xq": 2.0622000694274902,
        "Xqp": 0.21660000085830688,
        "Xqpp": 0.1875,
        "Xl": 0.1396999955177307,
        "Tdop": 9.209199905395508,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3767999410629272,
        "Tqopp": 0.04820000007748604,
        "S10": 0.08569999784231186,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1075200513005257,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46403,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46403_4_ieeet1",
      "ports": {
        "bus": 46403,
        "speed": 20628,
        "vs": 20631,
        "efd": 20630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46403_4_tgov1",
      "ports": {
        "speed": 20628,
        "pmech": 20629
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3691733479499817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46403_4_ieeest",
      "ports": {
        "input": 20628,
        "output": 20631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46403_5_genrou",
      "ports": {
        "bus": 46403,
        "pmech": 20633,
        "efd": 20634,
        "speed": 20632
      },
      "params": {
        "mva": 3.0,
        "H": 3.164924383163452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1719000339508057,
        "Xdp": 0.25870001316070557,
        "Xdpp": 0.1875,
        "Xq": 2.0622000694274902,
        "Xqp": 0.21660000085830688,
        "Xqpp": 0.1875,
        "Xl": 0.1396999955177307,
        "Tdop": 9.209199905395508,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3767999410629272,
        "Tqopp": 0.04820000007748604,
        "S10": 0.08569999784231186,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8585481904447079,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46403,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46403_5_ieeet1",
      "ports": {
        "bus": 46403,
        "speed": 20632,
        "vs": 20635,
        "efd": 20634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46403_5_tgov1",
      "ports": {
        "speed": 20632,
        "pmech": 20633
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2861827313899994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46403_5_ieeest",
      "ports": {
        "input": 20632,
        "output": 20635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46407_1_genrou",
      "ports": {
        "bus": 46407,
        "pmech": 20637,
        "efd": 20638,
        "speed": 20636
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 5.301527500152588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2630999088287354,
        "Xdp": 0.22059999406337738,
        "Xdpp": 0.17489999532699585,
        "Xq": 2.097599983215332,
        "Xqp": 0.4745999872684479,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 5.0777997970581055,
        "Tdopp": 0.040300000458955765,
        "Tqop": 1.297700047492981,
        "Tqopp": 0.08100000023841858,
        "S10": 0.2337999939918518,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.758020609617233,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 46407,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "46407_1_ieeet1",
      "ports": {
        "bus": 46407,
        "speed": 20636,
        "vs": 20639,
        "efd": 20638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46407_1_tgov1",
      "ports": {
        "speed": 20636,
        "pmech": 20637
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35916760563850403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46407_1_ieeest",
      "ports": {
        "input": 20636,
        "output": 20639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46407_2_genrou",
      "ports": {
        "bus": 46407,
        "pmech": 20641,
        "efd": 20642,
        "speed": 20640
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 5.301527500152588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2630999088287354,
        "Xdp": 0.22059999406337738,
        "Xdpp": 0.17489999532699585,
        "Xq": 2.097599983215332,
        "Xqp": 0.4745999872684479,
        "Xqpp": 0.17489999532699585,
        "Xl": 0.13500000536441803,
        "Tdop": 5.0777997970581055,
        "Tdopp": 0.040300000458955765,
        "Tqop": 1.297700047492981,
        "Tqopp": 0.08100000023841858,
        "S10": 0.2337999939918518,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5930432602763176,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 46407,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "46407_2_ieeet1",
      "ports": {
        "bus": 46407,
        "speed": 20640,
        "vs": 20643,
        "efd": 20642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46407_2_tgov1",
      "ports": {
        "speed": 20640,
        "pmech": 20641
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12004829943180084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46407_2_ieeest",
      "ports": {
        "input": 20640,
        "output": 20643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46413_1_genrou",
      "ports": {
        "bus": 46413,
        "pmech": 20645,
        "efd": 20646,
        "speed": 20644
      },
      "params": {
        "mva": 1059.5999755859375,
        "H": 2.63419246673584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0620999336242676,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.17649999260902405,
        "Xq": 1.9599000215530396,
        "Xqp": 0.25859999656677246,
        "Xqpp": 0.17649999260902405,
        "Xl": 0.13120000064373016,
        "Tdop": 7.4019999504089355,
        "Tdopp": 0.039799999445676804,
        "Tqop": 0.9894000291824341,
        "Tqopp": 0.07180000096559525,
        "S10": 0.039400000125169754,
        "S12": 0.3138999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.42859363555908,
        "pmax": 882.9999923706055,
        "qmin": -107.72600173950195,
        "qmax": 411.47799491882324,
        "regulated": 46410,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46413_1_ieeet1",
      "ports": {
        "bus": 46413,
        "speed": 20644,
        "vs": 20647,
        "efd": 20646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5558000206947327,
        "Kf": 0.09730000048875809,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5861001014709473,
        "E2": 4.781400203704834,
        "Se1": 0.30640000104904175,
        "Se2": 0.5920000076293945,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46413_1_tgov1",
      "ports": {
        "speed": 20644,
        "pmech": 20645
      },
      "params": {
        "Trate": 1059.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10610475391149521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46413_1_ieeest",
      "ports": {
        "input": 20644,
        "output": 20647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46417_1_genrou",
      "ports": {
        "bus": 46417,
        "pmech": 20649,
        "efd": 20650,
        "speed": 20648
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.5217432975769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.119800090789795,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.33970001339912415,
        "Xq": 2.0136001110076904,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.33970001339912415,
        "Xl": 0.257999986410141,
        "Tdop": 8.13070011138916,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.04780000075697899,
        "S10": 0.04740000143647194,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2386475689709187,
        "pmax": 9.399999678134918,
        "qmin": -1.1467999778687954,
        "qmax": 4.380400106310844,
        "regulated": 46417,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "46417_1_ieeet1",
      "ports": {
        "bus": 46417,
        "speed": 20648,
        "vs": 20651,
        "efd": 20650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46417_1_tgov1",
      "ports": {
        "speed": 20648,
        "pmech": 20649
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265,
        "Pvmin": 0.10980918258428574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46417_1_ieeest",
      "ports": {
        "input": 20648,
        "output": 20651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46418_1_genrou",
      "ports": {
        "bus": 46418,
        "pmech": 20653,
        "efd": 20654,
        "speed": 20652
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.5217432975769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.119800090789795,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.33970001339912415,
        "Xq": 2.0136001110076904,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.33970001339912415,
        "Xl": 0.257999986410141,
        "Tdop": 8.13070011138916,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.04780000075697899,
        "S10": 0.04740000143647194,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5168901085853577,
        "pmax": 9.399999678134918,
        "qmin": -1.1467999778687954,
        "qmax": 4.380400106310844,
        "regulated": 46418,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "46418_1_ieeet1",
      "ports": {
        "bus": 46418,
        "speed": 20652,
        "vs": 20655,
        "efd": 20654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46418_1_tgov1",
      "ports": {
        "speed": 20652,
        "pmech": 20653
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.31178104877471924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46418_1_ieeest",
      "ports": {
        "input": 20652,
        "output": 20655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46418_2_genrou",
      "ports": {
        "bus": 46418,
        "pmech": 20657,
        "efd": 20658,
        "speed": 20656
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.5217432975769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.119800090789795,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.33970001339912415,
        "Xq": 2.0136001110076904,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.33970001339912415,
        "Xl": 0.257999986410141,
        "Tdop": 8.13070011138916,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.04780000075697899,
        "S10": 0.04740000143647194,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.072389751672745,
        "pmax": 9.399999678134918,
        "qmin": -1.1467999778687954,
        "qmax": 4.380400106310844,
        "regulated": 46418,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "46418_2_ieeet1",
      "ports": {
        "bus": 46418,
        "speed": 20656,
        "vs": 20659,
        "efd": 20658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46418_2_tgov1",
      "ports": {
        "speed": 20656,
        "pmech": 20657
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.36102747917175293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46418_2_ieeest",
      "ports": {
        "input": 20656,
        "output": 20659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46419_1_genrou",
      "ports": {
        "bus": 46419,
        "pmech": 20661,
        "efd": 20662,
        "speed": 20660
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.5217432975769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.119800090789795,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.33970001339912415,
        "Xq": 2.0136001110076904,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.33970001339912415,
        "Xl": 0.257999986410141,
        "Tdop": 8.13070011138916,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.04780000075697899,
        "S10": 0.04740000143647194,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.497568540275097,
        "pmax": 9.399999678134918,
        "qmin": -1.1467999778687954,
        "qmax": 4.380400106310844,
        "regulated": 46419,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "46419_1_ieeet1",
      "ports": {
        "bus": 46419,
        "speed": 20660,
        "vs": 20663,
        "efd": 20662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46419_1_tgov1",
      "ports": {
        "speed": 20660,
        "pmech": 20661
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.2214156538248062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46419_1_ieeest",
      "ports": {
        "input": 20660,
        "output": 20663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46419_2_genrou",
      "ports": {
        "bus": 46419,
        "pmech": 20665,
        "efd": 20666,
        "speed": 20664
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.5217432975769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.119800090789795,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.33970001339912415,
        "Xq": 2.0136001110076904,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.33970001339912415,
        "Xl": 0.257999986410141,
        "Tdop": 8.13070011138916,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.1432000398635864,
        "Tqopp": 0.04780000075697899,
        "S10": 0.04740000143647194,
        "S12": 0.3296999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6314472556114197,
        "pmax": 9.399999678134918,
        "qmin": -1.1467999778687954,
        "qmax": 4.380400106310844,
        "regulated": 46419,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "46419_2_ieeet1",
      "ports": {
        "bus": 46419,
        "speed": 20664,
        "vs": 20667,
        "efd": 20666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46419_2_tgov1",
      "ports": {
        "speed": 20664,
        "pmech": 20665
      },
      "params": {
        "Trate": 11.279999732971191,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.32193681597709656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46419_2_ieeest",
      "ports": {
        "input": 20664,
        "output": 20667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46424_1_genrou",
      "ports": {
        "bus": 46424,
        "pmech": 20669,
        "efd": 20670,
        "speed": 20668
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4918881691992283,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46424,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46424_1_ieeet1",
      "ports": {
        "bus": 46424,
        "speed": 20668,
        "vs": 20671,
        "efd": 20670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46424_1_tgov1",
      "ports": {
        "speed": 20668,
        "pmech": 20669
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.163962721824646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46424_1_ieeest",
      "ports": {
        "input": 20668,
        "output": 20671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46425_1_genrou",
      "ports": {
        "bus": 46425,
        "pmech": 20673,
        "efd": 20674,
        "speed": 20672
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2297824956476688,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46425,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46425_1_ieeet1",
      "ports": {
        "bus": 46425,
        "speed": 20672,
        "vs": 20675,
        "efd": 20674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46425_1_tgov1",
      "ports": {
        "speed": 20672,
        "pmech": 20673
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40992748737335205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46425_1_ieeest",
      "ports": {
        "input": 20672,
        "output": 20675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46427_1_genrou",
      "ports": {
        "bus": 46427,
        "pmech": 20677,
        "efd": 20678,
        "speed": 20676
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1041177436709404,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46427,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "46427_1_ieeet1",
      "ports": {
        "bus": 46427,
        "speed": 20676,
        "vs": 20679,
        "efd": 20678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46427_1_tgov1",
      "ports": {
        "speed": 20676,
        "pmech": 20677
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36803925037384033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46427_1_ieeest",
      "ports": {
        "input": 20676,
        "output": 20679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46427_2_genrou",
      "ports": {
        "bus": 46427,
        "pmech": 20681,
        "efd": 20682,
        "speed": 20680
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2814513863995671,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46427,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "46427_2_ieeet1",
      "ports": {
        "bus": 46427,
        "speed": 20680,
        "vs": 20683,
        "efd": 20682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46427_2_tgov1",
      "ports": {
        "speed": 20680,
        "pmech": 20681
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09381712973117828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46427_2_ieeest",
      "ports": {
        "input": 20680,
        "output": 20683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46428_1_genrou",
      "ports": {
        "bus": 46428,
        "pmech": 20685,
        "efd": 20686,
        "speed": 20684
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9835624136030674,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46428,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "46428_1_ieeet1",
      "ports": {
        "bus": 46428,
        "speed": 20684,
        "vs": 20687,
        "efd": 20686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46428_1_tgov1",
      "ports": {
        "speed": 20684,
        "pmech": 20685
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32785412669181824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46428_1_ieeest",
      "ports": {
        "input": 20684,
        "output": 20687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46429_1_genrou",
      "ports": {
        "bus": 46429,
        "pmech": 20689,
        "efd": 20690,
        "speed": 20688
      },
      "params": {
        "mva": 3.0,
        "H": 4.292884349822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2905000448226929,
        "Xdp": 0.16220000386238098,
        "Xdpp": 0.11990000307559967,
        "Xq": 1.2405999898910522,
        "Xqp": 0.4052000045776367,
        "Xqpp": 0.11990000307559967,
        "Xl": 0.08720000088214874,
        "Tdop": 4.6321001052856445,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2446999549865723,
        "Tqopp": 0.07450000196695328,
        "S10": 0.15299999713897705,
        "S12": 0.5407999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6910509429872036,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 46429,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46429_1_ieeet1",
      "ports": {
        "bus": 46429,
        "speed": 20688,
        "vs": 20691,
        "efd": 20690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46429_1_tgov1",
      "ports": {
        "speed": 20688,
        "pmech": 20689
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2303503155708313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46429_1_ieeest",
      "ports": {
        "input": 20688,
        "output": 20691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46434_1_genrou",
      "ports": {
        "bus": 46434,
        "pmech": 20693,
        "efd": 20694,
        "speed": 20692
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.1071557998657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.26649999618530273,
        "Xq": 2.021199941635132,
        "Xqp": 0.6021000146865845,
        "Xqpp": 0.26649999618530273,
        "Xl": 0.20800000429153442,
        "Tdop": 9.016900062561035,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.4630999565124512,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0575999990105629,
        "S12": 0.43140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.481545448303223,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 46434,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "46434_1_ieeet1",
      "ports": {
        "bus": 46434,
        "speed": 20692,
        "vs": 20695,
        "efd": 20694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46434_1_tgov1",
      "ports": {
        "speed": 20692,
        "pmech": 20693
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2390344887971878,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46434_1_ieeest",
      "ports": {
        "input": 20692,
        "output": 20695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46434_2_genrou",
      "ports": {
        "bus": 46434,
        "pmech": 20697,
        "efd": 20698,
        "speed": 20696
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.1071557998657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.26649999618530273,
        "Xq": 2.021199941635132,
        "Xqp": 0.6021000146865845,
        "Xqpp": 0.26649999618530273,
        "Xl": 0.20800000429153442,
        "Tdop": 9.016900062561035,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.4630999565124512,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0575999990105629,
        "S12": 0.43140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.83997768163681,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 46434,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "46434_2_ieeet1",
      "ports": {
        "bus": 46434,
        "speed": 20696,
        "vs": 20699,
        "efd": 20698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46434_2_tgov1",
      "ports": {
        "speed": 20696,
        "pmech": 20697
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33404216170310974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46434_2_ieeest",
      "ports": {
        "input": 20696,
        "output": 20699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46435_1_genrou",
      "ports": {
        "bus": 46435,
        "pmech": 20701,
        "efd": 20702,
        "speed": 20700
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.1071557998657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.26649999618530273,
        "Xq": 2.021199941635132,
        "Xqp": 0.6021000146865845,
        "Xqpp": 0.26649999618530273,
        "Xl": 0.20800000429153442,
        "Tdop": 9.016900062561035,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.4630999565124512,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0575999990105629,
        "S12": 0.43140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.63603937625885,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 46435,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "46435_1_ieeet1",
      "ports": {
        "bus": 46435,
        "speed": 20700,
        "vs": 20703,
        "efd": 20702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46435_1_tgov1",
      "ports": {
        "speed": 20700,
        "pmech": 20701
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09992977231740952,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46435_1_ieeest",
      "ports": {
        "input": 20700,
        "output": 20703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46435_2_genrou",
      "ports": {
        "bus": 46435,
        "pmech": 20705,
        "efd": 20706,
        "speed": 20704
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 3.1071557998657227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.26649999618530273,
        "Xq": 2.021199941635132,
        "Xqp": 0.6021000146865845,
        "Xqpp": 0.26649999618530273,
        "Xl": 0.20800000429153442,
        "Tdop": 9.016900062561035,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.4630999565124512,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0575999990105629,
        "S12": 0.43140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.82936441898346,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 46435,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "46435_2_ieeet1",
      "ports": {
        "bus": 46435,
        "speed": 20704,
        "vs": 20707,
        "efd": 20706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46435_2_tgov1",
      "ports": {
        "speed": 20704,
        "pmech": 20705
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2629319727420807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46435_2_ieeest",
      "ports": {
        "input": 20704,
        "output": 20707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46438_2_genrou",
      "ports": {
        "bus": 46438,
        "pmech": 20709,
        "efd": 20710,
        "speed": 20708
      },
      "params": {
        "mva": 3.0,
        "H": 9.943440437316895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6187000274658203,
        "Xdp": 0.4553000032901764,
        "Xdpp": 0.2818000018596649,
        "Xq": 2.3845999240875244,
        "Xqp": 0.745199978351593,
        "Xqpp": 0.2818000018596649,
        "Xl": 0.22020000219345093,
        "Tdop": 5.0725998878479,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.5414000153541565,
        "Tqopp": 0.057999998331069946,
        "S10": 0.02969999983906746,
        "S12": 0.27799999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.209116168320179,
        "pmax": 2.500000037252903,
        "qmin": -0.27749999426305294,
        "qmax": 1.2725000269711018,
        "regulated": 46438,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46438_2_ieeet1",
      "ports": {
        "bus": 46438,
        "speed": 20708,
        "vs": 20711,
        "efd": 20710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46438_2_tgov1",
      "ports": {
        "speed": 20708,
        "pmech": 20709
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40303871035575867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46438_2_ieeest",
      "ports": {
        "input": 20708,
        "output": 20711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46442_1_genrou",
      "ports": {
        "bus": 46442,
        "pmech": 20713,
        "efd": 20714,
        "speed": 20712
      },
      "params": {
        "mva": 312.1199951171875,
        "H": 3.3519248962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8547999858856201,
        "Xdp": 0.2736000120639801,
        "Xdpp": 0.19789999723434448,
        "Xq": 1.766700029373169,
        "Xqp": 0.2676999866962433,
        "Xqpp": 0.19789999723434448,
        "Xl": 0.1477999985218048,
        "Tdop": 9.19890022277832,
        "Tdopp": 0.04690000042319298,
        "Tqop": 0.8960999846458435,
        "Tqopp": 0.06239999830722809,
        "S10": 0.07569999992847443,
        "S12": 0.3864000141620636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.89648818969727,
        "pmax": 260.10000705718994,
        "qmin": -31.73219859600067,
        "qmax": 121.20660543441772,
        "regulated": 46440,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46442_1_ieeet1",
      "ports": {
        "bus": 46442,
        "speed": 20712,
        "vs": 20715,
        "efd": 20714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46442_1_tgov1",
      "ports": {
        "speed": 20712,
        "pmech": 20713
      },
      "params": {
        "Trate": 312.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28801900148391724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46442_1_ieeest",
      "ports": {
        "input": 20712,
        "output": 20715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46443_1_genrou",
      "ports": {
        "bus": 46443,
        "pmech": 20717,
        "efd": 20718,
        "speed": 20716
      },
      "params": {
        "mva": 312.1199951171875,
        "H": 3.3519248962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8547999858856201,
        "Xdp": 0.2736000120639801,
        "Xdpp": 0.19789999723434448,
        "Xq": 1.766700029373169,
        "Xqp": 0.2676999866962433,
        "Xqpp": 0.19789999723434448,
        "Xl": 0.1477999985218048,
        "Tdop": 9.19890022277832,
        "Tdopp": 0.04690000042319298,
        "Tqop": 0.8960999846458435,
        "Tqopp": 0.06239999830722809,
        "S10": 0.07569999992847443,
        "S12": 0.3864000141620636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.87926769256592,
        "pmax": 260.10000705718994,
        "qmin": -31.73219859600067,
        "qmax": 121.20660543441772,
        "regulated": 46440,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46443_1_ieeet1",
      "ports": {
        "bus": 46443,
        "speed": 20716,
        "vs": 20719,
        "efd": 20718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46443_1_tgov1",
      "ports": {
        "speed": 20716,
        "pmech": 20717
      },
      "params": {
        "Trate": 312.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3103910982608795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46443_1_ieeest",
      "ports": {
        "input": 20716,
        "output": 20719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46444_1_genrou",
      "ports": {
        "bus": 46444,
        "pmech": 20721,
        "efd": 20722,
        "speed": 20720
      },
      "params": {
        "mva": 312.1199951171875,
        "H": 3.3519248962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8547999858856201,
        "Xdp": 0.2736000120639801,
        "Xdpp": 0.19789999723434448,
        "Xq": 1.766700029373169,
        "Xqp": 0.2676999866962433,
        "Xqpp": 0.19789999723434448,
        "Xl": 0.1477999985218048,
        "Tdop": 9.19890022277832,
        "Tdopp": 0.04690000042319298,
        "Tqop": 0.8960999846458435,
        "Tqopp": 0.06239999830722809,
        "S10": 0.07569999992847443,
        "S12": 0.3864000141620636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.45873093605042,
        "pmax": 260.10000705718994,
        "qmin": -31.73219859600067,
        "qmax": 121.20660543441772,
        "regulated": 46444,
        "vset": 1.0210000276565552
      }
    },
    {
      "class": "Ieeet1",
      "id": "46444_1_ieeet1",
      "ports": {
        "bus": 46444,
        "speed": 20720,
        "vs": 20723,
        "efd": 20722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46444_1_tgov1",
      "ports": {
        "speed": 20720,
        "pmech": 20721
      },
      "params": {
        "Trate": 312.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21613076329231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46444_1_ieeest",
      "ports": {
        "input": 20720,
        "output": 20723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46452_1_genrou",
      "ports": {
        "bus": 46452,
        "pmech": 20725,
        "efd": 20726,
        "speed": 20724
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.03985822200775,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46447,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46452_1_ieeet1",
      "ports": {
        "bus": 46452,
        "speed": 20724,
        "vs": 20727,
        "efd": 20726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46452_1_tgov1",
      "ports": {
        "speed": 20724,
        "pmech": 20725
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827504999,
        "Pvmin": 0.18203245103359222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46452_1_ieeest",
      "ports": {
        "input": 20724,
        "output": 20727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46453_1_genrou",
      "ports": {
        "bus": 46453,
        "pmech": 20729,
        "efd": 20730,
        "speed": 20728
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.279958128929138,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46453,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46453_1_ieeet1",
      "ports": {
        "bus": 46453,
        "speed": 20728,
        "vs": 20731,
        "efd": 20730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46453_1_tgov1",
      "ports": {
        "speed": 20728,
        "pmech": 20729
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827505,
        "Pvmin": 0.12402235716581345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46453_1_ieeest",
      "ports": {
        "input": 20728,
        "output": 20731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46454_1_genrou",
      "ports": {
        "bus": 46454,
        "pmech": 20733,
        "efd": 20734,
        "speed": 20732
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.57975578308105,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46454,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46454_1_ieeet1",
      "ports": {
        "bus": 46454,
        "speed": 20732,
        "vs": 20735,
        "efd": 20734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46454_1_tgov1",
      "ports": {
        "speed": 20732,
        "pmech": 20733
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827505,
        "Pvmin": 0.37543076276779175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46454_1_ieeest",
      "ports": {
        "input": 20732,
        "output": 20735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46455_1_genrou",
      "ports": {
        "bus": 46455,
        "pmech": 20737,
        "efd": 20738,
        "speed": 20736
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.41441178321838,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46447,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46455_1_ieeet1",
      "ports": {
        "bus": 46455,
        "speed": 20736,
        "vs": 20739,
        "efd": 20738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46455_1_tgov1",
      "ports": {
        "speed": 20736,
        "pmech": 20737
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827505,
        "Pvmin": 0.4065030515193939,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46455_1_ieeest",
      "ports": {
        "input": 20736,
        "output": 20739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46456_1_genrou",
      "ports": {
        "bus": 46456,
        "pmech": 20741,
        "efd": 20742,
        "speed": 20740
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.4641010761261,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46456,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "46456_1_ieeet1",
      "ports": {
        "bus": 46456,
        "speed": 20740,
        "vs": 20743,
        "efd": 20742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46456_1_tgov1",
      "ports": {
        "speed": 20740,
        "pmech": 20741
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827505001,
        "Pvmin": 0.16577604413032532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46456_1_ieeest",
      "ports": {
        "input": 20740,
        "output": 20743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46457_1_genrou",
      "ports": {
        "bus": 46457,
        "pmech": 20745,
        "efd": 20746,
        "speed": 20744
      },
      "params": {
        "mva": 219.9600067138672,
        "H": 2.7583534717559814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.860700011253357,
        "Xdp": 0.163100004196167,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7721999883651733,
        "Xqp": 0.6187000274658203,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.0877000018954277,
        "Tdop": 8.76140022277832,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3460999727249146,
        "Tqopp": 0.05530000105500221,
        "S10": 0.10899999737739563,
        "S12": 0.4528999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.90477275848389,
        "pmax": 183.29999446868896,
        "qmin": -22.36260026693344,
        "qmax": 85.41780114173889,
        "regulated": 46447,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46457_1_ieeet1",
      "ports": {
        "bus": 46457,
        "speed": 20744,
        "vs": 20747,
        "efd": 20746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46457_1_tgov1",
      "ports": {
        "speed": 20744,
        "pmech": 20745
      },
      "params": {
        "Trate": 219.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332827505,
        "Pvmin": 0.24051997065544128,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46457_1_ieeest",
      "ports": {
        "input": 20744,
        "output": 20747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46467_1_genrou",
      "ports": {
        "bus": 46467,
        "pmech": 20749,
        "efd": 20750,
        "speed": 20748
      },
      "params": {
        "mva": 162.0,
        "H": 4.223780155181885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5918999910354614,
        "Xdp": 0.31119999289512634,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.555999994277954,
        "Xqp": 0.4223000109195709,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13699999451637268,
        "Tdop": 8.338700294494629,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.8034999966621399,
        "Tqopp": 0.05920000001788139,
        "S10": 0.25,
        "S12": 0.720300018787384
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.61706566810608,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 46467,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46467_1_ieeet1",
      "ports": {
        "bus": 46467,
        "speed": 20748,
        "vs": 20751,
        "efd": 20750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46467_1_tgov1",
      "ports": {
        "speed": 20748,
        "pmech": 20749
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10257448256015778,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46467_1_ieeest",
      "ports": {
        "input": 20748,
        "output": 20751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46468_1_genrou",
      "ports": {
        "bus": 46468,
        "pmech": 20753,
        "efd": 20754,
        "speed": 20752
      },
      "params": {
        "mva": 162.0,
        "H": 4.223780155181885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5918999910354614,
        "Xdp": 0.31119999289512634,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.555999994277954,
        "Xqp": 0.4223000109195709,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13699999451637268,
        "Tdop": 8.338700294494629,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.8034999966621399,
        "Tqopp": 0.05920000001788139,
        "S10": 0.25,
        "S12": 0.720300018787384
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.62366843223572,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 46468,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46468_1_ieeet1",
      "ports": {
        "bus": 46468,
        "speed": 20752,
        "vs": 20755,
        "efd": 20754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46468_1_tgov1",
      "ports": {
        "speed": 20752,
        "pmech": 20753
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3433559834957123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46468_1_ieeest",
      "ports": {
        "input": 20752,
        "output": 20755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46471_1",
      "ports": {
        "bus": 46471
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.8948459774255753,
        "pmax": 8.399999886751175,
        "qmin": -1.2095999903976917,
        "qmax": 1.7891999334096909,
        "regulated": 46471,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "46473_1_genrou",
      "ports": {
        "bus": 46473,
        "pmech": 20757,
        "efd": 20758,
        "speed": 20756
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7138213142752647,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46473,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "46473_1_ieeet1",
      "ports": {
        "bus": 46473,
        "speed": 20756,
        "vs": 20759,
        "efd": 20758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46473_1_tgov1",
      "ports": {
        "speed": 20756,
        "pmech": 20757
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.21244682371616364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46473_1_ieeest",
      "ports": {
        "input": 20756,
        "output": 20759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46473_2_genrou",
      "ports": {
        "bus": 46473,
        "pmech": 20761,
        "efd": 20762,
        "speed": 20760
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0027332231402397,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46473,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "46473_2_ieeet1",
      "ports": {
        "bus": 46473,
        "speed": 20760,
        "vs": 20763,
        "efd": 20762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46473_2_tgov1",
      "ports": {
        "speed": 20760,
        "pmech": 20761
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.29843252897262573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46473_2_ieeest",
      "ports": {
        "input": 20760,
        "output": 20763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46473_3_genrou",
      "ports": {
        "bus": 46473,
        "pmech": 20765,
        "efd": 20766,
        "speed": 20764
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3201320068910718,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46473,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "46473_3_ieeet1",
      "ports": {
        "bus": 46473,
        "speed": 20764,
        "vs": 20767,
        "efd": 20766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46473_3_tgov1",
      "ports": {
        "speed": 20764,
        "pmech": 20765
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.09527738392353058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46473_3_ieeest",
      "ports": {
        "input": 20764,
        "output": 20767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46475_1_genrou",
      "ports": {
        "bus": 46475,
        "pmech": 20769,
        "efd": 20770,
        "speed": 20768
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41559399105608463,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46475,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46475_1_ieeet1",
      "ports": {
        "bus": 46475,
        "speed": 20768,
        "vs": 20771,
        "efd": 20770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46475_1_tgov1",
      "ports": {
        "speed": 20768,
        "pmech": 20769
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.12368869036436081,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46475_1_ieeest",
      "ports": {
        "input": 20768,
        "output": 20771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46475_2_genrou",
      "ports": {
        "bus": 46475,
        "pmech": 20773,
        "efd": 20774,
        "speed": 20772
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2642864137887955,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46475,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46475_2_ieeet1",
      "ports": {
        "bus": 46475,
        "speed": 20772,
        "vs": 20775,
        "efd": 20774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46475_2_tgov1",
      "ports": {
        "speed": 20772,
