        "pmech": 20773
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.3762757182121277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46475_2_ieeest",
      "ports": {
        "input": 20772,
        "output": 20775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46475_3_genrou",
      "ports": {
        "bus": 46475,
        "pmech": 20777,
        "efd": 20778,
        "speed": 20776
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 1.2161610126495361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.854200005531311,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.30489999055862427,
        "Xq": 1.7661000490188599,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.30489999055862427,
        "Xl": 0.23090000450611115,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.85589998960495,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12330000102519989,
        "S12": 0.4814999997615814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0648902505636215,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 46475,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46475_3_ieeet1",
      "ports": {
        "bus": 46475,
        "speed": 20776,
        "vs": 20779,
        "efd": 20778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46475_3_tgov1",
      "ports": {
        "speed": 20776,
        "pmech": 20777
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.3169316351413727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46475_3_ieeest",
      "ports": {
        "input": 20776,
        "output": 20779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46480_1_genrou",
      "ports": {
        "bus": 46480,
        "pmech": 20781,
        "efd": 20782,
        "speed": 20780
      },
      "params": {
        "mva": 21.0,
        "H": 5.486363410949707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4581000804901123,
        "Xdp": 0.3741999864578247,
        "Xdpp": 0.26840001344680786,
        "Xq": 2.3289999961853027,
        "Xqp": 0.48240000009536743,
        "Xqpp": 0.26840001344680786,
        "Xl": 0.20260000228881836,
        "Tdop": 5.6153998374938965,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.3838000297546387,
        "Tqopp": 0.041200000792741776,
        "S10": 0.16660000383853912,
        "S12": 0.5680999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.915294170379639,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 46480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46480_1_ieeet1",
      "ports": {
        "bus": 46480,
        "speed": 20780,
        "vs": 20783,
        "efd": 20782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.046300001442432404,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10170000046491623,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.3106000423431396,
        "E2": 4.4141998291015625,
        "Se1": 0.13130000233650208,
        "Se2": 0.3953999876976013,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46480_1_tgov1",
      "ports": {
        "speed": 20780,
        "pmech": 20781
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.376918762922287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46480_1_ieeest",
      "ports": {
        "input": 20780,
        "output": 20783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46482_1",
      "ports": {
        "bus": 46482
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.531238079071045,
        "pmax": 52.99999713897705,
        "qmin": -7.631999999284744,
        "qmax": 11.288999766111374,
        "regulated": 46482,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "46490_1_genrou",
      "ports": {
        "bus": 46490,
        "pmech": 20785,
        "efd": 20786,
        "speed": 20784
      },
      "params": {
        "mva": 183.77999877929688,
        "H": 3.847304582595825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1812000274658203,
        "Xdp": 0.2806999981403351,
        "Xdpp": 0.2029000073671341,
        "Xq": 2.0708999633789062,
        "Xqp": 0.4526999890804291,
        "Xqpp": 0.2029000073671341,
        "Xl": 0.1517000049352646,
        "Tdop": 8.347100257873535,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.984499990940094,
        "Tqopp": 0.07580000162124634,
        "S10": 0.09690000116825104,
        "S12": 0.42879998683929443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.27405500411987,
        "pmax": 153.1499981880188,
        "qmin": -18.684299290180206,
        "qmax": 71.36790156364441,
        "regulated": 46490,
        "vset": 1.059499979019165
      }
    },
    {
      "class": "Ieeet1",
      "id": "46490_1_ieeet1",
      "ports": {
        "bus": 46490,
        "speed": 20784,
        "vs": 20787,
        "efd": 20786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46490_1_tgov1",
      "ports": {
        "speed": 20784,
        "pmech": 20785
      },
      "params": {
        "Trate": 183.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290089855,
        "Pvmin": 0.382381409406662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46490_1_ieeest",
      "ports": {
        "input": 20784,
        "output": 20787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46491_1_genrou",
      "ports": {
        "bus": 46491,
        "pmech": 20789,
        "efd": 20790,
        "speed": 20788
      },
      "params": {
        "mva": 183.77999877929688,
        "H": 3.847304582595825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1812000274658203,
        "Xdp": 0.2806999981403351,
        "Xdpp": 0.2029000073671341,
        "Xq": 2.0708999633789062,
        "Xqp": 0.4526999890804291,
        "Xqpp": 0.2029000073671341,
        "Xl": 0.1517000049352646,
        "Tdop": 8.347100257873535,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.984499990940094,
        "Tqopp": 0.07580000162124634,
        "S10": 0.09690000116825104,
        "S12": 0.42879998683929443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.043808698654175,
        "pmax": 153.1499981880188,
        "qmin": -18.684299290180206,
        "qmax": 71.36790156364441,
        "regulated": 46486,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46491_1_ieeet1",
      "ports": {
        "bus": 46491,
        "speed": 20788,
        "vs": 20791,
        "efd": 20790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46491_1_tgov1",
      "ports": {
        "speed": 20788,
        "pmech": 20789
      },
      "params": {
        "Trate": 183.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290089856,
        "Pvmin": 0.3103918135166168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46491_1_ieeest",
      "ports": {
        "input": 20788,
        "output": 20791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46498_1_genrou",
      "ports": {
        "bus": 46498,
        "pmech": 20793,
        "efd": 20794,
        "speed": 20792
      },
      "params": {
        "mva": 166.32000732421875,
        "H": 6.6624369621276855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3798999786376953,
        "Xdp": 0.24709999561309814,
        "Xdpp": 0.16300000250339508,
        "Xq": 2.1919000148773193,
        "Xqp": 0.3075000047683716,
        "Xqpp": 0.16300000250339508,
        "Xl": 0.12559999525547028,
        "Tdop": 9.264399528503418,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.9314000010490417,
        "Tqopp": 0.09759999811649323,
        "S10": 0.15629999339580536,
        "S12": 0.7096999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.96170151233673,
        "pmax": 138.60000371932983,
        "qmin": -15.384599566459656,
        "qmax": 70.54740190505981,
        "regulated": 46494,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46498_1_ieeet1",
      "ports": {
        "bus": 46498,
        "speed": 20792,
        "vs": 20795,
        "efd": 20794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46498_1_tgov1",
      "ports": {
        "speed": 20792,
        "pmech": 20793
      },
      "params": {
        "Trate": 166.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333189984027,
        "Pvmin": 0.22223244607448578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46498_1_ieeest",
      "ports": {
        "input": 20792,
        "output": 20795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46509_1_genrou",
      "ports": {
        "bus": 46509,
        "pmech": 20797,
        "efd": 20798,
        "speed": 20796
      },
      "params": {
        "mva": 175.8000030517578,
        "H": 5.388346195220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9348000288009644,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.8327000141143799,
        "Xqp": 0.4390000104904175,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 8.156499862670898,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.2609000205993652,
        "Tqopp": 0.08139999955892563,
        "S10": 0.03929999843239784,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.13432478904724,
        "pmax": 146.5000033378601,
        "qmin": -16.261500120162964,
        "qmax": 74.56849813461304,
        "regulated": 46509,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "46509_1_ieeet1",
      "ports": {
        "bus": 46509,
        "speed": 20796,
        "vs": 20799,
        "efd": 20798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46509_1_tgov1",
      "ports": {
        "speed": 20796,
        "pmech": 20797
      },
      "params": {
        "Trate": 175.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539738,
        "Pvmin": 0.3932555317878723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46509_1_ieeest",
      "ports": {
        "input": 20796,
        "output": 20799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46510_1_genrou",
      "ports": {
        "bus": 46510,
        "pmech": 20801,
        "efd": 20802,
        "speed": 20800
      },
      "params": {
        "mva": 175.8000030517578,
        "H": 5.388346195220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9348000288009644,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.8327000141143799,
        "Xqp": 0.4390000104904175,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 8.156499862670898,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.2609000205993652,
        "Tqopp": 0.08139999955892563,
        "S10": 0.03929999843239784,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.069293797016144,
        "pmax": 146.5000033378601,
        "qmin": -16.261500120162964,
        "qmax": 74.56849813461304,
        "regulated": 46510,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "46510_1_ieeet1",
      "ports": {
        "bus": 46510,
        "speed": 20800,
        "vs": 20803,
        "efd": 20802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46510_1_tgov1",
      "ports": {
        "speed": 20800,
        "pmech": 20801
      },
      "params": {
        "Trate": 175.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539738,
        "Pvmin": 0.1312246471643448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46510_1_ieeest",
      "ports": {
        "input": 20800,
        "output": 20803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46511_1_genrou",
      "ports": {
        "bus": 46511,
        "pmech": 20805,
        "efd": 20806,
        "speed": 20804
      },
      "params": {
        "mva": 175.8000030517578,
        "H": 5.388346195220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9348000288009644,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.8327000141143799,
        "Xqp": 0.4390000104904175,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 8.156499862670898,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.2609000205993652,
        "Tqopp": 0.08139999955892563,
        "S10": 0.03929999843239784,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.30766272544861,
        "pmax": 146.5000033378601,
        "qmin": -16.261500120162964,
        "qmax": 74.56849813461304,
        "regulated": 46511,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "46511_1_ieeet1",
      "ports": {
        "bus": 46511,
        "speed": 20804,
        "vs": 20807,
        "efd": 20806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46511_1_tgov1",
      "ports": {
        "speed": 20804,
        "pmech": 20805
      },
      "params": {
        "Trate": 175.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539738,
        "Pvmin": 0.3487352728843689,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46511_1_ieeest",
      "ports": {
        "input": 20804,
        "output": 20807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46512_1_genrou",
      "ports": {
        "bus": 46512,
        "pmech": 20809,
        "efd": 20810,
        "speed": 20808
      },
      "params": {
        "mva": 175.8000030517578,
        "H": 5.388346195220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9348000288009644,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.8327000141143799,
        "Xqp": 0.4390000104904175,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 8.156499862670898,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.2609000205993652,
        "Tqopp": 0.08139999955892563,
        "S10": 0.03929999843239784,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.4655322432518,
        "pmax": 146.5000033378601,
        "qmin": -16.261500120162964,
        "qmax": 74.56849813461304,
        "regulated": 46507,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "46512_1_ieeet1",
      "ports": {
        "bus": 46512,
        "speed": 20808,
        "vs": 20811,
        "efd": 20810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46512_1_tgov1",
      "ports": {
        "speed": 20808,
        "pmech": 20809
      },
      "params": {
        "Trate": 175.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539738,
        "Pvmin": 0.08797230571508408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46512_1_ieeest",
      "ports": {
        "input": 20808,
        "output": 20811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46517_1_genrou",
      "ports": {
        "bus": 46517,
        "pmech": 20813,
        "efd": 20814,
        "speed": 20812
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 4.23144006729126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1087000370025635,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.18729999661445618,
        "Xq": 2.0034000873565674,
        "Xqp": 0.2442999929189682,
        "Xqpp": 0.18729999661445618,
        "Xl": 0.1395999938249588,
        "Tdop": 4.594699859619141,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.0055999755859375,
        "Tqopp": 0.0658000037074089,
        "S10": 0.15489999949932098,
        "S12": 0.544700026512146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.032564863562584,
        "pmax": 23.999999463558197,
        "qmin": -2.9279999434947968,
        "qmax": 11.184000223875046,
        "regulated": 46517,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46517_1_ieeet1",
      "ports": {
        "bus": 46517,
        "speed": 20812,
        "vs": 20815,
        "efd": 20814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46517_1_tgov1",
      "ports": {
        "speed": 20812,
        "pmech": 20813
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.20946405827999115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46517_1_ieeest",
      "ports": {
        "input": 20812,
        "output": 20815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46531_1",
      "ports": {
        "bus": 46531
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.873296797275543,
        "pmax": 72.00000286102295,
        "qmin": -10.367999970912933,
        "qmax": 15.335999429225922,
        "regulated": 46531,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Genrou",
      "id": "46539_1_genrou",
      "ports": {
        "bus": 46539,
        "pmech": 20817,
        "efd": 20818,
        "speed": 20816
      },
      "params": {
        "mva": 529.2000122070312,
        "H": 2.8149664402008057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1881000995635986,
        "Xdp": 0.4429999887943268,
        "Xdpp": 0.3165999948978424,
        "Xq": 2.077399969100952,
        "Xqp": 0.727400004863739,
        "Xqpp": 0.3165999948978424,
        "Xl": 0.23999999463558197,
        "Tdop": 6.123700141906738,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.8700000047683716,
        "Tqopp": 0.05649999901652336,
        "S10": 0.10719999670982361,
        "S12": 0.44940000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 206.08234405517578,
        "pmax": 440.99998474121094,
        "qmin": -53.80200147628784,
        "qmax": 205.50599098205566,
        "regulated": 46534,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46539_1_ieeet1",
      "ports": {
        "bus": 46539,
        "speed": 20816,
        "vs": 20819,
        "efd": 20818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46539_1_tgov1",
      "ports": {
        "speed": 20816,
        "pmech": 20817
      },
      "params": {
        "Trate": 529.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3894224166870117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46539_1_ieeest",
      "ports": {
        "input": 20816,
        "output": 20819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46545_1",
      "ports": {
        "bus": 46545
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.01111125946045,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 46545,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46553_1",
      "ports": {
        "bus": 46553
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 46.51448428630829,
        "pmax": 101.99999809265137,
        "qmin": -14.688000082969666,
        "qmax": 21.72600030899048,
        "regulated": 46553,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Genrou",
      "id": "46555_1_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20821,
        "efd": 20822,
        "speed": 20820
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8209419436752796,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_1_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20820,
        "vs": 20823,
        "efd": 20822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_1_tgov1",
      "ports": {
        "speed": 20820,
        "pmech": 20821
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24288222193717957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_1_ieeest",
      "ports": {
        "input": 20820,
        "output": 20823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46555_2_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20825,
        "efd": 20826,
        "speed": 20824
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7651012390851974,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_2_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20824,
        "vs": 20827,
        "efd": 20826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_2_tgov1",
      "ports": {
        "speed": 20824,
        "pmech": 20825
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22636130452156067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_2_ieeest",
      "ports": {
        "input": 20824,
        "output": 20827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46555_3_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20829,
        "efd": 20830,
        "speed": 20828
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.118690799921751,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_3_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20828,
        "vs": 20831,
        "efd": 20830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_3_tgov1",
      "ports": {
        "speed": 20828,
        "pmech": 20829
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3309735953807831,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_3_ieeest",
      "ports": {
        "input": 20828,
        "output": 20831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46555_4_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20833,
        "efd": 20834,
        "speed": 20832
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.544623052701354,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_4_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20832,
        "vs": 20835,
        "efd": 20834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_4_tgov1",
      "ports": {
        "speed": 20832,
        "pmech": 20833
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16113106906414032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_4_ieeest",
      "ports": {
        "input": 20832,
        "output": 20835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46555_5_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20837,
        "efd": 20838,
        "speed": 20836
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4046067371964455,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_5_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20836,
        "vs": 20839,
        "efd": 20838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_5_tgov1",
      "ports": {
        "speed": 20836,
        "pmech": 20837
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4155641198158264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_5_ieeest",
      "ports": {
        "input": 20836,
        "output": 20839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46555_6_genrou",
      "ports": {
        "bus": 46555,
        "pmech": 20841,
        "efd": 20842,
        "speed": 20840
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 4.768195629119873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4701999425888062,
        "Xdp": 0.14869999885559082,
        "Xdpp": 0.1103999987244606,
        "Xq": 1.4082000255584717,
        "Xqp": 0.553600013256073,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.07980000227689743,
        "Tdop": 7.097099781036377,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5117999911308289,
        "Tqopp": 0.06840000301599503,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6733845919370651,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46555_6_ieeet1",
      "ports": {
        "bus": 46555,
        "speed": 20840,
        "vs": 20843,
        "efd": 20842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46555_6_tgov1",
      "ports": {
        "speed": 20840,
        "pmech": 20841
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19922620058059692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46555_6_ieeest",
      "ports": {
        "input": 20840,
        "output": 20843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46560_1",
      "ports": {
        "bus": 46560
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 85.37487387657166,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 46557,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46566_1",
      "ports": {
        "bus": 46566
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 93.8142478466034,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 46566,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "46570_1_genrou",
      "ports": {
        "bus": 46570,
        "pmech": 20845,
        "efd": 20846,
        "speed": 20844
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1578313075006008,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46570,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46570_1_ieeet1",
      "ports": {
        "bus": 46570,
        "speed": 20844,
        "vs": 20847,
        "efd": 20846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46570_1_tgov1",
      "ports": {
        "speed": 20844,
        "pmech": 20845
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34255361557006836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46570_1_ieeest",
      "ports": {
        "input": 20844,
        "output": 20847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46571_1_genrou",
      "ports": {
        "bus": 46571,
        "pmech": 20849,
        "efd": 20850,
        "speed": 20848
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35007623955607414,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46571,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46571_1_ieeet1",
      "ports": {
        "bus": 46571,
        "speed": 20848,
        "vs": 20851,
        "efd": 20850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46571_1_tgov1",
      "ports": {
        "speed": 20848,
        "pmech": 20849
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10357284545898438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46571_1_ieeest",
      "ports": {
        "input": 20848,
        "output": 20851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46573_1_genrou",
      "ports": {
        "bus": 46573,
        "pmech": 20853,
        "efd": 20854,
        "speed": 20852
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6829602643847466,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46573,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "46573_1_ieeet1",
      "ports": {
        "bus": 46573,
        "speed": 20852,
        "vs": 20855,
        "efd": 20854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46573_1_tgov1",
      "ports": {
        "speed": 20852,
        "pmech": 20853
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20205923914909363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46573_1_ieeest",
      "ports": {
        "input": 20852,
        "output": 20855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46573_2_genrou",
      "ports": {
        "bus": 46573,
        "pmech": 20857,
        "efd": 20858,
        "speed": 20856
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2716236524283886,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46573,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "46573_2_ieeet1",
      "ports": {
        "bus": 46573,
        "speed": 20856,
        "vs": 20859,
        "efd": 20858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46573_2_tgov1",
      "ports": {
        "speed": 20856,
        "pmech": 20857
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3762200176715851,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46573_2_ieeest",
      "ports": {
        "input": 20856,
        "output": 20859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46574_1_genrou",
      "ports": {
        "bus": 46574,
        "pmech": 20861,
        "efd": 20862,
        "speed": 20860
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.341152073815465,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46574,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "46574_1_ieeet1",
      "ports": {
        "bus": 46574,
        "speed": 20860,
        "vs": 20863,
        "efd": 20862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46574_1_tgov1",
      "ports": {
        "speed": 20860,
        "pmech": 20861
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10093256086111069,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46574_1_ieeest",
      "ports": {
        "input": 20860,
        "output": 20863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46574_2_genrou",
      "ports": {
        "bus": 46574,
        "pmech": 20865,
        "efd": 20866,
        "speed": 20864
      },
      "params": {
        "mva": 3.380000114440918,
        "H": 1.1078574657440186,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.20280000567436218,
        "Xdpp": 0.14830000698566437,
        "Xq": 1.017899990081787,
        "Xqp": 0.23399999737739563,
        "Xqpp": 0.14830000698566437,
        "Xl": 0.10930000245571136,
        "Tdop": 5.037099838256836,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.5005999803543091,
        "Tqopp": 0.0625,
        "S10": 0.08299999684095383,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1311015114188194,
        "pmax": 2.8166666626930237,
        "qmin": -0.3436333267018199,
        "qmax": 1.3125666417181492,
        "regulated": 46574,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "46574_2_ieeet1",
      "ports": {
        "bus": 46574,
        "speed": 20864,
        "vs": 20867,
        "efd": 20866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46574_2_tgov1",
      "ports": {
        "speed": 20864,
        "pmech": 20865
      },
      "params": {
        "Trate": 3.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33464542031288147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46574_2_ieeest",
      "ports": {
        "input": 20864,
        "output": 20867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46580_1_genrou",
      "ports": {
        "bus": 46580,
        "pmech": 20869,
        "efd": 20870,
        "speed": 20868
      },
      "params": {
        "mva": 300.05999755859375,
        "H": 3.0882363319396973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.3018999993801117,
        "Xdpp": 0.21770000457763672,
        "Xq": 2.0840001106262207,
        "Xqp": 0.3896999955177307,
        "Xqpp": 0.21770000457763672,
        "Xl": 0.1632000058889389,
        "Tdop": 9.973199844360352,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.253100037574768,
        "Tqopp": 0.041600000113248825,
        "S10": 0.04430000111460686,
        "S12": 0.32350000739097595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.81156015396118,
        "pmax": 250.0499963760376,
        "qmin": -30.5061012506485,
        "qmax": 116.52330160140991,
        "regulated": 46577,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "46580_1_ieeet1",
      "ports": {
        "bus": 46580,
        "speed": 20868,
        "vs": 20871,
        "efd": 20870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7494000196456909,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6280999183654785,
        "E2": 3.504199981689453,
        "Se1": 0.13109999895095825,
        "Se2": 0.3952000141143799,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46580_1_tgov1",
      "ports": {
        "speed": 20868,
        "pmech": 20869
      },
      "params": {
        "Trate": 300.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333280362021,
        "Pvmin": 0.18600133061408997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46580_1_ieeest",
      "ports": {
        "input": 20868,
        "output": 20871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46581_1_genrou",
      "ports": {
        "bus": 46581,
        "pmech": 20873,
        "efd": 20874,
        "speed": 20872
      },
      "params": {
        "mva": 300.05999755859375,
        "H": 3.0882363319396973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.3018999993801117,
        "Xdpp": 0.21770000457763672,
        "Xq": 2.0840001106262207,
        "Xqp": 0.3896999955177307,
        "Xqpp": 0.21770000457763672,
        "Xl": 0.1632000058889389,
        "Tdop": 9.973199844360352,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.253100037574768,
        "Tqopp": 0.041600000113248825,
        "S10": 0.04430000111460686,
        "S12": 0.32350000739097595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.63017082214355,
        "pmax": 250.0499963760376,
        "qmin": -30.5061012506485,
        "qmax": 116.52330160140991,
        "regulated": 46577,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "46581_1_ieeet1",
      "ports": {
        "bus": 46581,
        "speed": 20872,
        "vs": 20875,
        "efd": 20874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7494000196456909,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6280999183654785,
        "E2": 3.504199981689453,
        "Se1": 0.13109999895095825,
        "Se2": 0.3952000141143799,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46581_1_tgov1",
      "ports": {
        "speed": 20872,
        "pmech": 20873
      },
      "params": {
        "Trate": 300.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333280362021,
        "Pvmin": 0.39535483717918396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46581_1_ieeest",
      "ports": {
        "input": 20872,
        "output": 20875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_1_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20877,
        "efd": 20878,
        "speed": 20876
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7925462909042835,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_1_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20876,
        "vs": 20879,
        "efd": 20878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_1_tgov1",
      "ports": {
        "speed": 20876,
        "pmech": 20877
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25240325927734375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_1_ieeest",
      "ports": {
        "input": 20876,
        "output": 20879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_2_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20881,
        "efd": 20882,
        "speed": 20880
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8693542331457138,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_2_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20880,
        "vs": 20883,
        "efd": 20882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_2_tgov1",
      "ports": {
        "speed": 20880,
        "pmech": 20881
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2768644094467163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_2_ieeest",
      "ports": {
        "input": 20880,
        "output": 20883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_3_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20885,
        "efd": 20886,
        "speed": 20884
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.350888934917748,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_3_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20884,
        "vs": 20887,
        "efd": 20886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_3_tgov1",
      "ports": {
        "speed": 20884,
        "pmech": 20885
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11174806207418442,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_3_ieeest",
      "ports": {
        "input": 20884,
        "output": 20887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_4_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20889,
        "efd": 20890,
        "speed": 20888
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1433308944106102,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_4_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20888,
        "vs": 20891,
        "efd": 20890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_4_tgov1",
      "ports": {
        "speed": 20888,
        "pmech": 20889
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3641180992126465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_4_ieeest",
      "ports": {
        "input": 20888,
        "output": 20891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_5_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20893,
        "efd": 20894,
        "speed": 20892
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3353419713675976,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_5_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20892,
        "vs": 20895,
        "efd": 20894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_5_tgov1",
      "ports": {
        "speed": 20892,
        "pmech": 20893
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10679680109024048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_5_ieeest",
      "ports": {
        "input": 20892,
        "output": 20895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46584_6_genrou",
      "ports": {
        "bus": 46584,
        "pmech": 20897,
        "efd": 20898,
        "speed": 20896
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 2.594114065170288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.201900005340576,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1535000056028366,
        "Xq": 2.0901999473571777,
        "Xqp": 0.3635999858379364,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11330000311136246,
        "Tdop": 5.000800132751465,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.9509999752044678,
        "Tqopp": 0.07069999724626541,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39019479881972075,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 46584,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46584_6_ieeet1",
      "ports": {
        "bus": 46584,
        "speed": 20896,
        "vs": 20899,
        "efd": 20898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46584_6_tgov1",
      "ports": {
        "speed": 20896,
        "pmech": 20897
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12426585704088211,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46584_6_ieeest",
      "ports": {
        "input": 20896,
        "output": 20899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46587_1",
      "ports": {
        "bus": 46587
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 93.18023324012756,
        "pmax": 198.00000190734863,
        "qmin": -28.512001037597656,
        "qmax": 42.173999547958374,
        "regulated": 46587,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Genrou",
      "id": "46592_1_genrou",
      "ports": {
        "bus": 46592,
        "pmech": 20901,
        "efd": 20902,
        "speed": 20900
      },
      "params": {
        "mva": 30.0,
        "H": 7.955149173736572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4172999858856201,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.19020000100135803,
        "Xq": 1.4150999784469604,
        "Xqp": 0.5260999798774719,
        "Xqpp": 0.19020000100135803,
        "Xl": 0.14720000326633453,
        "Tdop": 4.436600208282471,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.055999994277954,
        "Tqopp": 0.04960000142455101,
        "S10": 0.11110000312328339,
        "S12": 0.49480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.32832446694374,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 46592,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46592_1_ieeet1",
      "ports": {
        "bus": 46592,
        "speed": 20900,
        "vs": 20903,
        "efd": 20902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46592_1_tgov1",
      "ports": {
        "speed": 20900,
        "pmech": 20901
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.4109441637992859,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46592_1_ieeest",
      "ports": {
        "input": 20900,
        "output": 20903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46592_2_genrou",
      "ports": {
        "bus": 46592,
        "pmech": 20905,
        "efd": 20906,
        "speed": 20904
      },
      "params": {
        "mva": 30.0,
        "H": 7.955149173736572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4172999858856201,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.19020000100135803,
        "Xq": 1.4150999784469604,
        "Xqp": 0.5260999798774719,
        "Xqpp": 0.19020000100135803,
        "Xl": 0.14720000326633453,
        "Tdop": 4.436600208282471,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.055999994277954,
        "Tqopp": 0.04960000142455101,
        "S10": 0.11110000312328339,
        "S12": 0.49480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.33299469947815,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 46592,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46592_2_ieeet1",
      "ports": {
        "bus": 46592,
        "speed": 20904,
        "vs": 20907,
        "efd": 20906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46592_2_tgov1",
      "ports": {
        "speed": 20904,
        "pmech": 20905
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.377766489982605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46592_2_ieeest",
      "ports": {
        "input": 20904,
        "output": 20907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46593_1_genrou",
      "ports": {
        "bus": 46593,
        "pmech": 20909,
        "efd": 20910,
        "speed": 20908
      },
      "params": {
        "mva": 30.0,
        "H": 7.955149173736572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4172999858856201,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.19020000100135803,
        "Xq": 1.4150999784469604,
        "Xqp": 0.5260999798774719,
        "Xqpp": 0.19020000100135803,
        "Xl": 0.14720000326633453,
        "Tdop": 4.436600208282471,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.055999994277954,
        "Tqopp": 0.04960000142455101,
        "S10": 0.11110000312328339,
        "S12": 0.49480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.911243945360184,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 46593,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46593_1_ieeet1",
      "ports": {
        "bus": 46593,
        "speed": 20908,
        "vs": 20911,
        "efd": 20910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46593_1_tgov1",
      "ports": {
        "speed": 20908,
        "pmech": 20909
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3970414698123932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46593_1_ieeest",
      "ports": {
        "input": 20908,
        "output": 20911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46593_2_genrou",
      "ports": {
        "bus": 46593,
        "pmech": 20913,
        "efd": 20914,
        "speed": 20912
      },
      "params": {
        "mva": 30.0,
        "H": 7.955149173736572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4172999858856201,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.19020000100135803,
        "Xq": 1.4150999784469604,
        "Xqp": 0.5260999798774719,
        "Xqpp": 0.19020000100135803,
        "Xl": 0.14720000326633453,
        "Tdop": 4.436600208282471,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.055999994277954,
        "Tqopp": 0.04960000142455101,
        "S10": 0.11110000312328339,
        "S12": 0.49480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.595514088869095,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 46593,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "46593_2_ieeet1",
      "ports": {
        "bus": 46593,
        "speed": 20912,
        "vs": 20915,
        "efd": 20914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46593_2_tgov1",
      "ports": {
        "speed": 20912,
        "pmech": 20913
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.31985047459602356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46593_2_ieeest",
      "ports": {
        "input": 20912,
        "output": 20915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46594_1_genrou",
      "ports": {
        "bus": 46594,
        "pmech": 20917,
        "efd": 20918,
        "speed": 20916
      },
      "params": {
        "mva": 30.0,
        "H": 7.955149173736572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4172999858856201,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.19020000100135803,
        "Xq": 1.4150999784469604,
        "Xqp": 0.5260999798774719,
        "Xqpp": 0.19020000100135803,
        "Xl": 0.14720000326633453,
        "Tdop": 4.436600208282471,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.055999994277954,
        "Tqopp": 0.04960000142455101,
        "S10": 0.11110000312328339,
        "S12": 0.49480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.155134528875351,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 46594,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "46594_1_ieeet1",
      "ports": {
        "bus": 46594,
        "speed": 20916,
        "vs": 20919,
        "efd": 20918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46594_1_tgov1",
      "ports": {
        "speed": 20916,
        "pmech": 20917
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.23850448429584503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46594_1_ieeest",
      "ports": {
        "input": 20916,
        "output": 20919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46605_1_genrou",
      "ports": {
        "bus": 46605,
        "pmech": 20921,
        "efd": 20922,
        "speed": 20920
      },
      "params": {
        "mva": 90.0,
        "H": 7.303348064422607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.421600103378296,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2255001068115234,
        "Xqp": 0.23260000348091125,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1340000033378601,
        "Tdop": 5.715700149536133,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.9370999932289124,
        "Tqopp": 0.08910000324249268,
        "S10": 0.08460000157356262,
        "S12": 0.3086000084877014
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.684558391571045,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 46605,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46605_1_ieeet1",
      "ports": {
        "bus": 46605,
        "speed": 20920,
        "vs": 20923,
        "efd": 20922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46605_1_tgov1",
      "ports": {
        "speed": 20920,
        "pmech": 20921
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.29649507999420166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46605_1_ieeest",
      "ports": {
        "input": 20920,
        "output": 20923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46605_2_genrou",
      "ports": {
        "bus": 46605,
        "pmech": 20925,
        "efd": 20926,
        "speed": 20924
      },
      "params": {
        "mva": 90.0,
        "H": 7.303348064422607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.421600103378296,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2255001068115234,
        "Xqp": 0.23260000348091125,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1340000033378601,
        "Tdop": 5.715700149536133,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.9370999932289124,
        "Tqopp": 0.08910000324249268,
        "S10": 0.08460000157356262,
        "S12": 0.3086000084877014
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.285494476556778,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 46605,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46605_2_ieeet1",
      "ports": {
        "bus": 46605,
        "speed": 20924,
        "vs": 20927,
        "efd": 20926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46605_2_tgov1",
      "ports": {
        "speed": 20924,
        "pmech": 20925
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.11428327113389969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46605_2_ieeest",
      "ports": {
        "input": 20924,
        "output": 20927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46611_1_genrou",
      "ports": {
        "bus": 46611,
        "pmech": 20929,
        "efd": 20930,
        "speed": 20928
      },
      "params": {
        "mva": 585.5999755859375,
        "H": 3.7157979011535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8705999851226807,
        "Xdp": 0.17910000681877136,
        "Xdpp": 0.13169999420642853,
        "Xq": 1.7813999652862549,
        "Xqp": 0.5450000166893005,
        "Xqpp": 0.13169999420642853,
        "Xl": 0.09640000015497208,
        "Tdop": 7.3368000984191895,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.3149000406265259,
        "Tqopp": 0.05220000073313713,
        "S10": 0.1662999987602234,
        "S12": 0.5674999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.86917591094971,
        "pmax": 488.0000114440918,
        "qmin": -59.53599810600281,
        "qmax": 227.40800380706787,
        "regulated": 46607,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46611_1_ieeet1",
      "ports": {
        "bus": 46611,
        "speed": 20928,
        "vs": 20931,
        "efd": 20930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46611_1_tgov1",
      "ports": {
        "speed": 20928,
        "pmech": 20929
      },
      "params": {
        "Trate": 585.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09198971837759018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46611_1_ieeest",
      "ports": {
        "input": 20928,
        "output": 20931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46616_1_genrou",
      "ports": {
        "bus": 46616,
        "pmech": 20933,
        "efd": 20934,
        "speed": 20932
      },
      "params": {
        "mva": 162.0,
        "H": 5.637607574462891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.21400000154972076,
        "Xdpp": 0.18289999663829803,
        "Xq": 1.7440999746322632,
        "Xqp": 0.4300999939441681,
        "Xqpp": 0.18289999663829803,
        "Xl": 0.14139999449253082,
        "Tdop": 8.215900421142578,
        "Tdopp": 0.06400000303983688,
        "Tqop": 1.3015999794006348,
        "Tqopp": 0.055399999022483826,
        "S10": 0.06019999831914902,
        "S12": 0.2176000028848648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.576512575149536,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 46616,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46616_1_ieeet1",
      "ports": {
        "bus": 46616,
        "speed": 20932,
        "vs": 20935,
        "efd": 20934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46616_1_tgov1",
      "ports": {
        "speed": 20932,
        "pmech": 20933
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24429945647716522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46616_1_ieeest",
      "ports": {
        "input": 20932,
        "output": 20935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46617_1_genrou",
      "ports": {
        "bus": 46617,
        "pmech": 20937,
        "efd": 20938,
        "speed": 20936
      },
      "params": {
        "mva": 162.0,
        "H": 5.637607574462891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.21400000154972076,
        "Xdpp": 0.18289999663829803,
        "Xq": 1.7440999746322632,
        "Xqp": 0.4300999939441681,
        "Xqpp": 0.18289999663829803,
        "Xl": 0.14139999449253082,
        "Tdop": 8.215900421142578,
        "Tdopp": 0.06400000303983688,
        "Tqop": 1.3015999794006348,
        "Tqopp": 0.055399999022483826,
        "S10": 0.06019999831914902,
        "S12": 0.2176000028848648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.313289403915405,
        "pmax": 135.0000023841858,
        "qmin": -14.984999597072601,
        "qmax": 68.71500015258789,
        "regulated": 46617,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "46617_1_ieeet1",
      "ports": {
        "bus": 46617,
        "speed": 20936,
        "vs": 20939,
        "efd": 20938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46617_1_tgov1",
      "ports": {
        "speed": 20936,
        "pmech": 20937
      },
      "params": {
        "Trate": 162.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3784770965576172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46617_1_ieeest",
      "ports": {
        "input": 20936,
        "output": 20939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46621_1",
      "ports": {
        "bus": 46621
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.07001554965973,
        "pmax": 81.00000023841858,
        "qmin": -11.664000153541565,
        "qmax": 17.252999544143677,
        "regulated": 46621,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46624_2",
      "ports": {
        "bus": 46624
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.1740850042551756,
        "pmax": 0.4000000189989805,
        "qmin": -0.057600002037361264,
        "qmax": 0.08520000264979899,
        "regulated": 46624,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46624_4",
      "ports": {
        "bus": 46624
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.1574004883877933,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 46624,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Genrou",
      "id": "46629_1_genrou",
      "ports": {
        "bus": 46629,
        "pmech": 20941,
        "efd": 20942,
        "speed": 20940
      },
      "params": {
        "mva": 185.33999633789062,
        "H": 2.9252278804779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062999963760376,
        "Xdp": 0.4814999997615814,
        "Xdpp": 0.34360000491142273,
        "Xq": 1.9607000350952148,
        "Xqp": 0.6912999749183655,
        "Xqpp": 0.34360000491142273,
        "Xl": 0.26089999079704285,
        "Tdop": 9.426899909973145,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.8278999924659729,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1842000037431717,
        "S12": 0.6032000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.063456535339355,
        "pmax": 154.44999933242798,
        "qmin": -18.842899799346924,
        "qmax": 71.97369933128357,
        "regulated": 46629,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "46629_1_ieeet1",
      "ports": {
        "bus": 46629,
        "speed": 20940,
        "vs": 20943,
        "efd": 20942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46629_1_tgov1",
      "ports": {
        "speed": 20940,
        "pmech": 20941
      },
      "params": {
        "Trate": 185.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.329467236995697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46629_1_ieeest",
      "ports": {
        "input": 20940,
        "output": 20943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46630_1_genrou",
      "ports": {
        "bus": 46630,
        "pmech": 20945,
        "efd": 20946,
        "speed": 20944
      },
      "params": {
        "mva": 185.33999633789062,
        "H": 2.9252278804779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062999963760376,
        "Xdp": 0.4814999997615814,
        "Xdpp": 0.34360000491142273,
        "Xq": 1.9607000350952148,
        "Xqp": 0.6912999749183655,
        "Xqpp": 0.34360000491142273,
        "Xl": 0.26089999079704285,
        "Tdop": 9.426899909973145,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.8278999924659729,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1842000037431717,
        "S12": 0.6032000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.469234347343445,
        "pmax": 154.44999933242798,
        "qmin": -18.842899799346924,
        "qmax": 71.97369933128357,
        "regulated": 46630,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "46630_1_ieeet1",
      "ports": {
        "bus": 46630,
        "speed": 20944,
        "vs": 20947,
        "efd": 20946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46630_1_tgov1",
      "ports": {
        "speed": 20944,
        "pmech": 20945
      },
      "params": {
        "Trate": 185.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10504604876041412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46630_1_ieeest",
      "ports": {
        "input": 20944,
        "output": 20947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46631_1_genrou",
      "ports": {
        "bus": 46631,
        "pmech": 20949,
        "efd": 20950,
        "speed": 20948
      },
      "params": {
        "mva": 185.33999633789062,
        "H": 2.9252278804779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062999963760376,
        "Xdp": 0.4814999997615814,
        "Xdpp": 0.34360000491142273,
        "Xq": 1.9607000350952148,
        "Xqp": 0.6912999749183655,
        "Xqpp": 0.34360000491142273,
        "Xl": 0.26089999079704285,
        "Tdop": 9.426899909973145,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.8278999924659729,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1842000037431717,
        "S12": 0.6032000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.99630665779114,
        "pmax": 154.44999933242798,
        "qmin": -18.842899799346924,
        "qmax": 71.97369933128357,
        "regulated": 46631,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "46631_1_ieeet1",
      "ports": {
        "bus": 46631,
        "speed": 20948,
        "vs": 20951,
        "efd": 20950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46631_1_tgov1",
      "ports": {
        "speed": 20948,
        "pmech": 20949
      },
      "params": {
        "Trate": 185.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2913365066051483,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46631_1_ieeest",
      "ports": {
        "input": 20948,
        "output": 20951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46632_1_genrou",
      "ports": {
        "bus": 46632,
        "pmech": 20953,
        "efd": 20954,
        "speed": 20952
      },
      "params": {
        "mva": 185.33999633789062,
        "H": 2.9252278804779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062999963760376,
        "Xdp": 0.4814999997615814,
        "Xdpp": 0.34360000491142273,
        "Xq": 1.9607000350952148,
        "Xqp": 0.6912999749183655,
        "Xqpp": 0.34360000491142273,
        "Xl": 0.26089999079704285,
        "Tdop": 9.426899909973145,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.8278999924659729,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1842000037431717,
        "S12": 0.6032000184059143
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.95521712303162,
        "pmax": 154.44999933242798,
        "qmin": -18.842899799346924,
        "qmax": 71.97369933128357,
        "regulated": 46626,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "46632_1_ieeet1",
      "ports": {
        "bus": 46632,
        "speed": 20952,
        "vs": 20955,
        "efd": 20954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46632_1_tgov1",
      "ports": {
        "speed": 20952,
        "pmech": 20953
      },
      "params": {
        "Trate": 185.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4152110517024994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46632_1_ieeest",
      "ports": {
        "input": 20952,
        "output": 20955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46637_1_genrou",
      "ports": {
        "bus": 46637,
        "pmech": 20957,
        "efd": 20958,
        "speed": 20956
      },
      "params": {
        "mva": 740.8800048828125,
        "H": 3.082461357116699,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.117799997329712,
        "Xdp": 0.2021999955177307,
        "Xdpp": 0.14790000021457672,
        "Xq": 2.0118000507354736,
        "Xqp": 0.40799999237060547,
        "Xqpp": 0.14790000021457672,
        "Xl": 0.10899999737739563,
        "Tdop": 9.490300178527832,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9420999884605408,
        "Tqopp": 0.06159999966621399,
        "S10": 0.12999999523162842,
        "S12": 0.4948999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.35665988922119,
        "pmax": 617.3999786376953,
        "qmin": -75.32280087471008,
        "qmax": 287.7084016799927,
        "regulated": 46635,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46637_1_ieeet1",
      "ports": {
        "bus": 46637,
        "speed": 20956,
        "vs": 20959,
        "efd": 20958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46637_1_tgov1",
      "ports": {
        "speed": 20956,
        "pmech": 20957
      },
      "params": {
        "Trate": 740.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08821490406990051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46637_1_ieeest",
      "ports": {
        "input": 20956,
        "output": 20959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46638_1_genrou",
      "ports": {
        "bus": 46638,
        "pmech": 20961,
        "efd": 20962,
        "speed": 20960
      },
      "params": {
        "mva": 740.8800048828125,
        "H": 3.082461357116699,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.117799997329712,
        "Xdp": 0.2021999955177307,
        "Xdpp": 0.14790000021457672,
        "Xq": 2.0118000507354736,
        "Xqp": 0.40799999237060547,
        "Xqpp": 0.14790000021457672,
        "Xl": 0.10899999737739563,
        "Tdop": 9.490300178527832,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9420999884605408,
        "Tqopp": 0.06159999966621399,
        "S10": 0.12999999523162842,
        "S12": 0.4948999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 260.00590324401855,
        "pmax": 617.3999786376953,
        "qmin": -75.32280087471008,
        "qmax": 287.7084016799927,
        "regulated": 46635,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "46638_1_ieeet1",
      "ports": {
        "bus": 46638,
        "speed": 20960,
        "vs": 20963,
        "efd": 20962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46638_1_tgov1",
      "ports": {
        "speed": 20960,
        "pmech": 20961
      },
      "params": {
        "Trate": 740.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3509419858455658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46638_1_ieeest",
      "ports": {
        "input": 20960,
        "output": 20963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46655_1_genrou",
      "ports": {
        "bus": 46655,
        "pmech": 20965,
        "efd": 20966,
        "speed": 20964
      },
      "params": {
        "mva": 192.27000427246094,
        "H": 5.120413780212402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.4115999937057495,
        "Xdpp": 0.320499986410141,
        "Xq": 2.2177999019622803,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.320499986410141,
        "Xl": 0.25110000371932983,
        "Tdop": 4.278800010681152,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.08500000089406967,
        "S10": 0.1776999980211258,
        "S12": 0.7124000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.01784133911133,
        "pmax": 160.22499799728394,
        "qmin": -17.784975469112396,
        "qmax": 81.55452609062195,
        "regulated": 46651,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46655_1_ieeet1",
      "ports": {
        "bus": 46655,
        "speed": 20964,
        "vs": 20967,
        "efd": 20966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46655_1_tgov1",
      "ports": {
        "speed": 20964,
        "pmech": 20965
      },
      "params": {
        "Trate": 192.27000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21853560209274292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46655_1_ieeest",
      "ports": {
        "input": 20964,
        "output": 20967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46656_1_genrou",
      "ports": {
        "bus": 46656,
        "pmech": 20969,
        "efd": 20970,
        "speed": 20968
      },
      "params": {
        "mva": 192.27000427246094,
        "H": 5.120413780212402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.4115999937057495,
        "Xdpp": 0.320499986410141,
        "Xq": 2.2177999019622803,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.320499986410141,
        "Xl": 0.25110000371932983,
        "Tdop": 4.278800010681152,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.08500000089406967,
        "S10": 0.1776999980211258,
        "S12": 0.7124000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.992590487003326,
        "pmax": 160.22499799728394,
        "qmin": -17.784975469112396,
        "qmax": 81.55452609062195,
        "regulated": 46651,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46656_1_ieeet1",
      "ports": {
        "bus": 46656,
        "speed": 20968,
        "vs": 20971,
        "efd": 20970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46656_1_tgov1",
      "ports": {
        "speed": 20968,
        "pmech": 20969
      },
      "params": {
        "Trate": 192.27000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10918286442756653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46656_1_ieeest",
      "ports": {
        "input": 20968,
        "output": 20971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46657_1_genrou",
      "ports": {
        "bus": 46657,
        "pmech": 20973,
        "efd": 20974,
        "speed": 20972
      },
      "params": {
        "mva": 192.27000427246094,
        "H": 5.120413780212402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.4115999937057495,
        "Xdpp": 0.320499986410141,
        "Xq": 2.2177999019622803,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.320499986410141,
        "Xl": 0.25110000371932983,
        "Tdop": 4.278800010681152,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.08500000089406967,
        "S10": 0.1776999980211258,
        "S12": 0.7124000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.288790345191956,
        "pmax": 160.22499799728394,
        "qmin": -17.784975469112396,
        "qmax": 81.55452609062195,
        "regulated": 46651,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46657_1_ieeet1",
      "ports": {
        "bus": 46657,
        "speed": 20972,
        "vs": 20975,
        "efd": 20974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46657_1_tgov1",
      "ports": {
        "speed": 20972,
        "pmech": 20973
      },
      "params": {
        "Trate": 192.27000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2459499090909958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46657_1_ieeest",
      "ports": {
        "input": 20972,
        "output": 20975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46658_1_genrou",
      "ports": {
        "bus": 46658,
        "pmech": 20977,
        "efd": 20978,
        "speed": 20976
      },
      "params": {
        "mva": 192.27000427246094,
        "H": 5.120413780212402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.4115999937057495,
        "Xdpp": 0.320499986410141,
        "Xq": 2.2177999019622803,
        "Xqp": 0.6682000160217285,
        "Xqpp": 0.320499986410141,
        "Xl": 0.25110000371932983,
        "Tdop": 4.278800010681152,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.08500000089406967,
        "S10": 0.1776999980211258,
        "S12": 0.7124000191688538
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.96628999710083,
        "pmax": 160.22499799728394,
        "qmin": -17.784975469112396,
        "qmax": 81.55452609062195,
        "regulated": 46658,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "46658_1_ieeet1",
      "ports": {
        "bus": 46658,
        "speed": 20976,
        "vs": 20979,
        "efd": 20978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46658_1_tgov1",
      "ports": {
        "speed": 20976,
        "pmech": 20977
      },
      "params": {
        "Trate": 192.27000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18186034262180328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46658_1_ieeest",
      "ports": {
        "input": 20976,
        "output": 20979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_1_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 20981,
        "efd": 20982,
        "speed": 20980
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.535744994878769,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_1_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 20980,
        "vs": 20983,
        "efd": 20982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_1_tgov1",
      "ports": {
        "speed": 20980,
        "pmech": 20981
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.1123124361038208,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_1_ieeest",
      "ports": {
        "input": 20980,
        "output": 20983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_2_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 20985,
        "efd": 20986,
        "speed": 20984
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.773221373558044,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_2_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 20984,
        "vs": 20987,
        "efd": 20986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_2_tgov1",
      "ports": {
        "speed": 20984,
        "pmech": 20985
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.3785950243473053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_2_ieeest",
      "ports": {
        "input": 20984,
        "output": 20987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_3_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 20989,
        "efd": 20990,
        "speed": 20988
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.720632672309875,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_3_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 20988,
        "vs": 20991,
        "efd": 20990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_3_tgov1",
      "ports": {
        "speed": 20988,
        "pmech": 20989
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.20685042440891266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_3_ieeest",
      "ports": {
        "input": 20988,
        "output": 20991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_4_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 20993,
        "efd": 20994,
        "speed": 20992
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.983590185642242,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_4_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 20992,
        "vs": 20995,
        "efd": 20994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_4_tgov1",
      "ports": {
        "speed": 20992,
        "pmech": 20993
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.2760998606681824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_4_ieeest",
      "ports": {
        "input": 20992,
        "output": 20995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_5_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 20997,
        "efd": 20998,
        "speed": 20996
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.988943696022034,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_5_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 20996,
        "vs": 20999,
        "efd": 20998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_5_tgov1",
      "ports": {
        "speed": 20996,
        "pmech": 20997
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.11827557533979416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_5_ieeest",
      "ports": {
        "input": 20996,
        "output": 20999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46661_6_genrou",
      "ports": {
        "bus": 46661,
        "pmech": 21001,
        "efd": 21002,
        "speed": 21000
      },
      "params": {
        "mva": 76.0,
        "H": 8.347115516662598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2476000785827637,
        "Xdp": 0.29280000925064087,
        "Xdpp": 0.21209999918937683,
        "Xq": 2.085099935531616,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.21209999918937683,
        "Xl": 0.1647000014781952,
        "Tdop": 6.249000072479248,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.8424000144004822,
        "Tqopp": 0.07100000232458115,
        "S10": 0.20499999821186066,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.29966902732849,
        "pmax": 63.333332538604736,
        "qmin": -7.029999792575836,
        "qmax": 32.23666548728943,
        "regulated": 46661,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46661_6_ieeet1",
      "ports": {
        "bus": 46661,
        "speed": 21000,
        "vs": 21003,
        "efd": 21002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46661_6_tgov1",
      "ports": {
        "speed": 21000,
        "pmech": 21001
      },
      "params": {
        "Trate": 76.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.2407851219177246,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46661_6_ieeest",
      "ports": {
        "input": 21000,
        "output": 21003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46668_1_genrou",
      "ports": {
        "bus": 46668,
        "pmech": 21005,
        "efd": 21006,
        "speed": 21004
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.8970386981964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3425999879837036,
        "Xq": 2.1821000576019287,
        "Xqp": 0.7698000073432922,
        "Xqpp": 0.3425999879837036,
        "Xl": 0.2687000036239624,
        "Tdop": 6.5543999671936035,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7394000291824341,
        "Tqopp": 0.08799999952316284,
        "S10": 0.09359999746084213,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8199268952012062,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 46668,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46668_1_ieeet1",
      "ports": {
        "bus": 46668,
        "speed": 21004,
        "vs": 21007,
        "efd": 21006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46668_1_tgov1",
      "ports": {
        "speed": 21004,
        "pmech": 21005
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.22775748372077942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46668_1_ieeest",
      "ports": {
        "input": 21004,
        "output": 21007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46668_2_genrou",
      "ports": {
        "bus": 46668,
        "pmech": 21009,
        "efd": 21010,
        "speed": 21008
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.8970386981964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3425999879837036,
        "Xq": 2.1821000576019287,
        "Xqp": 0.7698000073432922,
        "Xqpp": 0.3425999879837036,
        "Xl": 0.2687000036239624,
        "Tdop": 6.5543999671936035,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7394000291824341,
        "Tqopp": 0.08799999952316284,
        "S10": 0.09359999746084213,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0931606404483318,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 46668,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46668_2_ieeet1",
      "ports": {
        "bus": 46668,
        "speed": 21008,
        "vs": 21011,
        "efd": 21010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46668_2_tgov1",
      "ports": {
        "speed": 21008,
        "pmech": 21009
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.303655743598938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46668_2_ieeest",
      "ports": {
        "input": 21008,
        "output": 21011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46668_3_genrou",
      "ports": {
        "bus": 46668,
        "pmech": 21013,
        "efd": 21014,
        "speed": 21012
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.8970386981964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3425999879837036,
        "Xq": 2.1821000576019287,
        "Xqp": 0.7698000073432922,
        "Xqpp": 0.3425999879837036,
        "Xl": 0.2687000036239624,
        "Tdop": 6.5543999671936035,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7394000291824341,
        "Tqopp": 0.08799999952316284,
        "S10": 0.09359999746084213,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5148391239345074,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 46668,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46668_3_ieeet1",
      "ports": {
        "bus": 46668,
        "speed": 21012,
        "vs": 21015,
        "efd": 21014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46668_3_tgov1",
      "ports": {
        "speed": 21012,
        "pmech": 21013
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.14301086962223053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46668_3_ieeest",
      "ports": {
        "input": 21012,
        "output": 21015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46668_4_genrou",
      "ports": {
        "bus": 46668,
        "pmech": 21017,
        "efd": 21018,
        "speed": 21016
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.8970386981964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.4616999924182892,
        "Xdpp": 0.3425999879837036,
        "Xq": 2.1821000576019287,
        "Xqp": 0.7698000073432922,
        "Xqpp": 0.3425999879837036,
        "Xl": 0.2687000036239624,
        "Tdop": 6.5543999671936035,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7394000291824341,
        "Tqopp": 0.08799999952316284,
        "S10": 0.09359999746084213,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0777171701192856,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 46668,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "46668_4_ieeet1",
      "ports": {
        "bus": 46668,
        "speed": 21016,
        "vs": 21019,
        "efd": 21018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46668_4_tgov1",
      "ports": {
        "speed": 21016,
        "pmech": 21017
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.2993658781051636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46668_4_ieeest",
      "ports": {
        "input": 21016,
        "output": 21019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46672_1",
      "ports": {
        "bus": 46672
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.789899230003357,
        "pmax": 150.3999948501587,
        "qmin": -21.65759950876236,
        "qmax": 32.03519880771637,
        "regulated": 46672,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "46675_1_genrou",
      "ports": {
        "bus": 46675,
        "pmech": 21021,
        "efd": 21022,
        "speed": 21020
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.021469198167324,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46675_1_ieeet1",
      "ports": {
        "bus": 46675,
        "speed": 21020,
        "vs": 21023,
        "efd": 21022
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46675_1_tgov1",
      "ports": {
        "speed": 21020,
        "pmech": 21021
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20107661187648773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46675_1_ieeest",
      "ports": {
        "input": 21020,
        "output": 21023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46675_2_genrou",
      "ports": {
        "bus": 46675,
        "pmech": 21025,
        "efd": 21026,
        "speed": 21024
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4713688753545284,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46675_2_ieeet1",
      "ports": {
        "bus": 46675,
        "speed": 21024,
        "vs": 21027,
        "efd": 21026
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46675_2_tgov1",
      "ports": {
        "speed": 21024,
        "pmech": 21025
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28963953256607056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46675_2_ieeest",
      "ports": {
        "input": 21024,
        "output": 21027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46675_3_genrou",
      "ports": {
        "bus": 46675,
        "pmech": 21029,
        "efd": 21030,
        "speed": 21028
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1081203818321228,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46675_3_ieeet1",
      "ports": {
        "bus": 46675,
        "speed": 21028,
        "vs": 21031,
        "efd": 21030
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46675_3_tgov1",
      "ports": {
        "speed": 21028,
        "pmech": 21029
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21813394129276276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46675_3_ieeest",
      "ports": {
        "input": 21028,
        "output": 21031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46676_1_genrou",
      "ports": {
        "bus": 46676,
        "pmech": 21033,
        "efd": 21034,
        "speed": 21032
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0350121185183525,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46676_1_ieeet1",
      "ports": {
        "bus": 46676,
        "speed": 21032,
        "vs": 21035,
        "efd": 21034
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46676_1_tgov1",
      "ports": {
        "speed": 21032,
        "pmech": 21033
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20374254882335663,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46676_1_ieeest",
      "ports": {
        "input": 21032,
        "output": 21035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46676_2_genrou",
      "ports": {
        "bus": 46676,
        "pmech": 21037,
        "efd": 21038,
        "speed": 21036
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.013581804931164,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46676_2_ieeet1",
      "ports": {
        "bus": 46676,
        "speed": 21036,
        "vs": 21039,
        "efd": 21038
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46676_2_tgov1",
      "ports": {
        "speed": 21036,
        "pmech": 21037
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.396374374628067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46676_2_ieeest",
      "ports": {
        "input": 21036,
        "output": 21039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46676_3_genrou",
      "ports": {
        "bus": 46676,
        "pmech": 21041,
        "efd": 21042,
        "speed": 21040
      },
      "params": {
        "mva": 5.079999923706055,
        "H": 3.369908571243286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7376999855041504,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.22920000553131104,
        "Xq": 1.6575000286102295,
        "Xqp": 0.4805000126361847,
        "Xqpp": 0.22920000553131104,
        "Xl": 0.17219999432563782,
        "Tdop": 9.262499809265137,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.205399990081787,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12370000034570694,
        "S12": 0.48240000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5468721967190504,
        "pmax": 4.233333468437195,
        "qmin": -0.5164666566997766,
        "qmax": 1.9727332517504692,
        "regulated": 46676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46676_3_ieeet1",
      "ports": {
        "bus": 46676,
        "speed": 21040,
        "vs": 21043,
        "efd": 21042
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8526999950408936,
        "E2": 5.136899948120117,
        "Se1": 0.019099999219179153,
        "Se2": 0.2694000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46676_3_tgov1",
      "ports": {
        "speed": 21040,
        "pmech": 21041
      },
      "params": {
        "Trate": 5.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10765200853347778,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46676_3_ieeest",
      "ports": {
        "input": 21040,
        "output": 21043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46681_1_genrou",
      "ports": {
        "bus": 46681,
        "pmech": 21045,
        "efd": 21046,
        "speed": 21044
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20011663436889648,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46681,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46681_1_ieeet1",
      "ports": {
        "bus": 46681,
        "speed": 21044,
        "vs": 21047,
        "efd": 21046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46681_1_tgov1",
      "ports": {
        "speed": 21044,
        "pmech": 21045
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10875903815031052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46681_1_ieeest",
      "ports": {
        "input": 21044,
        "output": 21047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46682_1_genrou",
      "ports": {
        "bus": 46682,
        "pmech": 21049,
        "efd": 21050,
        "speed": 21048
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6900202482938766,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46682,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46682_1_ieeet1",
      "ports": {
        "bus": 46682,
        "speed": 21048,
        "vs": 21051,
        "efd": 21050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46682_1_tgov1",
      "ports": {
        "speed": 21048,
        "pmech": 21049
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37501099705696106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46682_1_ieeest",
      "ports": {
        "input": 21048,
        "output": 21051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46684_1_genrou",
      "ports": {
        "bus": 46684,
        "pmech": 21053,
        "efd": 21054,
        "speed": 21052
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5517774261534214,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46684,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46684_1_ieeet1",
      "ports": {
        "bus": 46684,
        "speed": 21052,
        "vs": 21055,
        "efd": 21054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46684_1_tgov1",
      "ports": {
        "speed": 21052,
        "pmech": 21053
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2998790442943573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46684_1_ieeest",
      "ports": {
        "input": 21052,
        "output": 21055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46685_1_genrou",
      "ports": {
        "bus": 46685,
        "pmech": 21057,
        "efd": 21058,
        "speed": 21056
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7331768982112408,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46685,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46685_1_ieeet1",
      "ports": {
        "bus": 46685,
        "speed": 21056,
        "vs": 21059,
        "efd": 21058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46685_1_tgov1",
      "ports": {
        "speed": 21056,
        "pmech": 21057
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39846569299697876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46685_1_ieeest",
      "ports": {
        "input": 21056,
        "output": 21059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46687_2_genrou",
      "ports": {
        "bus": 46687,
        "pmech": 21061,
        "efd": 21062,
        "speed": 21060
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4190186969935894,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46687,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46687_2_ieeet1",
      "ports": {
        "bus": 46687,
        "speed": 21060,
        "vs": 21063,
        "efd": 21062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46687_2_tgov1",
      "ports": {
        "speed": 21060,
        "pmech": 21061
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22772754728794098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46687_2_ieeest",
      "ports": {
        "input": 21060,
        "output": 21063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46688_1_genrou",
      "ports": {
        "bus": 46688,
        "pmech": 21065,
        "efd": 21066,
        "speed": 21064
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 5.244753837585449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3134000301361084,
        "Xdp": 0.28439998626708984,
        "Xdpp": 0.20550000667572021,
        "Xq": 2.1940999031066895,
        "Xqp": 0.2777999937534332,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 6.02839994430542,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.555400013923645,
        "Tqopp": 0.044199999421834946,
        "S10": 0.066600002348423,
        "S12": 0.36809998750686646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4204711876809597,
        "pmax": 1.5333333052694798,
        "qmin": -0.18706666305661201,
        "qmax": 0.7145333103835583,
        "regulated": 46688,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46688_1_ieeet1",
      "ports": {
        "bus": 46688,
        "speed": 21064,
        "vs": 21067,
        "efd": 21066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46688_1_tgov1",
      "ports": {
        "speed": 21064,
        "pmech": 21065
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22851695120334625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46688_1_ieeest",
      "ports": {
        "input": 21064,
        "output": 21067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46693_1_genrou",
      "ports": {
        "bus": 46693,
        "pmech": 21069,
        "efd": 21070,
        "speed": 21068
      },
      "params": {
        "mva": 67.0,
        "H": 3.0051729679107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.777999997138977,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.695099949836731,
        "Xqp": 0.7602999806404114,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13420000672340393,
        "Tdop": 5.7941999435424805,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2161999940872192,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.19601258635521,
        "pmax": 55.83333373069763,
        "qmin": -6.811666488647461,
        "qmax": 26.018333435058594,
        "regulated": 46693,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46693_1_ieeet1",
      "ports": {
        "bus": 46693,
        "speed": 21068,
        "vs": 21071,
        "efd": 21070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46693_1_tgov1",
      "ports": {
        "speed": 21068,
        "pmech": 21069
      },
      "params": {
        "Trate": 67.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339264144,
        "Pvmin": 0.18203003704547882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46693_1_ieeest",
      "ports": {
        "input": 21068,
        "output": 21071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46694_1_genrou",
      "ports": {
        "bus": 46694,
        "pmech": 21073,
        "efd": 21074,
        "speed": 21072
      },
      "params": {
        "mva": 67.0,
        "H": 3.0051729679107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.777999997138977,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.695099949836731,
        "Xqp": 0.7602999806404114,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13420000672340393,
        "Tdop": 5.7941999435424805,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2161999940872192,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.254951000213623,
        "pmax": 55.83333373069763,
        "qmin": -6.811666488647461,
        "qmax": 26.018333435058594,
        "regulated": 46694,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46694_1_ieeet1",
      "ports": {
        "bus": 46694,
        "speed": 21072,
        "vs": 21075,
        "efd": 21074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46694_1_tgov1",
      "ports": {
        "speed": 21072,
        "pmech": 21073
      },
      "params": {
        "Trate": 67.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392641438,
        "Pvmin": 0.4067903161048889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46694_1_ieeest",
      "ports": {
        "input": 21072,
        "output": 21075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46695_1_genrou",
      "ports": {
        "bus": 46695,
        "pmech": 21077,
        "efd": 21078,
        "speed": 21076
      },
      "params": {
        "mva": 67.0,
        "H": 3.0051729679107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.777999997138977,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.695099949836731,
        "Xqp": 0.7602999806404114,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13420000672340393,
        "Tdop": 5.7941999435424805,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2161999940872192,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.220251977443695,
        "pmax": 55.83333373069763,
        "qmin": -6.811666488647461,
        "qmax": 26.018333435058594,
        "regulated": 46695,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46695_1_ieeet1",
      "ports": {
        "bus": 46695,
        "speed": 21076,
        "vs": 21079,
        "efd": 21078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46695_1_tgov1",
      "ports": {
        "speed": 21076,
        "pmech": 21077
      },
      "params": {
        "Trate": 67.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392641438,
        "Pvmin": 0.15254107117652893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46695_1_ieeest",
      "ports": {
        "input": 21076,
        "output": 21079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46696_1_genrou",
      "ports": {
        "bus": 46696,
        "pmech": 21081,
        "efd": 21082,
        "speed": 21080
      },
      "params": {
        "mva": 67.0,
        "H": 3.0051729679107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.777999997138977,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.695099949836731,
        "Xqp": 0.7602999806404114,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13420000672340393,
        "Tdop": 5.7941999435424805,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2161999940872192,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.682470351457596,
        "pmax": 55.83333373069763,
        "qmin": -6.811666488647461,
        "qmax": 26.018333435058594,
        "regulated": 46696,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "46696_1_ieeet1",
      "ports": {
        "bus": 46696,
        "speed": 21080,
        "vs": 21083,
        "efd": 21082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46696_1_tgov1",
      "ports": {
        "speed": 21080,
        "pmech": 21081
      },
      "params": {
        "Trate": 67.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392641438,
        "Pvmin": 0.15943986177444458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46696_1_ieeest",
      "ports": {
        "input": 21080,
        "output": 21083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46697_1_genrou",
      "ports": {
        "bus": 46697,
        "pmech": 21085,
        "efd": 21086,
        "speed": 21084
      },
      "params": {
        "mva": 67.0,
        "H": 3.0051729679107666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.777999997138977,
        "Xdp": 0.24860000610351562,
        "Xdpp": 0.18039999902248383,
        "Xq": 1.695099949836731,
        "Xqp": 0.7602999806404114,
        "Xqpp": 0.18039999902248383,
        "Xl": 0.13420000672340393,
        "Tdop": 5.7941999435424805,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.2161999940872192,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.422519326210022,
        "pmax": 55.83333373069763,
        "qmin": -6.811666488647461,
        "qmax": 26.018333435058594,
        "regulated": 46697,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "46697_1_ieeet1",
      "ports": {
        "bus": 46697,
        "speed": 21084,
        "vs": 21087,
        "efd": 21086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46697_1_tgov1",
      "ports": {
        "speed": 21084,
        "pmech": 21085
      },
      "params": {
        "Trate": 67.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392641437,
        "Pvmin": 0.3346644639968872,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46697_1_ieeest",
      "ports": {
        "input": 21084,
        "output": 21087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46703_1_genrou",
      "ports": {
        "bus": 46703,
        "pmech": 21089,
        "efd": 21090,
        "speed": 21088
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8413015864789486,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46703,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "46703_1_ieeet1",
      "ports": {
        "bus": 46703,
        "speed": 21088,
        "vs": 21091,
        "efd": 21090
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46703_1_tgov1",
      "ports": {
        "speed": 21088,
        "pmech": 21089
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760985,
        "Pvmin": 0.2534041106700897,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46703_1_ieeest",
      "ports": {
        "input": 21088,
        "output": 21091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46704_1_genrou",
      "ports": {
        "bus": 46704,
        "pmech": 21093,
        "efd": 21094,
        "speed": 21092
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8558562025427818,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46704,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46704_1_ieeet1",
      "ports": {
        "bus": 46704,
        "speed": 21092,
        "vs": 21095,
        "efd": 21094
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46704_1_tgov1",
      "ports": {
        "speed": 21092,
        "pmech": 21093
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760985,
        "Pvmin": 0.2577880322933197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46704_1_ieeest",
      "ports": {
        "input": 21092,
        "output": 21095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46704_2_genrou",
      "ports": {
        "bus": 46704,
        "pmech": 21097,
        "efd": 21098,
        "speed": 21096
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2320943176746368,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46704,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46704_2_ieeet1",
      "ports": {
        "bus": 46704,
        "speed": 21096,
        "vs": 21099,
        "efd": 21098
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46704_2_tgov1",
      "ports": {
        "speed": 21096,
        "pmech": 21097
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760985,
        "Pvmin": 0.37111276388168335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46704_2_ieeest",
      "ports": {
        "input": 21096,
        "output": 21099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46705_1_genrou",
      "ports": {
        "bus": 46705,
        "pmech": 21101,
        "efd": 21102,
        "speed": 21100
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6332409102469683,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46705,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46705_1_ieeet1",
      "ports": {
        "bus": 46705,
        "speed": 21100,
        "vs": 21103,
        "efd": 21102
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46705_1_tgov1",
      "ports": {
        "speed": 21100,
        "pmech": 21101
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760987,
        "Pvmin": 0.19073522090911865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46705_1_ieeest",
      "ports": {
        "input": 21100,
        "output": 21103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46706_1_genrou",
      "ports": {
        "bus": 46706,
        "pmech": 21105,
        "efd": 21106,
        "speed": 21104
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2133605778217316,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46706,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "46706_1_ieeet1",
      "ports": {
        "bus": 46706,
        "speed": 21104,
        "vs": 21107,
        "efd": 21106
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46706_1_tgov1",
      "ports": {
        "speed": 21104,
        "pmech": 21105
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760983,
        "Pvmin": 0.3654700517654419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46706_1_ieeest",
      "ports": {
        "input": 21104,
        "output": 21107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46707_1_genrou",
      "ports": {
        "bus": 46707,
        "pmech": 21109,
        "efd": 21110,
        "speed": 21108
      },
      "params": {
        "mva": 3.319999933242798,
        "H": 5.905206203460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1695999950170517,
        "Xq": 1.1799999475479126,
        "Xqp": 0.34619998931884766,
        "Xqpp": 0.1695999950170517,
        "Xl": 0.125900000333786,
        "Tdop": 5.041800022125244,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.1725000143051147,
        "Tqopp": 0.042100001126527786,
        "S10": 0.030799999833106995,
        "S12": 0.29670000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8244575932621956,
        "pmax": 2.7666667476296425,
        "qmin": -0.33753332681953907,
        "qmax": 1.2892666272819042,
        "regulated": 46707,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "46707_1_ieeet1",
      "ports": {
        "bus": 46707,
        "speed": 21108,
        "vs": 21111,
        "efd": 21110
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.36980000138282776,
        "Kf": 0.11959999799728394,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.886899948120117,
        "E2": 5.182600021362305,
        "Se1": 0.5986999869346619,
        "Se2": 0.9200999736785889,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46707_1_tgov1",
      "ports": {
        "speed": 21108,
        "pmech": 21109
      },
      "params": {
        "Trate": 3.319999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333744760983,
        "Pvmin": 0.24833060801029205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46707_1_ieeest",
      "ports": {
        "input": 21108,
        "output": 21111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46711_1_genrou",
      "ports": {
        "bus": 46711,
        "pmech": 21113,
        "efd": 21114,
        "speed": 21112
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 7.437681674957275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2583000659942627,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.11760000139474869,
        "Xq": 2.0936999320983887,
        "Xqp": 0.2021999955177307,
        "Xqpp": 0.11760000139474869,
        "Xl": 0.0892999991774559,
        "Tdop": 7.932000160217285,
        "Tdopp": 0.06780000030994415,
        "Tqop": 1.253499984741211,
        "Tqopp": 0.05900000035762787,
        "S10": 0.14319999516010284,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.018672041594982,
        "pmax": 6.800000369548798,
        "qmin": -0.7548000197857618,
        "qmax": 3.461199998855591,
        "regulated": 46711,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46711_1_ieeet1",
      "ports": {
        "bus": 46711,
        "speed": 21112,
        "vs": 21115,
        "efd": 21114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46711_1_tgov1",
      "ports": {
        "speed": 21112,
        "pmech": 21113
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040908,
        "Pvmin": 0.24738629162311554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46711_1_ieeest",
      "ports": {
        "input": 21112,
        "output": 21115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46712_1_genrou",
      "ports": {
        "bus": 46712,
        "pmech": 21117,
        "efd": 21118,
        "speed": 21116
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 7.437681674957275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2583000659942627,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.11760000139474869,
        "Xq": 2.0936999320983887,
        "Xqp": 0.2021999955177307,
        "Xqpp": 0.11760000139474869,
        "Xl": 0.0892999991774559,
        "Tdop": 7.932000160217285,
        "Tdopp": 0.06780000030994415,
        "Tqop": 1.253499984741211,
        "Tqopp": 0.05900000035762787,
        "S10": 0.14319999516010284,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.030017577111721,
        "pmax": 6.800000369548798,
        "qmin": -0.7548000197857618,
        "qmax": 3.461199998855591,
        "regulated": 46712,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "46712_1_ieeet1",
      "ports": {
        "bus": 46712,
        "speed": 21116,
        "vs": 21119,
        "efd": 21118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46712_1_tgov1",
      "ports": {
        "speed": 21116,
        "pmech": 21117
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040908,
        "Pvmin": 0.37132570147514343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46712_1_ieeest",
      "ports": {
        "input": 21116,
        "output": 21119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46716_1_genrou",
      "ports": {
        "bus": 46716,
        "pmech": 21121,
        "efd": 21122,
        "speed": 21120
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6305348128080368,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46716,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "46716_1_ieeet1",
      "ports": {
        "bus": 46716,
        "speed": 21120,
        "vs": 21123,
        "efd": 21122
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46716_1_tgov1",
      "ports": {
        "speed": 21120,
        "pmech": 21121
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027199,
        "Pvmin": 0.11590713262557983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46716_1_ieeest",
      "ports": {
        "input": 21120,
        "output": 21123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46717_1_genrou",
      "ports": {
        "bus": 46717,
        "pmech": 21125,
        "efd": 21126,
        "speed": 21124
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.249790284782648,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46717,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46717_1_ieeet1",
      "ports": {
        "bus": 46717,
        "speed": 21124,
        "vs": 21127,
        "efd": 21126
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46717_1_tgov1",
      "ports": {
        "speed": 21124,
        "pmech": 21125
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.22974085807800293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46717_1_ieeest",
      "ports": {
        "input": 21124,
        "output": 21127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46717_2_genrou",
      "ports": {
        "bus": 46717,
        "pmech": 21129,
        "efd": 21130,
        "speed": 21128
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7109805718064308,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46717,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46717_2_ieeet1",
      "ports": {
        "bus": 46717,
        "speed": 21128,
        "vs": 21131,
        "efd": 21130
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46717_2_tgov1",
      "ports": {
        "speed": 21128,
        "pmech": 21129
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.3145184814929962,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46717_2_ieeest",
      "ports": {
        "input": 21128,
        "output": 21131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46717_3_genrou",
      "ports": {
        "bus": 46717,
        "pmech": 21133,
        "efd": 21134,
        "speed": 21132
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2272340953350067,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46717,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46717_3_ieeet1",
      "ports": {
        "bus": 46717,
        "speed": 21132,
        "vs": 21135,
        "efd": 21134
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46717_3_tgov1",
      "ports": {
        "speed": 21132,
        "pmech": 21133
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.4094180166721344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46717_3_ieeest",
      "ports": {
        "input": 21132,
        "output": 21135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46717_4_genrou",
      "ports": {
        "bus": 46717,
        "pmech": 21137,
        "efd": 21138,
        "speed": 21136
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8621217459440231,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46717,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46717_4_ieeet1",
      "ports": {
        "bus": 46717,
        "speed": 21136,
        "vs": 21139,
        "efd": 21138
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46717_4_tgov1",
      "ports": {
        "speed": 21136,
        "pmech": 21137
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.34230178594589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46717_4_ieeest",
      "ports": {
        "input": 21136,
        "output": 21139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46717_5_genrou",
      "ports": {
        "bus": 46717,
        "pmech": 21141,
        "efd": 21142,
        "speed": 21140
      },
      "params": {
        "mva": 5.440000057220459,
        "H": 2.9347875118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.3671000003814697,
        "Xdpp": 0.26350000500679016,
        "Xq": 2.1092000007629395,
        "Xqp": 0.7477999925613403,
        "Xqpp": 0.26350000500679016,
        "Xl": 0.19869999587535858,
        "Tdop": 5.289700031280518,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.6018000245094299,
        "Tqopp": 0.047200001776218414,
        "S10": 0.06199999898672104,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8967386335134506,
        "pmax": 4.533333331346512,
        "qmin": -0.5530666559934616,
        "qmax": 2.112533338367939,
        "regulated": 46717,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "46717_5_ieeet1",
      "ports": {
        "bus": 46717,
        "speed": 21140,
        "vs": 21143,
        "efd": 21142
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.12269999831914902,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.023399999365210533,
        "Se2": 0.2741999924182892,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46717_5_tgov1",
      "ports": {
        "speed": 21140,
        "pmech": 21141
      },
      "params": {
        "Trate": 5.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.34866517782211304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46717_5_ieeest",
      "ports": {
        "input": 21140,
        "output": 21143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46725_1_genrou",
      "ports": {
        "bus": 46725,
        "pmech": 21145,
        "efd": 21146,
        "speed": 21144
      },
      "params": {
        "mva": 757.6400146484375,
        "H": 2.0264902114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.944599986076355,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.8503999710083008,
        "Xqp": 0.7714999914169312,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09160000085830688,
        "Tdop": 8.772299766540527,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.6746000051498413,
        "Tqopp": 0.07590000331401825,
        "S10": 0.08110000193119049,
        "S12": 0.3971000015735626
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 194.9461579322815,
        "pmax": 631.3666820526123,
        "qmin": -77.02673077583313,
        "qmax": 294.2168712615967,
        "regulated": 46722,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46725_1_ieeet1",
      "ports": {
        "bus": 46725,
        "speed": 21144,
        "vs": 21147,
        "efd": 21146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46725_1_tgov1",
      "ports": {
        "speed": 21144,
        "pmech": 21145
      },
      "params": {
        "Trate": 757.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25730711221694946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46725_1_ieeest",
      "ports": {
        "input": 21144,
        "output": 21147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46726_1_genrou",
      "ports": {
        "bus": 46726,
        "pmech": 21149,
        "efd": 21150,
        "speed": 21148
      },
      "params": {
        "mva": 757.6400146484375,
        "H": 2.0264902114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.944599986076355,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.8503999710083008,
        "Xqp": 0.7714999914169312,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09160000085830688,
        "Tdop": 8.772299766540527,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.6746000051498413,
        "Tqopp": 0.07590000331401825,
        "S10": 0.08110000193119049,
        "S12": 0.3971000015735626
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.26585626602173,
        "pmax": 631.3666820526123,
        "qmin": -77.02673077583313,
        "qmax": 294.2168712615967,
        "regulated": 46722,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46726_1_ieeet1",
      "ports": {
        "bus": 46726,
        "speed": 21148,
        "vs": 21151,
        "efd": 21150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46726_1_tgov1",
      "ports": {
        "speed": 21148,
        "pmech": 21149
      },
      "params": {
        "Trate": 757.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15477779507637024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46726_1_ieeest",
      "ports": {
        "input": 21148,
        "output": 21151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46727_1_genrou",
      "ports": {
        "bus": 46727,
        "pmech": 21153,
        "efd": 21154,
        "speed": 21152
      },
      "params": {
        "mva": 757.6400146484375,
        "H": 2.0264902114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.944599986076355,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.8503999710083008,
        "Xqp": 0.7714999914169312,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09160000085830688,
        "Tdop": 8.772299766540527,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.6746000051498413,
        "Tqopp": 0.07590000331401825,
        "S10": 0.08110000193119049,
        "S12": 0.3971000015735626
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.9941177368164,
        "pmax": 631.3666820526123,
        "qmin": -77.02673077583313,
        "qmax": 294.2168712615967,
        "regulated": 46722,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "46727_1_ieeet1",
      "ports": {
        "bus": 46727,
        "speed": 21152,
        "vs": 21155,
        "efd": 21154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46727_1_tgov1",
      "ports": {
        "speed": 21152,
        "pmech": 21153
      },
      "params": {
        "Trate": 757.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.254730629329775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46727_1_ieeest",
      "ports": {
        "input": 21152,
        "output": 21155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "46732_1_genrou",
      "ports": {
        "bus": 46732,
        "pmech": 21157,
        "efd": 21158,
        "speed": 21156
      },
      "params": {
        "mva": 1365.9599609375,
        "H": 2.9831650257110596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9973000288009644,
        "Xdp": 0.18209999799728394,
        "Xdpp": 0.13379999995231628,
        "Xq": 1.8995000123977661,
        "Xqp": 0.6754000186920166,
        "Xqpp": 0.13379999995231628,
        "Xl": 0.09799999743700027,
        "Tdop": 5.677299976348877,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.444599986076355,
        "Tqopp": 0.06400000303983688,
        "S10": 0.045899998396635056,
        "S12": 0.32690000534057617
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 206.28726482391357,
        "pmax": 1138.3000373840332,
        "qmin": -93.34059953689575,
        "qmax": 418.8943862915039,
        "regulated": 46730,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "46732_1_ieeet1",
      "ports": {
        "bus": 46732,
        "speed": 21156,
        "vs": 21159,
        "efd": 21158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04179999977350235,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09510000050067902,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.5905001163482666,
        "E2": 3.4539999961853027,
        "Se1": 0.34940001368522644,
        "Se2": 0.6402000188827515,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "46732_1_tgov1",
      "ports": {
        "speed": 21156,
        "pmech": 21157
      },
      "params": {
        "Trate": 1365.9599609375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333845325768,
        "Pvmin": 0.15101999044418335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "46732_1_ieeest",
      "ports": {
        "input": 21156,
        "output": 21159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46737_1",
      "ports": {
        "bus": 46737
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.95236945152283,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 46737,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_46748_1",
      "ports": {
        "bus": 46748
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.568633437156677,
        "pmax": 217.00000762939453,
        "qmin": -31.248000264167786,
        "qmax": 46.22099995613098,
        "regulated": 46746,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Gensal",
      "id": "48244_1_gensal",
      "ports": {
        "bus": 48244,
        "pmech": 21161,
        "efd": 21162,
        "speed": 21160
      },
      "params": {
        "mva": 23.920000076293945,
        "H": 1.876099944114685,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9108999967575073,
        "Xdp": 0.3538999855518341,
        "Xdpp": 0.32519999146461487,
        "Xq": 0.5903000235557556,
        "Xl": 0.16699999570846558,
        "Tdop": 6.0,
        "Tdopp": 0.5882999897003174,
        "Tqopp": 0.06469999998807907,
        "S10": 0.14749999344348907,
        "S12": 0.6207000017166138
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.63482828438282,
        "pmax": 19.93333399295807,
        "qmin": -0.9767333045601845,
        "qmax": 7.654400169849396,
        "regulated": 48244,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48244_1_ieeet1",
      "ports": {
        "bus": 48244,
        "speed": 21160,
        "vs": 21163,
        "efd": 21162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48244_1_hygov",
      "ports": {
        "speed": 21160,
        "pmech": 21161
      },
      "params": {
        "Trate": 23.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0149463415145874,
        "Tr": 8.055071830749512,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7396999597549438,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48244_1_ieeest",
      "ports": {
        "input": 21160,
        "output": 21163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48249_1_gensal",
      "ports": {
        "bus": 48249,
        "pmech": 21165,
        "efd": 21166,
        "speed": 21164
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.2325000762939453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6263999938964844,
        "Xdp": 0.325300008058548,
        "Xdpp": 0.25769999623298645,
        "Xq": 0.40470001101493835,
        "Xl": 0.14030000567436218,
        "Tdop": 6.0,
        "Tdopp": 0.12950000166893005,
        "Tqopp": 0.044599998742341995,
        "S10": 0.28110000491142273,
        "S12": 0.8072999715805054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4466978833079338,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 48249,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48249_1_ieeet1",
      "ports": {
        "bus": 48249,
        "speed": 21164,
        "vs": 21167,
        "efd": 21166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48249_1_hygov",
      "ports": {
        "speed": 21164,
        "pmech": 21165
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31308478116989136,
        "Tr": 4.4195098876953125,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8727999925613403,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48249_1_ieeest",
      "ports": {
        "input": 21164,
        "output": 21167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48252_1_gensal",
      "ports": {
        "bus": 48252,
        "pmech": 21169,
        "efd": 21170,
        "speed": 21168
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.5377000570297241,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9715999960899353,
        "Xdp": 0.3594000041484833,
        "Xdpp": 0.3237999975681305,
        "Xq": 0.6298999786376953,
        "Xl": 0.23919999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.3659999966621399,
        "S10": 0.28130000829696655,
        "S12": 0.8769000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6298824213445187,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 48252,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48252_1_ieeet1",
      "ports": {
        "bus": 48252,
        "speed": 21168,
        "vs": 21171,
        "efd": 21170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5785000324249268,
        "E2": 3.437999963760376,
        "Se1": 0.08009999990463257,
        "Se2": 0.36730000376701355,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48252_1_hygov",
      "ports": {
        "speed": 21168,
        "pmech": 21169
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1392507553100586,
        "Tr": 7.455905437469482,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5836000442504883,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48252_1_ieeest",
      "ports": {
        "input": 21168,
        "output": 21171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48252_2_gensal",
      "ports": {
        "bus": 48252,
        "pmech": 21173,
        "efd": 21174,
        "speed": 21172
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 1.5377000570297241,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9715999960899353,
        "Xdp": 0.3594000041484833,
        "Xdpp": 0.3237999975681305,
        "Xq": 0.6298999786376953,
        "Xl": 0.23919999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.3659999966621399,
        "S10": 0.28130000829696655,
        "S12": 0.8769000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5551042035222054,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 48252,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48252_2_ieeet1",
      "ports": {
        "bus": 48252,
        "speed": 21172,
        "vs": 21175,
        "efd": 21174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5785000324249268,
        "E2": 3.437999963760376,
        "Se1": 0.08009999990463257,
        "Se2": 0.36730000376701355,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48252_2_hygov",
      "ports": {
        "speed": 21172,
        "pmech": 21173
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1392507553100586,
        "Tr": 7.455905437469482,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5836000442504883,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48252_2_ieeest",
      "ports": {
        "input": 21172,
        "output": 21175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48255_1_gensal",
      "ports": {
        "bus": 48255,
        "pmech": 21177,
        "efd": 21178,
        "speed": 21176
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.176100015640259,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8572999835014343,
        "Xdp": 0.41200000047683716,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.5552999973297119,
        "Xl": 0.08299999684095383,
        "Tdop": 6.0,
        "Tdopp": 0.2401999980211258,
        "Tqopp": 0.3529999852180481,
        "S10": 0.13609999418258667,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3277325537055731,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48255_1_ieeet1",
      "ports": {
        "bus": 48255,
        "speed": 21176,
        "vs": 21179,
        "efd": 21178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48255_1_hygov",
      "ports": {
        "speed": 21176,
        "pmech": 21177
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6323260068893433,
        "Tr": 8.459004402160645,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8487000465393066,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48255_1_ieeest",
      "ports": {
        "input": 21176,
        "output": 21179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48255_2_gensal",
      "ports": {
        "bus": 48255,
        "pmech": 21181,
        "efd": 21182,
        "speed": 21180
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.176100015640259,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8572999835014343,
        "Xdp": 0.41200000047683716,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.5552999973297119,
        "Xl": 0.08299999684095383,
        "Tdop": 6.0,
        "Tdopp": 0.2401999980211258,
        "Tqopp": 0.3529999852180481,
        "S10": 0.13609999418258667,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1396141480654478,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48255_2_ieeet1",
      "ports": {
        "bus": 48255,
        "speed": 21180,
        "vs": 21183,
        "efd": 21182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48255_2_hygov",
      "ports": {
        "speed": 21180,
        "pmech": 21181
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6323260068893433,
        "Tr": 8.459004402160645,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8487000465393066,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48255_2_ieeest",
      "ports": {
        "input": 21180,
        "output": 21183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48255_3_gensal",
      "ports": {
        "bus": 48255,
        "pmech": 21185,
        "efd": 21186,
        "speed": 21184
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.176100015640259,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8572999835014343,
        "Xdp": 0.41200000047683716,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.5552999973297119,
        "Xl": 0.08299999684095383,
        "Tdop": 6.0,
        "Tdopp": 0.2401999980211258,
        "Tqopp": 0.3529999852180481,
        "S10": 0.13609999418258667,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23912971373647451,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48255_3_ieeet1",
      "ports": {
        "bus": 48255,
        "speed": 21184,
        "vs": 21187,
        "efd": 21186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48255_3_hygov",
      "ports": {
        "speed": 21184,
        "pmech": 21185
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6323260068893433,
        "Tr": 8.459004402160645,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8487000465393066,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48255_3_ieeest",
      "ports": {
        "input": 21184,
        "output": 21187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48258_1",
      "ports": {
        "bus": 48258
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.492331296205521,
        "pmax": 10.999999940395355,
        "qmin": -1.5839999541640282,
        "qmax": 2.3429999127984047,
        "regulated": 48258,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "48261_1_gensal",
      "ports": {
        "bus": 48261,
        "pmech": 21189,
        "efd": 21190,
        "speed": 21188
      },
      "params": {
        "mva": 10.319999694824219,
        "H": 2.5611000061035156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8234000205993652,
        "Xdp": 0.36800000071525574,
        "Xdpp": 0.3452000021934509,
        "Xq": 0.5332000255584717,
        "Xl": 0.23849999904632568,
        "Tdop": 6.0,
        "Tdopp": 0.5425000190734863,
        "Tqopp": 0.39309999346733093,
        "S10": 0.16769999265670776,
        "S12": 0.42829999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.393130376935005,
        "pmax": 8.60000029206276,
        "qmin": -0.4213999956846237,
        "qmax": 3.3023998141288757,
        "regulated": 48261,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48261_1_esdc1a",
      "ports": {
        "bus": 48261,
        "speed": 21188,
        "vs": 21191,
        "efd": 21190
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05290000140666962,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4296000003814697,
        "Se1": 0.14579999446868896,
        "E2": 3.239500045776367,
        "Se2": 0.4375,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48261_1_hygov",
      "ports": {
        "speed": 21188,
        "pmech": 21189
      },
      "params": {
        "Trate": 10.319999694824219,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3476420044898987,
        "Tr": 3.9025731086730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7623999714851379,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48261_1_ieeest",
      "ports": {
        "input": 21188,
        "output": 21191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48262_1_gensal",
      "ports": {
        "bus": 48262,
        "pmech": 21193,
        "efd": 21194,
        "speed": 21192
      },
      "params": {
        "mva": 10.319999694824219,
        "H": 2.5611000061035156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8234000205993652,
        "Xdp": 0.36800000071525574,
        "Xdpp": 0.3452000021934509,
        "Xq": 0.5332000255584717,
        "Xl": 0.23849999904632568,
        "Tdop": 6.0,
        "Tdopp": 0.5425000190734863,
        "Tqopp": 0.39309999346733093,
        "S10": 0.16769999265670776,
        "S12": 0.42829999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.194328535348177,
        "pmax": 8.60000029206276,
        "qmin": -0.4213999956846237,
        "qmax": 3.3023998141288757,
        "regulated": 48262,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48262_1_esdc1a",
      "ports": {
        "bus": 48262,
        "speed": 21192,
        "vs": 21195,
        "efd": 21194
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05290000140666962,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4296000003814697,
        "Se1": 0.14579999446868896,
        "E2": 3.239500045776367,
        "Se2": 0.4375,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48262_1_hygov",
      "ports": {
        "speed": 21192,
        "pmech": 21193
      },
      "params": {
        "Trate": 10.319999694824219,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3476420044898987,
        "Tr": 3.9025731086730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7623999714851379,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48262_1_ieeest",
      "ports": {
        "input": 21192,
        "output": 21195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48268_1_genrou",
      "ports": {
        "bus": 48268,
        "pmech": 21197,
        "efd": 21198,
        "speed": 21196
      },
      "params": {
        "mva": 771.5999755859375,
        "H": 3.946552276611328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1686999797821045,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.15080000460147858,
        "Xq": 2.059299945831299,
        "Xqp": 0.2711000144481659,
        "Xqpp": 0.15080000460147858,
        "Xl": 0.1111999973654747,
        "Tdop": 4.4369001388549805,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.5074999928474426,
        "Tqopp": 0.07620000094175339,
        "S10": 0.06880000233650208,
        "S12": 0.3727000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.97926139831543,
        "pmax": 642.9999828338623,
        "qmin": -52.72600054740906,
        "qmax": 236.62400245666504,
        "regulated": 48266,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48268_1_ieeet1",
      "ports": {
        "bus": 48268,
        "speed": 21196,
        "vs": 21199,
        "efd": 21198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11599999666213989,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.213900089263916,
        "E2": 4.285200119018555,
        "Se1": 0.10530000180006027,
        "Se2": 0.3662000000476837,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48268_1_tgov1",
      "ports": {
        "speed": 21196,
        "pmech": 21197
      },
      "params": {
        "Trate": 771.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374532328,
        "Pvmin": 0.09198971092700958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48268_1_ieeest",
      "ports": {
        "input": 21196,
        "output": 21199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48269_1_genrou",
      "ports": {
        "bus": 48269,
        "pmech": 21201,
        "efd": 21202,
        "speed": 21200
      },
      "params": {
        "mva": 771.5999755859375,
        "H": 3.946552276611328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1686999797821045,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.15080000460147858,
        "Xq": 2.059299945831299,
        "Xqp": 0.2711000144481659,
        "Xqpp": 0.15080000460147858,
        "Xl": 0.1111999973654747,
        "Tdop": 4.4369001388549805,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.5074999928474426,
        "Tqopp": 0.07620000094175339,
        "S10": 0.06880000233650208,
        "S12": 0.3727000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 271.42975330352783,
        "pmax": 642.9999828338623,
        "qmin": -52.72600054740906,
        "qmax": 236.62400245666504,
        "regulated": 48266,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48269_1_ieeet1",
      "ports": {
        "bus": 48269,
        "speed": 21200,
        "vs": 21203,
        "efd": 21202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11599999666213989,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.213900089263916,
        "E2": 4.285200119018555,
        "Se1": 0.10530000180006027,
        "Se2": 0.3662000000476837,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48269_1_tgov1",
      "ports": {
        "speed": 21200,
        "pmech": 21201
      },
      "params": {
        "Trate": 771.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337453233,
        "Pvmin": 0.35177522897720337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48269_1_ieeest",
      "ports": {
        "input": 21200,
        "output": 21203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48273_1_gensal",
      "ports": {
        "bus": 48273,
        "pmech": 21205,
        "efd": 21206,
        "speed": 21204
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.082900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3980000019073486,
        "Xdp": 0.5663999915122986,
        "Xdpp": 0.44780001044273376,
        "Xq": 0.9081000089645386,
        "Xl": 0.19140000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.25040000677108765,
        "Tqopp": 0.18520000576972961,
        "S10": 0.25220000743865967,
        "S12": 0.5669999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7668223232030869,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48273,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48273_1_ieeet1",
      "ports": {
        "bus": 48273,
        "speed": 21204,
        "vs": 21207,
        "efd": 21206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9163999557495117,
        "E2": 3.8884999752044678,
        "Se1": 0.08020000159740448,
        "Se2": 0.3675000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48273_1_hygov",
      "ports": {
        "speed": 21204,
        "pmech": 21205
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4444681406021118,
        "Tr": 5.913938999176025,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.207900047302246,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48273_1_ieeest",
      "ports": {
        "input": 21204,
        "output": 21207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48273_2_gensal",
      "ports": {
        "bus": 48273,
        "pmech": 21209,
        "efd": 21210,
        "speed": 21208
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.082900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3980000019073486,
        "Xdp": 0.5663999915122986,
        "Xdpp": 0.44780001044273376,
        "Xq": 0.9081000089645386,
        "Xl": 0.19140000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.25040000677108765,
        "Tqopp": 0.18520000576972961,
        "S10": 0.25220000743865967,
        "S12": 0.5669999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39700460620224476,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48273,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48273_2_ieeet1",
      "ports": {
        "bus": 48273,
        "speed": 21208,
        "vs": 21211,
        "efd": 21210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9163999557495117,
        "E2": 3.8884999752044678,
        "Se1": 0.08020000159740448,
        "Se2": 0.3675000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48273_2_hygov",
      "ports": {
        "speed": 21208,
        "pmech": 21209
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4444681406021118,
        "Tr": 5.913938999176025,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.207900047302246,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48273_2_ieeest",
      "ports": {
        "input": 21208,
        "output": 21211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48274_1_gensal",
      "ports": {
        "bus": 48274,
        "pmech": 21213,
        "efd": 21214,
        "speed": 21212
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.082900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3980000019073486,
        "Xdp": 0.5663999915122986,
        "Xdpp": 0.44780001044273376,
        "Xq": 0.9081000089645386,
        "Xl": 0.19140000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.25040000677108765,
        "Tqopp": 0.18520000576972961,
        "S10": 0.25220000743865967,
        "S12": 0.5669999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5680755246430635,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48274,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48274_1_ieeet1",
      "ports": {
        "bus": 48274,
        "speed": 21212,
        "vs": 21215,
        "efd": 21214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9163999557495117,
        "E2": 3.8884999752044678,
        "Se1": 0.08020000159740448,
        "Se2": 0.3675000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48274_1_hygov",
      "ports": {
        "speed": 21212,
        "pmech": 21213
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4444681406021118,
        "Tr": 5.913938999176025,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.207900047302246,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48274_1_ieeest",
      "ports": {
        "input": 21212,
        "output": 21215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48274_2_gensal",
      "ports": {
        "bus": 48274,
        "pmech": 21217,
        "efd": 21218,
        "speed": 21216
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.082900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3980000019073486,
        "Xdp": 0.5663999915122986,
        "Xdpp": 0.44780001044273376,
        "Xq": 0.9081000089645386,
        "Xl": 0.19140000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.25040000677108765,
        "Tqopp": 0.18520000576972961,
        "S10": 0.25220000743865967,
        "S12": 0.5669999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6855799350887537,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48274,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48274_2_ieeet1",
      "ports": {
        "bus": 48274,
        "speed": 21216,
        "vs": 21219,
        "efd": 21218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9163999557495117,
        "E2": 3.8884999752044678,
        "Se1": 0.08020000159740448,
        "Se2": 0.3675000071525574,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48274_2_hygov",
      "ports": {
        "speed": 21216,
        "pmech": 21217
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4444681406021118,
        "Tr": 5.913938999176025,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.207900047302246,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48274_2_ieeest",
      "ports": {
        "input": 21216,
        "output": 21219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48278_1_gensal",
      "ports": {
        "bus": 48278,
        "pmech": 21221,
        "efd": 21222,
        "speed": 21220
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.3344000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6189000010490417,
        "Xdp": 0.2538999915122986,
        "Xdpp": 0.20479999482631683,
        "Xq": 0.39980000257492065,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.19679999351501465,
        "Tqopp": 0.2718000113964081,
        "S10": 0.06759999692440033,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4159646574407816,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 48278,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48278_1_ieeet1",
      "ports": {
        "bus": 48278,
        "speed": 21220,
        "vs": 21223,
        "efd": 21222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.865799903869629,
        "E2": 3.821000099182129,
        "Se1": 0.08089999854564667,
        "Se2": 0.3709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48278_1_hygov",
      "ports": {
        "speed": 21220,
        "pmech": 21221
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0999001264572144,
        "Tr": 6.312978267669678,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.301900029182434,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48278_1_ieeest",
      "ports": {
        "input": 21220,
        "output": 21223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48278_2_gensal",
      "ports": {
        "bus": 48278,
        "pmech": 21225,
        "efd": 21226,
        "speed": 21224
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.3344000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6189000010490417,
        "Xdp": 0.2538999915122986,
        "Xdpp": 0.20479999482631683,
        "Xq": 0.39980000257492065,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.19679999351501465,
        "Tqopp": 0.2718000113964081,
        "S10": 0.06759999692440033,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34513254649937153,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 48278,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48278_2_ieeet1",
      "ports": {
        "bus": 48278,
        "speed": 21224,
        "vs": 21227,
        "efd": 21226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.865799903869629,
        "E2": 3.821000099182129,
        "Se1": 0.08089999854564667,
        "Se2": 0.3709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48278_2_hygov",
      "ports": {
        "speed": 21224,
        "pmech": 21225
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0999001264572144,
        "Tr": 6.312978267669678,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.301900029182434,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48278_2_ieeest",
      "ports": {
        "input": 21224,
        "output": 21227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48279_1_gensal",
      "ports": {
        "bus": 48279,
        "pmech": 21229,
        "efd": 21230,
        "speed": 21228
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.3344000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6189000010490417,
        "Xdp": 0.2538999915122986,
        "Xdpp": 0.20479999482631683,
        "Xq": 0.39980000257492065,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.19679999351501465,
        "Tqopp": 0.2718000113964081,
        "S10": 0.06759999692440033,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35803436767309904,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 48279,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48279_1_ieeet1",
      "ports": {
        "bus": 48279,
        "speed": 21228,
        "vs": 21231,
        "efd": 21230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.865799903869629,
        "E2": 3.821000099182129,
        "Se1": 0.08089999854564667,
        "Se2": 0.3709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48279_1_hygov",
      "ports": {
        "speed": 21228,
        "pmech": 21229
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0999001264572144,
        "Tr": 6.312978267669678,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.301900029182434,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48279_1_ieeest",
      "ports": {
        "input": 21228,
        "output": 21231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48283_1_gensal",
      "ports": {
        "bus": 48283,
        "pmech": 21233,
        "efd": 21234,
        "speed": 21232
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 1.9527000188827515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2910000085830688,
        "Xdp": 0.5185999870300293,
        "Xdpp": 0.3467999994754791,
        "Xq": 0.8382999897003174,
        "Xl": 0.2484000027179718,
        "Tdop": 6.0,
        "Tdopp": 0.20059999823570251,
        "Tqopp": 0.39750000834465027,
        "S10": 0.18469999730587006,
        "S12": 0.4878000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7528149522840977,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 48283,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48283_1_esdc1a",
      "ports": {
        "bus": 48283,
        "speed": 21232,
        "vs": 21235,
        "efd": 21234
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06260000169277191,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3447999954223633,
        "Se1": 0.14880000054836273,
        "E2": 3.1263999938964844,
        "Se2": 0.4465000033378601,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48283_1_hygov",
      "ports": {
        "speed": 21232,
        "pmech": 21233
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.074439525604248,
        "Tr": 8.802787780761719,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.944100022315979,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48283_1_ieeest",
      "ports": {
        "input": 21232,
        "output": 21235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48284_1_gensal",
      "ports": {
        "bus": 48284,
        "pmech": 21237,
        "efd": 21238,
        "speed": 21236
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 1.9527000188827515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2910000085830688,
        "Xdp": 0.5185999870300293,
        "Xdpp": 0.3467999994754791,
        "Xq": 0.8382999897003174,
        "Xl": 0.2484000027179718,
        "Tdop": 6.0,
        "Tdopp": 0.20059999823570251,
        "Tqopp": 0.39750000834465027,
        "S10": 0.18469999730587006,
        "S12": 0.4878000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7759750355035067,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 48284,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48284_1_esdc1a",
      "ports": {
        "bus": 48284,
        "speed": 21236,
        "vs": 21239,
        "efd": 21238
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06260000169277191,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3447999954223633,
        "Se1": 0.14880000054836273,
        "E2": 3.1263999938964844,
        "Se2": 0.4465000033378601,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48284_1_hygov",
      "ports": {
        "speed": 21236,
        "pmech": 21237
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.074439525604248,
        "Tr": 8.802787780761719,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.944100022315979,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48284_1_ieeest",
      "ports": {
        "input": 21236,
        "output": 21239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48286_1_gensal",
      "ports": {
        "bus": 48286,
        "pmech": 21241,
        "efd": 21242,
        "speed": 21240
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 1.9527000188827515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2910000085830688,
        "Xdp": 0.5185999870300293,
        "Xdpp": 0.3467999994754791,
        "Xq": 0.8382999897003174,
        "Xl": 0.2484000027179718,
        "Tdop": 6.0,
        "Tdopp": 0.20059999823570251,
        "Tqopp": 0.39750000834465027,
        "S10": 0.18469999730587006,
        "S12": 0.4878000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5056295078247786,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 48286,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48286_1_esdc1a",
      "ports": {
        "bus": 48286,
        "speed": 21240,
        "vs": 21243,
        "efd": 21242
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06260000169277191,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3447999954223633,
        "Se1": 0.14880000054836273,
        "E2": 3.1263999938964844,
        "Se2": 0.4465000033378601,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48286_1_hygov",
      "ports": {
        "speed": 21240,
        "pmech": 21241
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.074439525604248,
        "Tr": 8.802787780761719,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.944100022315979,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48286_1_ieeest",
      "ports": {
        "input": 21240,
        "output": 21243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48290_1_gensal",
      "ports": {
        "bus": 48290,
        "pmech": 21245,
        "efd": 21246,
        "speed": 21244
      },
      "params": {
        "mva": 0.5600000023841858,
        "H": 1.0217000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.3319999873638153,
        "Xdpp": 0.32409998774528503,
        "Xq": 0.79830002784729,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.2685000002384186,
        "Tqopp": 0.28690001368522644,
        "S10": 0.2802000045776367,
        "S12": 0.6730999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1988050527870655,
        "pmax": 0.46666665002703667,
        "qmin": -0.022866667131893337,
        "qmax": 0.17920000245794654,
        "regulated": 48290,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48290_1_ieeet1",
      "ports": {
        "bus": 48290,
        "speed": 21244,
        "vs": 21247,
        "efd": 21246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48290_1_hygov",
      "ports": {
        "speed": 21244,
        "pmech": 21245
      },
      "params": {
        "Trate": 0.5600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1732966899871826,
        "Tr": 5.203714847564697,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0455000400543213,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48290_1_ieeest",
      "ports": {
        "input": 21244,
        "output": 21247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48291_1_gensal",
      "ports": {
        "bus": 48291,
        "pmech": 21249,
        "efd": 21250,
        "speed": 21248
      },
      "params": {
        "mva": 0.5600000023841858,
        "H": 1.0217000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.3319999873638153,
        "Xdpp": 0.32409998774528503,
        "Xq": 0.79830002784729,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.2685000002384186,
        "Tqopp": 0.28690001368522644,
        "S10": 0.2802000045776367,
        "S12": 0.6730999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07359727751463652,
        "pmax": 0.46666665002703667,
        "qmin": -0.022866667131893337,
        "qmax": 0.17920000245794654,
        "regulated": 48291,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48291_1_ieeet1",
      "ports": {
        "bus": 48291,
        "speed": 21248,
        "vs": 21251,
        "efd": 21250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48291_1_hygov",
      "ports": {
        "speed": 21248,
        "pmech": 21249
      },
      "params": {
        "Trate": 0.5600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1732966899871826,
        "Tr": 5.203714847564697,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0455000400543213,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48291_1_ieeest",
      "ports": {
        "input": 21248,
        "output": 21251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48293_1_gensal",
      "ports": {
        "bus": 48293,
        "pmech": 21253,
        "efd": 21254,
        "speed": 21252
      },
      "params": {
        "mva": 0.5600000023841858,
        "H": 1.0217000246047974,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.3319999873638153,
        "Xdpp": 0.32409998774528503,
        "Xq": 0.79830002784729,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.2685000002384186,
        "Tqopp": 0.28690001368522644,
        "S10": 0.2802000045776367,
        "S12": 0.6730999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10092153679579496,
        "pmax": 0.46666665002703667,
        "qmin": -0.022866667131893337,
        "qmax": 0.17920000245794654,
        "regulated": 48293,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48293_1_ieeet1",
      "ports": {
        "bus": 48293,
        "speed": 21252,
        "vs": 21255,
        "efd": 21254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48293_1_hygov",
      "ports": {
        "speed": 21252,
        "pmech": 21253
      },
      "params": {
        "Trate": 0.5600000023841858,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1732966899871826,
        "Tr": 5.203714847564697,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0455000400543213,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48293_1_ieeest",
      "ports": {
        "input": 21252,
        "output": 21255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48296_1_genrou",
      "ports": {
        "bus": 48296,
        "pmech": 21257,
        "efd": 21258,
        "speed": 21256
      },
      "params": {
        "mva": 2.490000009536743,
        "H": 4.491960525512695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.843500018119812,
        "Xdp": 0.23360000550746918,
        "Xdpp": 0.16990000009536743,
        "Xq": 1.7561999559402466,
        "Xqp": 0.48410001397132874,
        "Xqpp": 0.16990000009536743,
        "Xl": 0.12610000371932983,
        "Tdop": 5.2484002113342285,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.1167999505996704,
        "Tqopp": 0.06769999861717224,
        "S10": 0.04470000043511391,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9377091191709042,
        "pmax": 2.0749999210238457,
        "qmin": -0.2531500067561865,
        "qmax": 0.9669500403106213,
        "regulated": 48296,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48296_1_ieeet1",
      "ports": {
        "bus": 48296,
        "speed": 21256,
        "vs": 21259,
        "efd": 21258
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02590000070631504,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0529000759124756,
        "E2": 4.070499897003174,
        "Se1": 0.02070000022649765,
        "Se2": 0.27129998803138733,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48296_1_tgov1",
      "ports": {
        "speed": 21256,
        "pmech": 21257
      },
      "params": {
        "Trate": 2.490000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3765900135040283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48296_1_ieeest",
      "ports": {
        "input": 21256,
        "output": 21259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48296_2_genrou",
      "ports": {
        "bus": 48296,
        "pmech": 21261,
        "efd": 21262,
        "speed": 21260
      },
      "params": {
        "mva": 2.490000009536743,
        "H": 4.491960525512695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.843500018119812,
        "Xdp": 0.23360000550746918,
        "Xdpp": 0.16990000009536743,
        "Xq": 1.7561999559402466,
        "Xqp": 0.48410001397132874,
        "Xqpp": 0.16990000009536743,
        "Xl": 0.12610000371932983,
        "Tdop": 5.2484002113342285,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.1167999505996704,
        "Tqopp": 0.06769999861717224,
        "S10": 0.04470000043511391,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5777694750577211,
        "pmax": 2.0749999210238457,
        "qmin": -0.2531500067561865,
        "qmax": 0.9669500403106213,
        "regulated": 48296,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48296_2_ieeet1",
      "ports": {
        "bus": 48296,
        "speed": 21260,
        "vs": 21263,
        "efd": 21262
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02590000070631504,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0529000759124756,
        "E2": 4.070499897003174,
        "Se1": 0.02070000022649765,
        "Se2": 0.27129998803138733,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48296_2_tgov1",
      "ports": {
        "speed": 21260,
        "pmech": 21261
      },
      "params": {
        "Trate": 2.490000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23203593492507935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48296_2_ieeest",
      "ports": {
        "input": 21260,
        "output": 21263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48297_1_genrou",
      "ports": {
        "bus": 48297,
        "pmech": 21265,
        "efd": 21266,
        "speed": 21264
      },
      "params": {
        "mva": 2.490000009536743,
        "H": 4.491960525512695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.843500018119812,
        "Xdp": 0.23360000550746918,
        "Xdpp": 0.16990000009536743,
        "Xq": 1.7561999559402466,
        "Xqp": 0.48410001397132874,
        "Xqpp": 0.16990000009536743,
        "Xl": 0.12610000371932983,
        "Tdop": 5.2484002113342285,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.1167999505996704,
        "Tqopp": 0.06769999861717224,
        "S10": 0.04470000043511391,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.93377735465765,
        "pmax": 2.0749999210238457,
        "qmin": -0.2531500067561865,
        "qmax": 0.9669500403106213,
        "regulated": 48297,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48297_1_ieeet1",
      "ports": {
        "bus": 48297,
        "speed": 21264,
        "vs": 21267,
        "efd": 21266
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02590000070631504,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0529000759124756,
        "E2": 4.070499897003174,
        "Se1": 0.02070000022649765,
        "Se2": 0.27129998803138733,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48297_1_tgov1",
      "ports": {
        "speed": 21264,
        "pmech": 21265
      },
      "params": {
        "Trate": 2.490000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37501099705696106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48297_1_ieeest",
      "ports": {
        "input": 21264,
        "output": 21267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48298_1_genrou",
      "ports": {
        "bus": 48298,
        "pmech": 21269,
        "efd": 21270,
        "speed": 21268
      },
      "params": {
        "mva": 2.490000009536743,
        "H": 4.491960525512695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.843500018119812,
        "Xdp": 0.23360000550746918,
        "Xdpp": 0.16990000009536743,
        "Xq": 1.7561999559402466,
        "Xqp": 0.48410001397132874,
        "Xqpp": 0.16990000009536743,
        "Xl": 0.12610000371932983,
        "Tdop": 5.2484002113342285,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.1167999505996704,
        "Tqopp": 0.06769999861717224,
        "S10": 0.04470000043511391,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3511833259835839,
        "pmax": 2.0749999210238457,
        "qmin": -0.2531500067561865,
        "qmax": 0.9669500403106213,
        "regulated": 48298,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48298_1_ieeet1",
      "ports": {
        "bus": 48298,
        "speed": 21268,
        "vs": 21271,
        "efd": 21270
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02590000070631504,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0529000759124756,
        "E2": 4.070499897003174,
        "Se1": 0.02070000022649765,
        "Se2": 0.27129998803138733,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48298_1_tgov1",
      "ports": {
        "speed": 21268,
        "pmech": 21269
      },
      "params": {
        "Trate": 2.490000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1410374790430069,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48298_1_ieeest",
      "ports": {
        "input": 21268,
        "output": 21271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48303_1_gensal",
      "ports": {
        "bus": 48303,
        "pmech": 21273,
        "efd": 21274,
        "speed": 21272
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.650599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2619999647140503,
        "Xdp": 0.45410001277923584,
        "Xdpp": 0.4296000003814697,
        "Xq": 0.8192999958992004,
        "Xl": 0.12759999930858612,
        "Tdop": 6.0,
        "Tdopp": 0.3476000130176544,
        "Tqopp": 0.15459999442100525,
        "S10": 0.19339999556541443,
        "S12": 0.5611000061035156
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8804031647741795,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 48303,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48303_1_ieeet1",
      "ports": {
        "bus": 48303,
        "speed": 21272,
        "vs": 21275,
        "efd": 21274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48303_1_hygov",
      "ports": {
        "speed": 21272,
        "pmech": 21273
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15550169348716736,
        "Tr": 1.8312851190567017,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34369999170303345,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48303_1_ieeest",
      "ports": {
        "input": 21272,
        "output": 21275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48304_1_gensal",
      "ports": {
        "bus": 48304,
        "pmech": 21277,
        "efd": 21278,
        "speed": 21276
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.650599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2619999647140503,
        "Xdp": 0.45410001277923584,
        "Xdpp": 0.4296000003814697,
        "Xq": 0.8192999958992004,
        "Xl": 0.12759999930858612,
        "Tdop": 6.0,
        "Tdopp": 0.3476000130176544,
        "Tqopp": 0.15459999442100525,
        "S10": 0.19339999556541443,
        "S12": 0.5611000061035156
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.847306102514267,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 48304,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48304_1_ieeet1",
      "ports": {
        "bus": 48304,
        "speed": 21276,
        "vs": 21279,
        "efd": 21278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48304_1_hygov",
      "ports": {
        "speed": 21276,
        "pmech": 21277
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15550169348716736,
        "Tr": 1.8312851190567017,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34369999170303345,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48304_1_ieeest",
      "ports": {
        "input": 21276,
        "output": 21279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48305_1_gensal",
      "ports": {
        "bus": 48305,
        "pmech": 21281,
        "efd": 21282,
        "speed": 21280
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.650599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2619999647140503,
        "Xdp": 0.45410001277923584,
        "Xdpp": 0.4296000003814697,
        "Xq": 0.8192999958992004,
        "Xl": 0.12759999930858612,
        "Tdop": 6.0,
        "Tdopp": 0.3476000130176544,
        "Tqopp": 0.15459999442100525,
        "S10": 0.19339999556541443,
        "S12": 0.5611000061035156
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5495748016983271,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 48305,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48305_1_ieeet1",
      "ports": {
        "bus": 48305,
        "speed": 21280,
        "vs": 21283,
        "efd": 21282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48305_1_hygov",
      "ports": {
        "speed": 21280,
        "pmech": 21281
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15550169348716736,
        "Tr": 1.8312851190567017,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34369999170303345,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48305_1_ieeest",
      "ports": {
        "input": 21280,
        "output": 21283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48308_1_gensal",
      "ports": {
        "bus": 48308,
        "pmech": 21285,
        "efd": 21286,
        "speed": 21284
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.2058000564575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6496999859809875,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.22439999878406525,
        "Xq": 0.41990000009536743,
        "Xl": 0.147599995136261,
        "Tdop": 6.0,
        "Tdopp": 0.0551999993622303,
        "Tqopp": 0.5825999975204468,
        "S10": 0.09179999679327011,
        "S12": 0.4187999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19597571808844805,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 48308,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Esdc1a",
      "id": "48308_1_esdc1a",
      "ports": {
        "bus": 48308,
        "speed": 21284,
        "vs": 21287,
        "efd": 21286
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05310000106692314,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498500108718872,
        "Se1": 0.12280000001192093,
        "E2": 3.3313000202178955,
        "Se2": 0.3684999942779541,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48308_1_hygov",
      "ports": {
        "speed": 21284,
        "pmech": 21285
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6676271557807922,
        "Tr": 8.963194847106934,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9895000457763672,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48308_1_ieeest",
      "ports": {
        "input": 21284,
        "output": 21287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48308_4_gensal",
      "ports": {
        "bus": 48308,
        "pmech": 21289,
        "efd": 21290,
        "speed": 21288
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.2058000564575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6496999859809875,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.22439999878406525,
        "Xq": 0.41990000009536743,
        "Xl": 0.147599995136261,
        "Tdop": 6.0,
        "Tdopp": 0.0551999993622303,
        "Tqopp": 0.5825999975204468,
        "S10": 0.09179999679327011,
        "S12": 0.4187999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2267475239932537,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 48308,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Esdc1a",
      "id": "48308_4_esdc1a",
      "ports": {
        "bus": 48308,
        "speed": 21288,
        "vs": 21291,
        "efd": 21290
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05310000106692314,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498500108718872,
        "Se1": 0.12280000001192093,
        "E2": 3.3313000202178955,
        "Se2": 0.3684999942779541,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48308_4_hygov",
      "ports": {
        "speed": 21288,
        "pmech": 21289
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6676271557807922,
        "Tr": 8.963194847106934,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9895000457763672,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48308_4_ieeest",
      "ports": {
        "input": 21288,
        "output": 21291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48309_1_gensal",
      "ports": {
        "bus": 48309,
        "pmech": 21293,
        "efd": 21294,
        "speed": 21292
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.2058000564575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6496999859809875,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.22439999878406525,
        "Xq": 0.41990000009536743,
        "Xl": 0.147599995136261,
        "Tdop": 6.0,
        "Tdopp": 0.0551999993622303,
        "Tqopp": 0.5825999975204468,
        "S10": 0.09179999679327011,
        "S12": 0.4187999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3086665878072381,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 48309,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48309_1_esdc1a",
      "ports": {
        "bus": 48309,
        "speed": 21292,
        "vs": 21295,
        "efd": 21294
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05310000106692314,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498500108718872,
        "Se1": 0.12280000001192093,
        "E2": 3.3313000202178955,
        "Se2": 0.3684999942779541,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48309_1_hygov",
      "ports": {
        "speed": 21292,
        "pmech": 21293
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6676271557807922,
        "Tr": 8.963194847106934,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9895000457763672,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48309_1_ieeest",
      "ports": {
        "input": 21292,
        "output": 21295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48310_1_gensal",
      "ports": {
        "bus": 48310,
        "pmech": 21297,
        "efd": 21298,
        "speed": 21296
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.2058000564575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6496999859809875,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.22439999878406525,
        "Xq": 0.41990000009536743,
        "Xl": 0.147599995136261,
        "Tdop": 6.0,
        "Tdopp": 0.0551999993622303,
        "Tqopp": 0.5825999975204468,
        "S10": 0.09179999679327011,
        "S12": 0.4187999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31541241332888603,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 48310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48310_1_esdc1a",
      "ports": {
        "bus": 48310,
        "speed": 21296,
        "vs": 21299,
        "efd": 21298
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05310000106692314,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.498500108718872,
        "Se1": 0.12280000001192093,
        "E2": 3.3313000202178955,
        "Se2": 0.3684999942779541,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48310_1_hygov",
      "ports": {
        "speed": 21296,
        "pmech": 21297
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6676271557807922,
        "Tr": 8.963194847106934,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9895000457763672,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48310_1_ieeest",
      "ports": {
        "input": 21296,
        "output": 21299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48315_1_gensal",
      "ports": {
        "bus": 48315,
        "pmech": 21301,
        "efd": 21302,
        "speed": 21300
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.3366000652313232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5202999711036682,
        "Xdp": 0.23890000581741333,
        "Xdpp": 0.16040000319480896,
        "Xq": 0.3353999853134155,
        "Xl": 0.13449999690055847,
        "Tdop": 6.0,
        "Tdopp": 0.13619999587535858,
        "Tqopp": 0.07880000025033951,
        "S10": 0.12439999729394913,
        "S12": 0.28459998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27238084003329277,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 48315,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "48315_1_ieeet1",
      "ports": {
        "bus": 48315,
        "speed": 21300,
        "vs": 21303,
        "efd": 21302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48315_1_hygov",
      "ports": {
        "speed": 21300,
        "pmech": 21301
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3988228738307953,
        "Tr": 4.079529762268066,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7998999953269958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48315_1_ieeest",
      "ports": {
        "input": 21300,
        "output": 21303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48316_1_gensal",
      "ports": {
        "bus": 48316,
        "pmech": 21305,
        "efd": 21306,
        "speed": 21304
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.3366000652313232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5202999711036682,
        "Xdp": 0.23890000581741333,
        "Xdpp": 0.16040000319480896,
        "Xq": 0.3353999853134155,
        "Xl": 0.13449999690055847,
        "Tdop": 6.0,
        "Tdopp": 0.13619999587535858,
        "Tqopp": 0.07880000025033951,
        "S10": 0.12439999729394913,
        "S12": 0.28459998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08587875636294484,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 48316,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "48316_1_ieeet1",
      "ports": {
        "bus": 48316,
        "speed": 21304,
        "vs": 21307,
        "efd": 21306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48316_1_hygov",
      "ports": {
        "speed": 21304,
        "pmech": 21305
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3988228738307953,
        "Tr": 4.079529762268066,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7998999953269958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48316_1_ieeest",
      "ports": {
        "input": 21304,
        "output": 21307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48320_1_genrou",
      "ports": {
        "bus": 48320,
        "pmech": 21309,
        "efd": 21310,
        "speed": 21308
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1163209564983845,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48320,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48320_1_ieeet1",
      "ports": {
        "bus": 48320,
        "speed": 21308,
        "vs": 21311,
        "efd": 21310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48320_1_tgov1",
      "ports": {
        "speed": 21308,
        "pmech": 21309
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4074164032936096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48320_1_ieeest",
      "ports": {
        "input": 21308,
        "output": 21311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48321_1_genrou",
      "ports": {
        "bus": 48321,
        "pmech": 21313,
        "efd": 21314,
        "speed": 21312
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0884257033467293,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48321,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48321_1_ieeet1",
      "ports": {
        "bus": 48321,
        "speed": 21312,
        "vs": 21315,
        "efd": 21314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48321_1_tgov1",
      "ports": {
        "speed": 21312,
        "pmech": 21313
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3972356617450714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48321_1_ieeest",
      "ports": {
        "input": 21312,
        "output": 21315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48323_1_genrou",
      "ports": {
        "bus": 48323,
        "pmech": 21317,
        "efd": 21318,
        "speed": 21316
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6312151439487934,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48323,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48323_1_ieeet1",
      "ports": {
        "bus": 48323,
        "speed": 21316,
        "vs": 21319,
        "efd": 21318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48323_1_tgov1",
      "ports": {
        "speed": 21316,
        "pmech": 21317
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23037049174308777,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48323_1_ieeest",
      "ports": {
        "input": 21316,
        "output": 21319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48324_1_genrou",
      "ports": {
        "bus": 48324,
        "pmech": 21321,
        "efd": 21322,
        "speed": 21320
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3174902405589819,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48324,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48324_1_ieeet1",
      "ports": {
        "bus": 48324,
        "speed": 21320,
        "vs": 21323,
        "efd": 21322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48324_1_tgov1",
      "ports": {
        "speed": 21320,
        "pmech": 21321
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1158723533153534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48324_1_ieeest",
      "ports": {
        "input": 21320,
        "output": 21323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48326_1_genrou",
      "ports": {
        "bus": 48326,
        "pmech": 21325,
        "efd": 21326,
        "speed": 21324
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8458615280687809,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48326,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48326_1_ieeet1",
      "ports": {
        "bus": 48326,
        "speed": 21324,
        "vs": 21327,
        "efd": 21326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48326_1_tgov1",
      "ports": {
        "speed": 21324,
        "pmech": 21325
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3087085783481598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48326_1_ieeest",
      "ports": {
        "input": 21324,
        "output": 21327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48326_2_genrou",
      "ports": {
        "bus": 48326,
        "pmech": 21329,
        "efd": 21330,
        "speed": 21328
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.252774715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2482999563217163,
        "Xdp": 0.12950000166893005,
        "Xdpp": 0.09700000286102295,
        "Xq": 1.201300024986267,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.09700000286102295,
        "Xl": 0.06939999759197235,
        "Tdop": 9.543999671936035,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.483199954032898,
        "Tqopp": 0.058800000697374344,
        "S10": 0.03629999980330467,
        "S12": 0.3077000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.238500046543777,
        "pmax": 2.2833332419395447,
        "qmin": -0.2785666612908244,
        "qmax": 1.0640333406627178,
        "regulated": 48326,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48326_2_ieeet1",
      "ports": {
        "bus": 48326,
        "speed": 21328,
        "vs": 21331,
        "efd": 21330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48326_2_tgov1",
      "ports": {
        "speed": 21328,
        "pmech": 21329
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08704381436109543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48326_2_ieeest",
      "ports": {
        "input": 21328,
        "output": 21331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48331_1_genrou",
      "ports": {
        "bus": 48331,
        "pmech": 21333,
        "efd": 21334,
        "speed": 21332
      },
      "params": {
        "mva": 247.52000427246094,
        "H": 4.824007034301758,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.27129998803138733,
        "Xdpp": 0.21410000324249268,
        "Xq": 1.8219000101089478,
        "Xqp": 0.5404000282287598,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.1662999987602234,
        "Tdop": 8.008099555969238,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.07090000063180923,
        "S10": 0.10689999908208847,
        "S12": 0.527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.22456645965576,
        "pmax": 206.2666654586792,
        "qmin": -22.895599901676178,
        "qmax": 104.9897313117981,
        "regulated": 48329,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "48331_1_ieeet1",
      "ports": {
        "bus": 48331,
        "speed": 21332,
        "vs": 21335,
        "efd": 21334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
