      "id": "48331_1_tgov1",
      "ports": {
        "speed": 21332,
        "pmech": 21333
      },
      "params": {
        "Trate": 247.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140687424,
        "Pvmin": 0.4049150049686432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48331_1_ieeest",
      "ports": {
        "input": 21332,
        "output": 21335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48332_1_genrou",
      "ports": {
        "bus": 48332,
        "pmech": 21337,
        "efd": 21338,
        "speed": 21336
      },
      "params": {
        "mva": 247.52000427246094,
        "H": 4.824007034301758,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.27129998803138733,
        "Xdpp": 0.21410000324249268,
        "Xq": 1.8219000101089478,
        "Xqp": 0.5404000282287598,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.1662999987602234,
        "Tdop": 8.008099555969238,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.07090000063180923,
        "S10": 0.10689999908208847,
        "S12": 0.527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.725241661071777,
        "pmax": 206.2666654586792,
        "qmin": -22.895599901676178,
        "qmax": 104.9897313117981,
        "regulated": 48332,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "48332_1_ieeet1",
      "ports": {
        "bus": 48332,
        "speed": 21336,
        "vs": 21339,
        "efd": 21338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48332_1_tgov1",
      "ports": {
        "speed": 21336,
        "pmech": 21337
      },
      "params": {
        "Trate": 247.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140687424,
        "Pvmin": 0.12009228020906448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48332_1_ieeest",
      "ports": {
        "input": 21336,
        "output": 21339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48333_1_genrou",
      "ports": {
        "bus": 48333,
        "pmech": 21341,
        "efd": 21342,
        "speed": 21340
      },
      "params": {
        "mva": 247.52000427246094,
        "H": 4.824007034301758,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.27129998803138733,
        "Xdpp": 0.21410000324249268,
        "Xq": 1.8219000101089478,
        "Xqp": 0.5404000282287598,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.1662999987602234,
        "Tdop": 8.008099555969238,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.07090000063180923,
        "S10": 0.10689999908208847,
        "S12": 0.527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.87200140953064,
        "pmax": 206.2666654586792,
        "qmin": -22.895599901676178,
        "qmax": 104.9897313117981,
        "regulated": 48333,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48333_1_ieeet1",
      "ports": {
        "bus": 48333,
        "speed": 21340,
        "vs": 21343,
        "efd": 21342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48333_1_tgov1",
      "ports": {
        "speed": 21340,
        "pmech": 21341
      },
      "params": {
        "Trate": 247.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140687424,
        "Pvmin": 0.140885591506958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48333_1_ieeest",
      "ports": {
        "input": 21340,
        "output": 21343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48337_1_gensal",
      "ports": {
        "bus": 48337,
        "pmech": 21345,
        "efd": 21346,
        "speed": 21344
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5748000144958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4112999439239502,
        "Xdp": 0.5903000235557556,
        "Xdpp": 0.48339998722076416,
        "Xq": 0.916700005531311,
        "Xl": 0.17829999327659607,
        "Tdop": 6.0,
        "Tdopp": 0.5178999900817871,
        "Tqopp": 0.20399999618530273,
        "S10": 0.07680000364780426,
        "S12": 0.2547000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19819417502731085,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48337,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48337_1_ieeet1",
      "ports": {
        "bus": 48337,
        "speed": 21344,
        "vs": 21347,
        "efd": 21346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48337_1_hygov",
      "ports": {
        "speed": 21344,
        "pmech": 21345
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5532969832420349,
        "Tr": 3.821413993835449,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7452999949455261,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48337_1_ieeest",
      "ports": {
        "input": 21344,
        "output": 21347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48337_2_gensal",
      "ports": {
        "bus": 48337,
        "pmech": 21349,
        "efd": 21350,
        "speed": 21348
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5748000144958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4112999439239502,
        "Xdp": 0.5903000235557556,
        "Xdpp": 0.48339998722076416,
        "Xq": 0.916700005531311,
        "Xl": 0.17829999327659607,
        "Tdop": 6.0,
        "Tdopp": 0.5178999900817871,
        "Tqopp": 0.20399999618530273,
        "S10": 0.07680000364780426,
        "S12": 0.2547000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7502147927880287,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48337,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48337_2_ieeet1",
      "ports": {
        "bus": 48337,
        "speed": 21348,
        "vs": 21351,
        "efd": 21350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48337_2_hygov",
      "ports": {
        "speed": 21348,
        "pmech": 21349
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5532969832420349,
        "Tr": 3.821413993835449,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7452999949455261,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48337_2_ieeest",
      "ports": {
        "input": 21348,
        "output": 21351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48341_1_gensal",
      "ports": {
        "bus": 48341,
        "pmech": 21353,
        "efd": 21354,
        "speed": 21352
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.4000000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6589000225067139,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.24500000476837158,
        "Xq": 0.42590001225471497,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.12070000171661377,
        "Tqopp": 0.49070000648498535,
        "S10": 0.14139999449253082,
        "S12": 0.29789999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29290320817381144,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48341_1_ieeet1",
      "ports": {
        "bus": 48341,
        "speed": 21352,
        "vs": 21355,
        "efd": 21354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48341_1_hygov",
      "ports": {
        "speed": 21352,
        "pmech": 21353
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5298244953155518,
        "Tr": 7.652021884918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339999437332153,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48341_1_ieeest",
      "ports": {
        "input": 21352,
        "output": 21355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48341_2_gensal",
      "ports": {
        "bus": 48341,
        "pmech": 21357,
        "efd": 21358,
        "speed": 21356
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.4000000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6589000225067139,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.24500000476837158,
        "Xq": 0.42590001225471497,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.12070000171661377,
        "Tqopp": 0.49070000648498535,
        "S10": 0.14139999449253082,
        "S12": 0.29789999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6464878562837839,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48341_2_ieeet1",
      "ports": {
        "bus": 48341,
        "speed": 21356,
        "vs": 21359,
        "efd": 21358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48341_2_hygov",
      "ports": {
        "speed": 21356,
        "pmech": 21357
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5298244953155518,
        "Tr": 7.652021884918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339999437332153,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48341_2_ieeest",
      "ports": {
        "input": 21356,
        "output": 21359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48341_3_gensal",
      "ports": {
        "bus": 48341,
        "pmech": 21361,
        "efd": 21362,
        "speed": 21360
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.4000000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6589000225067139,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.24500000476837158,
        "Xq": 0.42590001225471497,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.12070000171661377,
        "Tqopp": 0.49070000648498535,
        "S10": 0.14139999449253082,
        "S12": 0.29789999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20779699552804232,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48341_3_ieeet1",
      "ports": {
        "bus": 48341,
        "speed": 21360,
        "vs": 21363,
        "efd": 21362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48341_3_hygov",
      "ports": {
        "speed": 21360,
        "pmech": 21361
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5298244953155518,
        "Tr": 7.652021884918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339999437332153,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48341_3_ieeest",
      "ports": {
        "input": 21360,
        "output": 21363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48341_4_gensal",
      "ports": {
        "bus": 48341,
        "pmech": 21365,
        "efd": 21366,
        "speed": 21364
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.4000000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6589000225067139,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.24500000476837158,
        "Xq": 0.42590001225471497,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.12070000171661377,
        "Tqopp": 0.49070000648498535,
        "S10": 0.14139999449253082,
        "S12": 0.29789999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6360845174640417,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48341_4_ieeet1",
      "ports": {
        "bus": 48341,
        "speed": 21364,
        "vs": 21367,
        "efd": 21366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48341_4_hygov",
      "ports": {
        "speed": 21364,
        "pmech": 21365
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5298244953155518,
        "Tr": 7.652021884918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339999437332153,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48341_4_ieeest",
      "ports": {
        "input": 21364,
        "output": 21367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48341_5_gensal",
      "ports": {
        "bus": 48341,
        "pmech": 21369,
        "efd": 21370,
        "speed": 21368
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.4000000953674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6589000225067139,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.24500000476837158,
        "Xq": 0.42590001225471497,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.12070000171661377,
        "Tqopp": 0.49070000648498535,
        "S10": 0.14139999449253082,
        "S12": 0.29789999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3034368623048067,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48341_5_ieeet1",
      "ports": {
        "bus": 48341,
        "speed": 21368,
        "vs": 21371,
        "efd": 21370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48341_5_hygov",
      "ports": {
        "speed": 21368,
        "pmech": 21369
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5298244953155518,
        "Tr": 7.652021884918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6339999437332153,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48341_5_ieeest",
      "ports": {
        "input": 21368,
        "output": 21371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48344_1_genrou",
      "ports": {
        "bus": 48344,
        "pmech": 21373,
        "efd": 21374,
        "speed": 21372
      },
      "params": {
        "mva": 2.3519999980926514,
        "H": 3.3524279594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6917999982833862,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.6146999597549438,
        "Xqp": 0.45980000495910645,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16680000722408295,
        "Tdop": 7.410399913787842,
        "Tdopp": 0.05889999866485596,
        "Tqop": 0.7019000053405762,
        "Tqopp": 0.0731000006198883,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.859585590660572,
        "pmax": 1.9600000232458115,
        "qmin": -0.23912000469863415,
        "qmax": 0.9133599698543549,
        "regulated": 48344,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48344_1_ieeet1",
      "ports": {
        "bus": 48344,
        "speed": 21372,
        "vs": 21375,
        "efd": 21374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48344_1_tgov1",
      "ports": {
        "speed": 21372,
        "pmech": 21373
      },
      "params": {
        "Trate": 2.3519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3654700517654419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48344_1_ieeest",
      "ports": {
        "input": 21372,
        "output": 21375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48344_2_genrou",
      "ports": {
        "bus": 48344,
        "pmech": 21377,
        "efd": 21378,
        "speed": 21376
      },
      "params": {
        "mva": 2.3519999980926514,
        "H": 3.3524279594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6917999982833862,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.6146999597549438,
        "Xqp": 0.45980000495910645,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16680000722408295,
        "Tdop": 7.410399913787842,
        "Tdopp": 0.05889999866485596,
        "Tqop": 0.7019000053405762,
        "Tqopp": 0.0731000006198883,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.663296552374959,
        "pmax": 1.9600000232458115,
        "qmin": -0.23912000469863415,
        "qmax": 0.9133599698543549,
        "regulated": 48344,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48344_2_ieeet1",
      "ports": {
        "bus": 48344,
        "speed": 21376,
        "vs": 21379,
        "efd": 21378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48344_2_tgov1",
      "ports": {
        "speed": 21376,
        "pmech": 21377
      },
      "params": {
        "Trate": 2.3519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28201383352279663,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48344_2_ieeest",
      "ports": {
        "input": 21376,
        "output": 21379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48345_1_genrou",
      "ports": {
        "bus": 48345,
        "pmech": 21381,
        "efd": 21382,
        "speed": 21380
      },
      "params": {
        "mva": 2.3519999980926514,
        "H": 3.3524279594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6917999982833862,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.6146999597549438,
        "Xqp": 0.45980000495910645,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16680000722408295,
        "Tdop": 7.410399913787842,
        "Tdopp": 0.05889999866485596,
        "Tqop": 0.7019000053405762,
        "Tqopp": 0.0731000006198883,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8117882534861565,
        "pmax": 1.9600000232458115,
        "qmin": -0.23912000469863415,
        "qmax": 0.9133599698543549,
        "regulated": 48345,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48345_1_ieeet1",
      "ports": {
        "bus": 48345,
        "speed": 21380,
        "vs": 21383,
        "efd": 21382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48345_1_tgov1",
      "ports": {
        "speed": 21380,
        "pmech": 21381
      },
      "params": {
        "Trate": 2.3519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3451480567455292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48345_1_ieeest",
      "ports": {
        "input": 21380,
        "output": 21383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48345_2_genrou",
      "ports": {
        "bus": 48345,
        "pmech": 21385,
        "efd": 21386,
        "speed": 21384
      },
      "params": {
        "mva": 2.3519999980926514,
        "H": 3.3524279594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6917999982833862,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.6146999597549438,
        "Xqp": 0.45980000495910645,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16680000722408295,
        "Tdop": 7.410399913787842,
        "Tdopp": 0.05889999866485596,
        "Tqop": 0.7019000053405762,
        "Tqopp": 0.0731000006198883,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5904190707951784,
        "pmax": 1.9600000232458115,
        "qmin": -0.23912000469863415,
        "qmax": 0.9133599698543549,
        "regulated": 48345,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48345_2_ieeet1",
      "ports": {
        "bus": 48345,
        "speed": 21384,
        "vs": 21387,
        "efd": 21386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48345_2_tgov1",
      "ports": {
        "speed": 21384,
        "pmech": 21385
      },
      "params": {
        "Trate": 2.3519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25102850794792175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48345_2_ieeest",
      "ports": {
        "input": 21384,
        "output": 21387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48346_1_genrou",
      "ports": {
        "bus": 48346,
        "pmech": 21389,
        "efd": 21390,
        "speed": 21388
      },
      "params": {
        "mva": 2.3519999980926514,
        "H": 3.3524279594421387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6917999982833862,
        "Xdp": 0.3084999918937683,
        "Xdpp": 0.2222999930381775,
        "Xq": 1.6146999597549438,
        "Xqp": 0.45980000495910645,
        "Xqpp": 0.2222999930381775,
        "Xl": 0.16680000722408295,
        "Tdop": 7.410399913787842,
        "Tdopp": 0.05889999866485596,
        "Tqop": 0.7019000053405762,
        "Tqopp": 0.0731000006198883,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7028534077107906,
        "pmax": 1.9600000232458115,
        "qmin": -0.23912000469863415,
        "qmax": 0.9133599698543549,
        "regulated": 48346,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48346_1_ieeet1",
      "ports": {
        "bus": 48346,
        "speed": 21388,
        "vs": 21391,
        "efd": 21390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48346_1_tgov1",
      "ports": {
        "speed": 21388,
        "pmech": 21389
      },
      "params": {
        "Trate": 2.3519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2988322377204895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48346_1_ieeest",
      "ports": {
        "input": 21388,
        "output": 21391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48349_1_genrou",
      "ports": {
        "bus": 48349,
        "pmech": 21393,
        "efd": 21394,
        "speed": 21392
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 4.443591117858887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0099000930786133,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.22169999778270721,
        "Xq": 1.9112000465393066,
        "Xqp": 0.5424000024795532,
        "Xqpp": 0.22169999778270721,
        "Xl": 0.1662999987602234,
        "Tdop": 8.421899795532227,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.173200011253357,
        "Tqopp": 0.07349999994039536,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.046063892543316,
        "pmax": 10.999999940395355,
        "qmin": -1.3419999741017818,
        "qmax": 5.125999823212624,
        "regulated": 48349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48349_1_ieeet1",
      "ports": {
        "bus": 48349,
        "speed": 21392,
        "vs": 21395,
        "efd": 21394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48349_1_tgov1",
      "ports": {
        "speed": 21392,
        "pmech": 21393
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.23076242208480835,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48349_1_ieeest",
      "ports": {
        "input": 21392,
        "output": 21395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48349_2_genrou",
      "ports": {
        "bus": 48349,
        "pmech": 21397,
        "efd": 21398,
        "speed": 21396
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 4.443591117858887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0099000930786133,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.22169999778270721,
        "Xq": 1.9112000465393066,
        "Xqp": 0.5424000024795532,
        "Xqpp": 0.22169999778270721,
        "Xl": 0.1662999987602234,
        "Tdop": 8.421899795532227,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.173200011253357,
        "Tqopp": 0.07349999994039536,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1988328769803047,
        "pmax": 10.999999940395355,
        "qmin": -1.3419999741017818,
        "qmax": 5.125999823212624,
        "regulated": 48349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48349_2_ieeet1",
      "ports": {
        "bus": 48349,
        "speed": 21396,
        "vs": 21399,
        "efd": 21398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48349_2_tgov1",
      "ports": {
        "speed": 21396,
        "pmech": 21397
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.09082067012786865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48349_2_ieeest",
      "ports": {
        "input": 21396,
        "output": 21399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48354_1_gensal",
      "ports": {
        "bus": 48354,
        "pmech": 21401,
        "efd": 21402,
        "speed": 21400
      },
      "params": {
        "mva": 13.5600004196167,
        "H": 3.2948999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7042999863624573,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.18469999730587006,
        "Xq": 0.4555000066757202,
        "Xl": 0.14920000731945038,
        "Tdop": 6.0,
        "Tdopp": 0.12200000137090683,
        "Tqopp": 0.5843999981880188,
        "S10": 0.19189999997615814,
        "S12": 0.41589999198913574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9691994190216064,
        "pmax": 11.299999803304672,
        "qmin": -0.5537000019103289,
        "qmax": 4.339199885725975,
        "regulated": 48354,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Esdc1a",
      "id": "48354_1_esdc1a",
      "ports": {
        "bus": 48354,
        "speed": 21400,
        "vs": 21403,
        "efd": 21402
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.046300001442432404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4758999347686768,
        "Se1": 0.14239999651908875,
        "E2": 3.3011999130249023,
        "Se2": 0.4271000027656555,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48354_1_hygov",
      "ports": {
        "speed": 21400,
        "pmech": 21401
      },
      "params": {
        "Trate": 13.5600004196167,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5835731029510498,
        "Tr": 8.127833366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48354_1_ieeest",
      "ports": {
        "input": 21400,
        "output": 21403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48354_2_gensal",
      "ports": {
        "bus": 48354,
        "pmech": 21405,
        "efd": 21406,
        "speed": 21404
      },
      "params": {
        "mva": 13.5600004196167,
        "H": 3.2948999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7042999863624573,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.18469999730587006,
        "Xq": 0.4555000066757202,
        "Xl": 0.14920000731945038,
        "Tdop": 6.0,
        "Tdopp": 0.12200000137090683,
        "Tqopp": 0.5843999981880188,
        "S10": 0.19189999997615814,
        "S12": 0.41589999198913574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.90896650403738,
        "pmax": 11.299999803304672,
        "qmin": -0.5537000019103289,
        "qmax": 4.339199885725975,
        "regulated": 48354,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Esdc1a",
      "id": "48354_2_esdc1a",
      "ports": {
        "bus": 48354,
        "speed": 21404,
        "vs": 21407,
        "efd": 21406
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.046300001442432404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4758999347686768,
        "Se1": 0.14239999651908875,
        "E2": 3.3011999130249023,
        "Se2": 0.4271000027656555,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48354_2_hygov",
      "ports": {
        "speed": 21404,
        "pmech": 21405
      },
      "params": {
        "Trate": 13.5600004196167,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5835731029510498,
        "Tr": 8.127833366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48354_2_ieeest",
      "ports": {
        "input": 21404,
        "output": 21407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48355_1_gensal",
      "ports": {
        "bus": 48355,
        "pmech": 21409,
        "efd": 21410,
        "speed": 21408
      },
      "params": {
        "mva": 13.5600004196167,
        "H": 3.2948999404907227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7042999863624573,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.18469999730587006,
        "Xq": 0.4555000066757202,
        "Xl": 0.14920000731945038,
        "Tdop": 6.0,
        "Tdopp": 0.12200000137090683,
        "Tqopp": 0.5843999981880188,
        "S10": 0.19189999997615814,
        "S12": 0.41589999198913574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.058618262410164,
        "pmax": 11.299999803304672,
        "qmin": -0.5537000019103289,
        "qmax": 4.339199885725975,
        "regulated": 48355,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Esdc1a",
      "id": "48355_1_esdc1a",
      "ports": {
        "bus": 48355,
        "speed": 21408,
        "vs": 21411,
        "efd": 21410
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.046300001442432404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4758999347686768,
        "Se1": 0.14239999651908875,
        "E2": 3.3011999130249023,
        "Se2": 0.4271000027656555,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48355_1_hygov",
      "ports": {
        "speed": 21408,
        "pmech": 21409
      },
      "params": {
        "Trate": 13.5600004196167,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5835731029510498,
        "Tr": 8.127833366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48355_1_ieeest",
      "ports": {
        "input": 21408,
        "output": 21411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48358_1_genrou",
      "ports": {
        "bus": 48358,
        "pmech": 21413,
        "efd": 21414,
        "speed": 21412
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.302429437637329,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.340999960899353,
        "Xdp": 0.1662999987602234,
        "Xdpp": 0.12269999831914902,
        "Xq": 1.2877000570297241,
        "Xqp": 0.25529998540878296,
        "Xqpp": 0.12269999831914902,
        "Xl": 0.08940000087022781,
        "Tdop": 5.826099872589111,
        "Tdopp": 0.03590000048279762,
        "Tqop": 1.1015000343322754,
        "Tqopp": 0.0608999989926815,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18699794309213758,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 48358,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48358_1_ieeet1",
      "ports": {
        "bus": 48358,
        "speed": 21412,
        "vs": 21415,
        "efd": 21414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48358_1_tgov1",
      "ports": {
        "speed": 21412,
        "pmech": 21413
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.10388775169849396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48358_1_ieeest",
      "ports": {
        "input": 21412,
        "output": 21415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48366_2_genrou",
      "ports": {
        "bus": 48366,
        "pmech": 21417,
        "efd": 21418,
        "speed": 21416
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 5.99826717376709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.264400005340576,
        "Xdp": 0.17599999904632568,
        "Xdpp": 0.10029999911785126,
        "Xq": 2.0987000465393066,
        "Xqp": 0.41449999809265137,
        "Xqpp": 0.10029999911785126,
        "Xl": 0.0754999965429306,
        "Tdop": 8.316699981689453,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.0520999431610107,
        "Tqopp": 0.0738999992609024,
        "S10": 0.11580000072717667,
        "S12": 0.6489999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3501505367457867,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 48366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48366_2_ieeet1",
      "ports": {
        "bus": 48366,
        "speed": 21416,
        "vs": 21419,
        "efd": 21418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48366_2_tgov1",
      "ports": {
        "speed": 21416,
        "pmech": 21417
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.37504181265830994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48366_2_ieeest",
      "ports": {
        "input": 21416,
        "output": 21419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48369_1_gensal",
      "ports": {
        "bus": 48369,
        "pmech": 21421,
        "efd": 21422,
        "speed": 21420
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 3.1819000244140625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7735999822616577,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.11990000307559967,
        "Xq": 0.5006999969482422,
        "Xl": 0.0966000035405159,
        "Tdop": 6.0,
        "Tdopp": 0.4047999978065491,
        "Tqopp": 0.4059999883174896,
        "S10": 0.20720000565052032,
        "S12": 0.760200023651123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05637813010253012,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 48369,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48369_1_ieeet1",
      "ports": {
        "bus": 48369,
        "speed": 21420,
        "vs": 21423,
        "efd": 21422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48369_1_hygov",
      "ports": {
        "speed": 21420,
        "pmech": 21421
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6649670004844666,
        "Tr": 8.870522499084473,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9631999731063843,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48369_1_ieeest",
      "ports": {
        "input": 21420,
        "output": 21423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48370_1_gensal",
      "ports": {
        "bus": 48370,
        "pmech": 21425,
        "efd": 21426,
        "speed": 21424
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 3.1819000244140625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7735999822616577,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.11990000307559967,
        "Xq": 0.5006999969482422,
        "Xl": 0.0966000035405159,
        "Tdop": 6.0,
        "Tdopp": 0.4047999978065491,
        "Tqopp": 0.4059999883174896,
        "S10": 0.20720000565052032,
        "S12": 0.760200023651123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10884995572268963,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 48370,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48370_1_ieeet1",
      "ports": {
        "bus": 48370,
        "speed": 21424,
        "vs": 21427,
        "efd": 21426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48370_1_hygov",
      "ports": {
        "speed": 21424,
        "pmech": 21425
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6649670004844666,
        "Tr": 8.870522499084473,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9631999731063843,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48370_1_ieeest",
      "ports": {
        "input": 21424,
        "output": 21427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48372_2_gensal",
      "ports": {
        "bus": 48372,
        "pmech": 21429,
        "efd": 21430,
        "speed": 21428
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.7359000444412231,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6474000215530396,
        "Xdp": 0.20900000631809235,
        "Xdpp": 0.12520000338554382,
        "Xq": 0.41839998960494995,
        "Xl": 0.10949999839067459,
        "Tdop": 6.0,
        "Tdopp": 0.5999000072479248,
        "Tqopp": 0.14390000700950623,
        "S10": 0.28769999742507935,
        "S12": 0.6352999806404114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08926597656682134,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 48372,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48372_2_ieeet1",
      "ports": {
        "bus": 48372,
        "speed": 21428,
        "vs": 21431,
        "efd": 21430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7356998920440674,
        "E2": 3.647599935531616,
        "Se1": 0.08240000158548355,
        "Se2": 0.3776000142097473,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48372_2_hygov",
      "ports": {
        "speed": 21428,
        "pmech": 21429
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8238525986671448,
        "Tr": 6.1595048904418945,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2654999494552612,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48372_2_ieeest",
      "ports": {
        "input": 21428,
        "output": 21431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48373_1_gensal",
      "ports": {
        "bus": 48373,
        "pmech": 21433,
        "efd": 21434,
        "speed": 21432
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 3.1819000244140625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7735999822616577,
        "Xdp": 0.20839999616146088,
        "Xdpp": 0.11990000307559967,
        "Xq": 0.5006999969482422,
        "Xl": 0.0966000035405159,
        "Tdop": 6.0,
        "Tdopp": 0.4047999978065491,
        "Tqopp": 0.4059999883174896,
        "S10": 0.20720000565052032,
        "S12": 0.760200023651123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09319722303189337,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 48373,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48373_1_ieeet1",
      "ports": {
        "bus": 48373,
        "speed": 21432,
        "vs": 21435,
        "efd": 21434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48373_1_hygov",
      "ports": {
        "speed": 21432,
        "pmech": 21433
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6649670004844666,
        "Tr": 8.870522499084473,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9631999731063843,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48373_1_ieeest",
      "ports": {
        "input": 21432,
        "output": 21435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48377_1_genrou",
      "ports": {
        "bus": 48377,
        "pmech": 21437,
        "efd": 21438,
        "speed": 21436
      },
      "params": {
        "mva": 42.599998474121094,
        "H": 4.7963738441467285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.066499948501587,
        "Xdp": 0.18440000712871552,
        "Xdpp": 0.1420000046491623,
        "Xq": 1.9390000104904175,
        "Xqp": 0.24199999868869781,
        "Xqpp": 0.1420000046491623,
        "Xl": 0.1088000014424324,
        "Tdop": 8.110199928283691,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.6876999735832214,
        "Tqopp": 0.09749999642372131,
        "S10": 0.07500000298023224,
        "S12": 0.24869999289512634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.25172847509384,
        "pmax": 35.499998927116394,
        "qmin": -3.940499946475029,
        "qmax": 18.069499731063843,
        "regulated": 48377,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48377_1_ieeet1",
      "ports": {
        "bus": 48377,
        "speed": 21436,
        "vs": 21439,
        "efd": 21438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48377_1_tgov1",
      "ports": {
        "speed": 21436,
        "pmech": 21437
      },
      "params": {
        "Trate": 42.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972336,
        "Pvmin": 0.4049701690673828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48377_1_ieeest",
      "ports": {
        "input": 21436,
        "output": 21439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48377_2_genrou",
      "ports": {
        "bus": 48377,
        "pmech": 21441,
        "efd": 21442,
        "speed": 21440
      },
      "params": {
        "mva": 42.599998474121094,
        "H": 4.7963738441467285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.066499948501587,
        "Xdp": 0.18440000712871552,
        "Xdpp": 0.1420000046491623,
        "Xq": 1.9390000104904175,
        "Xqp": 0.24199999868869781,
        "Xqpp": 0.1420000046491623,
        "Xl": 0.1088000014424324,
        "Tdop": 8.110199928283691,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.6876999735832214,
        "Tqopp": 0.09749999642372131,
        "S10": 0.07500000298023224,
        "S12": 0.24869999289512634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.268729209899902,
        "pmax": 35.499998927116394,
        "qmin": -3.940499946475029,
        "qmax": 18.069499731063843,
        "regulated": 48377,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "48377_2_ieeet1",
      "ports": {
        "bus": 48377,
        "speed": 21440,
        "vs": 21443,
        "efd": 21442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48377_2_tgov1",
      "ports": {
        "speed": 21440,
        "pmech": 21441
      },
      "params": {
        "Trate": 42.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972336,
        "Pvmin": 0.40536925196647644,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48377_2_ieeest",
      "ports": {
        "input": 21440,
        "output": 21443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48380_2_gensal",
      "ports": {
        "bus": 48380,
        "pmech": 21445,
        "efd": 21446,
        "speed": 21444
      },
      "params": {
        "mva": 2.9100000858306885,
        "H": 3.2636001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6384999752044678,
        "Xdp": 0.30959999561309814,
        "Xdpp": 0.2329999953508377,
        "Xq": 0.41260001063346863,
        "Xl": 0.1745000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.29330000281333923,
        "S10": 0.11800000071525574,
        "S12": 0.4733999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9097157046198845,
        "pmax": 2.4250000715255737,
        "qmin": -0.11882500257343054,
        "qmax": 0.9312000125646591,
        "regulated": 48380,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48380_2_ieeet1",
      "ports": {
        "bus": 48380,
        "speed": 21444,
        "vs": 21447,
        "efd": 21446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48380_2_hygov",
      "ports": {
        "speed": 21444,
        "pmech": 21445
      },
      "params": {
        "Trate": 2.9100000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23523682355880737,
        "Tr": 3.377326011657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6528000235557556,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48380_2_ieeest",
      "ports": {
        "input": 21444,
        "output": 21447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48380_4_gensal",
      "ports": {
        "bus": 48380,
        "pmech": 21449,
        "efd": 21450,
        "speed": 21448
      },
      "params": {
        "mva": 2.9100000858306885,
        "H": 3.2636001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6384999752044678,
        "Xdp": 0.30959999561309814,
        "Xdpp": 0.2329999953508377,
        "Xq": 0.41260001063346863,
        "Xl": 0.1745000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.29330000281333923,
        "S10": 0.11800000071525574,
        "S12": 0.4733999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1472519487142563,
        "pmax": 2.4250000715255737,
        "qmin": -0.11882500257343054,
        "qmax": 0.9312000125646591,
        "regulated": 48380,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48380_4_ieeet1",
      "ports": {
        "bus": 48380,
        "speed": 21448,
        "vs": 21451,
        "efd": 21450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48380_4_hygov",
      "ports": {
        "speed": 21448,
        "pmech": 21449
      },
      "params": {
        "Trate": 2.9100000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23523682355880737,
        "Tr": 3.377326011657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6528000235557556,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48380_4_ieeest",
      "ports": {
        "input": 21448,
        "output": 21451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48383_1_gensal",
      "ports": {
        "bus": 48383,
        "pmech": 21453,
        "efd": 21454,
        "speed": 21452
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 2.4504001140594482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8360999822616577,
        "Xdp": 0.42309999465942383,
        "Xdpp": 0.2660999894142151,
        "Xq": 0.5414999723434448,
        "Xl": 0.16660000383853912,
        "Tdop": 6.0,
        "Tdopp": 0.2538999915122986,
        "Tqopp": 0.3490999937057495,
        "S10": 0.07129999995231628,
        "S12": 0.1988999992609024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07503342349082232,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 48383,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48383_1_esdc1a",
      "ports": {
        "bus": 48383,
        "speed": 21452,
        "vs": 21455,
        "efd": 21454
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0340999998152256,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3631999492645264,
        "Se1": 0.12460000067949295,
        "E2": 3.150899887084961,
        "Se2": 0.37369999289512634,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48383_1_hygov",
      "ports": {
        "speed": 21452,
        "pmech": 21453
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8451765775680542,
        "Tr": 8.699604034423828,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9151999950408936,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48383_1_ieeest",
      "ports": {
        "input": 21452,
        "output": 21455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48383_2_gensal",
      "ports": {
        "bus": 48383,
        "pmech": 21457,
        "efd": 21458,
        "speed": 21456
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 2.4504001140594482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8360999822616577,
        "Xdp": 0.42309999465942383,
        "Xdpp": 0.2660999894142151,
        "Xq": 0.5414999723434448,
        "Xl": 0.16660000383853912,
        "Tdop": 6.0,
        "Tdopp": 0.2538999915122986,
        "Tqopp": 0.3490999937057495,
        "S10": 0.07129999995231628,
        "S12": 0.1988999992609024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06795224617235363,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 48383,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48383_2_esdc1a",
      "ports": {
        "bus": 48383,
        "speed": 21456,
        "vs": 21459,
        "efd": 21458
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0340999998152256,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3631999492645264,
        "Se1": 0.12460000067949295,
        "E2": 3.150899887084961,
        "Se2": 0.37369999289512634,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48383_2_hygov",
      "ports": {
        "speed": 21456,
        "pmech": 21457
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8451765775680542,
        "Tr": 8.699604034423828,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9151999950408936,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48383_2_ieeest",
      "ports": {
        "input": 21456,
        "output": 21459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48384_1_gensal",
      "ports": {
        "bus": 48384,
        "pmech": 21461,
        "efd": 21462,
        "speed": 21460
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 2.4504001140594482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8360999822616577,
        "Xdp": 0.42309999465942383,
        "Xdpp": 0.2660999894142151,
        "Xq": 0.5414999723434448,
        "Xl": 0.16660000383853912,
        "Tdop": 6.0,
        "Tdopp": 0.2538999915122986,
        "Tqopp": 0.3490999937057495,
        "S10": 0.07129999995231628,
        "S12": 0.1988999992609024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18560028402134776,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 48384,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48384_1_esdc1a",
      "ports": {
        "bus": 48384,
        "speed": 21460,
        "vs": 21463,
        "efd": 21462
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0340999998152256,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3631999492645264,
        "Se1": 0.12460000067949295,
        "E2": 3.150899887084961,
        "Se2": 0.37369999289512634,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48384_1_hygov",
      "ports": {
        "speed": 21460,
        "pmech": 21461
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8451765775680542,
        "Tr": 8.699604034423828,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9151999950408936,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48384_1_ieeest",
      "ports": {
        "input": 21460,
        "output": 21463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48387_1_genrou",
      "ports": {
        "bus": 48387,
        "pmech": 21465,
        "efd": 21466,
        "speed": 21464
      },
      "params": {
        "mva": 105.05999755859375,
        "H": 2.714473247528076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.303999900817871,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.13930000364780426,
        "Xq": 2.1854000091552734,
        "Xqp": 0.5475999712944031,
        "Xqpp": 0.13930000364780426,
        "Xl": 0.1023000031709671,
        "Tdop": 7.758200168609619,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.0521999597549438,
        "Tqopp": 0.06310000270605087,
        "S10": 0.058400001376867294,
        "S12": 0.35179999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.643992066383362,
        "pmax": 87.55000233650208,
        "qmin": -10.681100189685822,
        "qmax": 40.79830050468445,
        "regulated": 48387,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48387_1_ieeet1",
      "ports": {
        "bus": 48387,
        "speed": 21464,
        "vs": 21467,
        "efd": 21466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48387_1_tgov1",
      "ports": {
        "speed": 21464,
        "pmech": 21465
      },
      "params": {
        "Trate": 105.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749382008,
        "Pvmin": 0.15842369198799133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48387_1_ieeest",
      "ports": {
        "input": 21464,
        "output": 21467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48387_2_genrou",
      "ports": {
        "bus": 48387,
        "pmech": 21469,
        "efd": 21470,
        "speed": 21468
      },
      "params": {
        "mva": 105.05999755859375,
        "H": 2.714473247528076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.303999900817871,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.13930000364780426,
        "Xq": 2.1854000091552734,
        "Xqp": 0.5475999712944031,
        "Xqpp": 0.13930000364780426,
        "Xl": 0.1023000031709671,
        "Tdop": 7.758200168609619,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.0521999597549438,
        "Tqopp": 0.06310000270605087,
        "S10": 0.058400001376867294,
        "S12": 0.35179999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.098294973373413,
        "pmax": 87.55000233650208,
        "qmin": -10.681100189685822,
        "qmax": 40.79830050468445,
        "regulated": 48387,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48387_2_ieeet1",
      "ports": {
        "bus": 48387,
        "speed": 21468,
        "vs": 21471,
        "efd": 21470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48387_2_tgov1",
      "ports": {
        "speed": 21468,
        "pmech": 21469
      },
      "params": {
        "Trate": 105.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749382008,
        "Pvmin": 0.22937650978565216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48387_2_ieeest",
      "ports": {
        "input": 21468,
        "output": 21471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48387_3_genrou",
      "ports": {
        "bus": 48387,
        "pmech": 21473,
        "efd": 21474,
        "speed": 21472
      },
      "params": {
        "mva": 105.05999755859375,
        "H": 2.714473247528076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.303999900817871,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.13930000364780426,
        "Xq": 2.1854000091552734,
        "Xqp": 0.5475999712944031,
        "Xqpp": 0.13930000364780426,
        "Xl": 0.1023000031709671,
        "Tdop": 7.758200168609619,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.0521999597549438,
        "Tqopp": 0.06310000270605087,
        "S10": 0.058400001376867294,
        "S12": 0.35179999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.741120398044586,
        "pmax": 87.55000233650208,
        "qmin": -10.681100189685822,
        "qmax": 40.79830050468445,
        "regulated": 48387,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48387_3_ieeet1",
      "ports": {
        "bus": 48387,
        "speed": 21472,
        "vs": 21475,
        "efd": 21474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48387_3_tgov1",
      "ports": {
        "speed": 21472,
        "pmech": 21473
      },
      "params": {
        "Trate": 105.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749382008,
        "Pvmin": 0.178384929895401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48387_3_ieeest",
      "ports": {
        "input": 21472,
        "output": 21475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48387_4_genrou",
      "ports": {
        "bus": 48387,
        "pmech": 21477,
        "efd": 21478,
        "speed": 21476
      },
      "params": {
        "mva": 105.05999755859375,
        "H": 2.714473247528076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.303999900817871,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.13930000364780426,
        "Xq": 2.1854000091552734,
        "Xqp": 0.5475999712944031,
        "Xqpp": 0.13930000364780426,
        "Xl": 0.1023000031709671,
        "Tdop": 7.758200168609619,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.0521999597549438,
        "Tqopp": 0.06310000270605087,
        "S10": 0.058400001376867294,
        "S12": 0.35179999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.776363492012024,
        "pmax": 87.55000233650208,
        "qmin": -10.681100189685822,
        "qmax": 40.79830050468445,
        "regulated": 48387,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48387_4_ieeet1",
      "ports": {
        "bus": 48387,
        "speed": 21476,
        "vs": 21479,
        "efd": 21478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48387_4_tgov1",
      "ports": {
        "speed": 21476,
        "pmech": 21477
      },
      "params": {
        "Trate": 105.05999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749382008,
        "Pvmin": 0.26438573002815247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48387_4_ieeest",
      "ports": {
        "input": 21476,
        "output": 21479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48389_1_gensal",
      "ports": {
        "bus": 48389,
        "pmech": 21481,
        "efd": 21482,
        "speed": 21480
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 3.9279000759124756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1253999471664429,
        "Xdp": 0.3522999882698059,
        "Xdpp": 0.2565999925136566,
        "Xq": 0.7301999926567078,
        "Xl": 0.23639999330043793,
        "Tdop": 6.0,
        "Tdopp": 0.5925999879837036,
        "Tqopp": 0.42160001397132874,
        "S10": 0.05220000073313713,
        "S12": 0.37059998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9023920632898808,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 48389,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48389_1_ieeet1",
      "ports": {
        "bus": 48389,
        "speed": 21480,
        "vs": 21483,
        "efd": 21482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48389_1_hygov",
      "ports": {
        "speed": 21480,
        "pmech": 21481
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5178713202476501,
        "Tr": 8.55831241607666,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8760000467300415,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48389_1_ieeest",
      "ports": {
        "input": 21480,
        "output": 21483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48389_2_gensal",
      "ports": {
        "bus": 48389,
        "pmech": 21485,
        "efd": 21486,
        "speed": 21484
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 3.9279000759124756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1253999471664429,
        "Xdp": 0.3522999882698059,
        "Xdpp": 0.2565999925136566,
        "Xq": 0.7301999926567078,
        "Xl": 0.23639999330043793,
        "Tdop": 6.0,
        "Tdopp": 0.5925999879837036,
        "Tqopp": 0.42160001397132874,
        "S10": 0.05220000073313713,
        "S12": 0.37059998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6458332538604736,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 48389,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48389_2_ieeet1",
      "ports": {
        "bus": 48389,
        "speed": 21484,
        "vs": 21487,
        "efd": 21486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48389_2_hygov",
      "ports": {
        "speed": 21484,
        "pmech": 21485
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5178713202476501,
        "Tr": 8.55831241607666,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8760000467300415,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48389_2_ieeest",
      "ports": {
        "input": 21484,
        "output": 21487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48392_1_gensal",
      "ports": {
        "bus": 48392,
        "pmech": 21489,
        "efd": 21490,
        "speed": 21488
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.3835999965667725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4148000478744507,
        "Xdp": 0.40230000019073486,
        "Xdpp": 0.23749999701976776,
        "Xq": 0.9190000295639038,
        "Xl": 0.11710000038146973,
        "Tdop": 6.0,
        "Tdopp": 0.3912000060081482,
        "Tqopp": 0.0966000035405159,
        "S10": 0.17080000042915344,
        "S12": 0.593999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45830230228602886,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 48392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48392_1_ieeet1",
      "ports": {
        "bus": 48392,
        "speed": 21488,
        "vs": 21491,
        "efd": 21490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8671998977661133,
        "E2": 3.8229000568389893,
        "Se1": 0.08020000159740448,
        "Se2": 0.3677000105381012,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48392_1_hygov",
      "ports": {
        "speed": 21488,
        "pmech": 21489
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4356310963630676,
        "Tr": 4.530735015869141,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8968999981880188,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48392_1_ieeest",
      "ports": {
        "input": 21488,
        "output": 21491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48393_1_gensal",
      "ports": {
        "bus": 48393,
        "pmech": 21493,
        "efd": 21494,
        "speed": 21492
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.3835999965667725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4148000478744507,
        "Xdp": 0.40230000019073486,
        "Xdpp": 0.23749999701976776,
        "Xq": 0.9190000295639038,
        "Xl": 0.11710000038146973,
        "Tdop": 6.0,
        "Tdopp": 0.3912000060081482,
        "Tqopp": 0.0966000035405159,
        "S10": 0.17080000042915344,
        "S12": 0.593999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13814243720844388,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 48393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48393_1_ieeet1",
      "ports": {
        "bus": 48393,
        "speed": 21492,
        "vs": 21495,
        "efd": 21494
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8671998977661133,
        "E2": 3.8229000568389893,
        "Se1": 0.08020000159740448,
        "Se2": 0.3677000105381012,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48393_1_hygov",
      "ports": {
        "speed": 21492,
        "pmech": 21493
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4356310963630676,
        "Tr": 4.530735015869141,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8968999981880188,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48393_1_ieeest",
      "ports": {
        "input": 21492,
        "output": 21495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48398_1_gensal",
      "ports": {
        "bus": 48398,
        "pmech": 21497,
        "efd": 21498,
        "speed": 21496
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 3.827699899673462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2015000581741333,
        "Xdp": 0.35589998960494995,
        "Xdpp": 0.32519999146461487,
        "Xq": 0.7797999978065491,
        "Xl": 0.13459999859333038,
        "Tdop": 6.0,
        "Tdopp": 0.41769999265670776,
        "Tqopp": 0.19300000369548798,
        "S10": 0.2671999931335449,
        "S12": 0.5619000196456909
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35450258292257786,
        "pmax": 3.200000151991844,
        "qmin": -0.1567999948747456,
        "qmax": 1.228800043463707,
        "regulated": 48398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48398_1_ieeet1",
      "ports": {
        "bus": 48398,
        "speed": 21496,
        "vs": 21499,
        "efd": 21498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.770699977874756,
        "E2": 3.694200038909912,
        "Se1": 0.08290000259876251,
        "Se2": 0.3797999918460846,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48398_1_hygov",
      "ports": {
        "speed": 21496,
        "pmech": 21497
      },
      "params": {
        "Trate": 3.8399999141693115,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4321744740009308,
        "Tr": 7.066895008087158,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4854999780654907,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48398_1_ieeest",
      "ports": {
        "input": 21496,
        "output": 21499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48403_1_genrou",
      "ports": {
        "bus": 48403,
        "pmech": 21501,
        "efd": 21502,
        "speed": 21500
      },
      "params": {
        "mva": 333.4800109863281,
        "H": 1.9275033473968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6957000494003296,
        "Xdp": 0.30480000376701355,
        "Xdpp": 0.21969999372959137,
        "Xq": 1.618399977684021,
        "Xqp": 0.5694000124931335,
        "Xqpp": 0.21969999372959137,
        "Xl": 0.1648000031709671,
        "Tdop": 9.761300086975098,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.1258000135421753,
        "Tqopp": 0.06750000268220901,
        "S10": 0.1639000028371811,
        "S12": 0.5626000165939331
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.04927372932434,
        "pmax": 277.90000438690186,
        "qmin": -33.90380144119263,
        "qmax": 129.50140237808228,
        "regulated": 48401,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48403_1_ieeet1",
      "ports": {
        "bus": 48403,
        "speed": 21500,
        "vs": 21503,
        "efd": 21502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48403_1_tgov1",
      "ports": {
        "speed": 21500,
        "pmech": 21501
      },
      "params": {
        "Trate": 333.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19206330180168152,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48403_1_ieeest",
      "ports": {
        "input": 21500,
        "output": 21503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48404_1_genrou",
      "ports": {
        "bus": 48404,
        "pmech": 21505,
        "efd": 21506,
        "speed": 21504
      },
      "params": {
        "mva": 333.4800109863281,
        "H": 1.9275033473968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6957000494003296,
        "Xdp": 0.30480000376701355,
        "Xdpp": 0.21969999372959137,
        "Xq": 1.618399977684021,
        "Xqp": 0.5694000124931335,
        "Xqpp": 0.21969999372959137,
        "Xl": 0.1648000031709671,
        "Tdop": 9.761300086975098,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.1258000135421753,
        "Tqopp": 0.06750000268220901,
        "S10": 0.1639000028371811,
        "S12": 0.5626000165939331
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.783278942108154,
        "pmax": 277.90000438690186,
        "qmin": -33.90380144119263,
        "qmax": 129.50140237808228,
        "regulated": 48401,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48404_1_ieeet1",
      "ports": {
        "bus": 48404,
        "speed": 21504,
        "vs": 21507,
        "efd": 21506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48404_1_tgov1",
      "ports": {
        "speed": 21504,
        "pmech": 21505
      },
      "params": {
        "Trate": 333.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1822696328163147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48404_1_ieeest",
      "ports": {
        "input": 21504,
        "output": 21507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48405_1_genrou",
      "ports": {
        "bus": 48405,
        "pmech": 21509,
        "efd": 21510,
        "speed": 21508
      },
      "params": {
        "mva": 333.4800109863281,
        "H": 1.9275033473968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6957000494003296,
        "Xdp": 0.30480000376701355,
        "Xdpp": 0.21969999372959137,
        "Xq": 1.618399977684021,
        "Xqp": 0.5694000124931335,
        "Xqpp": 0.21969999372959137,
        "Xl": 0.1648000031709671,
        "Tdop": 9.761300086975098,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.1258000135421753,
        "Tqopp": 0.06750000268220901,
        "S10": 0.1639000028371811,
        "S12": 0.5626000165939331
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 134.17266607284546,
        "pmax": 277.90000438690186,
        "qmin": -33.90380144119263,
        "qmax": 129.50140237808228,
        "regulated": 48401,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48405_1_ieeet1",
      "ports": {
        "bus": 48405,
        "speed": 21508,
        "vs": 21511,
        "efd": 21510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48405_1_tgov1",
      "ports": {
        "speed": 21508,
        "pmech": 21509
      },
      "params": {
        "Trate": 333.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40234094858169556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48405_1_ieeest",
      "ports": {
        "input": 21508,
        "output": 21511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48409_2",
      "ports": {
        "bus": 48409
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.24133287370204926,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 48409,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "48416_1_genrou",
      "ports": {
        "bus": 48416,
        "pmech": 21513,
        "efd": 21514,
        "speed": 21512
      },
      "params": {
        "mva": 64.80000305175781,
        "H": 1.7606711387634277,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2350000143051147,
        "Xdp": 0.20190000534057617,
        "Xdpp": 0.1476999968290329,
        "Xq": 1.1888999938964844,
        "Xqp": 0.23849999904632568,
        "Xqpp": 0.1476999968290329,
        "Xl": 0.1088000014424324,
        "Tdop": 4.254499912261963,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.9994000196456909,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1720999926328659,
        "S12": 0.579200029373169
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.009631976485252,
        "pmax": 54.00000214576721,
        "qmin": -6.588000059127808,
        "qmax": 25.16399919986725,
        "regulated": 48416,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "48416_1_ieeet1",
      "ports": {
        "bus": 48416,
        "speed": 21512,
        "vs": 21515,
        "efd": 21514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48416_1_tgov1",
      "ports": {
        "speed": 21512,
        "pmech": 21513
      },
      "params": {
        "Trate": 64.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.0927412286400795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48416_1_ieeest",
      "ports": {
        "input": 21512,
        "output": 21515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48419_2_gensal",
      "ports": {
        "bus": 48419,
        "pmech": 21517,
        "efd": 21518,
        "speed": 21516
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.851799964904785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3061000108718872,
        "Xdp": 0.5163999795913696,
        "Xdpp": 0.4634000062942505,
        "Xq": 0.8481000065803528,
        "Xl": 0.19939999282360077,
        "Tdop": 6.0,
        "Tdopp": 0.041600000113248825,
        "Tqopp": 0.3912999927997589,
        "S10": 0.16060000658035278,
        "S12": 0.4456000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2330708783119917,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 48419,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48419_2_ieeet1",
      "ports": {
        "bus": 48419,
        "speed": 21516,
        "vs": 21519,
        "efd": 21518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5862998962402344,
        "E2": 3.448499917984009,
        "Se1": 0.08619999885559082,
        "Se2": 0.3953000009059906,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48419_2_hygov",
      "ports": {
        "speed": 21516,
        "pmech": 21517
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.42297980189323425,
        "Tr": 6.966623783111572,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4606000185012817,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48419_2_ieeest",
      "ports": {
        "input": 21516,
        "output": 21519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48421_1_gensal",
      "ports": {
        "bus": 48421,
        "pmech": 21521,
        "efd": 21522,
        "speed": 21520
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.4628000259399414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3966000080108643,
        "Xdp": 0.5942000150680542,
        "Xdpp": 0.5266000032424927,
        "Xq": 0.9071000218391418,
        "Xl": 0.11590000241994858,
        "Tdop": 6.0,
        "Tdopp": 0.304500013589859,
        "Tqopp": 0.4634000062942505,
        "S10": 0.08410000056028366,
        "S12": 0.4009000062942505
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0693060748744756,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 48421,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48421_1_ieeet1",
      "ports": {
        "bus": 48421,
        "speed": 21520,
        "vs": 21523,
        "efd": 21522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48421_1_hygov",
      "ports": {
        "speed": 21520,
        "pmech": 21521
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33783087134361267,
        "Tr": 2.19079327583313,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4138999879360199,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48421_1_ieeest",
      "ports": {
        "input": 21520,
        "output": 21523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_3_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21525,
        "efd": 21526,
        "speed": 21524
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.8695000410079956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3490999937057495,
        "Xdp": 0.5498999953269958,
        "Xdpp": 0.4878000020980835,
        "Xq": 0.8762000203132629,
        "Xl": 0.15160000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.30469998717308044,
        "Tqopp": 0.08079999685287476,
        "S10": 0.22669999301433563,
        "S12": 0.6765000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10128752328455448,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_3_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21524,
        "vs": 21527,
        "efd": 21526
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812299966812134,
        "E2": 3.749799966812134,
        "Se1": 0.0820000022649765,
        "Se2": 0.3758000135421753,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_3_hygov",
      "ports": {
        "speed": 21524,
        "pmech": 21525
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4671492874622345,
        "Tr": 3.8299708366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7470999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_3_ieeest",
      "ports": {
        "input": 21524,
        "output": 21527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_4_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21529,
        "efd": 21530,
        "speed": 21528
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.8695000410079956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3490999937057495,
        "Xdp": 0.5498999953269958,
        "Xdpp": 0.4878000020980835,
        "Xq": 0.8762000203132629,
        "Xl": 0.15160000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.30469998717308044,
        "Tqopp": 0.08079999685287476,
        "S10": 0.22669999301433563,
        "S12": 0.6765000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1673868508078158,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_4_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21528,
        "vs": 21531,
        "efd": 21530
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812299966812134,
        "E2": 3.749799966812134,
        "Se1": 0.0820000022649765,
        "Se2": 0.3758000135421753,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_4_hygov",
      "ports": {
        "speed": 21528,
        "pmech": 21529
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4671492874622345,
        "Tr": 3.8299708366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7470999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_4_ieeest",
      "ports": {
        "input": 21528,
        "output": 21531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_5_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21533,
        "efd": 21534,
        "speed": 21532
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.8695000410079956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3490999937057495,
        "Xdp": 0.5498999953269958,
        "Xdpp": 0.4878000020980835,
        "Xq": 0.8762000203132629,
        "Xl": 0.15160000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.30469998717308044,
        "Tqopp": 0.08079999685287476,
        "S10": 0.22669999301433563,
        "S12": 0.6765000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10452654678374529,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_5_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21532,
        "vs": 21535,
        "efd": 21534
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812299966812134,
        "E2": 3.749799966812134,
        "Se1": 0.0820000022649765,
        "Se2": 0.3758000135421753,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_5_hygov",
      "ports": {
        "speed": 21532,
        "pmech": 21533
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4671492874622345,
        "Tr": 3.8299708366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7470999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_5_ieeest",
      "ports": {
        "input": 21532,
        "output": 21535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_6_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21537,
        "efd": 21538,
        "speed": 21536
      },
      "params": {
        "mva": 0.41999998688697815,
        "H": 1.8695000410079956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3490999937057495,
        "Xdp": 0.5498999953269958,
        "Xdpp": 0.4878000020980835,
        "Xq": 0.8762000203132629,
        "Xl": 0.15160000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.30469998717308044,
        "Tqopp": 0.08079999685287476,
        "S10": 0.22669999301433563,
        "S12": 0.6765000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.045902380952611566,
        "pmax": 0.35000001080334187,
        "qmin": -0.01714999962132424,
        "qmax": 0.13439999893307686,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_6_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21536,
        "vs": 21539,
        "efd": 21538
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812299966812134,
        "E2": 3.749799966812134,
        "Se1": 0.0820000022649765,
        "Se2": 0.3758000135421753,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_6_hygov",
      "ports": {
        "speed": 21536,
        "pmech": 21537
      },
      "params": {
        "Trate": 0.41999998688697815,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4671492874622345,
        "Tr": 3.8299708366394043,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7470999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_6_ieeest",
      "ports": {
        "input": 21536,
        "output": 21539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_7_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21541,
        "efd": 21542,
        "speed": 21540
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 1.8586000204086304,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8865000009536743,
        "Xdp": 0.4332999885082245,
        "Xdpp": 0.26100000739097595,
        "Xq": 0.574400007724762,
        "Xl": 0.23080000281333923,
        "Tdop": 6.0,
        "Tdopp": 0.2867000102996826,
        "Tqopp": 0.09120000153779984,
        "S10": 0.10559999942779541,
        "S12": 0.37549999356269836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07376970024779439,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_7_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21540,
        "vs": 21543,
        "efd": 21542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.739000082015991,
        "E2": 3.6519999504089355,
        "Se1": 0.08479999750852585,
        "Se2": 0.388700008392334,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_7_hygov",
      "ports": {
        "speed": 21540,
        "pmech": 21541
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0850958824157715,
        "Tr": 8.491460800170898,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8575999736785889,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_7_ieeest",
      "ports": {
        "input": 21540,
        "output": 21543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48425_9_gensal",
      "ports": {
        "bus": 48425,
        "pmech": 21545,
        "efd": 21546,
        "speed": 21544
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 1.8586000204086304,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8865000009536743,
        "Xdp": 0.4332999885082245,
        "Xdpp": 0.26100000739097595,
        "Xq": 0.574400007724762,
        "Xl": 0.23080000281333923,
        "Tdop": 6.0,
        "Tdopp": 0.2867000102996826,
        "Tqopp": 0.09120000153779984,
        "S10": 0.10559999942779541,
        "S12": 0.37549999356269836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18024955643340945,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 48425,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48425_9_ieeet1",
      "ports": {
        "bus": 48425,
        "speed": 21544,
        "vs": 21547,
        "efd": 21546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.739000082015991,
        "E2": 3.6519999504089355,
        "Se1": 0.08479999750852585,
        "Se2": 0.388700008392334,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48425_9_hygov",
      "ports": {
        "speed": 21544,
        "pmech": 21545
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0850958824157715,
        "Tr": 8.491460800170898,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8575999736785889,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48425_9_ieeest",
      "ports": {
        "input": 21544,
        "output": 21547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48432_1_genrou",
      "ports": {
        "bus": 48432,
        "pmech": 21549,
        "efd": 21550,
        "speed": 21548
      },
      "params": {
        "mva": 414.7200012207031,
        "H": 3.823909044265747,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8101999759674072,
        "Xdp": 0.3434999883174896,
        "Xdpp": 0.24690000712871552,
        "Xq": 1.725100040435791,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.24690000712871552,
        "Xl": 0.1859000027179718,
        "Tdop": 8.527400016784668,
        "Tdopp": 0.05790000036358833,
        "Tqop": 1.3832999467849731,
        "Tqopp": 0.07989999651908875,
        "S10": 0.18000000715255737,
        "S12": 0.5947999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.09596705436707,
        "pmax": 345.6000089645386,
        "qmin": -42.16319918632507,
        "qmax": 161.04960441589355,
        "regulated": 48427,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "48432_1_ieeet1",
      "ports": {
        "bus": 48432,
        "speed": 21548,
        "vs": 21551,
        "efd": 21550
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05389999970793724,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10909999907016754,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.600100040435791,
        "E2": 3.4667999744415283,
        "Se1": 0.010300000198185444,
        "Se2": 0.2596000134944916,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48432_1_tgov1",
      "ports": {
        "speed": 21548,
        "pmech": 21549
      },
      "params": {
        "Trate": 414.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15696366131305695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48432_1_ieeest",
      "ports": {
        "input": 21548,
        "output": 21551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48436_1_genrou",
      "ports": {
        "bus": 48436,
        "pmech": 21553,
        "efd": 21554,
        "speed": 21552
      },
      "params": {
        "mva": 45.779998779296875,
        "H": 8.55475902557373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5234999656677246,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.5008000135421753,
        "Xqp": 0.3910999894142151,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12110000103712082,
        "Tdop": 9.184399604797363,
        "Tdopp": 0.06509999930858612,
        "Tqop": 0.8094000220298767,
        "Tqopp": 0.054499998688697815,
        "S10": 0.03099999949336052,
        "S12": 0.3750999867916107
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.690012991428375,
        "pmax": 38.15000057220459,
        "qmin": -4.234649986028671,
        "qmax": 19.418349862098694,
        "regulated": 48436,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "48436_1_ieeet1",
      "ports": {
        "bus": 48436,
        "speed": 21552,
        "vs": 21555,
        "efd": 21554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48436_1_tgov1",
      "ports": {
        "speed": 21552,
        "pmech": 21553
      },
      "params": {
        "Trate": 45.779998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18982116878032684,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48436_1_ieeest",
      "ports": {
        "input": 21552,
        "output": 21555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48436_2_genrou",
      "ports": {
        "bus": 48436,
        "pmech": 21557,
        "efd": 21558,
        "speed": 21556
      },
      "params": {
        "mva": 45.779998779296875,
        "H": 8.55475902557373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5234999656677246,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.5008000135421753,
        "Xqp": 0.3910999894142151,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12110000103712082,
        "Tdop": 9.184399604797363,
        "Tdopp": 0.06509999930858612,
        "Tqop": 0.8094000220298767,
        "Tqopp": 0.054499998688697815,
        "S10": 0.03099999949336052,
        "S12": 0.3750999867916107
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.33872389793396,
        "pmax": 38.15000057220459,
        "qmin": -4.234649986028671,
        "qmax": 19.418349862098694,
        "regulated": 48436,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "48436_2_ieeet1",
      "ports": {
        "bus": 48436,
        "speed": 21556,
        "vs": 21559,
        "efd": 21558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48436_2_tgov1",
      "ports": {
        "speed": 21556,
        "pmech": 21557
      },
      "params": {
        "Trate": 45.779998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3568965494632721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48436_2_ieeest",
      "ports": {
        "input": 21556,
        "output": 21559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48448_1_genrou",
      "ports": {
        "bus": 48448,
        "pmech": 21561,
        "efd": 21562,
        "speed": 21560
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 8.535109519958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6365000009536743,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.10270000249147415,
        "Xq": 1.5920000076293945,
        "Xqp": 0.33799999952316284,
        "Xqpp": 0.10270000249147415,
        "Xl": 0.07739999890327454,
        "Tdop": 6.161200046539307,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.2138999700546265,
        "Tqopp": 0.04820000007748604,
        "S10": 0.20749999582767487,
        "S12": 0.7591999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5586433000862598,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 48448,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "48448_1_ieeet1",
      "ports": {
        "bus": 48448,
        "speed": 21560,
        "vs": 21563,
        "efd": 21562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48448_1_tgov1",
      "ports": {
        "speed": 21560,
        "pmech": 21561
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.3711055517196655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48448_1_ieeest",
      "ports": {
        "input": 21560,
        "output": 21563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48453_1",
      "ports": {
        "bus": 48453
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 27.149993181228638,
        "pmax": 64.49999809265137,
        "qmin": -9.28800031542778,
        "qmax": 13.738499581813812,
        "regulated": 48453,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "48459_1_genrou",
      "ports": {
        "bus": 48459,
        "pmech": 21565,
        "efd": 21566,
        "speed": 21564
      },
      "params": {
        "mva": 464.3999938964844,
        "H": 3.33003306388855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8128000497817993,
        "Xdp": 0.3799999952316284,
        "Xdpp": 0.27250000834465027,
        "Xq": 1.7274999618530273,
        "Xqp": 0.7577000260353088,
        "Xqpp": 0.27250000834465027,
        "Xl": 0.20569999516010284,
        "Tdop": 8.583399772644043,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.2838000059127808,
        "Tqopp": 0.0551999993622303,
        "S10": 0.1525000035762787,
        "S12": 0.5400000214576721
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 178.53626012802124,
        "pmax": 386.9999885559082,
        "qmin": -47.214001417160034,
        "qmax": 180.34199476242065,
        "regulated": 48457,
        "vset": 1.0759999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "48459_1_ieeet1",
      "ports": {
        "bus": 48459,
        "speed": 21564,
        "vs": 21567,
        "efd": 21566
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.429999828338623,
        "E2": 5.906599998474121,
        "Se1": 0.07500000298023224,
        "Se2": 0.33219999074935913,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48459_1_tgov1",
      "ports": {
        "speed": 21564,
        "pmech": 21565
      },
      "params": {
        "Trate": 464.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38444500963498573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48459_1_ieeest",
      "ports": {
        "input": 21564,
        "output": 21567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48463_1_gensal",
      "ports": {
        "bus": 48463,
        "pmech": 21569,
        "efd": 21570,
        "speed": 21568
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.705699920654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6051999926567078,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.13779999315738678,
        "Xq": 0.39079999923706055,
        "Xl": 0.1120000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.3034999966621399,
        "Tqopp": 0.04360000044107437,
        "S10": 0.25380000472068787,
        "S12": 0.5285999774932861
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1485952883958817,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 48463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48463_1_ieeet1",
      "ports": {
        "bus": 48463,
        "speed": 21568,
        "vs": 21571,
        "efd": 21570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48463_1_hygov",
      "ports": {
        "speed": 21568,
        "pmech": 21569
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3708866834640503,
        "Tr": 4.383387565612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8650000095367432,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48463_1_ieeest",
      "ports": {
        "input": 21568,
        "output": 21571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48464_2_gensal",
      "ports": {
        "bus": 48464,
        "pmech": 21573,
        "efd": 21574,
        "speed": 21572
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.705699920654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6051999926567078,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.13779999315738678,
        "Xq": 0.39079999923706055,
        "Xl": 0.1120000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.3034999966621399,
        "Tqopp": 0.04360000044107437,
        "S10": 0.25380000472068787,
        "S12": 0.5285999774932861
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.302464958280325,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 48464,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48464_2_ieeet1",
      "ports": {
        "bus": 48464,
        "speed": 21572,
        "vs": 21575,
        "efd": 21574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48464_2_hygov",
      "ports": {
        "speed": 21572,
        "pmech": 21573
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3708866834640503,
        "Tr": 4.383387565612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8650000095367432,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48464_2_ieeest",
      "ports": {
        "input": 21572,
        "output": 21575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48465_1_gensal",
      "ports": {
        "bus": 48465,
        "pmech": 21577,
        "efd": 21578,
        "speed": 21576
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.705699920654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6051999926567078,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.13779999315738678,
        "Xq": 0.39079999923706055,
        "Xl": 0.1120000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.3034999966621399,
        "Tqopp": 0.04360000044107437,
        "S10": 0.25380000472068787,
        "S12": 0.5285999774932861
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5685414653271437,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 48465,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48465_1_ieeet1",
      "ports": {
        "bus": 48465,
        "speed": 21576,
        "vs": 21579,
        "efd": 21578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48465_1_hygov",
      "ports": {
        "speed": 21576,
        "pmech": 21577
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3708866834640503,
        "Tr": 4.383387565612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8650000095367432,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48465_1_ieeest",
      "ports": {
        "input": 21576,
        "output": 21579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48465_2_gensal",
      "ports": {
        "bus": 48465,
        "pmech": 21581,
        "efd": 21582,
        "speed": 21580
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.705699920654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6051999926567078,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.13779999315738678,
        "Xq": 0.39079999923706055,
        "Xl": 0.1120000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.3034999966621399,
        "Tqopp": 0.04360000044107437,
        "S10": 0.25380000472068787,
        "S12": 0.5285999774932861
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8239666000008583,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 48465,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48465_2_ieeet1",
      "ports": {
        "bus": 48465,
        "speed": 21580,
        "vs": 21583,
        "efd": 21582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48465_2_hygov",
      "ports": {
        "speed": 21580,
        "pmech": 21581
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3708866834640503,
        "Tr": 4.383387565612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8650000095367432,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48465_2_ieeest",
      "ports": {
        "input": 21580,
        "output": 21583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48472_1_gensal",
      "ports": {
        "bus": 48472,
        "pmech": 21585,
        "efd": 21586,
        "speed": 21584
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.8120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0355000495910645,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.19460000097751617,
        "Xq": 0.671500027179718,
        "Xl": 0.16210000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.5889000296592712,
        "Tqopp": 0.23090000450611115,
        "S10": 0.23800000548362732,
        "S12": 0.7250999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21649394184350967,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 48472,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "48472_1_ieeet1",
      "ports": {
        "bus": 48472,
        "speed": 21584,
        "vs": 21587,
        "efd": 21586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.711899995803833,
        "E2": 3.6159000396728516,
        "Se1": 0.08429999649524689,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48472_1_hygov",
      "ports": {
        "speed": 21584,
        "pmech": 21585
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.16481651365756989,
        "Tr": 2.7750470638275146,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5300999879837036,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48472_1_ieeest",
      "ports": {
        "input": 21584,
        "output": 21587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48472_2_gensal",
      "ports": {
        "bus": 48472,
        "pmech": 21589,
        "efd": 21590,
        "speed": 21588
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.8120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0355000495910645,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.19460000097751617,
        "Xq": 0.671500027179718,
        "Xl": 0.16210000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.5889000296592712,
        "Tqopp": 0.23090000450611115,
        "S10": 0.23800000548362732,
        "S12": 0.7250999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11216966668143868,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 48472,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "48472_2_ieeet1",
      "ports": {
        "bus": 48472,
        "speed": 21588,
        "vs": 21591,
        "efd": 21590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.711899995803833,
        "E2": 3.6159000396728516,
        "Se1": 0.08429999649524689,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48472_2_hygov",
      "ports": {
        "speed": 21588,
        "pmech": 21589
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.16481651365756989,
        "Tr": 2.7750470638275146,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5300999879837036,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48472_2_ieeest",
      "ports": {
        "input": 21588,
        "output": 21591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48475_1_gensal",
      "ports": {
        "bus": 48475,
        "pmech": 21593,
        "efd": 21594,
        "speed": 21592
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 1.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5990999937057495,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.38679999113082886,
        "Xl": 0.18950000405311584,
        "Tdop": 6.0,
        "Tdopp": 0.13019999861717224,
        "Tqopp": 0.41179999709129333,
        "S10": 0.11289999634027481,
        "S12": 0.5843999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3355416003614664,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 48475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48475_1_ieeet1",
      "ports": {
        "bus": 48475,
        "speed": 21592,
        "vs": 21595,
        "efd": 21594
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5037999153137207,
        "E2": 3.3385000228881836,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48475_1_hygov",
      "ports": {
        "speed": 21592,
        "pmech": 21593
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0622655153274536,
        "Tr": 7.424542427062988,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575600028038025,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48475_1_ieeest",
      "ports": {
        "input": 21592,
        "output": 21595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48475_2_gensal",
      "ports": {
        "bus": 48475,
        "pmech": 21597,
        "efd": 21598,
        "speed": 21596
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 1.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5990999937057495,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.38679999113082886,
        "Xl": 0.18950000405311584,
        "Tdop": 6.0,
        "Tdopp": 0.13019999861717224,
        "Tqopp": 0.41179999709129333,
        "S10": 0.11289999634027481,
        "S12": 0.5843999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34942878410220146,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 48475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48475_2_ieeet1",
      "ports": {
        "bus": 48475,
        "speed": 21596,
        "vs": 21599,
        "efd": 21598
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5037999153137207,
        "E2": 3.3385000228881836,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48475_2_hygov",
      "ports": {
        "speed": 21596,
        "pmech": 21597
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0622655153274536,
        "Tr": 7.424542427062988,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575600028038025,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48475_2_ieeest",
      "ports": {
        "input": 21596,
        "output": 21599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48475_3_gensal",
      "ports": {
        "bus": 48475,
        "pmech": 21601,
        "efd": 21602,
        "speed": 21600
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 1.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5990999937057495,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.38679999113082886,
        "Xl": 0.18950000405311584,
        "Tdop": 6.0,
        "Tdopp": 0.13019999861717224,
        "Tqopp": 0.41179999709129333,
        "S10": 0.11289999634027481,
        "S12": 0.5843999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2541999565437436,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 48475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48475_3_ieeet1",
      "ports": {
        "bus": 48475,
        "speed": 21600,
        "vs": 21603,
        "efd": 21602
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5037999153137207,
        "E2": 3.3385000228881836,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48475_3_hygov",
      "ports": {
        "speed": 21600,
        "pmech": 21601
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0622655153274536,
        "Tr": 7.424542427062988,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575600028038025,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48475_3_ieeest",
      "ports": {
        "input": 21600,
        "output": 21603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48475_4_gensal",
      "ports": {
        "bus": 48475,
        "pmech": 21605,
        "efd": 21606,
        "speed": 21604
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 1.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5990999937057495,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.38679999113082886,
        "Xl": 0.18950000405311584,
        "Tdop": 6.0,
        "Tdopp": 0.13019999861717224,
        "Tqopp": 0.41179999709129333,
        "S10": 0.11289999634027481,
        "S12": 0.5843999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2937024226412177,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 48475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48475_4_ieeet1",
      "ports": {
        "bus": 48475,
        "speed": 21604,
        "vs": 21607,
        "efd": 21606
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5037999153137207,
        "E2": 3.3385000228881836,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48475_4_hygov",
      "ports": {
        "speed": 21604,
        "pmech": 21605
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0622655153274536,
        "Tr": 7.424542427062988,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575600028038025,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48475_4_ieeest",
      "ports": {
        "input": 21604,
        "output": 21607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48475_5_gensal",
      "ports": {
        "bus": 48475,
        "pmech": 21609,
        "efd": 21610,
        "speed": 21608
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 1.641700029373169,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5990999937057495,
        "Xdp": 0.27410000562667847,
        "Xdpp": 0.19830000400543213,
        "Xq": 0.38679999113082886,
        "Xl": 0.18950000405311584,
        "Tdop": 6.0,
        "Tdopp": 0.13019999861717224,
        "Tqopp": 0.41179999709129333,
        "S10": 0.11289999634027481,
        "S12": 0.5843999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11391952866688371,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 48475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48475_5_ieeet1",
      "ports": {
        "bus": 48475,
        "speed": 21608,
        "vs": 21611,
        "efd": 21610
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5037999153137207,
        "E2": 3.3385000228881836,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48475_5_hygov",
      "ports": {
        "speed": 21608,
        "pmech": 21609
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0622655153274536,
        "Tr": 7.424542427062988,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575600028038025,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48475_5_ieeest",
      "ports": {
        "input": 21608,
        "output": 21611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48477_1",
      "ports": {
        "bus": 48477
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.198173806071281,
        "pmax": 20.000000298023224,
        "qmin": -2.879999950528145,
        "qmax": 4.259999841451645,
        "regulated": 48477,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "48479_1_genrou",
      "ports": {
        "bus": 48479,
        "pmech": 21613,
        "efd": 21614,
        "speed": 21612
      },
      "params": {
        "mva": 50.040000915527344,
        "H": 1.5425065755844116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4231998920440674,
        "Xdp": 0.335099995136261,
        "Xdpp": 0.20100000500679016,
        "Xq": 2.226799964904785,
        "Xqp": 0.4691999852657318,
        "Xqpp": 0.20100000500679016,
        "Xl": 0.1559000015258789,
        "Tdop": 4.379499912261963,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.30970001220703125,
        "Tqopp": 0.05570000037550926,
        "S10": 0.05640000104904175,
        "S12": 0.28619998693466187
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.816037774085999,
        "pmax": 41.69999957084656,
        "qmin": -4.628700017929077,
        "qmax": 21.225300431251526,
        "regulated": 48479,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48479_1_ieeet1",
      "ports": {
        "bus": 48479,
        "speed": 21612,
        "vs": 21615,
        "efd": 21614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48479_1_tgov1",
      "ports": {
        "speed": 21612,
        "pmech": 21613
      },
      "params": {
        "Trate": 50.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2760998606681824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48479_1_ieeest",
      "ports": {
        "input": 21612,
        "output": 21615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48482_1_genrou",
      "ports": {
        "bus": 48482,
        "pmech": 21617,
        "efd": 21618,
        "speed": 21616
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.321626663208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1730000972747803,
        "Xdp": 0.2639000117778778,
        "Xdpp": 0.19110000133514404,
        "Xq": 2.0632998943328857,
        "Xqp": 0.7990999817848206,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14259999990463257,
        "Tdop": 7.373499870300293,
        "Tdopp": 0.04769999906420708,
        "Tqop": 1.0097999572753906,
        "Tqopp": 0.05400000140070915,
        "S10": 0.13670000433921814,
        "S12": 0.5081999897956848
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9934056550264359,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 48482,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48482_1_ieeet1",
      "ports": {
        "bus": 48482,
        "speed": 21616,
        "vs": 21619,
        "efd": 21618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48482_1_tgov1",
      "ports": {
        "speed": 21616,
        "pmech": 21617
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.41391900181770325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48482_1_ieeest",
      "ports": {
        "input": 21616,
        "output": 21619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48486_1_genrou",
      "ports": {
        "bus": 48486,
        "pmech": 21621,
        "efd": 21622,
        "speed": 21620
      },
      "params": {
        "mva": 170.10000610351562,
        "H": 5.713435649871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3020999431610107,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.22139999270439148,
        "Xq": 2.128999948501587,
        "Xqp": 0.7851999998092651,
        "Xqpp": 0.22139999270439148,
        "Xl": 0.1720999926328659,
        "Tdop": 7.192299842834473,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.979200005531311,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1525000035762787,
        "S12": 0.6848000288009644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.24324917793274,
        "pmax": 141.75000190734863,
        "qmin": -15.734249353408813,
        "qmax": 72.15074896812439,
        "regulated": 48486,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48486_1_ieeet1",
      "ports": {
        "bus": 48486,
        "speed": 21620,
        "vs": 21623,
        "efd": 21622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48486_1_tgov1",
      "ports": {
        "speed": 21620,
        "pmech": 21621
      },
      "params": {
        "Trate": 170.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448307,
        "Pvmin": 0.38943707942962646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48486_1_ieeest",
      "ports": {
        "input": 21620,
        "output": 21623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48487_1_genrou",
      "ports": {
        "bus": 48487,
        "pmech": 21625,
        "efd": 21626,
        "speed": 21624
      },
      "params": {
        "mva": 170.10000610351562,
        "H": 5.713435649871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3020999431610107,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.22139999270439148,
        "Xq": 2.128999948501587,
        "Xqp": 0.7851999998092651,
        "Xqpp": 0.22139999270439148,
        "Xl": 0.1720999926328659,
        "Tdop": 7.192299842834473,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.979200005531311,
        "Tqopp": 0.0820000022649765,
        "S10": 0.1525000035762787,
        "S12": 0.6848000288009644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.00445222854614,
        "pmax": 141.75000190734863,
        "qmin": -15.734249353408813,
        "qmax": 72.15074896812439,
        "regulated": 48487,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48487_1_ieeet1",
      "ports": {
        "bus": 48487,
        "speed": 21624,
        "vs": 21627,
        "efd": 21626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48487_1_tgov1",
      "ports": {
        "speed": 21624,
        "pmech": 21625
      },
      "params": {
        "Trate": 170.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448307,
        "Pvmin": 0.4056698977947235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48487_1_ieeest",
      "ports": {
        "input": 21624,
        "output": 21627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48490_1_genrou",
      "ports": {
        "bus": 48490,
        "pmech": 21629,
        "efd": 21630,
        "speed": 21628
      },
      "params": {
        "mva": 11.640000343322754,
        "H": 2.6463849544525146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0892999172210693,
        "Xdp": 0.4309000074863434,
        "Xdpp": 0.36719998717308044,
        "Xq": 1.9573999643325806,
        "Xqp": 0.7157999873161316,
        "Xqpp": 0.36719998717308044,
        "Xl": 0.2883000075817108,
        "Tdop": 9.229599952697754,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2644000053405762,
        "Tqopp": 0.09480000287294388,
        "S10": 0.041999999433755875,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0834927670657635,
        "pmax": 9.700000286102295,
        "qmin": -1.0766999796032906,
        "qmax": 4.937300086021423,
        "regulated": 48490,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48490_1_ieeet1",
      "ports": {
        "bus": 48490,
        "speed": 21628,
        "vs": 21631,
        "efd": 21630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48490_1_tgov1",
      "ports": {
        "speed": 21628,
        "pmech": 21629
      },
      "params": {
        "Trate": 11.640000343322754,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.09308356791734695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48490_1_ieeest",
      "ports": {
        "input": 21628,
        "output": 21631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48492_1_genrou",
      "ports": {
        "bus": 48492,
        "pmech": 21633,
        "efd": 21634,
        "speed": 21632
      },
      "params": {
        "mva": 12.0,
        "H": 6.276965141296387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3940999507904053,
        "Xdp": 0.42010000348091125,
        "Xdpp": 0.31869998574256897,
        "Xq": 2.2032999992370605,
        "Xqp": 0.5795999765396118,
        "Xqpp": 0.31869998574256897,
        "Xl": 0.24959999322891235,
        "Tdop": 6.633200168609619,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.0329999923706055,
        "Tqopp": 0.05959999933838844,
        "S10": 0.11569999903440475,
        "S12": 0.3880999982357025
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.886609688401222,
        "pmax": 10.000000149011612,
        "qmin": -1.1099999770522118,
        "qmax": 5.090000107884407,
        "regulated": 48492,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48492_1_ieeet1",
      "ports": {
        "bus": 48492,
        "speed": 21632,
        "vs": 21635,
        "efd": 21634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48492_1_tgov1",
      "ports": {
        "speed": 21632,
        "pmech": 21633
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40721747279167175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48492_1_ieeest",
      "ports": {
        "input": 21632,
        "output": 21635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48494_1_genrou",
      "ports": {
        "bus": 48494,
        "pmech": 21637,
        "efd": 21638,
        "speed": 21636
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.3647236824035645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2862999439239502,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.18770000338554382,
        "Xq": 1.236799955368042,
        "Xqp": 0.4133000075817108,
        "Xqpp": 0.18770000338554382,
        "Xl": 0.13989999890327454,
        "Tdop": 4.734399795532227,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.0410000085830688,
        "Tqopp": 0.059300001710653305,
        "S10": 0.05480000004172325,
        "S12": 0.34459999203681946
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7268383633345366,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 48494,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48494_1_ieeet1",
      "ports": {
        "bus": 48494,
        "speed": 21636,
        "vs": 21639,
        "efd": 21638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48494_1_tgov1",
      "ports": {
        "speed": 21636,
        "pmech": 21637
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.4037990868091583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48494_1_ieeest",
      "ports": {
        "input": 21636,
        "output": 21639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48497_1_gensal",
      "ports": {
        "bus": 48497,
        "pmech": 21641,
        "efd": 21642,
        "speed": 21640
      },
      "params": {
        "mva": 1.340000033378601,
        "H": 2.025399923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5561000108718872,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.18410000205039978,
        "Xq": 0.3587999939918518,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.5192999839782715,
        "Tqopp": 0.4284000098705292,
        "S10": 0.09839999675750732,
        "S12": 0.4359999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3668942954391241,
        "pmax": 1.1166666634380817,
        "qmin": -0.05471666809171438,
        "qmax": 0.4288000054657459,
        "regulated": 48497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48497_1_ieeet1",
      "ports": {
        "bus": 48497,
        "speed": 21640,
        "vs": 21643,
        "efd": 21642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6779000759124756,
        "E2": 3.5706000328063965,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48497_1_hygov",
      "ports": {
        "speed": 21640,
        "pmech": 21641
      },
      "params": {
        "Trate": 1.340000033378601,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5583298206329346,
        "Tr": 4.919741630554199,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.982200026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48497_1_ieeest",
      "ports": {
        "input": 21640,
        "output": 21643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48498_1_gensal",
      "ports": {
        "bus": 48498,
        "pmech": 21645,
        "efd": 21646,
        "speed": 21644
      },
      "params": {
        "mva": 1.340000033378601,
        "H": 2.025399923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5561000108718872,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.18410000205039978,
        "Xq": 0.3587999939918518,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.5192999839782715,
        "Tqopp": 0.4284000098705292,
        "S10": 0.09839999675750732,
        "S12": 0.4359999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2897961065173149,
        "pmax": 1.1166666634380817,
        "qmin": -0.05471666809171438,
        "qmax": 0.4288000054657459,
        "regulated": 48498,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48498_1_ieeet1",
      "ports": {
        "bus": 48498,
        "speed": 21644,
        "vs": 21647,
        "efd": 21646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6779000759124756,
        "E2": 3.5706000328063965,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48498_1_hygov",
      "ports": {
        "speed": 21644,
        "pmech": 21645
      },
      "params": {
        "Trate": 1.340000033378601,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5583298206329346,
        "Tr": 4.919741630554199,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.982200026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48498_1_ieeest",
      "ports": {
        "input": 21644,
        "output": 21647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48498_2_gensal",
      "ports": {
        "bus": 48498,
        "pmech": 21649,
        "efd": 21650,
        "speed": 21648
      },
      "params": {
        "mva": 1.340000033378601,
        "H": 2.025399923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5561000108718872,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.18410000205039978,
        "Xq": 0.3587999939918518,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.5192999839782715,
        "Tqopp": 0.4284000098705292,
        "S10": 0.09839999675750732,
        "S12": 0.4359999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16109293792396784,
        "pmax": 1.1166666634380817,
        "qmin": -0.05471666809171438,
        "qmax": 0.4288000054657459,
        "regulated": 48498,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48498_2_ieeet1",
      "ports": {
        "bus": 48498,
        "speed": 21648,
        "vs": 21651,
        "efd": 21650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6779000759124756,
        "E2": 3.5706000328063965,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48498_2_hygov",
      "ports": {
        "speed": 21648,
        "pmech": 21649
      },
      "params": {
        "Trate": 1.340000033378601,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5583298206329346,
        "Tr": 4.919741630554199,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.982200026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48498_2_ieeest",
      "ports": {
        "input": 21648,
        "output": 21651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48500_1_gensal",
      "ports": {
        "bus": 48500,
        "pmech": 21653,
        "efd": 21654,
        "speed": 21652
      },
      "params": {
        "mva": 1.340000033378601,
        "H": 2.025399923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5561000108718872,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.18410000205039978,
        "Xq": 0.3587999939918518,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.5192999839782715,
        "Tqopp": 0.4284000098705292,
        "S10": 0.09839999675750732,
        "S12": 0.4359999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26536276564002037,
        "pmax": 1.1166666634380817,
        "qmin": -0.05471666809171438,
        "qmax": 0.4288000054657459,
        "regulated": 48500,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48500_1_ieeet1",
      "ports": {
        "bus": 48500,
        "speed": 21652,
        "vs": 21655,
        "efd": 21654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6779000759124756,
        "E2": 3.5706000328063965,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48500_1_hygov",
      "ports": {
        "speed": 21652,
        "pmech": 21653
      },
      "params": {
        "Trate": 1.340000033378601,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5583298206329346,
        "Tr": 4.919741630554199,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.982200026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48500_1_ieeest",
      "ports": {
        "input": 21652,
        "output": 21655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48504_1_gensal",
      "ports": {
        "bus": 48504,
        "pmech": 21657,
        "efd": 21658,
        "speed": 21656
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.51419997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2705999612808228,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.30309998989105225,
        "Xq": 0.824999988079071,
        "Xl": 0.15129999816417694,
        "Tdop": 6.0,
        "Tdopp": 0.2662000060081482,
        "Tqopp": 0.5077000260353088,
        "S10": 0.13850000500679016,
        "S12": 0.37529999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22932698484510183,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 48504,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "48504_1_ieeet1",
      "ports": {
        "bus": 48504,
        "speed": 21656,
        "vs": 21659,
        "efd": 21658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48504_1_hygov",
      "ports": {
        "speed": 21656,
        "pmech": 21657
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2706744968891144,
        "Tr": 4.161628723144531,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8173999786376953,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48504_1_ieeest",
      "ports": {
        "input": 21656,
        "output": 21659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48504_2_gensal",
      "ports": {
        "bus": 48504,
        "pmech": 21661,
        "efd": 21662,
        "speed": 21660
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.51419997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2705999612808228,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.30309998989105225,
        "Xq": 0.824999988079071,
        "Xl": 0.15129999816417694,
        "Tdop": 6.0,
        "Tdopp": 0.2662000060081482,
        "Tqopp": 0.5077000260353088,
        "S10": 0.13850000500679016,
        "S12": 0.37529999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0754319888073951,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 48504,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "48504_2_ieeet1",
      "ports": {
        "bus": 48504,
        "speed": 21660,
        "vs": 21663,
        "efd": 21662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48504_2_hygov",
      "ports": {
        "speed": 21660,
        "pmech": 21661
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2706744968891144,
        "Tr": 4.161628723144531,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8173999786376953,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48504_2_ieeest",
      "ports": {
        "input": 21660,
        "output": 21663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48509_1_genrou",
      "ports": {
        "bus": 48509,
        "pmech": 21665,
        "efd": 21666,
        "speed": 21664
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 5.251521110534668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.104099988937378,
        "Xdp": 0.14640000462532043,
        "Xdpp": 0.1088000014424324,
        "Xq": 1.0669000148773193,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.07859999686479568,
        "Tdop": 9.61870002746582,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.8184000253677368,
        "Tqopp": 0.057100001722574234,
        "S10": 0.16619999706745148,
        "S12": 0.567300021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23180409334599972,
        "pmax": 0.6500000134110451,
        "qmin": -0.07929999846965075,
        "qmax": 0.3029000014066696,
        "regulated": 48509,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48509_1_ieeet1",
      "ports": {
        "bus": 48509,
        "speed": 21664,
        "vs": 21667,
        "efd": 21666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48509_1_tgov1",
      "ports": {
        "speed": 21664,
        "pmech": 21665
      },
      "params": {
        "Trate": 0.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.2971847355365753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48509_1_ieeest",
      "ports": {
        "input": 21664,
        "output": 21667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48509_2_genrou",
      "ports": {
        "bus": 48509,
        "pmech": 21669,
        "efd": 21670,
        "speed": 21668
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 5.251521110534668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.104099988937378,
        "Xdp": 0.14640000462532043,
        "Xdpp": 0.1088000014424324,
        "Xq": 1.0669000148773193,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.07859999686479568,
        "Tdop": 9.61870002746582,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.8184000253677368,
        "Tqopp": 0.057100001722574234,
        "S10": 0.16619999706745148,
        "S12": 0.567300021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14329332625493407,
        "pmax": 0.6500000134110451,
        "qmin": -0.07929999846965075,
        "qmax": 0.3029000014066696,
        "regulated": 48509,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48509_2_ieeet1",
      "ports": {
        "bus": 48509,
        "speed": 21668,
        "vs": 21671,
        "efd": 21670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48509_2_tgov1",
      "ports": {
        "speed": 21668,
        "pmech": 21669
      },
      "params": {
        "Trate": 0.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.18370939791202545,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48509_2_ieeest",
      "ports": {
        "input": 21668,
        "output": 21671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48510_1_genrou",
      "ports": {
        "bus": 48510,
        "pmech": 21673,
        "efd": 21674,
        "speed": 21672
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 5.251521110534668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.104099988937378,
        "Xdp": 0.14640000462532043,
        "Xdpp": 0.1088000014424324,
        "Xq": 1.0669000148773193,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.07859999686479568,
        "Tdop": 9.61870002746582,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.8184000253677368,
        "Tqopp": 0.057100001722574234,
        "S10": 0.16619999706745148,
        "S12": 0.567300021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2966141328215599,
        "pmax": 0.6500000134110451,
        "qmin": -0.07929999846965075,
        "qmax": 0.3029000014066696,
        "regulated": 48510,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48510_1_ieeet1",
      "ports": {
        "bus": 48510,
        "speed": 21672,
        "vs": 21675,
        "efd": 21674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48510_1_tgov1",
      "ports": {
        "speed": 21672,
        "pmech": 21673
      },
      "params": {
        "Trate": 0.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.38027453422546387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48510_1_ieeest",
      "ports": {
        "input": 21672,
        "output": 21675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48510_2_genrou",
      "ports": {
        "bus": 48510,
        "pmech": 21677,
        "efd": 21678,
        "speed": 21676
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 5.251521110534668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.104099988937378,
        "Xdp": 0.14640000462532043,
        "Xdpp": 0.1088000014424324,
        "Xq": 1.0669000148773193,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.07859999686479568,
        "Tdop": 9.61870002746582,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.8184000253677368,
        "Tqopp": 0.057100001722574234,
        "S10": 0.16619999706745148,
        "S12": 0.567300021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1107292016968131,
        "pmax": 0.6500000134110451,
        "qmin": -0.07929999846965075,
        "qmax": 0.3029000014066696,
        "regulated": 48510,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48510_2_ieeet1",
      "ports": {
        "bus": 48510,
        "speed": 21676,
        "vs": 21679,
        "efd": 21678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48510_2_tgov1",
      "ports": {
        "speed": 21676,
        "pmech": 21677
      },
      "params": {
        "Trate": 0.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.1419605165719986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48510_2_ieeest",
      "ports": {
        "input": 21676,
        "output": 21679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48517_1_genrou",
      "ports": {
        "bus": 48517,
        "pmech": 21681,
        "efd": 21682,
        "speed": 21680
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.900540590286255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1445000171661377,
        "Xdp": 0.30820000171661377,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.0018999576568604,
        "Xqp": 0.3921999931335449,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 6.664599895477295,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3323999643325806,
        "Tqopp": 0.09910000115633011,
        "S10": 0.12399999797344208,
        "S12": 0.4830000102519989
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.5606107711792,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 48513,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48517_1_ieeet1",
      "ports": {
        "bus": 48517,
        "speed": 21680,
        "vs": 21683,
        "efd": 21682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48517_1_tgov1",
      "ports": {
        "speed": 21680,
        "pmech": 21681
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36791718006134033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48517_1_ieeest",
      "ports": {
        "input": 21680,
        "output": 21683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48518_1_genrou",
      "ports": {
        "bus": 48518,
        "pmech": 21685,
        "efd": 21686,
        "speed": 21684
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.900540590286255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1445000171661377,
        "Xdp": 0.30820000171661377,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.0018999576568604,
        "Xqp": 0.3921999931335449,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 6.664599895477295,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3323999643325806,
        "Tqopp": 0.09910000115633011,
        "S10": 0.12399999797344208,
        "S12": 0.4830000102519989
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.3049122095108,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 48518,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48518_1_ieeet1",
      "ports": {
        "bus": 48518,
        "speed": 21684,
        "vs": 21687,
        "efd": 21686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48518_1_tgov1",
      "ports": {
        "speed": 21684,
        "pmech": 21685
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18852457404136658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48518_1_ieeest",
      "ports": {
        "input": 21684,
        "output": 21687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48519_1_genrou",
      "ports": {
        "bus": 48519,
        "pmech": 21689,
        "efd": 21690,
        "speed": 21688
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.900540590286255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1445000171661377,
        "Xdp": 0.30820000171661377,
        "Xdpp": 0.19509999454021454,
        "Xq": 2.0018999576568604,
        "Xqp": 0.3921999931335449,
        "Xqpp": 0.19509999454021454,
        "Xl": 0.15109999477863312,
        "Tdop": 6.664599895477295,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3323999643325806,
        "Tqopp": 0.09910000115633011,
        "S10": 0.12399999797344208,
        "S12": 0.4830000102519989
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.95930027961731,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 48513,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48519_1_ieeet1",
      "ports": {
        "bus": 48519,
        "speed": 21688,
        "vs": 21691,
        "efd": 21690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48519_1_tgov1",
      "ports": {
        "speed": 21688,
        "pmech": 21689
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25828567147254944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48519_1_ieeest",
      "ports": {
        "input": 21688,
        "output": 21691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48525_1_genrou",
      "ports": {
        "bus": 48525,
        "pmech": 21693,
        "efd": 21694,
        "speed": 21692
      },
      "params": {
        "mva": 32.63999938964844,
        "H": 5.391302585601807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5738000869750977,
        "Xdp": 0.2847000062465668,
        "Xdpp": 0.1850000023841858,
        "Xq": 2.348299980163574,
        "Xqp": 0.38940000534057617,
        "Xqpp": 0.1850000023841858,
        "Xl": 0.14300000667572021,
        "Tdop": 6.315199851989746,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.31349998712539673,
        "Tqopp": 0.05220000073313713,
        "S10": 0.10779999941587448,
        "S12": 0.39660000801086426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.338020205497742,
        "pmax": 27.20000147819519,
        "qmin": -3.0192000791430473,
        "qmax": 13.844799995422363,
        "regulated": 48525,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48525_1_ieeet1",
      "ports": {
        "bus": 48525,
        "speed": 21692,
        "vs": 21695,
        "efd": 21694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48525_1_tgov1",
      "ports": {
        "speed": 21692,
        "pmech": 21693
      },
      "params": {
        "Trate": 32.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.22481679916381836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48525_1_ieeest",
      "ports": {
        "input": 21692,
        "output": 21695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48533_1_genrou",
      "ports": {
        "bus": 48533,
        "pmech": 21697,
        "efd": 21698,
        "speed": 21696
      },
      "params": {
        "mva": 269.9599914550781,
        "H": 5.40074348449707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8331999778747559,
        "Xdp": 0.41749998927116394,
        "Xdpp": 0.3149999976158142,
        "Xq": 1.7506999969482422,
        "Xqp": 0.6399999856948853,
        "Xqpp": 0.3149999976158142,
        "Xl": 0.2467000037431717,
        "Tdop": 8.731499671936035,
        "Tdopp": 0.06279999762773514,
        "Tqop": 0.6366000175476074,
        "Tqopp": 0.0625,
        "S10": 0.05920000001788139,
        "S12": 0.47099998593330383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.25609540939331,
        "pmax": 224.9666690826416,
        "qmin": -24.97130036354065,
        "qmax": 114.50803279876709,
        "regulated": 48533,
        "vset": 1.066499948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "48533_1_ieeet1",
      "ports": {
        "bus": 48533,
        "speed": 21696,
        "vs": 21699,
        "efd": 21698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48533_1_tgov1",
      "ports": {
        "speed": 21696,
        "pmech": 21697
      },
      "params": {
        "Trate": 269.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19356977939605713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48533_1_ieeest",
      "ports": {
        "input": 21696,
        "output": 21699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48534_1_genrou",
      "ports": {
        "bus": 48534,
        "pmech": 21701,
        "efd": 21702,
        "speed": 21700
      },
      "params": {
        "mva": 269.9599914550781,
        "H": 5.40074348449707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8331999778747559,
        "Xdp": 0.41749998927116394,
        "Xdpp": 0.3149999976158142,
        "Xq": 1.7506999969482422,
        "Xqp": 0.6399999856948853,
        "Xqpp": 0.3149999976158142,
        "Xl": 0.2467000037431717,
        "Tdop": 8.731499671936035,
        "Tdopp": 0.06279999762773514,
        "Tqop": 0.6366000175476074,
        "Tqopp": 0.0625,
        "S10": 0.05920000001788139,
        "S12": 0.47099998593330383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.28966546058655,
        "pmax": 224.9666690826416,
        "qmin": -24.97130036354065,
        "qmax": 114.50803279876709,
        "regulated": 48528,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48534_1_ieeet1",
      "ports": {
        "bus": 48534,
        "speed": 21700,
        "vs": 21703,
        "efd": 21702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48534_1_tgov1",
      "ports": {
        "speed": 21700,
        "pmech": 21701
      },
      "params": {
        "Trate": 269.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.260370671749115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48534_1_ieeest",
      "ports": {
        "input": 21700,
        "output": 21703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48535_1_genrou",
      "ports": {
        "bus": 48535,
        "pmech": 21705,
        "efd": 21706,
        "speed": 21704
      },
      "params": {
        "mva": 269.9599914550781,
        "H": 5.40074348449707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8331999778747559,
        "Xdp": 0.41749998927116394,
        "Xdpp": 0.3149999976158142,
        "Xq": 1.7506999969482422,
        "Xqp": 0.6399999856948853,
        "Xqpp": 0.3149999976158142,
        "Xl": 0.2467000037431717,
        "Tdop": 8.731499671936035,
        "Tdopp": 0.06279999762773514,
        "Tqop": 0.6366000175476074,
        "Tqopp": 0.0625,
        "S10": 0.05920000001788139,
        "S12": 0.47099998593330383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.0443811416626,
        "pmax": 224.9666690826416,
        "qmin": -24.97130036354065,
        "qmax": 114.50803279876709,
        "regulated": 48535,
        "vset": 1.066499948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "48535_1_ieeet1",
      "ports": {
        "bus": 48535,
        "speed": 21704,
        "vs": 21707,
        "efd": 21706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48535_1_tgov1",
      "ports": {
        "speed": 21704,
        "pmech": 21705
      },
      "params": {
        "Trate": 269.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32613861560821533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48535_1_ieeest",
      "ports": {
        "input": 21704,
        "output": 21707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48538_2_gensal",
      "ports": {
        "bus": 48538,
        "pmech": 21709,
        "efd": 21710,
        "speed": 21708
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.7178000211715698,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.309999942779541,
        "Xdp": 0.5374000072479248,
        "Xdpp": 0.31929999589920044,
        "Xq": 0.8507000207901001,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.07050000131130219,
        "Tqopp": 0.41690000891685486,
        "S10": 0.15230000019073486,
        "S12": 0.49720001220703125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47697960399091244,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 48538,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48538_2_ieeet1",
      "ports": {
        "bus": 48538,
        "speed": 21708,
        "vs": 21711,
        "efd": 21710
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.577500104904175,
        "E2": 3.4365999698638916,
        "Se1": 0.08540000021457672,
        "Se2": 0.3912000060081482,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48538_2_hygov",
      "ports": {
        "speed": 21708,
        "pmech": 21709
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5113181471824646,
        "Tr": 3.851348638534546,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7516000270843506,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48538_2_ieeest",
      "ports": {
        "input": 21708,
        "output": 21711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48538_3_gensal",
      "ports": {
        "bus": 48538,
        "pmech": 21713,
        "efd": 21714,
        "speed": 21712
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.7178000211715698,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.309999942779541,
        "Xdp": 0.5374000072479248,
        "Xdpp": 0.31929999589920044,
        "Xq": 0.8507000207901001,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.07050000131130219,
        "Tqopp": 0.41690000891685486,
        "S10": 0.15230000019073486,
        "S12": 0.49720001220703125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3266796935349703,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 48538,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48538_3_ieeet1",
      "ports": {
        "bus": 48538,
        "speed": 21712,
        "vs": 21715,
        "efd": 21714
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.577500104904175,
        "E2": 3.4365999698638916,
        "Se1": 0.08540000021457672,
        "Se2": 0.3912000060081482,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48538_3_hygov",
      "ports": {
        "speed": 21712,
        "pmech": 21713
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5113181471824646,
        "Tr": 3.851348638534546,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7516000270843506,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48538_3_ieeest",
      "ports": {
        "input": 21712,
        "output": 21715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48540_1_gensal",
      "ports": {
        "bus": 48540,
        "pmech": 21717,
        "efd": 21718,
        "speed": 21716
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.6666998863220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6388999819755554,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.16449999809265137,
        "Xq": 0.41280001401901245,
        "Xl": 0.13920000195503235,
        "Tdop": 6.0,
        "Tdopp": 0.5467000007629395,
        "Tqopp": 0.4945000112056732,
        "S10": 0.29280000925064087,
        "S12": 0.800599992275238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7127716671675444,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48540,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "48540_1_esdc1a",
      "ports": {
        "bus": 48540,
        "speed": 21716,
        "vs": 21719,
        "efd": 21718
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042399998754262924,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3689000606536865,
        "Se1": 0.13529999554157257,
        "E2": 3.1584999561309814,
        "Se2": 0.4059000015258789,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48540_1_hygov",
      "ports": {
        "speed": 21716,
        "pmech": 21717
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4756375551223755,
        "Tr": 7.4249348640441895,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575700044631958,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48540_1_ieeest",
      "ports": {
        "input": 21716,
        "output": 21719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48540_2_gensal",
      "ports": {
        "bus": 48540,
        "pmech": 21721,
        "efd": 21722,
        "speed": 21720
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.6666998863220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6388999819755554,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.16449999809265137,
        "Xq": 0.41280001401901245,
        "Xl": 0.13920000195503235,
        "Tdop": 6.0,
        "Tdopp": 0.5467000007629395,
        "Tqopp": 0.4945000112056732,
        "S10": 0.29280000925064087,
        "S12": 0.800599992275238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2810578094795346,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 48540,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "48540_2_esdc1a",
      "ports": {
        "bus": 48540,
        "speed": 21720,
        "vs": 21723,
        "efd": 21722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042399998754262924,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3689000606536865,
        "Se1": 0.13529999554157257,
        "E2": 3.1584999561309814,
        "Se2": 0.4059000015258789,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48540_2_hygov",
      "ports": {
        "speed": 21720,
        "pmech": 21721
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4756375551223755,
        "Tr": 7.4249348640441895,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575700044631958,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48540_2_ieeest",
      "ports": {
        "input": 21720,
        "output": 21723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48542_1_genrou",
      "ports": {
        "bus": 48542,
        "pmech": 21725,
        "efd": 21726,
        "speed": 21724
      },
      "params": {
        "mva": 9.119999885559082,
        "H": 3.261186361312866,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5,
        "Xdp": 0.3723999857902527,
        "Xdpp": 0.2298000007867813,
        "Xq": 1.4817999601364136,
        "Xqp": 0.5052000284194946,
        "Xqpp": 0.2298000007867813,
        "Xl": 0.17880000174045563,
        "Tdop": 6.1427998542785645,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.8201000094413757,
        "Tqopp": 0.09359999746084213,
        "S10": 0.018300000578165054,
        "S12": 0.3458000123500824
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9791245460510254,
        "pmax": 7.599999755620956,
        "qmin": -0.8435999974608421,
        "qmax": 3.8683999329805374,
        "regulated": 48542,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48542_1_ieeet1",
      "ports": {
        "bus": 48542,
        "speed": 21724,
        "vs": 21727,
        "efd": 21726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48542_1_tgov1",
      "ports": {
        "speed": 21724,
        "pmech": 21725
      },
      "params": {
        "Trate": 9.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.2170092761516571,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48542_1_ieeest",
      "ports": {
        "input": 21724,
        "output": 21727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48545_1_genrou",
      "ports": {
        "bus": 48545,
        "pmech": 21729,
        "efd": 21730,
        "speed": 21728
      },
      "params": {
        "mva": 21.0,
        "H": 5.0398101806640625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079699993133545,
        "Xdp": 0.2574999928474426,
        "Xdpp": 0.21619999408721924,
        "Xq": 1.9495999813079834,
        "Xqp": 0.44679999351501465,
        "Xqpp": 0.21619999408721924,
        "Xl": 0.1678999960422516,
        "Tdop": 9.975600242614746,
        "Tdopp": 0.06120000034570694,
        "Tqop": 0.6086999773979187,
        "Tqopp": 0.08269999921321869,
        "S10": 0.12729999423027039,
        "S12": 0.5839999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.30245167016983,
        "pmax": 17.499999701976776,
        "qmin": -1.9424999132752419,
        "qmax": 8.90749990940094,
        "regulated": 48545,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48545_1_ieeet1",
      "ports": {
        "bus": 48545,
        "speed": 21728,
        "vs": 21731,
        "efd": 21730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48545_1_tgov1",
      "ports": {
        "speed": 21728,
        "pmech": 21729
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.39535483717918396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48545_1_ieeest",
      "ports": {
        "input": 21728,
        "output": 21731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48548_1_genrou",
      "ports": {
        "bus": 48548,
        "pmech": 21733,
        "efd": 21734,
        "speed": 21732
      },
      "params": {
        "mva": 1.0,
        "H": 5.599411964416504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9675999879837036,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.14509999752044678,
        "Xq": 1.8717999458312988,
        "Xqp": 0.6769999861717224,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.10679999738931656,
        "Tdop": 7.309100151062012,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.7807000279426575,
        "Tqopp": 0.0575999990105629,
        "S10": 0.030799999833106995,
        "S12": 0.29679998755455017
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16396272694692016,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 48548,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48548_1_ieeet1",
      "ports": {
        "bus": 48548,
        "speed": 21732,
        "vs": 21735,
        "efd": 21734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48548_1_tgov1",
      "ports": {
        "speed": 21732,
        "pmech": 21733
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.163962721824646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48548_1_ieeest",
      "ports": {
        "input": 21732,
        "output": 21735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48549_1_genrou",
      "ports": {
        "bus": 48549,
        "pmech": 21737,
        "efd": 21738,
        "speed": 21736
      },
      "params": {
        "mva": 1.0,
        "H": 5.599411964416504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9675999879837036,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.14509999752044678,
        "Xq": 1.8717999458312988,
        "Xqp": 0.6769999861717224,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.10679999738931656,
        "Tdop": 7.309100151062012,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.7807000279426575,
        "Tqopp": 0.0575999990105629,
        "S10": 0.030799999833106995,
        "S12": 0.29679998755455017
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40992749854922295,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 48549,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48549_1_ieeet1",
      "ports": {
        "bus": 48549,
        "speed": 21736,
        "vs": 21739,
        "efd": 21738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48549_1_tgov1",
      "ports": {
        "speed": 21736,
        "pmech": 21737
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.40992748737335205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48549_1_ieeest",
      "ports": {
        "input": 21736,
        "output": 21739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48551_1_genrou",
      "ports": {
        "bus": 48551,
        "pmech": 21741,
        "efd": 21742,
        "speed": 21740
      },
      "params": {
        "mva": 1.0,
        "H": 5.599411964416504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9675999879837036,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.14509999752044678,
        "Xq": 1.8717999458312988,
        "Xqp": 0.6769999861717224,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.10679999738931656,
        "Tdop": 7.309100151062012,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.7807000279426575,
        "Tqopp": 0.0575999990105629,
        "S10": 0.030799999833106995,
        "S12": 0.29679998755455017
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.387212703935802,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 48551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48551_1_ieeet1",
      "ports": {
        "bus": 48551,
        "speed": 21740,
        "vs": 21743,
        "efd": 21742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48551_1_tgov1",
      "ports": {
        "speed": 21740,
        "pmech": 21741
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.38721269369125366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48551_1_ieeest",
      "ports": {
        "input": 21740,
        "output": 21743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48552_1_genrou",
      "ports": {
        "bus": 48552,
        "pmech": 21745,
        "efd": 21746,
        "speed": 21744
      },
      "params": {
        "mva": 1.0,
        "H": 5.599411964416504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9675999879837036,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.14509999752044678,
        "Xq": 1.8717999458312988,
        "Xqp": 0.6769999861717224,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.10679999738931656,
        "Tdop": 7.309100151062012,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.7807000279426575,
        "Tqopp": 0.0575999990105629,
        "S10": 0.030799999833106995,
        "S12": 0.29679998755455017
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1494139083661139,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 48552,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48552_1_ieeet1",
      "ports": {
        "bus": 48552,
        "speed": 21744,
        "vs": 21747,
        "efd": 21746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48552_1_tgov1",
      "ports": {
        "speed": 21744,
        "pmech": 21745
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.14941391348838806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48552_1_ieeest",
      "ports": {
        "input": 21744,
        "output": 21747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48558_1_genrou",
      "ports": {
        "bus": 48558,
        "pmech": 21749,
        "efd": 21750,
        "speed": 21748
      },
      "params": {
        "mva": 4.840000152587891,
        "H": 1.9579747915267944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.374899983406067,
        "Xdp": 0.28360000252723694,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.3809000253677368,
        "Xqp": 0.37439998984336853,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 5.742099761962891,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.335800051689148,
        "Tqopp": 0.08250000327825546,
        "S10": 0.14740000665187836,
        "S12": 0.43650001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8820623159408569,
        "pmax": 4.03333343565464,
        "qmin": -0.44769998639822006,
        "qmax": 2.0529666915535927,
        "regulated": 48558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48558_1_ieeet1",
      "ports": {
        "bus": 48558,
        "speed": 21748,
        "vs": 21751,
        "efd": 21750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48558_1_tgov1",
      "ports": {
        "speed": 21748,
        "pmech": 21749
      },
      "params": {
        "Trate": 4.840000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333282020795,
        "Pvmin": 0.18224427103996277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48558_1_ieeest",
      "ports": {
        "input": 21748,
        "output": 21751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48558_2_genrou",
      "ports": {
        "bus": 48558,
        "pmech": 21753,
        "efd": 21754,
        "speed": 21752
      },
      "params": {
        "mva": 4.840000152587891,
        "H": 1.9579747915267944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.374899983406067,
        "Xdp": 0.28360000252723694,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.3809000253677368,
        "Xqp": 0.37439998984336853,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 5.742099761962891,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.335800051689148,
        "Tqopp": 0.08250000327825546,
        "S10": 0.14740000665187836,
        "S12": 0.43650001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0948915034532547,
        "pmax": 4.03333343565464,
        "qmin": -0.44769998639822006,
        "qmax": 2.0529666915535927,
        "regulated": 48558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48558_2_ieeet1",
      "ports": {
        "bus": 48558,
        "speed": 21752,
        "vs": 21755,
        "efd": 21754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48558_2_tgov1",
      "ports": {
        "speed": 21752,
        "pmech": 21753
      },
      "params": {
        "Trate": 4.840000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333282020795,
        "Pvmin": 0.22621724009513855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48558_2_ieeest",
      "ports": {
        "input": 21752,
        "output": 21755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48558_3_genrou",
      "ports": {
        "bus": 48558,
        "pmech": 21757,
        "efd": 21758,
        "speed": 21756
      },
      "params": {
        "mva": 4.840000152587891,
        "H": 1.9579747915267944,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.374899983406067,
        "Xdp": 0.28360000252723694,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.3809000253677368,
        "Xqp": 0.37439998984336853,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 5.742099761962891,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.335800051689148,
        "Tqopp": 0.08250000327825546,
        "S10": 0.14740000665187836,
        "S12": 0.43650001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.561686372384429,
        "pmax": 4.03333343565464,
        "qmin": -0.44769998639822006,
        "qmax": 2.0529666915535927,
        "regulated": 48558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48558_3_ieeet1",
      "ports": {
        "bus": 48558,
        "speed": 21756,
        "vs": 21759,
        "efd": 21758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48558_3_tgov1",
      "ports": {
        "speed": 21756,
        "pmech": 21757
      },
      "params": {
        "Trate": 4.840000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333282020795,
        "Pvmin": 0.11605089902877808,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48558_3_ieeest",
      "ports": {
        "input": 21756,
        "output": 21759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48561_1_gensal",
      "ports": {
        "bus": 48561,
        "pmech": 21761,
        "efd": 21762,
        "speed": 21760
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.3312000036239624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0116000175476074,
        "Xdp": 0.2630000114440918,
        "Xdpp": 0.17800000309944153,
        "Xq": 0.656000018119812,
        "Xl": 0.14749999344348907,
        "Tdop": 6.0,
        "Tdopp": 0.05460000038146973,
        "Tqopp": 0.295199990272522,
        "S10": 0.1573999971151352,
        "S12": 0.4165000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4656882490962744,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 48561,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "48561_1_ieeet1",
      "ports": {
        "bus": 48561,
        "speed": 21760,
        "vs": 21763,
        "efd": 21762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48561_1_hygov",
      "ports": {
        "speed": 21760,
        "pmech": 21761
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4798086881637573,
        "Tr": 8.310675621032715,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8083000183105469,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48561_1_ieeest",
      "ports": {
        "input": 21760,
        "output": 21763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48562_1_gensal",
      "ports": {
        "bus": 48562,
        "pmech": 21765,
        "efd": 21766,
        "speed": 21764
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.3312000036239624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0116000175476074,
        "Xdp": 0.2630000114440918,
        "Xdpp": 0.17800000309944153,
        "Xq": 0.656000018119812,
        "Xl": 0.14749999344348907,
        "Tdop": 6.0,
        "Tdopp": 0.05460000038146973,
        "Tqopp": 0.295199990272522,
        "S10": 0.1573999971151352,
        "S12": 0.4165000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4723601508885622,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 48562,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "48562_1_ieeet1",
      "ports": {
        "bus": 48562,
        "speed": 21764,
        "vs": 21767,
        "efd": 21766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48562_1_hygov",
      "ports": {
        "speed": 21764,
        "pmech": 21765
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4798086881637573,
        "Tr": 8.310675621032715,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8083000183105469,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48562_1_ieeest",
      "ports": {
        "input": 21764,
        "output": 21767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48563_1_gensal",
      "ports": {
        "bus": 48563,
        "pmech": 21769,
        "efd": 21770,
        "speed": 21768
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.3312000036239624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0116000175476074,
        "Xdp": 0.2630000114440918,
        "Xdpp": 0.17800000309944153,
        "Xq": 0.656000018119812,
        "Xl": 0.14749999344348907,
        "Tdop": 6.0,
        "Tdopp": 0.05460000038146973,
        "Tqopp": 0.295199990272522,
        "S10": 0.1573999971151352,
        "S12": 0.4165000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6489652208983898,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 48563,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "48563_1_ieeet1",
      "ports": {
        "bus": 48563,
        "speed": 21768,
        "vs": 21771,
        "efd": 21770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48563_1_hygov",
      "ports": {
        "speed": 21768,
        "pmech": 21769
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.4798086881637573,
        "Tr": 8.310675621032715,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8083000183105469,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48563_1_ieeest",
      "ports": {
        "input": 21768,
        "output": 21771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48570_1_gensal",
      "ports": {
        "bus": 48570,
        "pmech": 21773,
        "efd": 21774,
        "speed": 21772
      },
      "params": {
        "mva": 6.0,
        "H": 2.5922000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6563000082969666,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.20440000295639038,
        "Xq": 0.42419999837875366,
        "Xl": 0.12710000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.4674000144004822,
        "Tqopp": 0.2071000039577484,
        "S10": 0.1120000034570694,
        "S12": 0.25519999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2067297250032425,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 48570,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48570_1_ieeet1",
      "ports": {
        "bus": 48570,
        "speed": 21772,
        "vs": 21775,
        "efd": 21774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48570_1_hygov",
      "ports": {
        "speed": 21772,
        "pmech": 21773
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8038215637207031,
        "Tr": 8.747908592224121,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9286999702453613,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48570_1_ieeest",
      "ports": {
        "input": 21772,
        "output": 21775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48570_2_gensal",
      "ports": {
        "bus": 48570,
        "pmech": 21777,
        "efd": 21778,
        "speed": 21776
      },
      "params": {
        "mva": 6.0,
        "H": 2.5922000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6563000082969666,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.20440000295639038,
        "Xq": 0.42419999837875366,
        "Xl": 0.12710000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.4674000144004822,
        "Tqopp": 0.2071000039577484,
        "S10": 0.1120000034570694,
        "S12": 0.25519999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0721793174743652,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 48570,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48570_2_ieeet1",
      "ports": {
        "bus": 48570,
        "speed": 21776,
        "vs": 21779,
        "efd": 21778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48570_2_hygov",
      "ports": {
        "speed": 21776,
        "pmech": 21777
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8038215637207031,
        "Tr": 8.747908592224121,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9286999702453613,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48570_2_ieeest",
      "ports": {
        "input": 21776,
        "output": 21779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48571_1_gensal",
      "ports": {
        "bus": 48571,
        "pmech": 21781,
        "efd": 21782,
        "speed": 21780
      },
      "params": {
        "mva": 6.0,
        "H": 2.5922000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6563000082969666,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.20440000295639038,
        "Xq": 0.42419999837875366,
        "Xl": 0.12710000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.4674000144004822,
        "Tqopp": 0.2071000039577484,
        "S10": 0.1120000034570694,
        "S12": 0.25519999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0433410294353962,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 48571,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48571_1_ieeet1",
      "ports": {
        "bus": 48571,
        "speed": 21780,
        "vs": 21783,
        "efd": 21782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48571_1_hygov",
      "ports": {
        "speed": 21780,
        "pmech": 21781
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8038215637207031,
        "Tr": 8.747908592224121,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9286999702453613,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48571_1_ieeest",
      "ports": {
        "input": 21780,
        "output": 21783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48571_2_gensal",
      "ports": {
        "bus": 48571,
        "pmech": 21785,
        "efd": 21786,
        "speed": 21784
      },
      "params": {
        "mva": 6.0,
        "H": 2.5922000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6563000082969666,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.20440000295639038,
        "Xq": 0.42419999837875366,
        "Xl": 0.12710000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.4674000144004822,
        "Tqopp": 0.2071000039577484,
        "S10": 0.1120000034570694,
        "S12": 0.25519999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0054521039128304,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 48571,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48571_2_ieeet1",
      "ports": {
        "bus": 48571,
        "speed": 21784,
        "vs": 21787,
        "efd": 21786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48571_2_hygov",
      "ports": {
        "speed": 21784,
        "pmech": 21785
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8038215637207031,
        "Tr": 8.747908592224121,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9286999702453613,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48571_2_ieeest",
      "ports": {
        "input": 21784,
        "output": 21787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48576_1_gensal",
      "ports": {
        "bus": 48576,
        "pmech": 21789,
        "efd": 21790,
        "speed": 21788
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.1101999282836914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6751000285148621,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.18449999392032623,
        "Xq": 0.43650001287460327,
        "Xl": 0.15809999406337738,
        "Tdop": 6.0,
        "Tdopp": 0.5224999785423279,
        "Tqopp": 0.47360000014305115,
        "S10": 0.2824999988079071,
        "S12": 0.8788999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26053080800920725,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 48576,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "48576_1_ieeet1",
      "ports": {
        "bus": 48576,
        "speed": 21788,
        "vs": 21791,
        "efd": 21790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48576_1_hygov",
      "ports": {
        "speed": 21788,
        "pmech": 21789
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6005793213844299,
        "Tr": 5.488949775695801,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1100000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48576_1_ieeest",
      "ports": {
        "input": 21788,
        "output": 21791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48577_1_gensal",
      "ports": {
        "bus": 48577,
        "pmech": 21793,
        "efd": 21794,
        "speed": 21792
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.1101999282836914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6751000285148621,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.18449999392032623,
        "Xq": 0.43650001287460327,
        "Xl": 0.15809999406337738,
        "Tdop": 6.0,
        "Tdopp": 0.5224999785423279,
        "Tqopp": 0.47360000014305115,
        "S10": 0.2824999988079071,
        "S12": 0.8788999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23326207883656025,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 48577,
        "vset": 1.0169999599456787
      }
    },
    {
      "class": "Ieeet1",
      "id": "48577_1_ieeet1",
      "ports": {
        "bus": 48577,
        "speed": 21792,
        "vs": 21795,
        "efd": 21794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48577_1_hygov",
      "ports": {
        "speed": 21792,
        "pmech": 21793
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6005793213844299,
        "Tr": 5.488949775695801,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1100000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48577_1_ieeest",
      "ports": {
        "input": 21792,
        "output": 21795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48578_1_gensal",
      "ports": {
        "bus": 48578,
        "pmech": 21797,
        "efd": 21798,
        "speed": 21796
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.3210999965667725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4957000017166138,
        "Xdp": 0.5178999900817871,
        "Xdpp": 0.35120001435279846,
        "Xq": 0.9718000292778015,
        "Xl": 0.24789999425411224,
        "Tdop": 6.0,
        "Tdopp": 0.5286999940872192,
        "Tqopp": 0.5830000042915344,
        "S10": 0.12280000001192093,
        "S12": 0.3652999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11398817878216505,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 48578,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48578_1_ieeet1",
      "ports": {
        "bus": 48578,
        "speed": 21796,
        "vs": 21799,
        "efd": 21798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48578_1_hygov",
      "ports": {
        "speed": 21796,
        "pmech": 21797
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.22861750423908234,
        "Tr": 3.3409440517425537,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6452999711036682,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48578_1_ieeest",
      "ports": {
        "input": 21796,
        "output": 21799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48578_2_gensal",
      "ports": {
        "bus": 48578,
        "pmech": 21801,
        "efd": 21802,
        "speed": 21800
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.3210999965667725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4957000017166138,
        "Xdp": 0.5178999900817871,
        "Xdpp": 0.35120001435279846,
        "Xq": 0.9718000292778015,
        "Xl": 0.24789999425411224,
        "Tdop": 6.0,
        "Tdopp": 0.5286999940872192,
        "Tqopp": 0.5830000042915344,
        "S10": 0.12280000001192093,
        "S12": 0.3652999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11526158777996898,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 48578,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48578_2_ieeet1",
      "ports": {
        "bus": 48578,
        "speed": 21800,
        "vs": 21803,
        "efd": 21802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48578_2_hygov",
      "ports": {
        "speed": 21800,
        "pmech": 21801
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.22861750423908234,
        "Tr": 3.3409440517425537,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6452999711036682,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48578_2_ieeest",
      "ports": {
        "input": 21800,
        "output": 21803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48579_2_gensal",
      "ports": {
        "bus": 48579,
        "pmech": 21805,
        "efd": 21806,
        "speed": 21804
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 3.937999963760376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5827000141143799,
        "Xdp": 0.2282000035047531,
        "Xdpp": 0.14339999854564667,
        "Xq": 0.37619999051094055,
        "Xl": 0.12389999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.15199999511241913,
        "Tqopp": 0.11500000208616257,
        "S10": 0.12370000034570694,
        "S12": 0.25839999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.142852240242064,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 48579,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "48579_2_ieeet1",
      "ports": {
        "bus": 48579,
        "speed": 21804,
        "vs": 21807,
        "efd": 21806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48579_2_hygov",
      "ports": {
        "speed": 21804,
        "pmech": 21805
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5251445174217224,
        "Tr": 8.688128471374512,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9119999408721924,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48579_2_ieeest",
      "ports": {
        "input": 21804,
        "output": 21807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48580_1_gensal",
      "ports": {
        "bus": 48580,
        "pmech": 21809,
        "efd": 21810,
        "speed": 21808
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 3.937999963760376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5827000141143799,
        "Xdp": 0.2282000035047531,
        "Xdpp": 0.14339999854564667,
        "Xq": 0.37619999051094055,
        "Xl": 0.12389999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.15199999511241913,
        "Tqopp": 0.11500000208616257,
        "S10": 0.12370000034570694,
        "S12": 0.25839999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07945414981804788,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 48580,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "48580_1_ieeet1",
      "ports": {
        "bus": 48580,
        "speed": 21808,
        "vs": 21811,
        "efd": 21810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48580_1_hygov",
      "ports": {
        "speed": 21808,
        "pmech": 21809
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5251445174217224,
        "Tr": 8.688128471374512,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9119999408721924,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48580_1_ieeest",
      "ports": {
        "input": 21808,
        "output": 21811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48584_1_gensal",
      "ports": {
        "bus": 48584,
        "pmech": 21813,
        "efd": 21814,
        "speed": 21812
      },
      "params": {
        "mva": 0.9200000166893005,
        "H": 3.698499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4900000095367432,
        "Xdp": 0.7196999788284302,
        "Xdpp": 0.6830000281333923,
        "Xq": 0.9681000113487244,
        "Xl": 0.17749999463558197,
        "Tdop": 6.0,
        "Tdopp": 0.27160000801086426,
        "Tqopp": 0.3361999988555908,
        "S10": 0.1923000067472458,
        "S12": 0.6840000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23716494906693697,
        "pmax": 0.7666666526347399,
        "qmin": -0.037566665560007095,
        "qmax": 0.29440000653266907,
        "regulated": 48584,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48584_1_esdc1a",
      "ports": {
        "bus": 48584,
        "speed": 21812,
        "vs": 21815,
        "efd": 21814
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07029999792575836,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.454900026321411,
        "Se1": 0.148499995470047,
        "E2": 3.273200035095215,
        "Se2": 0.4453999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48584_1_hygov",
      "ports": {
        "speed": 21812,
        "pmech": 21813
      },
      "params": {
        "Trate": 0.9200000166893005,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.13995924592018127,
        "Tr": 2.2933285236358643,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4341000020503998,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48584_1_ieeest",
      "ports": {
        "input": 21812,
        "output": 21815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48584_2_gensal",
      "ports": {
        "bus": 48584,
        "pmech": 21817,
        "efd": 21818,
        "speed": 21816
      },
      "params": {
        "mva": 0.9200000166893005,
        "H": 3.698499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4900000095367432,
        "Xdp": 0.7196999788284302,
        "Xdpp": 0.6830000281333923,
        "Xq": 0.9681000113487244,
        "Xl": 0.17749999463558197,
        "Tdop": 6.0,
        "Tdopp": 0.27160000801086426,
        "Tqopp": 0.3361999988555908,
        "S10": 0.1923000067472458,
        "S12": 0.6840000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30694345477968454,
        "pmax": 0.7666666526347399,
        "qmin": -0.037566665560007095,
        "qmax": 0.29440000653266907,
        "regulated": 48584,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48584_2_esdc1a",
      "ports": {
        "bus": 48584,
        "speed": 21816,
        "vs": 21819,
        "efd": 21818
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07029999792575836,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.454900026321411,
        "Se1": 0.148499995470047,
        "E2": 3.273200035095215,
        "Se2": 0.4453999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48584_2_hygov",
      "ports": {
        "speed": 21816,
        "pmech": 21817
      },
      "params": {
        "Trate": 0.9200000166893005,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.13995924592018127,
        "Tr": 2.2933285236358643,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4341000020503998,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48584_2_ieeest",
      "ports": {
        "input": 21816,
        "output": 21819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48585_1_gensal",
      "ports": {
        "bus": 48585,
        "pmech": 21821,
        "efd": 21822,
        "speed": 21820
      },
      "params": {
        "mva": 0.9200000166893005,
        "H": 3.698499917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4900000095367432,
        "Xdp": 0.7196999788284302,
        "Xdpp": 0.6830000281333923,
        "Xq": 0.9681000113487244,
        "Xl": 0.17749999463558197,
        "Tdop": 6.0,
        "Tdopp": 0.27160000801086426,
        "Tqopp": 0.3361999988555908,
        "S10": 0.1923000067472458,
        "S12": 0.6840000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31599225476384163,
        "pmax": 0.7666666526347399,
        "qmin": -0.037566665560007095,
        "qmax": 0.29440000653266907,
        "regulated": 48585,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48585_1_esdc1a",
      "ports": {
        "bus": 48585,
        "speed": 21820,
        "vs": 21823,
        "efd": 21822
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07029999792575836,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.454900026321411,
        "Se1": 0.148499995470047,
        "E2": 3.273200035095215,
        "Se2": 0.4453999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48585_1_hygov",
      "ports": {
        "speed": 21820,
        "pmech": 21821
      },
      "params": {
        "Trate": 0.9200000166893005,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.13995924592018127,
        "Tr": 2.2933285236358643,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4341000020503998,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48585_1_ieeest",
      "ports": {
        "input": 21820,
        "output": 21823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48592_1_genrou",
      "ports": {
        "bus": 48592,
        "pmech": 21825,
        "efd": 21826,
        "speed": 21824
      },
      "params": {
        "mva": 667.2000122070312,
        "H": 3.2810678482055664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9057999849319458,
        "Xdp": 0.4115000069141388,
        "Xdpp": 0.2946000099182129,
        "Xq": 1.8142000436782837,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.2946000099182129,
        "Xl": 0.22290000319480896,
        "Tdop": 5.124800205230713,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8851000070571899,
        "Tqopp": 0.07660000026226044,
        "S10": 0.10279999673366547,
        "S12": 0.4406000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.8776741027832,
        "pmax": 555.9999942779541,
        "qmin": -67.83199906349182,
        "qmax": 259.09600257873535,
        "regulated": 48588,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48592_1_ieeet1",
      "ports": {
        "bus": 48592,
        "speed": 21824,
        "vs": 21827,
        "efd": 21826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5249000191688538,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9391000270843506,
        "E2": 5.252099990844727,
        "Se1": 0.08030000329017639,
        "Se2": 0.33809998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48592_1_tgov1",
      "ports": {
        "speed": 21824,
        "pmech": 21825
      },
      "params": {
        "Trate": 667.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17667517066001892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48592_1_ieeest",
      "ports": {
        "input": 21824,
        "output": 21827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48593_1_genrou",
      "ports": {
        "bus": 48593,
        "pmech": 21829,
        "efd": 21830,
        "speed": 21828
      },
      "params": {
        "mva": 667.2000122070312,
        "H": 3.2810678482055664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9057999849319458,
        "Xdp": 0.4115000069141388,
        "Xdpp": 0.2946000099182129,
        "Xq": 1.8142000436782837,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.2946000099182129,
        "Xl": 0.22290000319480896,
        "Tdop": 5.124800205230713,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.8851000070571899,
        "Tqopp": 0.07660000026226044,
        "S10": 0.10279999673366547,
        "S12": 0.4406000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.97298622131348,
        "pmax": 555.9999942779541,
        "qmin": -67.83199906349182,
        "qmax": 259.09600257873535,
        "regulated": 48588,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48593_1_ieeet1",
      "ports": {
        "bus": 48593,
        "speed": 21828,
        "vs": 21831,
        "efd": 21830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5249000191688538,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9391000270843506,
        "E2": 5.252099990844727,
        "Se1": 0.08030000329017639,
        "Se2": 0.33809998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48593_1_tgov1",
      "ports": {
        "speed": 21828,
        "pmech": 21829
      },
      "params": {
        "Trate": 667.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1513383984565735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48593_1_ieeest",
      "ports": {
        "input": 21828,
        "output": 21831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48596_1_genrou",
      "ports": {
        "bus": 48596,
        "pmech": 21833,
        "efd": 21834,
        "speed": 21832
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 7.718749523162842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.2847000062465668,
        "Xdpp": 0.1428000032901764,
        "Xq": 2.1821000576019287,
        "Xqp": 0.4684999883174896,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "Tdop": 5.789899826049805,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6326000094413757,
        "Tqopp": 0.0908999964594841,
        "S10": 0.22089999914169312,
        "S12": 0.7573999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.516147792339325,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48596,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "48596_1_ieeet1",
      "ports": {
        "bus": 48596,
        "speed": 21832,
        "vs": 21835,
        "efd": 21834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48596_1_tgov1",
      "ports": {
        "speed": 21832,
        "pmech": 21833
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1966819316148758,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48596_1_ieeest",
      "ports": {
        "input": 21832,
        "output": 21835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48596_2_genrou",
      "ports": {
        "bus": 48596,
        "pmech": 21837,
        "efd": 21838,
        "speed": 21836
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 7.718749523162842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.2847000062465668,
        "Xdpp": 0.1428000032901764,
        "Xq": 2.1821000576019287,
        "Xqp": 0.4684999883174896,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "Tdop": 5.789899826049805,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6326000094413757,
        "Tqopp": 0.0908999964594841,
        "S10": 0.22089999914169312,
        "S12": 0.7573999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.09514129161835,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48596,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "48596_2_ieeet1",
      "ports": {
        "bus": 48596,
        "speed": 21836,
        "vs": 21839,
        "efd": 21838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48596_2_tgov1",
      "ports": {
        "speed": 21836,
        "pmech": 21837
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2978261709213257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48596_2_ieeest",
      "ports": {
        "input": 21836,
        "output": 21839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48596_3_genrou",
      "ports": {
        "bus": 48596,
        "pmech": 21841,
        "efd": 21842,
        "speed": 21840
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 7.718749523162842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.2847000062465668,
        "Xdpp": 0.1428000032901764,
        "Xq": 2.1821000576019287,
        "Xqp": 0.4684999883174896,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "Tdop": 5.789899826049805,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6326000094413757,
        "Tqopp": 0.0908999964594841,
        "S10": 0.22089999914169312,
        "S12": 0.7573999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.41798233985901,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48596,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "48596_3_ieeet1",
      "ports": {
        "bus": 48596,
        "speed": 21840,
        "vs": 21843,
        "efd": 21842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48596_3_tgov1",
      "ports": {
        "speed": 21840,
        "pmech": 21841
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1783541440963745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48596_3_ieeest",
      "ports": {
        "input": 21840,
        "output": 21843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48596_4_genrou",
      "ports": {
        "bus": 48596,
        "pmech": 21845,
        "efd": 21846,
        "speed": 21844
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 7.718749523162842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3678998947143555,
        "Xdp": 0.2847000062465668,
        "Xdpp": 0.1428000032901764,
        "Xq": 2.1821000576019287,
        "Xqp": 0.4684999883174896,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "Tdop": 5.789899826049805,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6326000094413757,
        "Tqopp": 0.0908999964594841,
        "S10": 0.22089999914169312,
        "S12": 0.7573999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.657289028167725,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48596,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "48596_4_ieeet1",
      "ports": {
        "bus": 48596,
        "speed": 21844,
        "vs": 21847,
        "efd": 21846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48596_4_tgov1",
      "ports": {
        "speed": 21844,
        "pmech": 21845
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39882326126098633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48596_4_ieeest",
      "ports": {
        "input": 21844,
        "output": 21847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48600_1_genrou",
      "ports": {
        "bus": 48600,
        "pmech": 21849,
        "efd": 21850,
        "speed": 21848
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.202690839767456,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9391000270843506,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.275299996137619,
        "Xq": 1.8452999591827393,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.275299996137619,
        "Xl": 0.2079000025987625,
        "Tdop": 5.684299945831299,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4178999662399292,
        "Tqopp": 0.040300000458955765,
        "S10": 0.13899999856948853,
        "S12": 0.5130000114440918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.914309710264206,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 48600,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48600_1_ieeet1",
      "ports": {
        "bus": 48600,
        "speed": 21848,
        "vs": 21851,
        "efd": 21850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48600_1_tgov1",
      "ports": {
        "speed": 21848,
        "pmech": 21849
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3890873193740845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48600_1_ieeest",
      "ports": {
        "input": 21848,
        "output": 21851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48602_1",
      "ports": {
        "bus": 48602
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.315980792045593,
        "pmax": 54.00000214576721,
        "qmin": -7.77600035071373,
        "qmax": 11.501999944448471,
        "regulated": 48602,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Genrou",
      "id": "48606_1_genrou",
      "ports": {
        "bus": 48606,
        "pmech": 21853,
        "efd": 21854,
        "speed": 21852
      },
      "params": {
        "mva": 60.0,
        "H": 5.136881351470947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1047000885009766,
        "Xdp": 0.19920000433921814,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.9697999954223633,
        "Xqp": 0.3138999938964844,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.11219999939203262,
        "Tdop": 8.024999618530273,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.0731000006198883,
        "S10": 0.12150000035762787,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.819801032543182,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 48606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48606_1_ieeet1",
      "ports": {
        "bus": 48606,
        "speed": 21852,
        "vs": 21855,
        "efd": 21854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48606_1_tgov1",
      "ports": {
        "speed": 21852,
        "pmech": 21853
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.11366335302591324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48606_1_ieeest",
      "ports": {
        "input": 21852,
        "output": 21855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48606_2_genrou",
      "ports": {
        "bus": 48606,
        "pmech": 21857,
        "efd": 21858,
        "speed": 21856
      },
      "params": {
        "mva": 60.0,
        "H": 5.136881351470947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1047000885009766,
        "Xdp": 0.19920000433921814,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.9697999954223633,
        "Xqp": 0.3138999938964844,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.11219999939203262,
        "Tdop": 8.024999618530273,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.0731000006198883,
        "S10": 0.12150000035762787,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.414896696805954,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 48606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48606_2_ieeet1",
      "ports": {
        "bus": 48606,
        "speed": 21856,
        "vs": 21859,
        "efd": 21858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48606_2_tgov1",
      "ports": {
        "speed": 21856,
        "pmech": 21857
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1902482807636261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48606_2_ieeest",
      "ports": {
        "input": 21856,
        "output": 21859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48608_1_genrou",
      "ports": {
        "bus": 48608,
        "pmech": 21861,
        "efd": 21862,
        "speed": 21860
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 4.3672966957092285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1026999950408936,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.2094999998807907,
        "Xq": 1.9977999925613403,
        "Xqp": 0.5034999847412109,
        "Xqpp": 0.2094999998807907,
        "Xl": 0.15690000355243683,
        "Tdop": 8.08430004119873,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.0794999971985817,
        "S10": 0.12309999763965607,
        "S12": 0.4812000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.14199310541153,
        "pmax": 78.79999876022339,
        "qmin": -9.613599628210068,
        "qmax": 36.72080039978027,
        "regulated": 48608,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48608_1_ieeet1",
      "ports": {
        "bus": 48608,
        "speed": 21860,
        "vs": 21863,
        "efd": 21862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48608_1_tgov1",
      "ports": {
        "speed": 21860,
        "pmech": 21861
      },
      "params": {
        "Trate": 94.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378239,
        "Pvmin": 0.11782988160848618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48608_1_ieeest",
      "ports": {
        "input": 21860,
        "output": 21863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48608_2_genrou",
      "ports": {
        "bus": 48608,
        "pmech": 21865,
        "efd": 21866,
        "speed": 21864
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 4.3672966957092285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1026999950408936,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.2094999998807907,
        "Xq": 1.9977999925613403,
        "Xqp": 0.5034999847412109,
        "Xqpp": 0.2094999998807907,
        "Xl": 0.15690000355243683,
        "Tdop": 8.08430004119873,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.0794999971985817,
        "S10": 0.12309999763965607,
        "S12": 0.4812000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.23181974887848,
        "pmax": 78.79999876022339,
        "qmin": -9.613599628210068,
        "qmax": 36.72080039978027,
        "regulated": 48608,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48608_2_ieeet1",
      "ports": {
        "bus": 48608,
        "speed": 21864,
        "vs": 21867,
        "efd": 21866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48608_2_tgov1",
      "ports": {
        "speed": 21864,
        "pmech": 21865
      },
      "params": {
        "Trate": 94.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378239,
        "Pvmin": 0.3725869357585907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48608_2_ieeest",
      "ports": {
        "input": 21864,
        "output": 21867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48623_1_genrou",
      "ports": {
        "bus": 48623,
        "pmech": 21869,
        "efd": 21870,
        "speed": 21868
      },
      "params": {
        "mva": 208.0800018310547,
        "H": 5.404453754425049,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1387999057769775,
        "Xdp": 0.16920000314712524,
        "Xdpp": 0.12210000306367874,
        "Xq": 1.9973000288009644,
        "Xqp": 0.4480000138282776,
        "Xqpp": 0.12210000306367874,
        "Xl": 0.09290000051259995,
        "Tdop": 8.006600379943848,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.9588000178337097,
        "Tqopp": 0.07349999994039536,
        "S10": 0.06849999725818634,
        "S12": 0.22939999401569366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.44710040092468,
        "pmax": 173.39999675750732,
        "qmin": -19.247399270534515,
        "qmax": 88.2606029510498,
        "regulated": 48621,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "48623_1_ieeet1",
      "ports": {
        "bus": 48623,
        "speed": 21868,
        "vs": 21871,
        "efd": 21870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48623_1_tgov1",
      "ports": {
        "speed": 21868,
        "pmech": 21869
      },
      "params": {
        "Trate": 208.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24244089424610138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48623_1_ieeest",
      "ports": {
        "input": 21868,
        "output": 21871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48624_1_genrou",
      "ports": {
        "bus": 48624,
        "pmech": 21873,
        "efd": 21874,
        "speed": 21872
      },
      "params": {
        "mva": 208.0800018310547,
        "H": 5.404453754425049,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1387999057769775,
        "Xdp": 0.16920000314712524,
        "Xdpp": 0.12210000306367874,
        "Xq": 1.9973000288009644,
        "Xqp": 0.4480000138282776,
        "Xqpp": 0.12210000306367874,
        "Xl": 0.09290000051259995,
        "Tdop": 8.006600379943848,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.9588000178337097,
        "Tqopp": 0.07349999994039536,
        "S10": 0.06849999725818634,
        "S12": 0.22939999401569366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.02001619338989,
        "pmax": 173.39999675750732,
        "qmin": -19.247399270534515,
        "qmax": 88.2606029510498,
        "regulated": 48621,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "48624_1_ieeet1",
      "ports": {
        "bus": 48624,
        "speed": 21872,
        "vs": 21875,
        "efd": 21874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48624_1_tgov1",
      "ports": {
        "speed": 21872,
        "pmech": 21873
      },
      "params": {
        "Trate": 208.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3557286262512207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48624_1_ieeest",
      "ports": {
        "input": 21872,
        "output": 21875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
