        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48628_1_gensal",
      "ports": {
        "bus": 48628,
        "pmech": 21877,
        "efd": 21878,
        "speed": 21876
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8538999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7585999965667725,
        "Xdp": 0.2076999992132187,
        "Xdpp": 0.2061000019311905,
        "Xq": 0.4909000098705292,
        "Xl": 0.20190000534057617,
        "Tdop": 6.0,
        "Tdopp": 0.3621000051498413,
        "Tqopp": 0.4090000092983246,
        "S10": 0.13369999825954437,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30922763980925083,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 48628,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48628_1_ieeet1",
      "ports": {
        "bus": 48628,
        "speed": 21876,
        "vs": 21879,
        "efd": 21878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812999963760376,
        "E2": 3.7506000995635986,
        "Se1": 0.08129999786615372,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48628_1_hygov",
      "ports": {
        "speed": 21876,
        "pmech": 21877
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31456729769706726,
        "Tr": 5.26020622253418,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0582000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48628_1_ieeest",
      "ports": {
        "input": 21876,
        "output": 21879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48628_2_gensal",
      "ports": {
        "bus": 48628,
        "pmech": 21881,
        "efd": 21882,
        "speed": 21880
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8538999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7585999965667725,
        "Xdp": 0.2076999992132187,
        "Xdpp": 0.2061000019311905,
        "Xq": 0.4909000098705292,
        "Xl": 0.20190000534057617,
        "Tdop": 6.0,
        "Tdopp": 0.3621000051498413,
        "Tqopp": 0.4090000092983246,
        "S10": 0.13369999825954437,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28236364014446735,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 48628,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48628_2_ieeet1",
      "ports": {
        "bus": 48628,
        "speed": 21880,
        "vs": 21883,
        "efd": 21882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812999963760376,
        "E2": 3.7506000995635986,
        "Se1": 0.08129999786615372,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48628_2_hygov",
      "ports": {
        "speed": 21880,
        "pmech": 21881
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31456729769706726,
        "Tr": 5.26020622253418,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0582000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48628_2_ieeest",
      "ports": {
        "input": 21880,
        "output": 21883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48629_2_gensal",
      "ports": {
        "bus": 48629,
        "pmech": 21885,
        "efd": 21886,
        "speed": 21884
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8538999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7585999965667725,
        "Xdp": 0.2076999992132187,
        "Xdpp": 0.2061000019311905,
        "Xq": 0.4909000098705292,
        "Xl": 0.20190000534057617,
        "Tdop": 6.0,
        "Tdopp": 0.3621000051498413,
        "Tqopp": 0.4090000092983246,
        "S10": 0.13369999825954437,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16213242197409272,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 48629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48629_2_ieeet1",
      "ports": {
        "bus": 48629,
        "speed": 21884,
        "vs": 21887,
        "efd": 21886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812999963760376,
        "E2": 3.7506000995635986,
        "Se1": 0.08129999786615372,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48629_2_hygov",
      "ports": {
        "speed": 21884,
        "pmech": 21885
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31456729769706726,
        "Tr": 5.26020622253418,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0582000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48629_2_ieeest",
      "ports": {
        "input": 21884,
        "output": 21887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48630_1_gensal",
      "ports": {
        "bus": 48630,
        "pmech": 21889,
        "efd": 21890,
        "speed": 21888
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8538999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7585999965667725,
        "Xdp": 0.2076999992132187,
        "Xdpp": 0.2061000019311905,
        "Xq": 0.4909000098705292,
        "Xl": 0.20190000534057617,
        "Tdop": 6.0,
        "Tdopp": 0.3621000051498413,
        "Tqopp": 0.4090000092983246,
        "S10": 0.13369999825954437,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14004675904288888,
        "pmax": 0.8500000461935997,
        "qmin": -0.041649999911896884,
        "qmax": 0.3263999940827489,
        "regulated": 48630,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48630_1_ieeet1",
      "ports": {
        "bus": 48630,
        "speed": 21888,
        "vs": 21891,
        "efd": 21890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.812999963760376,
        "E2": 3.7506000995635986,
        "Se1": 0.08129999786615372,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48630_1_hygov",
      "ports": {
        "speed": 21888,
        "pmech": 21889
      },
      "params": {
        "Trate": 1.0199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31456729769706726,
        "Tr": 5.26020622253418,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0582000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48630_1_ieeest",
      "ports": {
        "input": 21888,
        "output": 21891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48642_1_genrou",
      "ports": {
        "bus": 48642,
        "pmech": 21893,
        "efd": 21894,
        "speed": 21892
      },
      "params": {
        "mva": 74.83999633789062,
        "H": 2.9799649715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5190999507904053,
        "Xdp": 0.4043000042438507,
        "Xdpp": 0.2831999957561493,
        "Xq": 2.3041999340057373,
        "Xqp": 0.5615000128746033,
        "Xqpp": 0.2831999957561493,
        "Xl": 0.22130000591278076,
        "Tdop": 7.684800148010254,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6187999844551086,
        "Tqopp": 0.08959999680519104,
        "S10": 0.23739999532699585,
        "S12": 0.6912000179290771
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.74853479862213,
        "pmax": 62.36666440963745,
        "qmin": -6.922700256109238,
        "qmax": 31.744632124900818,
        "regulated": 48642,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "48642_1_ieeet1",
      "ports": {
        "bus": 48642,
        "speed": 21892,
        "vs": 21895,
        "efd": 21894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48642_1_tgov1",
      "ports": {
        "speed": 21892,
        "pmech": 21893
      },
      "params": {
        "Trate": 74.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2772385776042938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48642_1_ieeest",
      "ports": {
        "input": 21892,
        "output": 21895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48643_1_genrou",
      "ports": {
        "bus": 48643,
        "pmech": 21897,
        "efd": 21898,
        "speed": 21896
      },
      "params": {
        "mva": 74.83999633789062,
        "H": 2.9799649715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5190999507904053,
        "Xdp": 0.4043000042438507,
        "Xdpp": 0.2831999957561493,
        "Xq": 2.3041999340057373,
        "Xqp": 0.5615000128746033,
        "Xqpp": 0.2831999957561493,
        "Xl": 0.22130000591278076,
        "Tdop": 7.684800148010254,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6187999844551086,
        "Tqopp": 0.08959999680519104,
        "S10": 0.23739999532699585,
        "S12": 0.6912000179290771
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.975789725780487,
        "pmax": 62.36666440963745,
        "qmin": -6.922700256109238,
        "qmax": 31.744632124900818,
        "regulated": 48643,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "48643_1_ieeet1",
      "ports": {
        "bus": 48643,
        "speed": 21896,
        "vs": 21899,
        "efd": 21898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48643_1_tgov1",
      "ports": {
        "speed": 21896,
        "pmech": 21897
      },
      "params": {
        "Trate": 74.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21346592903137207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48643_1_ieeest",
      "ports": {
        "input": 21896,
        "output": 21899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48644_1_genrou",
      "ports": {
        "bus": 48644,
        "pmech": 21901,
        "efd": 21902,
        "speed": 21900
      },
      "params": {
        "mva": 74.83999633789062,
        "H": 2.9799649715423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5190999507904053,
        "Xdp": 0.4043000042438507,
        "Xdpp": 0.2831999957561493,
        "Xq": 2.3041999340057373,
        "Xqp": 0.5615000128746033,
        "Xqpp": 0.2831999957561493,
        "Xl": 0.22130000591278076,
        "Tdop": 7.684800148010254,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6187999844551086,
        "Tqopp": 0.08959999680519104,
        "S10": 0.23739999532699585,
        "S12": 0.6912000179290771
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.021274417638779,
        "pmax": 62.36666440963745,
        "qmin": -6.922700256109238,
        "qmax": 31.744632124900818,
        "regulated": 48644,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "48644_1_ieeet1",
      "ports": {
        "bus": 48644,
        "speed": 21900,
        "vs": 21903,
        "efd": 21902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48644_1_tgov1",
      "ports": {
        "speed": 21900,
        "pmech": 21901
      },
      "params": {
        "Trate": 74.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09381713718175888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48644_1_ieeest",
      "ports": {
        "input": 21900,
        "output": 21903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48648_1_genrou",
      "ports": {
        "bus": 48648,
        "pmech": 21905,
        "efd": 21906,
        "speed": 21904
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.3820712566375732,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2265000343322754,
        "Xdp": 0.12160000205039978,
        "Xdpp": 0.09139999747276306,
        "Xq": 1.1811000108718872,
        "Xqp": 0.2502000033855438,
        "Xqpp": 0.09139999747276306,
        "Xl": 0.06509999930858612,
        "Tdop": 9.690400123596191,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.7857000231742859,
        "Tqopp": 0.07339999824762344,
        "S10": 0.14000000059604645,
        "S12": 0.5149999856948853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6814939901232719,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 48648,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48648_1_ieeet1",
      "ports": {
        "bus": 48648,
        "speed": 21904,
        "vs": 21907,
        "efd": 21906
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11630000174045563,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6603000164031982,
        "E2": 3.546999931335449,
        "Se1": 0.18619999289512634,
        "Se2": 0.4569999873638153,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48648_1_tgov1",
      "ports": {
        "speed": 21904,
        "pmech": 21905
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3155064582824707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48648_1_ieeest",
      "ports": {
        "input": 21904,
        "output": 21907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48652_1_gensal",
      "ports": {
        "bus": 48652,
        "pmech": 21909,
        "efd": 21910,
        "speed": 21908
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.3047000169754028,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7967000007629395,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.155799999833107,
        "Xq": 0.5157999992370605,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.16140000522136688,
        "Tqopp": 0.3571000099182129,
        "S10": 0.23549999296665192,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19420816097408533,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48652,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48652_1_ieeet1",
      "ports": {
        "bus": 48652,
        "speed": 21908,
        "vs": 21911,
        "efd": 21910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9846999645233154,
        "E2": 3.9797000885009766,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48652_1_hygov",
      "ports": {
        "speed": 21908,
        "pmech": 21909
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6939808130264282,
        "Tr": 3.966912031173706,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7760000228881836,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48652_1_ieeest",
      "ports": {
        "input": 21908,
        "output": 21911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48653_2_gensal",
      "ports": {
        "bus": 48653,
        "pmech": 21913,
        "efd": 21914,
        "speed": 21912
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.3047000169754028,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7967000007629395,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.155799999833107,
        "Xq": 0.5157999992370605,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.16140000522136688,
        "Tqopp": 0.3571000099182129,
        "S10": 0.23549999296665192,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10814822744578123,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48653,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48653_2_ieeet1",
      "ports": {
        "bus": 48653,
        "speed": 21912,
        "vs": 21915,
        "efd": 21914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9846999645233154,
        "E2": 3.9797000885009766,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48653_2_hygov",
      "ports": {
        "speed": 21912,
        "pmech": 21913
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6939808130264282,
        "Tr": 3.966912031173706,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7760000228881836,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48653_2_ieeest",
      "ports": {
        "input": 21912,
        "output": 21915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48654_1_gensal",
      "ports": {
        "bus": 48654,
        "pmech": 21917,
        "efd": 21918,
        "speed": 21916
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.3047000169754028,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7967000007629395,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.155799999833107,
        "Xq": 0.5157999992370605,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.16140000522136688,
        "Tqopp": 0.3571000099182129,
        "S10": 0.23549999296665192,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23304785136133432,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48654,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48654_1_ieeet1",
      "ports": {
        "bus": 48654,
        "speed": 21916,
        "vs": 21919,
        "efd": 21918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9846999645233154,
        "E2": 3.9797000885009766,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48654_1_hygov",
      "ports": {
        "speed": 21916,
        "pmech": 21917
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6939808130264282,
        "Tr": 3.966912031173706,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7760000228881836,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48654_1_ieeest",
      "ports": {
        "input": 21916,
        "output": 21919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48654_2_gensal",
      "ports": {
        "bus": 48654,
        "pmech": 21921,
        "efd": 21922,
        "speed": 21920
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.3047000169754028,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7967000007629395,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.155799999833107,
        "Xq": 0.5157999992370605,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.16140000522136688,
        "Tqopp": 0.3571000099182129,
        "S10": 0.23549999296665192,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19713270012289286,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48654,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48654_2_ieeet1",
      "ports": {
        "bus": 48654,
        "speed": 21920,
        "vs": 21923,
        "efd": 21922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9846999645233154,
        "E2": 3.9797000885009766,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48654_2_hygov",
      "ports": {
        "speed": 21920,
        "pmech": 21921
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6939808130264282,
        "Tr": 3.966912031173706,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7760000228881836,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48654_2_ieeest",
      "ports": {
        "input": 21920,
        "output": 21923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48655_1_gensal",
      "ports": {
        "bus": 48655,
        "pmech": 21925,
        "efd": 21926,
        "speed": 21924
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 1.3047000169754028,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7967000007629395,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.155799999833107,
        "Xq": 0.5157999992370605,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.16140000522136688,
        "Tqopp": 0.3571000099182129,
        "S10": 0.23549999296665192,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3212779061868787,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48655_1_ieeet1",
      "ports": {
        "bus": 48655,
        "speed": 21924,
        "vs": 21927,
        "efd": 21926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9846999645233154,
        "E2": 3.9797000885009766,
        "Se1": 0.08669999986886978,
        "Se2": 0.39739999175071716,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48655_1_hygov",
      "ports": {
        "speed": 21924,
        "pmech": 21925
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6939808130264282,
        "Tr": 3.966912031173706,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7760000228881836,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48655_1_ieeest",
      "ports": {
        "input": 21924,
        "output": 21927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48658_1_genrou",
      "ports": {
        "bus": 48658,
        "pmech": 21929,
        "efd": 21930,
        "speed": 21928
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.2846767902374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0213000774383545,
        "Xdp": 0.4643000066280365,
        "Xdpp": 0.3190000057220459,
        "Xq": 1.9219000339508057,
        "Xqp": 0.33570000529289246,
        "Xqpp": 0.3190000057220459,
        "Xl": 0.241799995303154,
        "Tdop": 4.458099842071533,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.9922000169754028,
        "Tqopp": 0.051899999380111694,
        "S10": 0.11550000309944153,
        "S12": 0.4659000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3212058451026678,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 48658,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48658_1_ieeet1",
      "ports": {
        "bus": 48658,
        "speed": 21928,
        "vs": 21931,
        "efd": 21930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48658_1_tgov1",
      "ports": {
        "speed": 21928,
        "pmech": 21929
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09913760423660278,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48658_1_ieeest",
      "ports": {
        "input": 21928,
        "output": 21931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48660_1_genrou",
      "ports": {
        "bus": 48660,
        "pmech": 21933,
        "efd": 21934,
        "speed": 21932
      },
      "params": {
        "mva": 19.440000534057617,
        "H": 9.111236572265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5069999694824219,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.16769999265670776,
        "Xq": 1.4874999523162842,
        "Xqp": 0.4401000142097473,
        "Xqpp": 0.16769999265670776,
        "Xl": 0.12919999659061432,
        "Tdop": 8.539899826049805,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.34860000014305115,
        "Tqopp": 0.06830000132322311,
        "S10": 0.07919999957084656,
        "S12": 0.4108999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.319487884640694,
        "pmax": 16.200000047683716,
        "qmin": -1.79820004850626,
        "qmax": 8.245799690485,
        "regulated": 48660,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48660_1_ieeet1",
      "ports": {
        "bus": 48660,
        "speed": 21932,
        "vs": 21935,
        "efd": 21934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48660_1_tgov1",
      "ports": {
        "speed": 21932,
        "pmech": 21933
      },
      "params": {
        "Trate": 19.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22219587862491608,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48660_1_ieeest",
      "ports": {
        "input": 21932,
        "output": 21935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48662_1_genrou",
      "ports": {
        "bus": 48662,
        "pmech": 21937,
        "efd": 21938,
        "speed": 21936
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.361309051513672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1447999477386475,
        "Xdp": 0.37439998984336853,
        "Xdpp": 0.2685999870300293,
        "Xq": 2.0369999408721924,
        "Xqp": 0.3659999966621399,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20270000398159027,
        "Tdop": 6.86359977722168,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.06440000236034393,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.047198951244354,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 48662,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48662_1_ieeet1",
      "ports": {
        "bus": 48662,
        "speed": 21936,
        "vs": 21939,
        "efd": 21938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48662_1_tgov1",
      "ports": {
        "speed": 21936,
        "pmech": 21937
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17765793204307556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48662_1_ieeest",
      "ports": {
        "input": 21936,
        "output": 21939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48662_2_genrou",
      "ports": {
        "bus": 48662,
        "pmech": 21941,
        "efd": 21942,
        "speed": 21940
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.361309051513672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1447999477386475,
        "Xdp": 0.37439998984336853,
        "Xdpp": 0.2685999870300293,
        "Xq": 2.0369999408721924,
        "Xqp": 0.3659999966621399,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20270000398159027,
        "Tdop": 6.86359977722168,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.06440000236034393,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.180901616811752,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 48662,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48662_2_ieeet1",
      "ports": {
        "bus": 48662,
        "speed": 21940,
        "vs": 21943,
        "efd": 21942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48662_2_tgov1",
      "ports": {
        "speed": 21940,
        "pmech": 21941
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09777915477752686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48662_2_ieeest",
      "ports": {
        "input": 21940,
        "output": 21943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48662_3_genrou",
      "ports": {
        "bus": 48662,
        "pmech": 21945,
        "efd": 21946,
        "speed": 21944
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.361309051513672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1447999477386475,
        "Xdp": 0.37439998984336853,
        "Xdpp": 0.2685999870300293,
        "Xq": 2.0369999408721924,
        "Xqp": 0.3659999966621399,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20270000398159027,
        "Tdop": 6.86359977722168,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.06440000236034393,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.00101399421692,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 48662,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48662_3_ieeet1",
      "ports": {
        "bus": 48662,
        "speed": 21944,
        "vs": 21947,
        "efd": 21946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48662_3_tgov1",
      "ports": {
        "speed": 21944,
        "pmech": 21945
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2451118379831314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48662_3_ieeest",
      "ports": {
        "input": 21944,
        "output": 21947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48662_4_genrou",
      "ports": {
        "bus": 48662,
        "pmech": 21949,
        "efd": 21950,
        "speed": 21948
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.361309051513672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1447999477386475,
        "Xdp": 0.37439998984336853,
        "Xdpp": 0.2685999870300293,
        "Xq": 2.0369999408721924,
        "Xqp": 0.3659999966621399,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20270000398159027,
        "Tdop": 6.86359977722168,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.06440000236034393,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.440254151821136,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 48662,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48662_4_ieeet1",
      "ports": {
        "bus": 48662,
        "speed": 21948,
        "vs": 21951,
        "efd": 21950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48662_4_tgov1",
      "ports": {
        "speed": 21948,
        "pmech": 21949
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29194244742393494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48662_4_ieeest",
      "ports": {
        "input": 21948,
        "output": 21951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48671_1_genrou",
      "ports": {
        "bus": 48671,
        "pmech": 21953,
        "efd": 21954,
        "speed": 21952
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 3.852072238922119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.246000051498413,
        "Xdp": 0.4049000144004822,
        "Xdpp": 0.289900004863739,
        "Xq": 2.1312999725341797,
        "Xqp": 0.3449999988079071,
        "Xqpp": 0.289900004863739,
        "Xl": 0.21930000185966492,
        "Tdop": 8.171899795532227,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.5526000261306763,
        "Tqopp": 0.07779999822378159,
        "S10": 0.032600000500679016,
        "S12": 0.3003000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.12674176692963,
        "pmax": 113.60000371932983,
        "qmin": -13.859200477600098,
        "qmax": 52.937597036361694,
        "regulated": 48671,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "48671_1_ieeet1",
      "ports": {
        "bus": 48671,
        "speed": 21952,
        "vs": 21955,
        "efd": 21954
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.044599998742341995,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4070000648498535,
        "E2": 4.542600154876709,
        "Se1": 0.11829999834299088,
        "Se2": 0.3808000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48671_1_tgov1",
      "ports": {
        "speed": 21952,
        "pmech": 21953
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437084,
        "Pvmin": 0.2650142312049866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48671_1_ieeest",
      "ports": {
        "input": 21952,
        "output": 21955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48672_1_genrou",
      "ports": {
        "bus": 48672,
        "pmech": 21957,
        "efd": 21958,
        "speed": 21956
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 3.852072238922119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.246000051498413,
        "Xdp": 0.4049000144004822,
        "Xdpp": 0.289900004863739,
        "Xq": 2.1312999725341797,
        "Xqp": 0.3449999988079071,
        "Xqpp": 0.289900004863739,
        "Xl": 0.21930000185966492,
        "Tdop": 8.171899795532227,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.5526000261306763,
        "Tqopp": 0.07779999822378159,
        "S10": 0.032600000500679016,
        "S12": 0.3003000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.418610394001007,
        "pmax": 113.60000371932983,
        "qmin": -13.859200477600098,
        "qmax": 52.937597036361694,
        "regulated": 48666,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48672_1_ieeet1",
      "ports": {
        "bus": 48672,
        "speed": 21956,
        "vs": 21959,
        "efd": 21958
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.044599998742341995,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4070000648498535,
        "E2": 4.542600154876709,
        "Se1": 0.11829999834299088,
        "Se2": 0.3808000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48672_1_tgov1",
      "ports": {
        "speed": 21956,
        "pmech": 21957
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.09843463450670242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48672_1_ieeest",
      "ports": {
        "input": 21956,
        "output": 21959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48676_1_gensal",
      "ports": {
        "bus": 48676,
        "pmech": 21961,
        "efd": 21962,
        "speed": 21960
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 2.698899984359741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0979000329971313,
        "Xdp": 0.3968000113964081,
        "Xdpp": 0.3720000088214874,
        "Xq": 0.7123000025749207,
        "Xl": 0.09650000184774399,
        "Tdop": 6.0,
        "Tdopp": 0.0812000036239624,
        "Tqopp": 0.18790000677108765,
        "S10": 0.2232999950647354,
        "S12": 0.5133000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4823488891124725,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 48676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48676_1_ieeet1",
      "ports": {
        "bus": 48676,
        "speed": 21960,
        "vs": 21963,
        "efd": 21962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48676_1_hygov",
      "ports": {
        "speed": 21960,
        "pmech": 21961
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4740448594093323,
        "Tr": 5.538930892944336,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.121399998664856,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48676_1_ieeest",
      "ports": {
        "input": 21960,
        "output": 21963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48680_1_genrou",
      "ports": {
        "bus": 48680,
        "pmech": 21965,
        "efd": 21966,
        "speed": 21964
      },
      "params": {
        "mva": 30.0,
        "H": 4.217000484466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3724000453948975,
        "Xdp": 0.2078000009059906,
        "Xdpp": 0.1518000066280365,
        "Xq": 1.3170000314712524,
        "Xqp": 0.3781000077724457,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.1120000034570694,
        "Tdop": 5.296800136566162,
        "Tdopp": 0.03669999912381172,
        "Tqop": 0.5370000004768372,
        "Tqopp": 0.06379999965429306,
        "S10": 0.1940000057220459,
        "S12": 0.6229000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.53442007303238,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 48680,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48680_1_ieeet1",
      "ports": {
        "bus": 48680,
        "speed": 21964,
        "vs": 21967,
        "efd": 21966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48680_1_tgov1",
      "ports": {
        "speed": 21964,
        "pmech": 21965
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3178139925003052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48680_1_ieeest",
      "ports": {
        "input": 21964,
        "output": 21967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48683_1_genrou",
      "ports": {
        "bus": 48683,
        "pmech": 21969,
        "efd": 21970,
        "speed": 21968
      },
      "params": {
        "mva": 50.66999816894531,
        "H": 9.152441024780273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3548998832702637,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.29179999232292175,
        "Xq": 2.1717000007629395,
        "Xqp": 0.640500009059906,
        "Xqpp": 0.29179999232292175,
        "Xl": 0.2282000035047531,
        "Tdop": 9.96660041809082,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.195199966430664,
        "Tqopp": 0.09239999949932098,
        "S10": 0.08330000191926956,
        "S12": 0.42260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.514026701450348,
        "pmax": 42.22500026226044,
        "qmin": -4.686975106596947,
        "qmax": 21.492524445056915,
        "regulated": 48683,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "48683_1_ieeet1",
      "ports": {
        "bus": 48683,
        "speed": 21968,
        "vs": 21971,
        "efd": 21970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48683_1_tgov1",
      "ports": {
        "speed": 21968,
        "pmech": 21969
      },
      "params": {
        "Trate": 50.66999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36538439989089966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48683_1_ieeest",
      "ports": {
        "input": 21968,
        "output": 21971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48683_2_genrou",
      "ports": {
        "bus": 48683,
        "pmech": 21973,
        "efd": 21974,
        "speed": 21972
      },
      "params": {
        "mva": 50.66999816894531,
        "H": 9.152441024780273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3548998832702637,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.29179999232292175,
        "Xq": 2.1717000007629395,
        "Xqp": 0.640500009059906,
        "Xqpp": 0.29179999232292175,
        "Xl": 0.2282000035047531,
        "Tdop": 9.96660041809082,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.195199966430664,
        "Tqopp": 0.09239999949932098,
        "S10": 0.08330000191926956,
        "S12": 0.42260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.349283456802368,
        "pmax": 42.22500026226044,
        "qmin": -4.686975106596947,
        "qmax": 21.492524445056915,
        "regulated": 48683,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "48683_2_ieeet1",
      "ports": {
        "bus": 48683,
        "speed": 21972,
        "vs": 21975,
        "efd": 21974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48683_2_tgov1",
      "ports": {
        "speed": 21972,
        "pmech": 21973
      },
      "params": {
        "Trate": 50.66999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12530656158924103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48683_2_ieeest",
      "ports": {
        "input": 21972,
        "output": 21975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48684_1_genrou",
      "ports": {
        "bus": 48684,
        "pmech": 21977,
        "efd": 21978,
        "speed": 21976
      },
      "params": {
        "mva": 50.66999816894531,
        "H": 9.152441024780273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3548998832702637,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.29179999232292175,
        "Xq": 2.1717000007629395,
        "Xqp": 0.640500009059906,
        "Xqpp": 0.29179999232292175,
        "Xl": 0.2282000035047531,
        "Tdop": 9.96660041809082,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.195199966430664,
        "Tqopp": 0.09239999949932098,
        "S10": 0.08330000191926956,
        "S12": 0.42260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.505364716053009,
        "pmax": 42.22500026226044,
        "qmin": -4.686975106596947,
        "qmax": 21.492524445056915,
        "regulated": 48684,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "48684_1_ieeet1",
      "ports": {
        "bus": 48684,
        "speed": 21976,
        "vs": 21979,
        "efd": 21978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48684_1_tgov1",
      "ports": {
        "speed": 21976,
        "pmech": 21977
      },
      "params": {
        "Trate": 50.66999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14812245965003967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48684_1_ieeest",
      "ports": {
        "input": 21976,
        "output": 21979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48684_2_genrou",
      "ports": {
        "bus": 48684,
        "pmech": 21981,
        "efd": 21982,
        "speed": 21980
      },
      "params": {
        "mva": 50.66999816894531,
        "H": 9.152441024780273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3548998832702637,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.29179999232292175,
        "Xq": 2.1717000007629395,
        "Xqp": 0.640500009059906,
        "Xqpp": 0.29179999232292175,
        "Xl": 0.2282000035047531,
        "Tdop": 9.96660041809082,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.195199966430664,
        "Tqopp": 0.09239999949932098,
        "S10": 0.08330000191926956,
        "S12": 0.42260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.8031348288059235,
        "pmax": 42.22500026226044,
        "qmin": -4.686975106596947,
        "qmax": 21.492524445056915,
        "regulated": 48684,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "48684_2_ieeet1",
      "ports": {
        "bus": 48684,
        "speed": 21980,
        "vs": 21983,
        "efd": 21982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48684_2_tgov1",
      "ports": {
        "speed": 21980,
        "pmech": 21981
      },
      "params": {
        "Trate": 50.66999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13426357507705688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48684_2_ieeest",
      "ports": {
        "input": 21980,
        "output": 21983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48687_1_genrou",
      "ports": {
        "bus": 48687,
        "pmech": 21985,
        "efd": 21986,
        "speed": 21984
      },
      "params": {
        "mva": 72.4800033569336,
        "H": 5.7063069343566895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9648000001907349,
        "Xdp": 0.2842999994754791,
        "Xdpp": 0.24079999327659607,
        "Xq": 1.8568999767303467,
        "Xqp": 0.3799999952316284,
        "Xqpp": 0.24079999327659607,
        "Xl": 0.1875,
        "Tdop": 6.901599884033203,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.8288999795913696,
        "Tqopp": 0.0940999984741211,
        "S10": 0.11810000240802765,
        "S12": 0.5013999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.728256404399872,
        "pmax": 60.39999723434448,
        "qmin": -6.704399734735489,
        "qmax": 30.74359893798828,
        "regulated": 48687,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "48687_1_ieeet1",
      "ports": {
        "bus": 48687,
        "speed": 21984,
        "vs": 21987,
        "efd": 21986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48687_1_tgov1",
      "ports": {
        "speed": 21984,
        "pmech": 21985
      },
      "params": {
        "Trate": 72.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332565797471,
        "Pvmin": 0.1480167806148529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48687_1_ieeest",
      "ports": {
        "input": 21984,
        "output": 21987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48700_1_gensal",
      "ports": {
        "bus": 48700,
        "pmech": 21989,
        "efd": 21990,
        "speed": 21988
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.9656999111175537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5486999750137329,
        "Xdp": 0.28540000319480896,
        "Xdpp": 0.23440000414848328,
        "Xq": 0.3540000021457672,
        "Xl": 0.1031000018119812,
        "Tdop": 6.0,
        "Tdopp": 0.2556999921798706,
        "Tqopp": 0.17180000245571136,
        "S10": 0.1257999986410141,
        "S12": 0.5216000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.196897448040545,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 48700,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48700_1_esdc1a",
      "ports": {
        "bus": 48700,
        "speed": 21988,
        "vs": 21991,
        "efd": 21990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.428100109100342,
        "Se1": 0.1459999978542328,
        "E2": 3.237499952316284,
        "Se2": 0.43799999356269836,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48700_1_hygov",
      "ports": {
        "speed": 21988,
        "pmech": 21989
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3700483739376068,
        "Tr": 6.312138557434082,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3016999959945679,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48700_1_ieeest",
      "ports": {
        "input": 21988,
        "output": 21991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48701_1_gensal",
      "ports": {
        "bus": 48701,
        "pmech": 21993,
        "efd": 21994,
        "speed": 21992
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.9656999111175537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5486999750137329,
        "Xdp": 0.28540000319480896,
        "Xdpp": 0.23440000414848328,
        "Xq": 0.3540000021457672,
        "Xl": 0.1031000018119812,
        "Tdop": 6.0,
        "Tdopp": 0.2556999921798706,
        "Tqopp": 0.17180000245571136,
        "S10": 0.1257999986410141,
        "S12": 0.5216000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24204545188695192,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 48701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48701_1_esdc1a",
      "ports": {
        "bus": 48701,
        "speed": 21992,
        "vs": 21995,
        "efd": 21994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.428100109100342,
        "Se1": 0.1459999978542328,
        "E2": 3.237499952316284,
        "Se2": 0.43799999356269836,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48701_1_hygov",
      "ports": {
        "speed": 21992,
        "pmech": 21993
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3700483739376068,
        "Tr": 6.312138557434082,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3016999959945679,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48701_1_ieeest",
      "ports": {
        "input": 21992,
        "output": 21995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48701_2_gensal",
      "ports": {
        "bus": 48701,
        "pmech": 21997,
        "efd": 21998,
        "speed": 21996
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.04010009765625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6919999718666077,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.44749999046325684,
        "Xl": 0.20569999516010284,
        "Tdop": 6.0,
        "Tdopp": 0.2754000127315521,
        "Tqopp": 0.38580000400543213,
        "S10": 0.12430000305175781,
        "S12": 0.5030999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14687292277812958,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 48701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48701_2_ieeet1",
      "ports": {
        "bus": 48701,
        "speed": 21996,
        "vs": 21999,
        "efd": 21998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48701_2_hygov",
      "ports": {
        "speed": 21996,
        "pmech": 21997
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2867594361305237,
        "Tr": 3.8233158588409424,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7457000017166138,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48701_2_ieeest",
      "ports": {
        "input": 21996,
        "output": 21999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48702_1_gensal",
      "ports": {
        "bus": 48702,
        "pmech": 22001,
        "efd": 22002,
        "speed": 22000
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.04010009765625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6919999718666077,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.44749999046325684,
        "Xl": 0.20569999516010284,
        "Tdop": 6.0,
        "Tdopp": 0.2754000127315521,
        "Tqopp": 0.38580000400543213,
        "S10": 0.12430000305175781,
        "S12": 0.5030999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06165113882161677,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 48702,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48702_1_ieeet1",
      "ports": {
        "bus": 48702,
        "speed": 22000,
        "vs": 22003,
        "efd": 22002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48702_1_hygov",
      "ports": {
        "speed": 22000,
        "pmech": 22001
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2867594361305237,
        "Tr": 3.8233158588409424,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7457000017166138,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48702_1_ieeest",
      "ports": {
        "input": 22000,
        "output": 22003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48702_2_gensal",
      "ports": {
        "bus": 48702,
        "pmech": 22005,
        "efd": 22006,
        "speed": 22004
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.04010009765625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6919999718666077,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.22750000655651093,
        "Xq": 0.44749999046325684,
        "Xl": 0.20569999516010284,
        "Tdop": 6.0,
        "Tdopp": 0.2754000127315521,
        "Tqopp": 0.38580000400543213,
        "S10": 0.12430000305175781,
        "S12": 0.5030999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18834721995517612,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 48702,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48702_2_ieeet1",
      "ports": {
        "bus": 48702,
        "speed": 22004,
        "vs": 22007,
        "efd": 22006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48702_2_hygov",
      "ports": {
        "speed": 22004,
        "pmech": 22005
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2867594361305237,
        "Tr": 3.8233158588409424,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7457000017166138,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48702_2_ieeest",
      "ports": {
        "input": 22004,
        "output": 22007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48706_1_genrou",
      "ports": {
        "bus": 48706,
        "pmech": 22009,
        "efd": 22010,
        "speed": 22008
      },
      "params": {
        "mva": 109.08000183105469,
        "H": 3.2046525478363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.794800043106079,
        "Xdp": 0.2718999981880188,
        "Xdpp": 0.13030000030994415,
        "Xq": 1.7196999788284302,
        "Xqp": 0.4011000096797943,
        "Xqpp": 0.13030000030994415,
        "Xl": 0.09939999878406525,
        "Tdop": 7.192999839782715,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.6044999957084656,
        "Tqopp": 0.0843999981880188,
        "S10": 0.12530000507831573,
        "S12": 0.3723999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.364534974098206,
        "pmax": 90.89999794960022,
        "qmin": -10.089900344610214,
        "qmax": 46.268099546432495,
        "regulated": 48706,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48706_1_ieeet1",
      "ports": {
        "bus": 48706,
        "speed": 22008,
        "vs": 22011,
        "efd": 22010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48706_1_tgov1",
      "ports": {
        "speed": 22008,
        "pmech": 22009
      },
      "params": {
        "Trate": 109.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2141963243484497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48706_1_ieeest",
      "ports": {
        "input": 22008,
        "output": 22011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48709_1_gensal",
      "ports": {
        "bus": 48709,
        "pmech": 22013,
        "efd": 22014,
        "speed": 22012
      },
      "params": {
        "mva": 10.59000015258789,
        "H": 1.9845999479293823,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9970999956130981,
        "Xdp": 0.4214000105857849,
        "Xdpp": 0.359499990940094,
        "Xq": 0.6464999914169312,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.2321999967098236,
        "Tqopp": 0.30709999799728394,
        "S10": 0.24160000681877136,
        "S12": 0.6800000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.253619536757469,
        "pmax": 8.824999630451202,
        "qmin": -0.43242499232292175,
        "qmax": 3.388800099492073,
        "regulated": 48709,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "48709_1_ieeet1",
      "ports": {
        "bus": 48709,
        "speed": 22012,
        "vs": 22015,
        "efd": 22014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48709_1_hygov",
      "ports": {
        "speed": 22012,
        "pmech": 22013
      },
      "params": {
        "Trate": 10.59000015258789,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37141990661621094,
        "Tr": 3.2455997467041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6256999969482422,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48709_1_ieeest",
      "ports": {
        "input": 22012,
        "output": 22015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48709_2_gensal",
      "ports": {
        "bus": 48709,
        "pmech": 22017,
        "efd": 22018,
        "speed": 22016
      },
      "params": {
        "mva": 10.59000015258789,
        "H": 1.9845999479293823,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9970999956130981,
        "Xdp": 0.4214000105857849,
        "Xdpp": 0.359499990940094,
        "Xq": 0.6464999914169312,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.2321999967098236,
        "Tqopp": 0.30709999799728394,
        "S10": 0.24160000681877136,
        "S12": 0.6800000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.326259784400463,
        "pmax": 8.824999630451202,
        "qmin": -0.43242499232292175,
        "qmax": 3.388800099492073,
        "regulated": 48709,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "48709_2_ieeet1",
      "ports": {
        "bus": 48709,
        "speed": 22016,
        "vs": 22019,
        "efd": 22018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48709_2_hygov",
      "ports": {
        "speed": 22016,
        "pmech": 22017
      },
      "params": {
        "Trate": 10.59000015258789,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37141990661621094,
        "Tr": 3.2455997467041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6256999969482422,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48709_2_ieeest",
      "ports": {
        "input": 22016,
        "output": 22019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48710_1_gensal",
      "ports": {
        "bus": 48710,
        "pmech": 22021,
        "efd": 22022,
        "speed": 22020
      },
      "params": {
        "mva": 10.59000015258789,
        "H": 1.9845999479293823,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9970999956130981,
        "Xdp": 0.4214000105857849,
        "Xdpp": 0.359499990940094,
        "Xq": 0.6464999914169312,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.2321999967098236,
        "Tqopp": 0.30709999799728394,
        "S10": 0.24160000681877136,
        "S12": 0.6800000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9322976022958755,
        "pmax": 8.824999630451202,
        "qmin": -0.43242499232292175,
        "qmax": 3.388800099492073,
        "regulated": 48710,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "48710_1_ieeet1",
      "ports": {
        "bus": 48710,
        "speed": 22020,
        "vs": 22023,
        "efd": 22022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48710_1_hygov",
      "ports": {
        "speed": 22020,
        "pmech": 22021
      },
      "params": {
        "Trate": 10.59000015258789,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37141990661621094,
        "Tr": 3.2455997467041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6256999969482422,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48710_1_ieeest",
      "ports": {
        "input": 22020,
        "output": 22023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48710_2_gensal",
      "ports": {
        "bus": 48710,
        "pmech": 22025,
        "efd": 22026,
        "speed": 22024
      },
      "params": {
        "mva": 10.59000015258789,
        "H": 1.9845999479293823,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9970999956130981,
        "Xdp": 0.4214000105857849,
        "Xdpp": 0.359499990940094,
        "Xq": 0.6464999914169312,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.2321999967098236,
        "Tqopp": 0.30709999799728394,
        "S10": 0.24160000681877136,
        "S12": 0.6800000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3913202807307243,
        "pmax": 8.824999630451202,
        "qmin": -0.43242499232292175,
        "qmax": 3.388800099492073,
        "regulated": 48710,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "48710_2_ieeet1",
      "ports": {
        "bus": 48710,
        "speed": 22024,
        "vs": 22027,
        "efd": 22026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48710_2_hygov",
      "ports": {
        "speed": 22024,
        "pmech": 22025
      },
      "params": {
        "Trate": 10.59000015258789,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37141990661621094,
        "Tr": 3.2455997467041016,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6256999969482422,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48710_2_ieeest",
      "ports": {
        "input": 22024,
        "output": 22027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48714_1_genrou",
      "ports": {
        "bus": 48714,
        "pmech": 22029,
        "efd": 22030,
        "speed": 22028
      },
      "params": {
        "mva": 58.20000076293945,
        "H": 3.1191627979278564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130500078201294,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.9905999898910522,
        "Xqp": 0.2705000042915344,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12120000272989273,
        "Tdop": 6.138299942016602,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.028499960899353,
        "Tqopp": 0.06300000101327896,
        "S10": 0.04919999837875366,
        "S12": 0.34860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.515676647424698,
        "pmax": 48.500001430511475,
        "qmin": -5.383500084280968,
        "qmax": 24.686500430107117,
        "regulated": 48714,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48714_1_ieeet1",
      "ports": {
        "bus": 48714,
        "speed": 22028,
        "vs": 22031,
        "efd": 22030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48714_1_tgov1",
      "ports": {
        "speed": 22028,
        "pmech": 22029
      },
      "params": {
        "Trate": 58.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1634995937347412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48714_1_ieeest",
      "ports": {
        "input": 22028,
        "output": 22031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48714_2_genrou",
      "ports": {
        "bus": 48714,
        "pmech": 22033,
        "efd": 22034,
        "speed": 22032
      },
      "params": {
        "mva": 58.20000076293945,
        "H": 3.1191627979278564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130500078201294,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.9905999898910522,
        "Xqp": 0.2705000042915344,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12120000272989273,
        "Tdop": 6.138299942016602,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.028499960899353,
        "Tqopp": 0.06300000101327896,
        "S10": 0.04919999837875366,
        "S12": 0.34860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.323539912700653,
        "pmax": 48.500001430511475,
        "qmin": -5.383500084280968,
        "qmax": 24.686500430107117,
        "regulated": 48714,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48714_2_ieeet1",
      "ports": {
        "bus": 48714,
        "speed": 22032,
        "vs": 22035,
        "efd": 22034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48714_2_tgov1",
      "ports": {
        "speed": 22032,
        "pmech": 22033
      },
      "params": {
        "Trate": 58.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19456253945827484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48714_2_ieeest",
      "ports": {
        "input": 22032,
        "output": 22035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48714_3_genrou",
      "ports": {
        "bus": 48714,
        "pmech": 22037,
        "efd": 22038,
        "speed": 22036
      },
      "params": {
        "mva": 58.20000076293945,
        "H": 3.1191627979278564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130500078201294,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.9905999898910522,
        "Xqp": 0.2705000042915344,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12120000272989273,
        "Tdop": 6.138299942016602,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.028499960899353,
        "Tqopp": 0.06300000101327896,
        "S10": 0.04919999837875366,
        "S12": 0.34860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.24058973789215,
        "pmax": 48.500001430511475,
        "qmin": -5.383500084280968,
        "qmax": 24.686500430107117,
        "regulated": 48714,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48714_3_ieeet1",
      "ports": {
        "bus": 48714,
        "speed": 22036,
        "vs": 22039,
        "efd": 22038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48714_3_tgov1",
      "ports": {
        "speed": 22036,
        "pmech": 22037
      },
      "params": {
        "Trate": 58.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2446836680173874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48714_3_ieeest",
      "ports": {
        "input": 22036,
        "output": 22039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48714_4_genrou",
      "ports": {
        "bus": 48714,
        "pmech": 22041,
        "efd": 22042,
        "speed": 22040
      },
      "params": {
        "mva": 58.20000076293945,
        "H": 3.1191627979278564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.130500078201294,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.1574999988079071,
        "Xq": 1.9905999898910522,
        "Xqp": 0.2705000042915344,
        "Xqpp": 0.1574999988079071,
        "Xl": 0.12120000272989273,
        "Tdop": 6.138299942016602,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.028499960899353,
        "Tqopp": 0.06300000101327896,
        "S10": 0.04919999837875366,
        "S12": 0.34860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.760386168956757,
        "pmax": 48.500001430511475,
        "qmin": -5.383500084280968,
        "qmax": 24.686500430107117,
        "regulated": 48714,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48714_4_ieeet1",
      "ports": {
        "bus": 48714,
        "speed": 22040,
        "vs": 22043,
        "efd": 22042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48714_4_tgov1",
      "ports": {
        "speed": 22040,
        "pmech": 22041
      },
      "params": {
        "Trate": 58.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13333997130393982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48714_4_ieeest",
      "ports": {
        "input": 22040,
        "output": 22043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48723_1",
      "ports": {
        "bus": 48723
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 33.021435141563416,
        "pmax": 162.00000047683716,
        "qmin": -23.32800030708313,
        "qmax": 34.50599908828735,
        "regulated": 48723,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Gensal",
      "id": "48733_1_gensal",
      "ports": {
        "bus": 48733,
        "pmech": 22045,
        "efd": 22046,
        "speed": 22044
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4300893284380436,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48733,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48733_1_ieeet1",
      "ports": {
        "bus": 48733,
        "speed": 22044,
        "vs": 22047,
        "efd": 22046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48733_1_hygov",
      "ports": {
        "speed": 22044,
        "pmech": 22045
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48733_1_ieeest",
      "ports": {
        "input": 22044,
        "output": 22047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48733_2_gensal",
      "ports": {
        "bus": 48733,
        "pmech": 22049,
        "efd": 22050,
        "speed": 22048
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5397579167038202,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48733,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48733_2_ieeet1",
      "ports": {
        "bus": 48733,
        "speed": 22048,
        "vs": 22051,
        "efd": 22050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48733_2_hygov",
      "ports": {
        "speed": 22048,
        "pmech": 22049
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48733_2_ieeest",
      "ports": {
        "input": 22048,
        "output": 22051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48734_1_gensal",
      "ports": {
        "bus": 48734,
        "pmech": 22053,
        "efd": 22054,
        "speed": 22052
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6123346276581287,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48734,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48734_1_ieeet1",
      "ports": {
        "bus": 48734,
        "speed": 22052,
        "vs": 22055,
        "efd": 22054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48734_1_hygov",
      "ports": {
        "speed": 22052,
        "pmech": 22053
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48734_1_ieeest",
      "ports": {
        "input": 22052,
        "output": 22055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48734_2_gensal",
      "ports": {
        "bus": 48734,
        "pmech": 22057,
        "efd": 22058,
        "speed": 22056
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5120209418237209,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48734,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48734_2_ieeet1",
      "ports": {
        "bus": 48734,
        "speed": 22056,
        "vs": 22059,
        "efd": 22058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48734_2_hygov",
      "ports": {
        "speed": 22056,
        "pmech": 22057
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48734_2_ieeest",
      "ports": {
        "input": 22056,
        "output": 22059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48735_1_gensal",
      "ports": {
        "bus": 48735,
        "pmech": 22061,
        "efd": 22062,
        "speed": 22060
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5960500799119473,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48735,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48735_1_ieeet1",
      "ports": {
        "bus": 48735,
        "speed": 22060,
        "vs": 22063,
        "efd": 22062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48735_1_hygov",
      "ports": {
        "speed": 22060,
        "pmech": 22061
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48735_1_ieeest",
      "ports": {
        "input": 22060,
        "output": 22063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48735_2_gensal",
      "ports": {
        "bus": 48735,
        "pmech": 22065,
        "efd": 22066,
        "speed": 22064
      },
      "params": {
        "mva": 1.7599999904632568,
        "H": 2.5624001026153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2789000272750854,
        "Xdp": 0.45019999146461487,
        "Xdpp": 0.4352000057697296,
        "Xq": 0.8303999900817871,
        "Xl": 0.2264000028371811,
        "Tdop": 6.0,
        "Tdopp": 0.08070000261068344,
        "Tqopp": 0.05820000171661377,
        "S10": 0.17139999568462372,
        "S12": 0.574999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7022310514003038,
        "pmax": 1.4666666276752949,
        "qmin": -0.07186666480265558,
        "qmax": 0.5632000043988228,
        "regulated": 48735,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48735_2_ieeet1",
      "ports": {
        "bus": 48735,
        "speed": 22064,
        "vs": 22067,
        "efd": 22066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48735_2_hygov",
      "ports": {
        "speed": 22064,
        "pmech": 22065
      },
      "params": {
        "Trate": 1.7599999904632568,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8079785704612732,
        "Tr": 8.697094917297363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9144999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48735_2_ieeest",
      "ports": {
        "input": 22064,
        "output": 22067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48739_1_gensal",
      "ports": {
        "bus": 48739,
        "pmech": 22069,
        "efd": 22070,
        "speed": 22068
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.4428000450134277,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2218999862670898,
        "Xdp": 0.5906999707221985,
        "Xdpp": 0.5034999847412109,
        "Xq": 0.7932000160217285,
        "Xl": 0.11760000139474869,
        "Tdop": 6.0,
        "Tdopp": 0.20409999787807465,
        "Tqopp": 0.5149000287055969,
        "S10": 0.11550000309944153,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1009194296784699,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48739,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48739_1_ieeet1",
      "ports": {
        "bus": 48739,
        "speed": 22068,
        "vs": 22071,
        "efd": 22070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48739_1_hygov",
      "ports": {
        "speed": 22068,
        "pmech": 22069
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31053897738456726,
        "Tr": 3.338031053543091,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6446999907493591,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48739_1_ieeest",
      "ports": {
        "input": 22068,
        "output": 22071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48739_2_gensal",
      "ports": {
        "bus": 48739,
        "pmech": 22073,
        "efd": 22074,
        "speed": 22072
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.4428000450134277,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2218999862670898,
        "Xdp": 0.5906999707221985,
        "Xdpp": 0.5034999847412109,
        "Xq": 0.7932000160217285,
        "Xl": 0.11760000139474869,
        "Tdop": 6.0,
        "Tdopp": 0.20409999787807465,
        "Tqopp": 0.5149000287055969,
        "S10": 0.11550000309944153,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27726744301617146,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48739,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48739_2_ieeet1",
      "ports": {
        "bus": 48739,
        "speed": 22072,
        "vs": 22075,
        "efd": 22074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48739_2_hygov",
      "ports": {
        "speed": 22072,
        "pmech": 22073
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31053897738456726,
        "Tr": 3.338031053543091,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6446999907493591,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48739_2_ieeest",
      "ports": {
        "input": 22072,
        "output": 22075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48740_1_gensal",
      "ports": {
        "bus": 48740,
        "pmech": 22077,
        "efd": 22078,
        "speed": 22076
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.4428000450134277,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2218999862670898,
        "Xdp": 0.5906999707221985,
        "Xdpp": 0.5034999847412109,
        "Xq": 0.7932000160217285,
        "Xl": 0.11760000139474869,
        "Tdop": 6.0,
        "Tdopp": 0.20409999787807465,
        "Tqopp": 0.5149000287055969,
        "S10": 0.11550000309944153,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27167368680238724,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48740_1_ieeet1",
      "ports": {
        "bus": 48740,
        "speed": 22076,
        "vs": 22079,
        "efd": 22078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48740_1_hygov",
      "ports": {
        "speed": 22076,
        "pmech": 22077
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.31053897738456726,
        "Tr": 3.338031053543091,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6446999907493591,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48740_1_ieeest",
      "ports": {
        "input": 22076,
        "output": 22079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48743_1_genrou",
      "ports": {
        "bus": 48743,
        "pmech": 22081,
        "efd": 22082,
        "speed": 22080
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.6016082763671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1342999935150146,
        "Xdp": 0.4350000023841858,
        "Xdpp": 0.3109999895095825,
        "Xq": 2.027100086212158,
        "Xqp": 0.5723999738693237,
        "Xqpp": 0.3109999895095825,
        "Xl": 0.23559999465942383,
        "Tdop": 7.678999900817871,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.12090003490448,
        "Tqopp": 0.04839999973773956,
        "S10": 0.032600000500679016,
        "S12": 0.3003000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7327871862798929,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 48743,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48743_1_ieeet1",
      "ports": {
        "bus": 48743,
        "speed": 22080,
        "vs": 22083,
        "efd": 22082
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09769999980926514,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9107999801635742,
        "E2": 2.5476999282836914,
        "Se1": 0.17550000548362732,
        "Se2": 0.4449999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48743_1_tgov1",
      "ports": {
        "speed": 22080,
        "pmech": 22081
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.2180914282798767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48743_1_ieeest",
      "ports": {
        "input": 22080,
        "output": 22083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48743_2_genrou",
      "ports": {
        "bus": 48743,
        "pmech": 22085,
        "efd": 22086,
        "speed": 22084
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 4.6016082763671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1342999935150146,
        "Xdp": 0.4350000023841858,
        "Xdpp": 0.3109999895095825,
        "Xq": 2.027100086212158,
        "Xqp": 0.5723999738693237,
        "Xqpp": 0.3109999895095825,
        "Xl": 0.23559999465942383,
        "Tdop": 7.678999900817871,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.12090003490448,
        "Tqopp": 0.04839999973773956,
        "S10": 0.032600000500679016,
        "S12": 0.3003000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7186869159340858,
        "pmax": 2.800000086426735,
        "qmin": -0.3415999934077263,
        "qmax": 1.3047999702394009,
        "regulated": 48743,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "48743_2_ieeet1",
      "ports": {
        "bus": 48743,
        "speed": 22084,
        "vs": 22087,
        "efd": 22086
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09769999980926514,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9107999801635742,
        "E2": 2.5476999282836914,
        "Se1": 0.17550000548362732,
        "Se2": 0.4449999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48743_2_tgov1",
      "ports": {
        "speed": 22084,
        "pmech": 22085
      },
      "params": {
        "Trate": 3.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.21389491856098175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48743_2_ieeest",
      "ports": {
        "input": 22084,
        "output": 22087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48749_1",
      "ports": {
        "bus": 48749
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 57.99974799156189,
        "pmax": 145.20000219345093,
        "qmin": -20.9087997674942,
        "qmax": 30.92760145664215,
        "regulated": 48749,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Gensal",
      "id": "48752_1_gensal",
      "ports": {
        "bus": 48752,
        "pmech": 22089,
        "efd": 22090,
        "speed": 22088
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.7411999702453613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2109999656677246,
        "Xdp": 0.30149999260902405,
        "Xdpp": 0.20010000467300415,
        "Xq": 0.7860999703407288,
        "Xl": 0.15389999747276306,
        "Tdop": 6.0,
        "Tdopp": 0.1655000001192093,
        "Tqopp": 0.49880000948905945,
        "S10": 0.1898999959230423,
        "S12": 0.5343000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.047584880143404,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 48752,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48752_1_ieeet1",
      "ports": {
        "bus": 48752,
        "speed": 22088,
        "vs": 22091,
        "efd": 22090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48752_1_hygov",
      "ports": {
        "speed": 22088,
        "pmech": 22089
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6642258763313293,
        "Tr": 7.728372573852539,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6538000106811523,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48752_1_ieeest",
      "ports": {
        "input": 22088,
        "output": 22091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48752_2_gensal",
      "ports": {
        "bus": 48752,
        "pmech": 22093,
        "efd": 22094,
        "speed": 22092
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.7411999702453613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2109999656677246,
        "Xdp": 0.30149999260902405,
        "Xdpp": 0.20010000467300415,
        "Xq": 0.7860999703407288,
        "Xl": 0.15389999747276306,
        "Tdop": 6.0,
        "Tdopp": 0.1655000001192093,
        "Tqopp": 0.49880000948905945,
        "S10": 0.1898999959230423,
        "S12": 0.5343000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1026280000805855,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 48752,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "48752_2_ieeet1",
      "ports": {
        "bus": 48752,
        "speed": 22092,
        "vs": 22095,
        "efd": 22094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48752_2_hygov",
      "ports": {
        "speed": 22092,
        "pmech": 22093
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6642258763313293,
        "Tr": 7.728372573852539,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6538000106811523,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48752_2_ieeest",
      "ports": {
        "input": 22092,
        "output": 22095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48756_1_genrou",
      "ports": {
        "bus": 48756,
        "pmech": 22097,
        "efd": 22098,
        "speed": 22096
      },
      "params": {
        "mva": 739.9199829101562,
        "H": 2.690401792526245,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.844499945640564,
        "Xdp": 0.39890000224113464,
        "Xdpp": 0.2856999933719635,
        "Xq": 1.7569999694824219,
        "Xqp": 0.6172000169754028,
        "Xqpp": 0.2856999933719635,
        "Xl": 0.2160000056028366,
        "Tdop": 9.5024995803833,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.6313999891281128,
        "Tqopp": 0.050599999725818634,
        "S10": 0.0820000022649765,
        "S12": 0.39899998903274536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.07570695877075,
        "pmax": 616.5999889373779,
        "qmin": -75.22519826889038,
        "qmax": 287.3356103897095,
        "regulated": 48754,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "48756_1_ieeet1",
      "ports": {
        "bus": 48756,
        "speed": 22096,
        "vs": 22099,
        "efd": 22098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48756_1_tgov1",
      "ports": {
        "speed": 22096,
        "pmech": 22097
      },
      "params": {
        "Trate": 739.9199829101562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13930656015872955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48756_1_ieeest",
      "ports": {
        "input": 22096,
        "output": 22099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48763_1_genrou",
      "ports": {
        "bus": 48763,
        "pmech": 22101,
        "efd": 22102,
        "speed": 22100
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 6.6223039627075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6887999773025513,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.13109999895095825,
        "Xq": 1.6341999769210815,
        "Xqp": 0.20229999721050262,
        "Xqpp": 0.13109999895095825,
        "Xl": 0.10010000318288803,
        "Tdop": 8.47089958190918,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.9991999864578247,
        "Tqopp": 0.07209999859333038,
        "S10": 0.10679999738931656,
        "S12": 0.29179999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.76816248893738,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48763,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48763_1_ieeet1",
      "ports": {
        "bus": 48763,
        "speed": 22100,
        "vs": 22103,
        "efd": 22102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48763_1_tgov1",
      "ports": {
        "speed": 22100,
        "pmech": 22101
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3735863268375397,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48763_1_ieeest",
      "ports": {
        "input": 22100,
        "output": 22103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48764_1_genrou",
      "ports": {
        "bus": 48764,
        "pmech": 22105,
        "efd": 22106,
        "speed": 22104
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 6.6223039627075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6887999773025513,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.13109999895095825,
        "Xq": 1.6341999769210815,
        "Xqp": 0.20229999721050262,
        "Xqpp": 0.13109999895095825,
        "Xl": 0.10010000318288803,
        "Tdop": 8.47089958190918,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.9991999864578247,
        "Tqopp": 0.07209999859333038,
        "S10": 0.10679999738931656,
        "S12": 0.29179999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.543760418891907,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48764,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48764_1_ieeet1",
      "ports": {
        "bus": 48764,
        "speed": 22104,
        "vs": 22107,
        "efd": 22106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48764_1_tgov1",
      "ports": {
        "speed": 22104,
        "pmech": 22105
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2580691874027252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48764_1_ieeest",
      "ports": {
        "input": 22104,
        "output": 22107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48765_1_genrou",
      "ports": {
        "bus": 48765,
        "pmech": 22109,
        "efd": 22110,
        "speed": 22108
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 6.6223039627075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6887999773025513,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.13109999895095825,
        "Xq": 1.6341999769210815,
        "Xqp": 0.20229999721050262,
        "Xqpp": 0.13109999895095825,
        "Xl": 0.10010000318288803,
        "Tdop": 8.47089958190918,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.9991999864578247,
        "Tqopp": 0.07209999859333038,
        "S10": 0.10679999738931656,
        "S12": 0.29179999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.56632685661316,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48765,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48765_1_ieeet1",
      "ports": {
        "bus": 48765,
        "speed": 22108,
        "vs": 22111,
        "efd": 22110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48765_1_tgov1",
      "ports": {
        "speed": 22108,
        "pmech": 22109
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2844717502593994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48765_1_ieeest",
      "ports": {
        "input": 22108,
        "output": 22111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48766_1_genrou",
      "ports": {
        "bus": 48766,
        "pmech": 22113,
        "efd": 22114,
        "speed": 22112
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 6.6223039627075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6887999773025513,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.13109999895095825,
        "Xq": 1.6341999769210815,
        "Xqp": 0.20229999721050262,
        "Xqpp": 0.13109999895095825,
        "Xl": 0.10010000318288803,
        "Tdop": 8.47089958190918,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.9991999864578247,
        "Tqopp": 0.07209999859333038,
        "S10": 0.10679999738931656,
        "S12": 0.29179999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.78137457370758,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48766,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48766_1_ieeet1",
      "ports": {
        "bus": 48766,
        "speed": 22112,
        "vs": 22115,
        "efd": 22114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48766_1_tgov1",
      "ports": {
        "speed": 22112,
        "pmech": 22113
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3125556707382202,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48766_1_ieeest",
      "ports": {
        "input": 22112,
        "output": 22115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48774_1_genrou",
      "ports": {
        "bus": 48774,
        "pmech": 22117,
        "efd": 22118,
        "speed": 22116
      },
      "params": {
        "mva": 326.1300048828125,
        "H": 2.818586826324463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7021000385284424,
        "Xdp": 0.15929999947547913,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.6243000030517578,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08560000360012054,
        "Tdop": 4.632900238037109,
        "Tdopp": 0.039900001138448715,
        "Tqop": 1.2026000022888184,
        "Tqopp": 0.04280000180006027,
        "S10": 0.09700000286102295,
        "S12": 0.42910000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 131.46971464157104,
        "pmax": 271.7750072479248,
        "qmin": -33.15654993057251,
        "qmax": 126.64715051651001,
        "regulated": 48774,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "48774_1_ieeet1",
      "ports": {
        "bus": 48774,
        "speed": 22116,
        "vs": 22119,
        "efd": 22118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48774_1_tgov1",
      "ports": {
        "speed": 22116,
        "pmech": 22117
      },
      "params": {
        "Trate": 326.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430807173,
        "Pvmin": 0.40312057733535767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48774_1_ieeest",
      "ports": {
        "input": 22116,
        "output": 22119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48775_1_genrou",
      "ports": {
        "bus": 48775,
        "pmech": 22121,
        "efd": 22122,
        "speed": 22120
      },
      "params": {
        "mva": 326.1300048828125,
        "H": 2.818586826324463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7021000385284424,
        "Xdp": 0.15929999947547913,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.6243000030517578,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08560000360012054,
        "Tdop": 4.632900238037109,
        "Tdopp": 0.039900001138448715,
        "Tqop": 1.2026000022888184,
        "Tqopp": 0.04280000180006027,
        "S10": 0.09700000286102295,
        "S12": 0.42910000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.417927980422974,
        "pmax": 271.7750072479248,
        "qmin": -33.15654993057251,
        "qmax": 126.64715051651001,
        "regulated": 48769,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48775_1_ieeet1",
      "ports": {
        "bus": 48775,
        "speed": 22120,
        "vs": 22123,
        "efd": 22122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48775_1_tgov1",
      "ports": {
        "speed": 22120,
        "pmech": 22121
      },
      "params": {
        "Trate": 326.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430807172,
        "Pvmin": 0.1607270985841751,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48775_1_ieeest",
      "ports": {
        "input": 22120,
        "output": 22123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48776_1_genrou",
      "ports": {
        "bus": 48776,
        "pmech": 22125,
        "efd": 22126,
        "speed": 22124
      },
      "params": {
        "mva": 326.1300048828125,
        "H": 2.818586826324463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7021000385284424,
        "Xdp": 0.15929999947547913,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.6243000030517578,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08560000360012054,
        "Tdop": 4.632900238037109,
        "Tdopp": 0.039900001138448715,
        "Tqop": 1.2026000022888184,
        "Tqopp": 0.04280000180006027,
        "S10": 0.09700000286102295,
        "S12": 0.42910000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.68752384185791,
        "pmax": 271.7750072479248,
        "qmin": -33.15654993057251,
        "qmax": 126.64715051651001,
        "regulated": 48769,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48776_1_ieeet1",
      "ports": {
        "bus": 48776,
        "speed": 22124,
        "vs": 22127,
        "efd": 22126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48776_1_tgov1",
      "ports": {
        "speed": 22124,
        "pmech": 22125
      },
      "params": {
        "Trate": 326.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24434281885623932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48776_1_ieeest",
      "ports": {
        "input": 22124,
        "output": 22127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48777_1_genrou",
      "ports": {
        "bus": 48777,
        "pmech": 22129,
        "efd": 22130,
        "speed": 22128
      },
      "params": {
        "mva": 326.1300048828125,
        "H": 2.818586826324463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7021000385284424,
        "Xdp": 0.15929999947547913,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.6243000030517578,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08560000360012054,
        "Tdop": 4.632900238037109,
        "Tdopp": 0.039900001138448715,
        "Tqop": 1.2026000022888184,
        "Tqopp": 0.04280000180006027,
        "S10": 0.09700000286102295,
        "S12": 0.42910000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 115.72322845458984,
        "pmax": 271.7750072479248,
        "qmin": -33.15654993057251,
        "qmax": 126.64715051651001,
        "regulated": 48769,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48777_1_ieeet1",
      "ports": {
        "bus": 48777,
        "speed": 22128,
        "vs": 22131,
        "efd": 22130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48777_1_tgov1",
      "ports": {
        "speed": 22128,
        "pmech": 22129
      },
      "params": {
        "Trate": 326.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35483771562576294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48777_1_ieeest",
      "ports": {
        "input": 22128,
        "output": 22131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48780_1_genrou",
      "ports": {
        "bus": 48780,
        "pmech": 22133,
        "efd": 22134,
        "speed": 22132
      },
      "params": {
        "mva": 99.5999984741211,
        "H": 7.097601413726807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6629999876022339,
        "Xdp": 0.4025999903678894,
        "Xdpp": 0.2433999925851822,
        "Xq": 1.6133999824523926,
        "Xqp": 0.5849000215530396,
        "Xqpp": 0.2433999925851822,
        "Xl": 0.18960000574588776,
        "Tdop": 4.961999893188477,
        "Tdopp": 0.0632999986410141,
        "Tqop": 1.1450999975204468,
        "Tqopp": 0.0851999968290329,
        "S10": 0.16030000150203705,
        "S12": 0.6159999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.377140283584595,
        "pmax": 82.99999833106995,
        "qmin": -9.212999790906906,
        "qmax": 42.247000336647034,
        "regulated": 48780,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48780_1_ieeet1",
      "ports": {
        "bus": 48780,
        "speed": 22132,
        "vs": 22135,
        "efd": 22134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48780_1_tgov1",
      "ports": {
        "speed": 22132,
        "pmech": 22133
      },
      "params": {
        "Trate": 99.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333293437319,
        "Pvmin": 0.21462993323802948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48780_1_ieeest",
      "ports": {
        "input": 22132,
        "output": 22135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48782_1_gensal",
      "ports": {
        "bus": 48782,
        "pmech": 22137,
        "efd": 22138,
        "speed": 22136
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.8691000938415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9218999743461609,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.37779998779296875,
        "Xq": 0.5975000262260437,
        "Xl": 0.23989999294281006,
        "Tdop": 6.0,
        "Tdopp": 0.5911999940872192,
        "Tqopp": 0.599399983882904,
        "S10": 0.27399998903274536,
        "S12": 0.7028999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3787695206701756,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 48782,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48782_1_ieeet1",
      "ports": {
        "bus": 48782,
        "speed": 22136,
        "vs": 22139,
        "efd": 22138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48782_1_hygov",
      "ports": {
        "speed": 22136,
        "pmech": 22137
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2838393747806549,
        "Tr": 3.5776238441467285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6942999958992004,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48782_1_ieeest",
      "ports": {
        "input": 22136,
        "output": 22139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48782_2_gensal",
      "ports": {
        "bus": 48782,
        "pmech": 22141,
        "efd": 22142,
        "speed": 22140
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.8691000938415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9218999743461609,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.37779998779296875,
        "Xq": 0.5975000262260437,
        "Xl": 0.23989999294281006,
        "Tdop": 6.0,
        "Tdopp": 0.5911999940872192,
        "Tqopp": 0.599399983882904,
        "S10": 0.27399998903274536,
        "S12": 0.7028999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.918248575180769,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 48782,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48782_2_ieeet1",
      "ports": {
        "bus": 48782,
        "speed": 22140,
        "vs": 22143,
        "efd": 22142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48782_2_hygov",
      "ports": {
        "speed": 22140,
        "pmech": 22141
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2838393747806549,
        "Tr": 3.5776238441467285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6942999958992004,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48782_2_ieeest",
      "ports": {
        "input": 22140,
        "output": 22143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48782_3_gensal",
      "ports": {
        "bus": 48782,
        "pmech": 22145,
        "efd": 22146,
        "speed": 22144
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.8691000938415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9218999743461609,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.37779998779296875,
        "Xq": 0.5975000262260437,
        "Xl": 0.23989999294281006,
        "Tdop": 6.0,
        "Tdopp": 0.5911999940872192,
        "Tqopp": 0.599399983882904,
        "S10": 0.27399998903274536,
        "S12": 0.7028999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7457575760781765,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 48782,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48782_3_ieeet1",
      "ports": {
        "bus": 48782,
        "speed": 22144,
        "vs": 22147,
        "efd": 22146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48782_3_hygov",
      "ports": {
        "speed": 22144,
        "pmech": 22145
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2838393747806549,
        "Tr": 3.5776238441467285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6942999958992004,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48782_3_ieeest",
      "ports": {
        "input": 22144,
        "output": 22147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48782_4_gensal",
      "ports": {
        "bus": 48782,
        "pmech": 22149,
        "efd": 22150,
        "speed": 22148
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.8691000938415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9218999743461609,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.37779998779296875,
        "Xq": 0.5975000262260437,
        "Xl": 0.23989999294281006,
        "Tdop": 6.0,
        "Tdopp": 0.5911999940872192,
        "Tqopp": 0.599399983882904,
        "S10": 0.27399998903274536,
        "S12": 0.7028999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.05674397200346,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 48782,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48782_4_ieeet1",
      "ports": {
        "bus": 48782,
        "speed": 22148,
        "vs": 22151,
        "efd": 22150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48782_4_hygov",
      "ports": {
        "speed": 22148,
        "pmech": 22149
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2838393747806549,
        "Tr": 3.5776238441467285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6942999958992004,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48782_4_ieeest",
      "ports": {
        "input": 22148,
        "output": 22151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48782_5_gensal",
      "ports": {
        "bus": 48782,
        "pmech": 22153,
        "efd": 22154,
        "speed": 22152
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.8691000938415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9218999743461609,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.37779998779296875,
        "Xq": 0.5975000262260437,
        "Xl": 0.23989999294281006,
        "Tdop": 6.0,
        "Tdopp": 0.5911999940872192,
        "Tqopp": 0.599399983882904,
        "S10": 0.27399998903274536,
        "S12": 0.7028999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.701248623430729,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 48782,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48782_5_ieeet1",
      "ports": {
        "bus": 48782,
        "speed": 22152,
        "vs": 22155,
        "efd": 22154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48782_5_hygov",
      "ports": {
        "speed": 22152,
        "pmech": 22153
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2838393747806549,
        "Tr": 3.5776238441467285,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6942999958992004,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48782_5_ieeest",
      "ports": {
        "input": 22152,
        "output": 22155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48785_2_gensal",
      "ports": {
        "bus": 48785,
        "pmech": 22157,
        "efd": 22158,
        "speed": 22156
      },
      "params": {
        "mva": 0.800000011920929,
        "H": 2.731300115585327,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5314000248908997,
        "Xdp": 0.25690001249313354,
        "Xdpp": 0.1517000049352646,
        "Xq": 0.3427000045776367,
        "Xl": 0.13009999692440033,
        "Tdop": 6.0,
        "Tdopp": 0.2696000039577484,
        "Tqopp": 0.3573000133037567,
        "S10": 0.28949999809265137,
        "S12": 0.6741999983787537
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19810711964964867,
        "pmax": 0.6666666828095913,
        "qmin": -0.032666666083969176,
        "qmax": 0.25599999353289604,
        "regulated": 48785,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48785_2_ieeet1",
      "ports": {
        "bus": 48785,
        "speed": 22156,
        "vs": 22159,
        "efd": 22158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8791000843048096,
        "E2": 3.83870005607605,
        "Se1": 0.08739999681711197,
        "Se2": 0.40059998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48785_2_hygov",
      "ports": {
        "speed": 22156,
        "pmech": 22157
      },
      "params": {
        "Trate": 0.800000011920929,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7392886877059937,
        "Tr": 8.500927925109863,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.860200047492981,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48785_2_ieeest",
      "ports": {
        "input": 22156,
        "output": 22159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48786_1_gensal",
      "ports": {
        "bus": 48786,
        "pmech": 22161,
        "efd": 22162,
        "speed": 22160
      },
      "params": {
        "mva": 0.800000011920929,
        "H": 2.731300115585327,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5314000248908997,
        "Xdp": 0.25690001249313354,
        "Xdpp": 0.1517000049352646,
        "Xq": 0.3427000045776367,
        "Xl": 0.13009999692440033,
        "Tdop": 6.0,
        "Tdopp": 0.2696000039577484,
        "Tqopp": 0.3573000133037567,
        "S10": 0.28949999809265137,
        "S12": 0.6741999983787537
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3028411651030183,
        "pmax": 0.6666666828095913,
        "qmin": -0.032666666083969176,
        "qmax": 0.25599999353289604,
        "regulated": 48786,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48786_1_ieeet1",
      "ports": {
        "bus": 48786,
        "speed": 22160,
        "vs": 22163,
        "efd": 22162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8791000843048096,
        "E2": 3.83870005607605,
        "Se1": 0.08739999681711197,
        "Se2": 0.40059998631477356,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48786_1_hygov",
      "ports": {
        "speed": 22160,
        "pmech": 22161
      },
      "params": {
        "Trate": 0.800000011920929,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7392886877059937,
        "Tr": 8.500927925109863,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.860200047492981,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48786_1_ieeest",
      "ports": {
        "input": 22160,
        "output": 22163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48790_1_genrou",
      "ports": {
        "bus": 48790,
        "pmech": 22165,
        "efd": 22166,
        "speed": 22164
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.209203004837036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472000002861023,
        "Xdp": 0.3095000088214874,
        "Xdpp": 0.22300000488758087,
        "Xq": 1.4098000526428223,
        "Xqp": 0.4189999997615814,
        "Xqpp": 0.22300000488758087,
        "Xl": 0.1673000007867813,
        "Tdop": 9.988699913024902,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.045099999755620956,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.487581729888916,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 48790,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "48790_1_ieeet1",
      "ports": {
        "bus": 48790,
        "speed": 22164,
        "vs": 22167,
        "efd": 22166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48790_1_tgov1",
      "ports": {
        "speed": 22164,
        "pmech": 22165
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3372187912464142,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48790_1_ieeest",
      "ports": {
        "input": 22164,
        "output": 22167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48791_1_genrou",
      "ports": {
        "bus": 48791,
        "pmech": 22169,
        "efd": 22170,
        "speed": 22168
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.209203004837036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472000002861023,
        "Xdp": 0.3095000088214874,
        "Xdpp": 0.22300000488758087,
        "Xq": 1.4098000526428223,
        "Xqp": 0.4189999997615814,
        "Xqpp": 0.22300000488758087,
        "Xl": 0.1673000007867813,
        "Tdop": 9.988699913024902,
        "Tdopp": 0.04989999905228615,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.045099999755620956,
        "S10": 0.0333000011742115,
        "S12": 0.30160000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.38087099790573,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 48791,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "48791_1_ieeet1",
      "ports": {
        "bus": 48791,
        "speed": 22168,
        "vs": 22171,
        "efd": 22170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48791_1_tgov1",
      "ports": {
        "speed": 22168,
        "pmech": 22169
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31985044479370117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48791_1_ieeest",
      "ports": {
        "input": 22168,
        "output": 22171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48795_1_genrou",
      "ports": {
        "bus": 48795,
        "pmech": 22173,
        "efd": 22174,
        "speed": 22172
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 1.5220104455947876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0708000659942627,
        "Xdp": 0.32919999957084656,
        "Xdpp": 0.19910000264644623,
        "Xq": 1.9423999786376953,
        "Xqp": 0.5457000136375427,
        "Xqpp": 0.19910000264644623,
        "Xl": 0.1543000042438507,
        "Tdop": 5.152100086212158,
        "Tdopp": 0.059300001710653305,
        "Tqop": 0.6462000012397766,
        "Tqopp": 0.09440000355243683,
        "S10": 0.08290000259876251,
        "S12": 0.26989999413490295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.415141277015209,
        "pmax": 16.300000250339508,
        "qmin": -1.809299923479557,
        "qmax": 8.296699821949005,
        "regulated": 48795,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "48795_1_ieeet1",
      "ports": {
        "bus": 48795,
        "speed": 22172,
        "vs": 22175,
        "efd": 22174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48795_1_tgov1",
      "ports": {
        "speed": 22172,
        "pmech": 22173
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12347348034381866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48795_1_ieeest",
      "ports": {
        "input": 22172,
        "output": 22175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48798_1_genrou",
      "ports": {
        "bus": 48798,
        "pmech": 22177,
        "efd": 22178,
        "speed": 22176
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 4.689579486846924,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8391000032424927,
        "Xdp": 0.2904999852180481,
        "Xdpp": 0.14229999482631683,
        "Xq": 1.7554999589920044,
        "Xqp": 0.46709999442100525,
        "Xqpp": 0.14229999482631683,
        "Xl": 0.10909999907016754,
        "Tdop": 5.8846001625061035,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.5688999891281128,
        "Tqopp": 0.06790000200271606,
        "S10": 0.09780000150203705,
        "S12": 0.28130000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.102705776691437,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 48798,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48798_1_ieeet1",
      "ports": {
        "bus": 48798,
        "speed": 22176,
        "vs": 22179,
        "efd": 22178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48798_1_tgov1",
      "ports": {
        "speed": 22176,
        "pmech": 22177
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.1804780513048172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48798_1_ieeest",
      "ports": {
        "input": 22176,
        "output": 22179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48800_1",
      "ports": {
        "bus": 48800
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.24405425786972,
        "pmax": 67.69999861717224,
        "qmin": -9.748800098896027,
        "qmax": 14.420099556446075,
        "regulated": 48800,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "48802_1_genrou",
      "ports": {
        "bus": 48802,
        "pmech": 22181,
        "efd": 22182,
        "speed": 22180
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 7.663317680358887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2683000564575195,
        "Xdp": 0.36230000853538513,
        "Xdpp": 0.3091999888420105,
        "Xq": 2.101799964904785,
        "Xqp": 0.7071999907493591,
        "Xqpp": 0.3091999888420105,
        "Xl": 0.24210000038146973,
        "Tdop": 9.079000473022461,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.5228999853134155,
        "Tqopp": 0.07850000262260437,
        "S10": 0.08619999885559082,
        "S12": 0.5472999811172485
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8012797459959984,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 48802,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48802_1_ieeet1",
      "ports": {
        "bus": 48802,
        "speed": 22180,
        "vs": 22183,
        "efd": 22182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48802_1_tgov1",
      "ports": {
        "speed": 22180,
        "pmech": 22181
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08339258283376694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48802_1_ieeest",
      "ports": {
        "input": 22180,
        "output": 22183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48807_1_gensal",
      "ports": {
        "bus": 48807,
        "pmech": 22185,
        "efd": 22186,
        "speed": 22184
      },
      "params": {
        "mva": 4.639999866485596,
        "H": 2.402100086212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4673999547958374,
        "Xdp": 0.7017999887466431,
        "Xdpp": 0.5396000146865845,
        "Xq": 0.9534000158309937,
        "Xl": 0.12489999830722809,
        "Tdop": 6.0,
        "Tdopp": 0.08739999681711197,
        "Tqopp": 0.1817999929189682,
        "S10": 0.17829999327659607,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.58147644251585,
        "pmax": 3.866666555404663,
        "qmin": -0.18946666968986392,
        "qmax": 1.484800036996603,
        "regulated": 48807,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "48807_1_ieeet1",
      "ports": {
        "bus": 48807,
        "speed": 22184,
        "vs": 22187,
        "efd": 22186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48807_1_hygov",
      "ports": {
        "speed": 22184,
        "pmech": 22185
      },
      "params": {
        "Trate": 4.639999866485596,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5673083662986755,
        "Tr": 5.883009910583496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.200700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48807_1_ieeest",
      "ports": {
        "input": 22184,
        "output": 22187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48807_2_gensal",
      "ports": {
        "bus": 48807,
        "pmech": 22189,
        "efd": 22190,
        "speed": 22188
      },
      "params": {
        "mva": 4.639999866485596,
        "H": 2.402100086212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4673999547958374,
        "Xdp": 0.7017999887466431,
        "Xdpp": 0.5396000146865845,
        "Xq": 0.9534000158309937,
        "Xl": 0.12489999830722809,
        "Tdop": 6.0,
        "Tdopp": 0.08739999681711197,
        "Tqopp": 0.1817999929189682,
        "S10": 0.17829999327659607,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7515030447393656,
        "pmax": 3.866666555404663,
        "qmin": -0.18946666968986392,
        "qmax": 1.484800036996603,
        "regulated": 48807,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "48807_2_ieeet1",
      "ports": {
        "bus": 48807,
        "speed": 22188,
        "vs": 22191,
        "efd": 22190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48807_2_hygov",
      "ports": {
        "speed": 22188,
        "pmech": 22189
      },
      "params": {
        "Trate": 4.639999866485596,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5673083662986755,
        "Tr": 5.883009910583496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.200700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48807_2_ieeest",
      "ports": {
        "input": 22188,
        "output": 22191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48808_2_gensal",
      "ports": {
        "bus": 48808,
        "pmech": 22193,
        "efd": 22194,
        "speed": 22192
      },
      "params": {
        "mva": 4.639999866485596,
        "H": 2.402100086212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4673999547958374,
        "Xdp": 0.7017999887466431,
        "Xdpp": 0.5396000146865845,
        "Xq": 0.9534000158309937,
        "Xl": 0.12489999830722809,
        "Tdop": 6.0,
        "Tdopp": 0.08739999681711197,
        "Tqopp": 0.1817999929189682,
        "S10": 0.17829999327659607,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4929612167179585,
        "pmax": 3.866666555404663,
        "qmin": -0.18946666968986392,
        "qmax": 1.484800036996603,
        "regulated": 48808,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "48808_2_ieeet1",
      "ports": {
        "bus": 48808,
        "speed": 22192,
        "vs": 22195,
        "efd": 22194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48808_2_hygov",
      "ports": {
        "speed": 22192,
        "pmech": 22193
      },
      "params": {
        "Trate": 4.639999866485596,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5673083662986755,
        "Tr": 5.883009910583496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.200700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48808_2_ieeest",
      "ports": {
        "input": 22192,
        "output": 22195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48809_1_gensal",
      "ports": {
        "bus": 48809,
        "pmech": 22197,
        "efd": 22198,
        "speed": 22196
      },
      "params": {
        "mva": 4.639999866485596,
        "H": 2.402100086212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4673999547958374,
        "Xdp": 0.7017999887466431,
        "Xdpp": 0.5396000146865845,
        "Xq": 0.9534000158309937,
        "Xl": 0.12489999830722809,
        "Tdop": 6.0,
        "Tdopp": 0.08739999681711197,
        "Tqopp": 0.1817999929189682,
        "S10": 0.17829999327659607,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6191758215427399,
        "pmax": 3.866666555404663,
        "qmin": -0.18946666968986392,
        "qmax": 1.484800036996603,
        "regulated": 48809,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "48809_1_ieeet1",
      "ports": {
        "bus": 48809,
        "speed": 22196,
        "vs": 22199,
        "efd": 22198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48809_1_hygov",
      "ports": {
        "speed": 22196,
        "pmech": 22197
      },
      "params": {
        "Trate": 4.639999866485596,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5673083662986755,
        "Tr": 5.883009910583496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.200700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48809_1_ieeest",
      "ports": {
        "input": 22196,
        "output": 22199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48809_2_gensal",
      "ports": {
        "bus": 48809,
        "pmech": 22201,
        "efd": 22202,
        "speed": 22200
      },
      "params": {
        "mva": 4.639999866485596,
        "H": 2.402100086212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4673999547958374,
        "Xdp": 0.7017999887466431,
        "Xdpp": 0.5396000146865845,
        "Xq": 0.9534000158309937,
        "Xl": 0.12489999830722809,
        "Tdop": 6.0,
        "Tdopp": 0.08739999681711197,
        "Tqopp": 0.1817999929189682,
        "S10": 0.17829999327659607,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6423878949135542,
        "pmax": 3.866666555404663,
        "qmin": -0.18946666968986392,
        "qmax": 1.484800036996603,
        "regulated": 48809,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "48809_2_ieeet1",
      "ports": {
        "bus": 48809,
        "speed": 22200,
        "vs": 22203,
        "efd": 22202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48809_2_hygov",
      "ports": {
        "speed": 22200,
        "pmech": 22201
      },
      "params": {
        "Trate": 4.639999866485596,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5673083662986755,
        "Tr": 5.883009910583496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.200700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48809_2_ieeest",
      "ports": {
        "input": 22200,
        "output": 22203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48812_1",
      "ports": {
        "bus": 48812
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.2410156205296516,
        "pmax": 5.000000074505806,
        "qmin": -0.7199999876320362,
        "qmax": 1.0649999603629112,
        "regulated": 48812,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "48817_1_genrou",
      "ports": {
        "bus": 48817,
        "pmech": 22205,
        "efd": 22206,
        "speed": 22204
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.631793975830078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7245999574661255,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.645300030708313,
        "Xqp": 0.3357999920845032,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 7.62529993057251,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.0954999923706055,
        "Tqopp": 0.04230000078678131,
        "S10": 0.020899999886751175,
        "S12": 0.2768000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35138947423547506,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 48817,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48817_1_ieeet1",
      "ports": {
        "bus": 48817,
        "speed": 22204,
        "vs": 22207,
        "efd": 22206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48817_1_tgov1",
      "ports": {
        "speed": 22204,
        "pmech": 22205
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.16732832789421082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48817_1_ieeest",
      "ports": {
        "input": 22204,
        "output": 22207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48817_2_genrou",
      "ports": {
        "bus": 48817,
        "pmech": 22209,
        "efd": 22210,
        "speed": 22208
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.631793975830078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7245999574661255,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.645300030708313,
        "Xqp": 0.3357999920845032,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 7.62529993057251,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.0954999923706055,
        "Tqopp": 0.04230000078678131,
        "S10": 0.020899999886751175,
        "S12": 0.2768000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2038128674030304,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 48817,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48817_2_ieeet1",
      "ports": {
        "bus": 48817,
        "speed": 22208,
        "vs": 22211,
        "efd": 22210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48817_2_tgov1",
      "ports": {
        "speed": 22208,
        "pmech": 22209
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.09705375134944916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48817_2_ieeest",
      "ports": {
        "input": 22208,
        "output": 22211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48818_1_genrou",
      "ports": {
        "bus": 48818,
        "pmech": 22213,
        "efd": 22214,
        "speed": 22212
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.631793975830078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7245999574661255,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.645300030708313,
        "Xqp": 0.3357999920845032,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 7.62529993057251,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.0954999923706055,
        "Tqopp": 0.04230000078678131,
        "S10": 0.020899999886751175,
        "S12": 0.2768000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6590632721781731,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 48818,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48818_1_ieeet1",
      "ports": {
        "bus": 48818,
        "speed": 22212,
        "vs": 22215,
        "efd": 22214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48818_1_tgov1",
      "ports": {
        "speed": 22212,
        "pmech": 22213
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.3138396739959717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48818_1_ieeest",
      "ports": {
        "input": 22212,
        "output": 22215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48819_1_genrou",
      "ports": {
        "bus": 48819,
        "pmech": 22217,
        "efd": 22218,
        "speed": 22216
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.631793975830078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7245999574661255,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.645300030708313,
        "Xqp": 0.3357999920845032,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 7.62529993057251,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.0954999923706055,
        "Tqopp": 0.04230000078678131,
        "S10": 0.020899999886751175,
        "S12": 0.2768000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24489567149430513,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 48819,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48819_1_ieeet1",
      "ports": {
        "bus": 48819,
        "speed": 22216,
        "vs": 22219,
        "efd": 22218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48819_1_tgov1",
      "ports": {
        "speed": 22216,
        "pmech": 22217
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254499,
        "Pvmin": 0.11661699414253235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48819_1_ieeest",
      "ports": {
        "input": 22216,
        "output": 22219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48823_1_gensal",
      "ports": {
        "bus": 48823,
        "pmech": 22221,
        "efd": 22222,
        "speed": 22220
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 2.3849000930786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5443000197410583,
        "Xdp": 0.23250000178813934,
        "Xdpp": 0.22460000216960907,
        "Xq": 0.35109999775886536,
        "Xl": 0.14569999277591705,
        "Tdop": 6.0,
        "Tdopp": 0.05700000002980232,
        "Tqopp": 0.446399986743927,
        "S10": 0.1257999986410141,
        "S12": 0.5794000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5037967581301928,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48823,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48823_1_ieeet1",
      "ports": {
        "bus": 48823,
        "speed": 22220,
        "vs": 22223,
        "efd": 22222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48823_1_hygov",
      "ports": {
        "speed": 22220,
        "pmech": 22221
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8779248595237732,
        "Tr": 8.786419868469238,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9394999742507935,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48823_1_ieeest",
      "ports": {
        "input": 22220,
        "output": 22223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48824_1_gensal",
      "ports": {
        "bus": 48824,
        "pmech": 22225,
        "efd": 22226,
        "speed": 22224
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 2.3849000930786133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5443000197410583,
        "Xdp": 0.23250000178813934,
        "Xdpp": 0.22460000216960907,
        "Xq": 0.35109999775886536,
        "Xl": 0.14569999277591705,
        "Tdop": 6.0,
        "Tdopp": 0.05700000002980232,
        "Tqopp": 0.446399986743927,
        "S10": 0.1257999986410141,
        "S12": 0.5794000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33710580319166183,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 48824,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48824_1_ieeet1",
      "ports": {
        "bus": 48824,
        "speed": 22224,
        "vs": 22227,
        "efd": 22226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48824_1_hygov",
      "ports": {
        "speed": 22224,
        "pmech": 22225
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8779248595237732,
        "Tr": 8.786419868469238,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9394999742507935,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48824_1_ieeest",
      "ports": {
        "input": 22224,
        "output": 22227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48829_1_genrou",
      "ports": {
        "bus": 48829,
        "pmech": 22229,
        "efd": 22230,
        "speed": 22228
      },
      "params": {
        "mva": 109.19999694824219,
        "H": 4.5835280418396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5963000059127808,
        "Xdp": 0.15080000460147858,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.5595999956130981,
        "Xqp": 0.22859999537467957,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.09369999915361404,
        "Tdop": 4.557300090789795,
        "Tdopp": 0.041600000113248825,
        "Tqop": 0.64410001039505,
        "Tqopp": 0.0746999979019165,
        "S10": 0.021299999207258224,
        "S12": 0.28360000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.479318380355835,
        "pmax": 91.00000262260437,
        "qmin": -10.101000219583511,
        "qmax": 46.31899893283844,
        "regulated": 48829,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "48829_1_ieeet1",
      "ports": {
        "bus": 48829,
        "speed": 22228,
        "vs": 22231,
        "efd": 22230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48829_1_tgov1",
      "ports": {
        "speed": 22228,
        "pmech": 22229
      },
      "params": {
        "Trate": 109.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333806386083,
        "Pvmin": 0.38900476694107056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48829_1_ieeest",
      "ports": {
        "input": 22228,
        "output": 22231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_48834_1",
      "ports": {
        "bus": 48834
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.789099305868149,
        "pmax": 9.200000017881393,
        "qmin": -1.3248000293970108,
        "qmax": 1.9595999270677567,
        "regulated": 48834,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Genrou",
      "id": "48836_1_genrou",
      "ports": {
        "bus": 48836,
        "pmech": 22233,
        "efd": 22234,
        "speed": 22232
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 2.22251033782959,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.391400098800659,
        "Xdp": 0.23559999465942383,
        "Xdpp": 0.1712999939918518,
        "Xq": 2.2667999267578125,
        "Xqp": 0.3179999887943268,
        "Xqpp": 0.1712999939918518,
        "Xl": 0.12710000574588776,
        "Tdop": 7.194699764251709,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.5903000235557556,
        "Tqopp": 0.06639999896287918,
        "S10": 0.17550000548362732,
        "S12": 0.5859000086784363
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4825240708887577,
        "pmax": 10.999999940395355,
        "qmin": -1.3419999741017818,
        "qmax": 5.125999823212624,
        "regulated": 48836,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48836_1_ieeet1",
      "ports": {
        "bus": 48836,
        "speed": 22232,
        "vs": 22235,
        "efd": 22234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11219999939203262,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2943999767303467,
        "E2": 4.392600059509277,
        "Se1": 0.06120000034570694,
        "Se2": 0.3167000114917755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48836_1_tgov1",
      "ports": {
        "speed": 22232,
        "pmech": 22233
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.1123124286532402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48836_1_ieeest",
      "ports": {
        "input": 22232,
        "output": 22235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48841_1_genrou",
      "ports": {
        "bus": 48841,
        "pmech": 22237,
        "efd": 22238,
        "speed": 22236
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 2.8674817085266113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.992300033569336,
        "Xdp": 0.4645000100135803,
        "Xdpp": 0.33169999718666077,
        "Xq": 1.8947999477386475,
        "Xqp": 0.7982000112533569,
        "Xqpp": 0.33169999718666077,
        "Xl": 0.2517000138759613,
        "Tdop": 5.480599880218506,
        "Tdopp": 0.03539999946951866,
        "Tqop": 1.0427000522613525,
        "Tqopp": 0.042500000447034836,
        "S10": 0.04490000009536743,
        "S12": 0.3249000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.61125922203064,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 48841,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "48841_1_ieeet1",
      "ports": {
        "bus": 48841,
        "speed": 22236,
        "vs": 22239,
        "efd": 22238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48841_1_tgov1",
      "ports": {
        "speed": 22236,
        "pmech": 22237
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41428467631340027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48841_1_ieeest",
      "ports": {
        "input": 22236,
        "output": 22239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48842_1_genrou",
      "ports": {
        "bus": 48842,
        "pmech": 22241,
        "efd": 22242,
        "speed": 22240
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 2.8674817085266113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.992300033569336,
        "Xdp": 0.4645000100135803,
        "Xdpp": 0.33169999718666077,
        "Xq": 1.8947999477386475,
        "Xqp": 0.7982000112533569,
        "Xqpp": 0.33169999718666077,
        "Xl": 0.2517000138759613,
        "Tdop": 5.480599880218506,
        "Tdopp": 0.03539999946951866,
        "Tqop": 1.0427000522613525,
        "Tqopp": 0.042500000447034836,
        "S10": 0.04490000009536743,
        "S12": 0.3249000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.95728635787964,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 48840,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48842_1_ieeet1",
      "ports": {
        "bus": 48842,
        "speed": 22240,
        "vs": 22243,
        "efd": 22242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48842_1_tgov1",
      "ports": {
        "speed": 22240,
        "pmech": 22241
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31223827600479126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48842_1_ieeest",
      "ports": {
        "input": 22240,
        "output": 22243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48845_2_gensal",
      "ports": {
        "bus": 48845,
        "pmech": 22245,
        "efd": 22246,
        "speed": 22244
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.656899929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.623199999332428,
        "Xdp": 0.2476000040769577,
        "Xdpp": 0.19349999725818634,
        "Xq": 0.4025999903678894,
        "Xl": 0.1673000007867813,
        "Tdop": 6.0,
        "Tdopp": 0.04470000043511391,
        "Tqopp": 0.20739999413490295,
        "S10": 0.10509999841451645,
        "S12": 0.3846000134944916
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12909279903396964,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 48845,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48845_2_ieeet1",
      "ports": {
        "bus": 48845,
        "speed": 22244,
        "vs": 22247,
        "efd": 22246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48845_2_hygov",
      "ports": {
        "speed": 22244,
        "pmech": 22245
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8059735298156738,
        "Tr": 8.9674072265625,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9907000064849854,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48845_2_ieeest",
      "ports": {
        "input": 22244,
        "output": 22247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48848_1_genrou",
      "ports": {
        "bus": 48848,
        "pmech": 22249,
        "efd": 22250,
        "speed": 22248
      },
      "params": {
        "mva": 11.15999984741211,
        "H": 2.821988344192505,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7884000539779663,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.22339999675750732,
        "Xq": 1.704699993133545,
        "Xqp": 0.48730000853538513,
        "Xqpp": 0.22339999675750732,
        "Xl": 0.16760000586509705,
        "Tdop": 4.210599899291992,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.6287000179290771,
        "Tqopp": 0.06650000065565109,
        "S10": 0.05429999902844429,
        "S12": 0.34360000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1613435819745064,
        "pmax": 9.300000220537186,
        "qmin": -1.1346000246703625,
        "qmax": 4.3338000774383545,
        "regulated": 48848,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "48848_1_ieeet1",
      "ports": {
        "bus": 48848,
        "speed": 22248,
        "vs": 22251,
        "efd": 22250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48848_1_tgov1",
      "ports": {
        "speed": 22248,
        "pmech": 22249
      },
      "params": {
        "Trate": 11.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19366878271102905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48848_1_ieeest",
      "ports": {
        "input": 22248,
        "output": 22251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48851_1_gensal",
      "ports": {
        "bus": 48851,
        "pmech": 22253,
        "efd": 22254,
        "speed": 22252
      },
      "params": {
        "mva": 8.800000190734863,
        "H": 3.0869998931884766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.396399974822998,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.39100000262260437,
        "Xq": 0.9070000052452087,
        "Xl": 0.18799999356269836,
        "Tdop": 6.0,
        "Tdopp": 0.3564999997615814,
        "Tqopp": 0.22110000252723694,
        "S10": 0.1462000012397766,
        "S12": 0.6323999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5363074392080307,
        "pmax": 7.333333045244217,
        "qmin": -0.359333329834044,
        "qmax": 2.816000021994114,
        "regulated": 48851,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "48851_1_ieeet1",
      "ports": {
        "bus": 48851,
        "speed": 22252,
        "vs": 22255,
        "efd": 22254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48851_1_hygov",
      "ports": {
        "speed": 22252,
        "pmech": 22253
      },
      "params": {
        "Trate": 8.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22430722415447235,
        "Tr": 3.0527760982513428,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5863000154495239,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48851_1_ieeest",
      "ports": {
        "input": 22252,
        "output": 22255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48851_3_gensal",
      "ports": {
        "bus": 48851,
        "pmech": 22257,
        "efd": 22258,
        "speed": 22256
      },
      "params": {
        "mva": 8.800000190734863,
        "H": 3.0869998931884766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.396399974822998,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.39100000262260437,
        "Xq": 0.9070000052452087,
        "Xl": 0.18799999356269836,
        "Tdop": 6.0,
        "Tdopp": 0.3564999997615814,
        "Tqopp": 0.22110000252723694,
        "S10": 0.1462000012397766,
        "S12": 0.6323999762535095
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6679216176271439,
        "pmax": 7.333333045244217,
        "qmin": -0.359333329834044,
        "qmax": 2.816000021994114,
        "regulated": 48851,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "48851_3_ieeet1",
      "ports": {
        "bus": 48851,
        "speed": 22256,
        "vs": 22259,
        "efd": 22258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48851_3_hygov",
      "ports": {
        "speed": 22256,
        "pmech": 22257
      },
      "params": {
        "Trate": 8.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22430722415447235,
        "Tr": 3.0527760982513428,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5863000154495239,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48851_3_ieeest",
      "ports": {
        "input": 22256,
        "output": 22259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48855_1_genrou",
      "ports": {
        "bus": 48855,
        "pmech": 22261,
        "efd": 22262,
        "speed": 22260
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 5.290460586547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.46149998903274536,
        "Xdpp": 0.26429998874664307,
        "Xq": 1.9401999711990356,
        "Xqp": 0.2782999873161316,
        "Xqpp": 0.26429998874664307,
        "Xl": 0.19939999282360077,
        "Tdop": 9.456700325012207,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.0118999481201172,
        "Tqopp": 0.04340000078082085,
        "S10": 0.13830000162124634,
        "S12": 0.5113999843597412
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6134817376732826,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 48855,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48855_1_ieeet1",
      "ports": {
        "bus": 48855,
        "speed": 22260,
        "vs": 22263,
        "efd": 22262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48855_1_tgov1",
      "ports": {
        "speed": 22260,
        "pmech": 22261
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.19662876427173615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48855_1_ieeest",
      "ports": {
        "input": 22260,
        "output": 22263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48856_1_genrou",
      "ports": {
        "bus": 48856,
        "pmech": 22265,
        "efd": 22266,
        "speed": 22264
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 5.290460586547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.46149998903274536,
        "Xdpp": 0.26429998874664307,
        "Xq": 1.9401999711990356,
        "Xqp": 0.2782999873161316,
        "Xqpp": 0.26429998874664307,
        "Xl": 0.19939999282360077,
        "Tdop": 9.456700325012207,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.0118999481201172,
        "Tqopp": 0.04340000078082085,
        "S10": 0.13830000162124634,
        "S12": 0.5113999843597412
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2569161131978035,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 48856,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48856_1_ieeet1",
      "ports": {
        "bus": 48856,
        "speed": 22264,
        "vs": 22267,
        "efd": 22266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48856_1_tgov1",
      "ports": {
        "speed": 22264,
        "pmech": 22265
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.4028577506542206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48856_1_ieeest",
      "ports": {
        "input": 22264,
        "output": 22267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48858_1_genrou",
      "ports": {
        "bus": 48858,
        "pmech": 22269,
        "efd": 22270,
        "speed": 22268
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 5.290460586547852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.46149998903274536,
        "Xdpp": 0.26429998874664307,
        "Xq": 1.9401999711990356,
        "Xqp": 0.2782999873161316,
        "Xqpp": 0.26429998874664307,
        "Xl": 0.19939999282360077,
        "Tdop": 9.456700325012207,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.0118999481201172,
        "Tqopp": 0.04340000078082085,
        "S10": 0.13830000162124634,
        "S12": 0.5113999843597412
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4145168699324131,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 48858,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48858_1_ieeet1",
      "ports": {
        "bus": 48858,
        "speed": 22268,
        "vs": 22271,
        "efd": 22270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48858_1_tgov1",
      "ports": {
        "speed": 22268,
        "pmech": 22269
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.13285797834396362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48858_1_ieeest",
      "ports": {
        "input": 22268,
        "output": 22271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48866_1_gensal",
      "ports": {
        "bus": 48866,
        "pmech": 22273,
        "efd": 22274,
        "speed": 22272
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.614799976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4362000226974487,
        "Xdp": 0.3993000090122223,
        "Xdpp": 0.39320001006126404,
        "Xq": 0.9330000281333923,
        "Xl": 0.18930000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.23880000412464142,
        "Tqopp": 0.4837999939918518,
        "S10": 0.2287999987602234,
        "S12": 0.8141999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6426568608731031,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 48866,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48866_1_ieeet1",
      "ports": {
        "bus": 48866,
        "speed": 22272,
        "vs": 22275,
        "efd": 22274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48866_1_hygov",
      "ports": {
        "speed": 22272,
        "pmech": 22273
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8158608078956604,
        "Tr": 5.696346759796143,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1575000286102295,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48866_1_ieeest",
      "ports": {
        "input": 22272,
        "output": 22275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48866_2_gensal",
      "ports": {
        "bus": 48866,
        "pmech": 22277,
        "efd": 22278,
        "speed": 22276
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.614799976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4362000226974487,
        "Xdp": 0.3993000090122223,
        "Xdpp": 0.39320001006126404,
        "Xq": 0.9330000281333923,
        "Xl": 0.18930000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.23880000412464142,
        "Tqopp": 0.4837999939918518,
        "S10": 0.2287999987602234,
        "S12": 0.8141999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41018715128302574,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 48866,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48866_2_ieeet1",
      "ports": {
        "bus": 48866,
        "speed": 22276,
        "vs": 22279,
        "efd": 22278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48866_2_hygov",
      "ports": {
        "speed": 22276,
        "pmech": 22277
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8158608078956604,
        "Tr": 5.696346759796143,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1575000286102295,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48866_2_ieeest",
      "ports": {
        "input": 22276,
        "output": 22279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48868_1_genrou",
      "ports": {
        "bus": 48868,
        "pmech": 22281,
        "efd": 22282,
        "speed": 22280
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.282050132751465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244800090789795,
        "Xdp": 0.4681999981403351,
        "Xdpp": 0.35600000619888306,
        "Xq": 2.0827999114990234,
        "Xqp": 0.7473000288009644,
        "Xqpp": 0.35600000619888306,
        "Xl": 0.2793000042438507,
        "Tdop": 9.16100025177002,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.8467000126838684,
        "Tqopp": 0.06840000301599503,
        "S10": 0.22120000422000885,
        "S12": 0.7077999711036682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.456857964396477,
        "pmax": 20.800000429153442,
        "qmin": -2.30880007147789,
        "qmax": 10.58719977736473,
        "regulated": 48868,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48868_1_ieeet1",
      "ports": {
        "bus": 48868,
        "speed": 22280,
        "vs": 22283,
        "efd": 22282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48868_1_tgov1",
      "ports": {
        "speed": 22280,
        "pmech": 22281
      },
      "params": {
        "Trate": 24.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.1785600185394287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48868_1_ieeest",
      "ports": {
        "input": 22280,
        "output": 22283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48868_2_genrou",
      "ports": {
        "bus": 48868,
        "pmech": 22285,
        "efd": 22286,
        "speed": 22284
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.282050132751465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244800090789795,
        "Xdp": 0.4681999981403351,
        "Xdpp": 0.35600000619888306,
        "Xq": 2.0827999114990234,
        "Xqp": 0.7473000288009644,
        "Xqpp": 0.35600000619888306,
        "Xl": 0.2793000042438507,
        "Tdop": 9.16100025177002,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.8467000126838684,
        "Tqopp": 0.06840000301599503,
        "S10": 0.22120000422000885,
        "S12": 0.7077999711036682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.093640744686127,
        "pmax": 20.800000429153442,
        "qmin": -2.30880007147789,
        "qmax": 10.58719977736473,
        "regulated": 48868,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48868_2_ieeet1",
      "ports": {
        "bus": 48868,
        "speed": 22284,
        "vs": 22287,
        "efd": 22286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48868_2_tgov1",
      "ports": {
        "speed": 22284,
        "pmech": 22285
      },
      "params": {
        "Trate": 24.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.3643285632133484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48868_2_ieeest",
      "ports": {
        "input": 22284,
        "output": 22287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48870_1_genrou",
      "ports": {
        "bus": 48870,
        "pmech": 22289,
        "efd": 22290,
        "speed": 22288
      },
      "params": {
        "mva": 18.479999542236328,
        "H": 2.9651920795440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3486000299453735,
        "Xdp": 0.2621000111103058,
        "Xdpp": 0.1898999959230423,
        "Xq": 1.2948999404907227,
        "Xqp": 0.24799999594688416,
        "Xqpp": 0.1898999959230423,
        "Xl": 0.14159999787807465,
        "Tdop": 6.1732001304626465,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.9204000234603882,
        "Tqopp": 0.04479999840259552,
        "S10": 0.0348999984562397,
        "S12": 0.30489999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.138359636068344,
        "pmax": 15.399999916553497,
        "qmin": -1.878800056874752,
        "qmax": 7.176399976015091,
        "regulated": 48870,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "48870_1_ieeet1",
      "ports": {
        "bus": 48870,
        "speed": 22288,
        "vs": 22291,
        "efd": 22290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48870_1_tgov1",
      "ports": {
        "speed": 22288,
        "pmech": 22289
      },
      "params": {
        "Trate": 18.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16982465982437134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48870_1_ieeest",
      "ports": {
        "input": 22288,
        "output": 22291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48870_2_genrou",
      "ports": {
        "bus": 48870,
        "pmech": 22293,
        "efd": 22294,
        "speed": 22292
      },
      "params": {
        "mva": 18.479999542236328,
        "H": 2.9651920795440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3486000299453735,
        "Xdp": 0.2621000111103058,
        "Xdpp": 0.1898999959230423,
        "Xq": 1.2948999404907227,
        "Xqp": 0.24799999594688416,
        "Xqpp": 0.1898999959230423,
        "Xl": 0.14159999787807465,
        "Tdop": 6.1732001304626465,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.9204000234603882,
        "Tqopp": 0.04479999840259552,
        "S10": 0.0348999984562397,
        "S12": 0.30489999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0217643827199936,
        "pmax": 15.399999916553497,
        "qmin": -1.878800056874752,
        "qmax": 7.176399976015091,
        "regulated": 48870,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "48870_2_ieeet1",
      "ports": {
        "bus": 48870,
        "speed": 22292,
        "vs": 22295,
        "efd": 22294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48870_2_tgov1",
      "ports": {
        "speed": 22292,
        "pmech": 22293
      },
      "params": {
        "Trate": 18.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1635153889656067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48870_2_ieeest",
      "ports": {
        "input": 22292,
        "output": 22295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48871_2_genrou",
      "ports": {
        "bus": 48871,
        "pmech": 22297,
        "efd": 22298,
        "speed": 22296
      },
      "params": {
        "mva": 18.479999542236328,
        "H": 2.9651920795440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3486000299453735,
        "Xdp": 0.2621000111103058,
        "Xdpp": 0.1898999959230423,
        "Xq": 1.2948999404907227,
        "Xqp": 0.24799999594688416,
        "Xqpp": 0.1898999959230423,
        "Xl": 0.14159999787807465,
        "Tdop": 6.1732001304626465,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.9204000234603882,
        "Tqopp": 0.04479999840259552,
        "S10": 0.0348999984562397,
        "S12": 0.30489999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6675934195518494,
        "pmax": 15.399999916553497,
        "qmin": -1.878800056874752,
        "qmax": 7.176399976015091,
        "regulated": 48871,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "48871_2_ieeet1",
      "ports": {
        "bus": 48871,
        "speed": 22296,
        "vs": 22299,
        "efd": 22298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48871_2_tgov1",
      "ports": {
        "speed": 22296,
        "pmech": 22297
      },
      "params": {
        "Trate": 18.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09023774415254593,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48871_2_ieeest",
      "ports": {
        "input": 22296,
        "output": 22299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48876_1_genrou",
      "ports": {
        "bus": 48876,
        "pmech": 22301,
        "efd": 22302,
        "speed": 22300
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.3969546556472778,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1347999572753906,
        "Xdp": 0.1615000069141388,
        "Xdpp": 0.11940000206232071,
        "Xq": 1.0954999923706055,
        "Xqp": 0.32170000672340393,
        "Xqpp": 0.11940000206232071,
        "Xl": 0.0868000015616417,
        "Tdop": 6.011199951171875,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.7408999800682068,
        "Tqopp": 0.062300000339746475,
        "S10": 0.1899999976158142,
        "S12": 0.614799976348877
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.6463605016469955,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 48876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48876_1_ieeet1",
      "ports": {
        "bus": 48876,
        "speed": 22300,
        "vs": 22303,
        "efd": 22302
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.0478999987244606,
        "Ke": 0.0,
        "Te": 0.37290000915527344,
        "Kf": 0.0860000029206276,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.675299882888794,
        "E2": 4.900300025939941,
        "Se1": 0.06780000030994415,
        "Se2": 0.32409998774528503,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48876_1_tgov1",
      "ports": {
        "speed": 22300,
        "pmech": 22301
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.24199792742729187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48876_1_ieeest",
      "ports": {
        "input": 22300,
        "output": 22303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48879_1_gensal",
      "ports": {
        "bus": 48879,
        "pmech": 22305,
        "efd": 22306,
        "speed": 22304
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.1786999702453613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2168999910354614,
        "Xdp": 0.5297999978065491,
        "Xdpp": 0.44830000400543213,
        "Xq": 0.789900004863739,
        "Xl": 0.20550000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.5184000134468079,
        "S10": 0.05510000139474869,
        "S12": 0.14740000665187836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.307196332141757,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48879,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48879_1_ieeet1",
      "ports": {
        "bus": 48879,
        "speed": 22304,
        "vs": 22307,
        "efd": 22306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48879_1_hygov",
      "ports": {
        "speed": 22304,
        "pmech": 22305
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3385064899921417,
        "Tr": 4.689404010772705,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9315000176429749,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48879_1_ieeest",
      "ports": {
        "input": 22304,
        "output": 22307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48879_2_gensal",
      "ports": {
        "bus": 48879,
        "pmech": 22309,
        "efd": 22310,
        "speed": 22308
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.1786999702453613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2168999910354614,
        "Xdp": 0.5297999978065491,
        "Xdpp": 0.44830000400543213,
        "Xq": 0.789900004863739,
        "Xl": 0.20550000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.5184000134468079,
        "S10": 0.05510000139474869,
        "S12": 0.14740000665187836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41230195201933384,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48879,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48879_2_ieeet1",
      "ports": {
        "bus": 48879,
        "speed": 22308,
        "vs": 22311,
        "efd": 22310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48879_2_hygov",
      "ports": {
        "speed": 22308,
        "pmech": 22309
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3385064899921417,
        "Tr": 4.689404010772705,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9315000176429749,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48879_2_ieeest",
      "ports": {
        "input": 22308,
        "output": 22311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48880_1_gensal",
      "ports": {
        "bus": 48880,
        "pmech": 22313,
        "efd": 22314,
        "speed": 22312
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 3.1786999702453613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2168999910354614,
        "Xdp": 0.5297999978065491,
        "Xdpp": 0.44830000400543213,
        "Xq": 0.789900004863739,
        "Xl": 0.20550000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.09600000083446503,
        "Tqopp": 0.5184000134468079,
        "S10": 0.05510000139474869,
        "S12": 0.14740000665187836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4191453568637371,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48880,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48880_1_ieeet1",
      "ports": {
        "bus": 48880,
        "speed": 22312,
        "vs": 22315,
        "efd": 22314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48880_1_hygov",
      "ports": {
        "speed": 22312,
        "pmech": 22313
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3385064899921417,
        "Tr": 4.689404010772705,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9315000176429749,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48880_1_ieeest",
      "ports": {
        "input": 22312,
        "output": 22315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48883_1_gensal",
      "ports": {
        "bus": 48883,
        "pmech": 22317,
        "efd": 22318,
        "speed": 22316
      },
      "params": {
        "mva": 7.880000114440918,
        "H": 2.960900068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3669999837875366,
        "Xdp": 0.6290000081062317,
        "Xdpp": 0.4361000061035156,
        "Xq": 0.8877999782562256,
        "Xl": 0.21410000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.36419999599456787,
        "Tqopp": 0.4726000130176544,
        "S10": 0.15880000591278076,
        "S12": 0.34220001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0857810750603676,
        "pmax": 6.566666811704636,
        "qmin": -0.3217666642740369,
        "qmax": 2.521600015461445,
        "regulated": 48883,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48883_1_ieeet1",
      "ports": {
        "bus": 48883,
        "speed": 22316,
        "vs": 22319,
        "efd": 22318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9979000091552734,
        "E2": 3.9972000122070312,
        "Se1": 0.0828000009059906,
        "Se2": 0.37959998846054077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48883_1_hygov",
      "ports": {
        "speed": 22316,
        "pmech": 22317
      },
      "params": {
        "Trate": 7.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43958228826522827,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48883_1_ieeest",
      "ports": {
        "input": 22316,
        "output": 22319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48883_2_gensal",
      "ports": {
        "bus": 48883,
        "pmech": 22321,
        "efd": 22322,
        "speed": 22320
      },
      "params": {
        "mva": 7.880000114440918,
        "H": 2.960900068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3669999837875366,
        "Xdp": 0.6290000081062317,
        "Xdpp": 0.4361000061035156,
        "Xq": 0.8877999782562256,
        "Xl": 0.21410000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.36419999599456787,
        "Tqopp": 0.4726000130176544,
        "S10": 0.15880000591278076,
        "S12": 0.34220001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1549612507224083,
        "pmax": 6.566666811704636,
        "qmin": -0.3217666642740369,
        "qmax": 2.521600015461445,
        "regulated": 48883,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "48883_2_ieeet1",
      "ports": {
        "bus": 48883,
        "speed": 22320,
        "vs": 22323,
        "efd": 22322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9979000091552734,
        "E2": 3.9972000122070312,
        "Se1": 0.0828000009059906,
        "Se2": 0.37959998846054077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48883_2_hygov",
      "ports": {
        "speed": 22320,
        "pmech": 22321
      },
      "params": {
        "Trate": 7.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43958228826522827,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48883_2_ieeest",
      "ports": {
        "input": 22320,
        "output": 22323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48884_1_gensal",
      "ports": {
        "bus": 48884,
        "pmech": 22325,
        "efd": 22326,
        "speed": 22324
      },
      "params": {
        "mva": 7.880000114440918,
        "H": 2.960900068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3669999837875366,
        "Xdp": 0.6290000081062317,
        "Xdpp": 0.4361000061035156,
        "Xq": 0.8877999782562256,
        "Xl": 0.21410000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.36419999599456787,
        "Tqopp": 0.4726000130176544,
        "S10": 0.15880000591278076,
        "S12": 0.34220001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.29045769572258,
        "pmax": 6.566666811704636,
        "qmin": -0.3217666642740369,
        "qmax": 2.521600015461445,
        "regulated": 48884,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48884_1_ieeet1",
      "ports": {
        "bus": 48884,
        "speed": 22324,
        "vs": 22327,
        "efd": 22326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9979000091552734,
        "E2": 3.9972000122070312,
        "Se1": 0.0828000009059906,
        "Se2": 0.37959998846054077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48884_1_hygov",
      "ports": {
        "speed": 22324,
        "pmech": 22325
      },
      "params": {
        "Trate": 7.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43958228826522827,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48884_1_ieeest",
      "ports": {
        "input": 22324,
        "output": 22327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48887_1_gensal",
      "ports": {
        "bus": 48887,
        "pmech": 22329,
        "efd": 22330,
        "speed": 22328
      },
      "params": {
        "mva": 7.880000114440918,
        "H": 2.960900068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3669999837875366,
        "Xdp": 0.6290000081062317,
        "Xdpp": 0.4361000061035156,
        "Xq": 0.8877999782562256,
        "Xl": 0.21410000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.36419999599456787,
        "Tqopp": 0.4726000130176544,
        "S10": 0.15880000591278076,
        "S12": 0.34220001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.121143251657486,
        "pmax": 6.566666811704636,
        "qmin": -0.3217666642740369,
        "qmax": 2.521600015461445,
        "regulated": 48887,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48887_1_ieeet1",
      "ports": {
        "bus": 48887,
        "speed": 22328,
        "vs": 22331,
        "efd": 22330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9979000091552734,
        "E2": 3.9972000122070312,
        "Se1": 0.0828000009059906,
        "Se2": 0.37959998846054077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48887_1_hygov",
      "ports": {
        "speed": 22328,
        "pmech": 22329
      },
      "params": {
        "Trate": 7.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43958228826522827,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48887_1_ieeest",
      "ports": {
        "input": 22328,
        "output": 22331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48888_1_gensal",
      "ports": {
        "bus": 48888,
        "pmech": 22333,
        "efd": 22334,
        "speed": 22332
      },
      "params": {
        "mva": 7.880000114440918,
        "H": 2.960900068283081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3669999837875366,
        "Xdp": 0.6290000081062317,
        "Xdpp": 0.4361000061035156,
        "Xq": 0.8877999782562256,
        "Xl": 0.21410000324249268,
        "Tdop": 6.0,
        "Tdopp": 0.36419999599456787,
        "Tqopp": 0.4726000130176544,
        "S10": 0.15880000591278076,
        "S12": 0.34220001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5431205742061138,
        "pmax": 6.566666811704636,
        "qmin": -0.3217666642740369,
        "qmax": 2.521600015461445,
        "regulated": 48888,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48888_1_ieeet1",
      "ports": {
        "bus": 48888,
        "speed": 22332,
        "vs": 22335,
        "efd": 22334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9979000091552734,
        "E2": 3.9972000122070312,
        "Se1": 0.0828000009059906,
        "Se2": 0.37959998846054077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48888_1_hygov",
      "ports": {
        "speed": 22332,
        "pmech": 22333
      },
      "params": {
        "Trate": 7.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43958228826522827,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48888_1_ieeest",
      "ports": {
        "input": 22332,
        "output": 22335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48893_1_genrou",
      "ports": {
        "bus": 48893,
        "pmech": 22337,
        "efd": 22338,
        "speed": 22336
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 4.9890360832214355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7669999599456787,
        "Xdp": 0.16670000553131104,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.6849000453948975,
        "Xqp": 0.3970000147819519,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08959999680519104,
        "Tdop": 5.145699977874756,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.1275999546051025,
        "Tqopp": 0.055399999022483826,
        "S10": 0.13490000367164612,
        "S12": 0.504800021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37550264969468117,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 48893,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48893_1_ieeet1",
      "ports": {
        "bus": 48893,
        "speed": 22336,
        "vs": 22339,
        "efd": 22338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48893_1_tgov1",
      "ports": {
        "speed": 22336,
        "pmech": 22337
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14223584532737732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48893_1_ieeest",
      "ports": {
        "input": 22336,
        "output": 22339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48897_1_genrou",
      "ports": {
        "bus": 48897,
        "pmech": 22341,
        "efd": 22342,
        "speed": 22340
      },
      "params": {
        "mva": 372.0,
        "H": 3.7633345127105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.964900016784668,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.31290000677108765,
        "Xq": 1.8693000078201294,
        "Xqp": 0.49230000376701355,
        "Xqpp": 0.31290000677108765,
        "Xl": 0.2371000051498413,
        "Tdop": 6.735499858856201,
        "Tdopp": 0.03739999979734421,
        "Tqop": 0.6912999749183655,
        "Tqopp": 0.05889999866485596,
        "S10": 0.060499999672174454,
        "S12": 0.3560999929904938
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.65632152557373,
        "pmax": 309.99999046325684,
        "qmin": -37.81999945640564,
        "qmax": 144.4599986076355,
        "regulated": 48895,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48897_1_ieeet1",
      "ports": {
        "bus": 48897,
        "speed": 22340,
        "vs": 22343,
        "efd": 22342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48897_1_tgov1",
      "ports": {
        "speed": 22340,
        "pmech": 22341
      },
      "params": {
        "Trate": 372.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3297213017940521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48897_1_ieeest",
      "ports": {
        "input": 22340,
        "output": 22343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48898_1_genrou",
      "ports": {
        "bus": 48898,
        "pmech": 22345,
        "efd": 22346,
        "speed": 22344
      },
      "params": {
        "mva": 372.0,
        "H": 3.7633345127105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.964900016784668,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.31290000677108765,
        "Xq": 1.8693000078201294,
        "Xqp": 0.49230000376701355,
        "Xqpp": 0.31290000677108765,
        "Xl": 0.2371000051498413,
        "Tdop": 6.735499858856201,
        "Tdopp": 0.03739999979734421,
        "Tqop": 0.6912999749183655,
        "Tqopp": 0.05889999866485596,
        "S10": 0.060499999672174454,
        "S12": 0.3560999929904938
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.1635057926178,
        "pmax": 309.99999046325684,
        "qmin": -37.81999945640564,
        "qmax": 144.4599986076355,
        "regulated": 48895,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48898_1_ieeet1",
      "ports": {
        "bus": 48898,
        "speed": 22344,
        "vs": 22347,
        "efd": 22346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48898_1_tgov1",
      "ports": {
        "speed": 22344,
        "pmech": 22345
      },
      "params": {
        "Trate": 372.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22355781495571136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48898_1_ieeest",
      "ports": {
        "input": 22344,
        "output": 22347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48899_1_genrou",
      "ports": {
        "bus": 48899,
        "pmech": 22349,
        "efd": 22350,
        "speed": 22348
      },
      "params": {
        "mva": 372.0,
        "H": 3.7633345127105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.964900016784668,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.31290000677108765,
        "Xq": 1.8693000078201294,
        "Xqp": 0.49230000376701355,
        "Xqpp": 0.31290000677108765,
        "Xl": 0.2371000051498413,
        "Tdop": 6.735499858856201,
        "Tdopp": 0.03739999979734421,
        "Tqop": 0.6912999749183655,
        "Tqopp": 0.05889999866485596,
        "S10": 0.060499999672174454,
        "S12": 0.3560999929904938
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.32105827331543,
        "pmax": 309.99999046325684,
        "qmin": -37.81999945640564,
        "qmax": 144.4599986076355,
        "regulated": 48895,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48899_1_ieeet1",
      "ports": {
        "bus": 48899,
        "speed": 22348,
        "vs": 22351,
        "efd": 22350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48899_1_tgov1",
      "ports": {
        "speed": 22348,
        "pmech": 22349
      },
      "params": {
        "Trate": 372.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1917232722043991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48899_1_ieeest",
      "ports": {
        "input": 22348,
        "output": 22351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48900_1_genrou",
      "ports": {
        "bus": 48900,
        "pmech": 22353,
        "efd": 22354,
        "speed": 22352
      },
      "params": {
        "mva": 372.0,
        "H": 3.7633345127105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.964900016784668,
        "Xdp": 0.4377000033855438,
        "Xdpp": 0.31290000677108765,
        "Xq": 1.8693000078201294,
        "Xqp": 0.49230000376701355,
        "Xqpp": 0.31290000677108765,
        "Xl": 0.2371000051498413,
        "Tdop": 6.735499858856201,
        "Tdopp": 0.03739999979734421,
        "Tqop": 0.6912999749183655,
        "Tqopp": 0.05889999866485596,
        "S10": 0.060499999672174454,
        "S12": 0.3560999929904938
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.77975964546204,
        "pmax": 309.99999046325684,
        "qmin": -37.81999945640564,
        "qmax": 144.4599986076355,
        "regulated": 48895,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "48900_1_ieeet1",
      "ports": {
        "bus": 48900,
        "speed": 22352,
        "vs": 22355,
        "efd": 22354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48900_1_tgov1",
      "ports": {
        "speed": 22352,
        "pmech": 22353
      },
      "params": {
        "Trate": 372.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18758000433444977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48900_1_ieeest",
      "ports": {
        "input": 22352,
        "output": 22355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48905_1_genrou",
      "ports": {
        "bus": 48905,
        "pmech": 22357,
        "efd": 22358,
        "speed": 22356
      },
      "params": {
        "mva": 36.31999969482422,
        "H": 1.826900601387024,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.416700005531311,
        "Xdp": 0.21819999814033508,
        "Xdpp": 0.1590999960899353,
        "Xq": 1.358299970626831,
        "Xqp": 0.36809998750686646,
        "Xqpp": 0.1590999960899353,
        "Xl": 0.1177000030875206,
        "Tdop": 6.591100215911865,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.7516000270843506,
        "Tqopp": 0.06480000168085098,
        "S10": 0.06589999794960022,
        "S12": 0.3668000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.180446639657021,
        "pmax": 30.266666412353516,
        "qmin": -3.6925334483385086,
        "qmax": 14.104266464710236,
        "regulated": 48905,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "48905_1_ieeet1",
      "ports": {
        "bus": 48905,
        "speed": 22356,
        "vs": 22359,
        "efd": 22358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6865000128746033,
        "Kf": 0.1023000031709671,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.479599952697754,
        "E2": 4.639400005340576,
        "Se1": 0.11349999904632568,
        "Se2": 0.37529999017715454,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48905_1_tgov1",
      "ports": {
        "speed": 22356,
        "pmech": 22357
      },
      "params": {
        "Trate": 36.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.11510040611028671,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48905_1_ieeest",
      "ports": {
        "input": 22356,
        "output": 22359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48906_1_genrou",
      "ports": {
        "bus": 48906,
        "pmech": 22361,
        "efd": 22362,
        "speed": 22360
      },
      "params": {
        "mva": 36.31999969482422,
        "H": 1.826900601387024,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.416700005531311,
        "Xdp": 0.21819999814033508,
        "Xdpp": 0.1590999960899353,
        "Xq": 1.358299970626831,
        "Xqp": 0.36809998750686646,
        "Xqpp": 0.1590999960899353,
        "Xl": 0.1177000030875206,
        "Tdop": 6.591100215911865,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.7516000270843506,
        "Tqopp": 0.06480000168085098,
        "S10": 0.06589999794960022,
        "S12": 0.3668000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.053640529513359,
        "pmax": 30.266666412353516,
        "qmin": -3.6925334483385086,
        "qmax": 14.104266464710236,
        "regulated": 48906,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "48906_1_ieeet1",
      "ports": {
        "bus": 48906,
        "speed": 22360,
        "vs": 22363,
        "efd": 22362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6865000128746033,
        "Kf": 0.1023000031709671,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.479599952697754,
        "E2": 4.639400005340576,
        "Se1": 0.11349999904632568,
        "Se2": 0.37529999017715454,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48906_1_tgov1",
      "ports": {
        "speed": 22360,
        "pmech": 22361
      },
      "params": {
        "Trate": 36.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.13914208114147186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48906_1_ieeest",
      "ports": {
        "input": 22360,
        "output": 22363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48909_1_genrou",
      "ports": {
        "bus": 48909,
        "pmech": 22365,
        "efd": 22366,
        "speed": 22364
      },
      "params": {
        "mva": 9.420000076293945,
        "H": 1.1368756294250488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0645999908447266,
        "Xdp": 0.12070000171661377,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.0300999879837036,
        "Xqp": 0.37860000133514404,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06459999829530716,
        "Tdop": 4.537899971008301,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.325700044631958,
        "Tqopp": 0.04010000079870224,
        "S10": 0.03420000150799751,
        "S12": 0.3034000098705292
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1715285256505013,
        "pmax": 7.850000262260437,
        "qmin": -0.9576999582350254,
        "qmax": 3.6580998450517654,
        "regulated": 48909,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "48909_1_ieeet1",
      "ports": {
        "bus": 48909,
        "speed": 22364,
        "vs": 22367,
        "efd": 22366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48909_1_tgov1",
      "ports": {
        "speed": 22364,
        "pmech": 22365
      },
      "params": {
        "Trate": 9.420000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23052319884300232,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48909_1_ieeest",
      "ports": {
        "input": 22364,
        "output": 22367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48912_1_genrou",
      "ports": {
        "bus": 48912,
        "pmech": 22369,
        "efd": 22370,
        "speed": 22368
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 1.8346089124679565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5303000211715698,
        "Xdp": 0.29089999198913574,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.5062999725341797,
        "Xqp": 0.42489999532699585,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.11819999665021896,
        "Tdop": 6.67609977722168,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.180899977684021,
        "Tqopp": 0.09059999883174896,
        "S10": 0.17569999396800995,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.906288765370846,
        "pmax": 28.79999876022339,
        "qmin": -3.1968001276254654,
        "qmax": 14.659200608730316,
        "regulated": 48912,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "48912_1_ieeet1",
      "ports": {
        "bus": 48912,
        "speed": 22368,
        "vs": 22371,
        "efd": 22370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48912_1_tgov1",
      "ports": {
        "speed": 22368,
        "pmech": 22369
      },
      "params": {
        "Trate": 34.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.08409400284290314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48912_1_ieeest",
      "ports": {
        "input": 22368,
        "output": 22371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48913_1_genrou",
      "ports": {
        "bus": 48913,
        "pmech": 22373,
        "efd": 22374,
        "speed": 22372
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 1.8346089124679565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5303000211715698,
        "Xdp": 0.29089999198913574,
        "Xdpp": 0.15379999577999115,
        "Xq": 1.5062999725341797,
        "Xqp": 0.42489999532699585,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.11819999665021896,
        "Tdop": 6.67609977722168,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.180899977684021,
        "Tqopp": 0.09059999883174896,
        "S10": 0.17569999396800995,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.772364675998688,
        "pmax": 28.79999876022339,
        "qmin": -3.1968001276254654,
        "qmax": 14.659200608730316,
        "regulated": 48913,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "48913_1_ieeet1",
      "ports": {
        "bus": 48913,
        "speed": 22372,
        "vs": 22375,
        "efd": 22374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48913_1_tgov1",
      "ports": {
        "speed": 22372,
        "pmech": 22373
      },
      "params": {
        "Trate": 34.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.19595961272716522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48913_1_ieeest",
      "ports": {
        "input": 22372,
        "output": 22375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48918_1_genrou",
      "ports": {
        "bus": 48918,
        "pmech": 22377,
        "efd": 22378,
        "speed": 22376
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 3.344545364379883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078900098800659,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.2939999997615814,
        "Xq": 1.9488999843597412,
        "Xqp": 0.5770000219345093,
        "Xqpp": 0.2939999997615814,
        "Xl": 0.23000000417232513,
        "Tdop": 6.573800086975098,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.35199999809265137,
        "Tqopp": 0.0689999982714653,
        "S10": 0.22949999570846558,
        "S12": 0.7077000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.218708515167236,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48918,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48918_1_ieeet1",
      "ports": {
        "bus": 48918,
        "speed": 22376,
        "vs": 22379,
        "efd": 22378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48918_1_tgov1",
      "ports": {
        "speed": 22376,
        "pmech": 22377
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2639649510383606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48918_1_ieeest",
      "ports": {
        "input": 22376,
        "output": 22379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48918_2_genrou",
      "ports": {
        "bus": 48918,
        "pmech": 22381,
        "efd": 22382,
        "speed": 22380
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 3.344545364379883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078900098800659,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.2939999997615814,
        "Xq": 1.9488999843597412,
        "Xqp": 0.5770000219345093,
        "Xqpp": 0.2939999997615814,
        "Xl": 0.23000000417232513,
        "Tdop": 6.573800086975098,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.35199999809265137,
        "Tqopp": 0.0689999982714653,
        "S10": 0.22949999570846558,
        "S12": 0.7077000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.645650148391724,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48918,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48918_2_ieeet1",
      "ports": {
        "bus": 48918,
        "speed": 22380,
        "vs": 22383,
        "efd": 22382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48918_2_tgov1",
      "ports": {
        "speed": 22380,
        "pmech": 22381
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3812513053417206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48918_2_ieeest",
      "ports": {
        "input": 22380,
        "output": 22383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48918_3_genrou",
      "ports": {
        "bus": 48918,
        "pmech": 22385,
        "efd": 22386,
        "speed": 22384
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 3.344545364379883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078900098800659,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.2939999997615814,
        "Xq": 1.9488999843597412,
        "Xqp": 0.5770000219345093,
        "Xqpp": 0.2939999997615814,
        "Xl": 0.23000000417232513,
        "Tdop": 6.573800086975098,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.35199999809265137,
        "Tqopp": 0.0689999982714653,
        "S10": 0.22949999570846558,
        "S12": 0.7077000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.60983455181122,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48918,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48918_3_ieeet1",
      "ports": {
        "bus": 48918,
        "speed": 22384,
        "vs": 22387,
        "efd": 22386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48918_3_tgov1",
      "ports": {
        "speed": 22384,
        "pmech": 22385
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3459978401660919,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48918_3_ieeest",
      "ports": {
        "input": 22384,
        "output": 22387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48918_4_genrou",
      "ports": {
        "bus": 48918,
        "pmech": 22389,
        "efd": 22390,
        "speed": 22388
      },
      "params": {
        "mva": 114.4800033569336,
        "H": 3.344545364379883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078900098800659,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.2939999997615814,
        "Xq": 1.9488999843597412,
        "Xqp": 0.5770000219345093,
        "Xqpp": 0.2939999997615814,
        "Xl": 0.23000000417232513,
        "Tdop": 6.573800086975098,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.35199999809265137,
        "Tqopp": 0.0689999982714653,
        "S10": 0.22949999570846558,
        "S12": 0.7077000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.392300605773926,
        "pmax": 95.39999961853027,
        "qmin": -10.589399933815002,
        "qmax": 48.55859875679016,
        "regulated": 48918,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "48918_4_ieeet1",
      "ports": {
        "bus": 48918,
        "speed": 22388,
        "vs": 22391,
        "efd": 22390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48918_4_tgov1",
      "ports": {
        "speed": 22388,
        "pmech": 22389
      },
      "params": {
        "Trate": 114.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16065950691699982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48918_4_ieeest",
      "ports": {
        "input": 22388,
        "output": 22391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48925_2_gensal",
      "ports": {
        "bus": 48925,
        "pmech": 22393,
        "efd": 22394,
        "speed": 22392
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.5755999088287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3931000232696533,
        "Xdp": 0.614799976348877,
        "Xdpp": 0.38350000977516174,
        "Xq": 0.9047999978065491,
        "Xl": 0.13130000233650208,
        "Tdop": 6.0,
        "Tdopp": 0.2922999858856201,
        "Tqopp": 0.06769999861717224,
        "S10": 0.2410999983549118,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3520989790558815,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 48925,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48925_2_ieeet1",
      "ports": {
        "bus": 48925,
        "speed": 22392,
        "vs": 22395,
        "efd": 22394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48925_2_hygov",
      "ports": {
        "speed": 22392,
        "pmech": 22393
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19546794891357422,
        "Tr": 3.08076810836792,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5920000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48925_2_ieeest",
      "ports": {
        "input": 22392,
        "output": 22395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48932_2_gensal",
      "ports": {
        "bus": 48932,
        "pmech": 22397,
        "efd": 22398,
        "speed": 22396
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.3681999444961548,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.416599988937378,
        "Xdp": 0.4401000142097473,
        "Xdpp": 0.4399999976158142,
        "Xq": 0.920199990272522,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.4562000036239624,
        "Tqopp": 0.21209999918937683,
        "S10": 0.16329999268054962,
        "S12": 0.5020999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41044442914426327,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48932,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "48932_2_ieeet1",
      "ports": {
        "bus": 48932,
        "speed": 22396,
        "vs": 22399,
        "efd": 22398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48932_2_hygov",
      "ports": {
        "speed": 22396,
        "pmech": 22397
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37901413440704346,
        "Tr": 2.2973809242248535,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4348999857902527,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48932_2_ieeest",
      "ports": {
        "input": 22396,
        "output": 22399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48933_1_gensal",
      "ports": {
        "bus": 48933,
        "pmech": 22401,
        "efd": 22402,
        "speed": 22400
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.3681999444961548,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.416599988937378,
        "Xdp": 0.4401000142097473,
        "Xdpp": 0.4399999976158142,
        "Xq": 0.920199990272522,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.4562000036239624,
        "Tqopp": 0.21209999918937683,
        "S10": 0.16329999268054962,
        "S12": 0.5020999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4175970330834389,
        "pmax": 1.133333332836628,
        "qmin": -0.05553333321586251,
        "qmax": 0.43520000763237476,
        "regulated": 48933,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "48933_1_ieeet1",
      "ports": {
        "bus": 48933,
        "speed": 22400,
        "vs": 22403,
        "efd": 22402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48933_1_hygov",
      "ports": {
        "speed": 22400,
        "pmech": 22401
      },
      "params": {
        "Trate": 1.3600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37901413440704346,
        "Tr": 2.2973809242248535,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4348999857902527,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48933_1_ieeest",
      "ports": {
        "input": 22400,
        "output": 22403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48937_1_gensal",
      "ports": {
        "bus": 48937,
        "pmech": 22405,
        "efd": 22406,
        "speed": 22404
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 2.191200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2655999660491943,
        "Xdp": 0.49079999327659607,
        "Xdpp": 0.3359000086784363,
        "Xq": 0.8216999769210815,
        "Xl": 0.11140000075101852,
        "Tdop": 6.0,
        "Tdopp": 0.5918999910354614,
        "Tqopp": 0.32359999418258667,
        "S10": 0.08820000290870667,
        "S12": 0.29010000824928284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2587858587503433,
        "pmax": 2.459999918937683,
        "qmin": -0.1205399981699884,
        "qmax": 0.9446400217711926,
        "regulated": 48937,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48937_1_ieeet1",
      "ports": {
        "bus": 48937,
        "speed": 22404,
        "vs": 22407,
        "efd": 22406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48937_1_hygov",
      "ports": {
        "speed": 22404,
        "pmech": 22405
      },
      "params": {
        "Trate": 2.9519999027252197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6633270978927612,
        "Tr": 6.25494909286499,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.288100004196167,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48937_1_ieeest",
      "ports": {
        "input": 22404,
        "output": 22407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48938_1_gensal",
      "ports": {
        "bus": 48938,
        "pmech": 22409,
        "efd": 22410,
        "speed": 22408
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 2.191200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2655999660491943,
        "Xdp": 0.49079999327659607,
        "Xdpp": 0.3359000086784363,
        "Xq": 0.8216999769210815,
        "Xl": 0.11140000075101852,
        "Tdop": 6.0,
        "Tdopp": 0.5918999910354614,
        "Tqopp": 0.32359999418258667,
        "S10": 0.08820000290870667,
        "S12": 0.29010000824928284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6999965757131577,
        "pmax": 2.459999918937683,
        "qmin": -0.1205399981699884,
        "qmax": 0.9446400217711926,
        "regulated": 48938,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48938_1_ieeet1",
      "ports": {
        "bus": 48938,
        "speed": 22408,
        "vs": 22411,
        "efd": 22410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48938_1_hygov",
      "ports": {
        "speed": 22408,
        "pmech": 22409
      },
      "params": {
        "Trate": 2.9519999027252197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6633270978927612,
        "Tr": 6.25494909286499,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.288100004196167,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48938_1_ieeest",
      "ports": {
        "input": 22408,
        "output": 22411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48938_2_gensal",
      "ports": {
        "bus": 48938,
        "pmech": 22413,
        "efd": 22414,
        "speed": 22412
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 2.191200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2655999660491943,
        "Xdp": 0.49079999327659607,
        "Xdpp": 0.3359000086784363,
        "Xq": 0.8216999769210815,
        "Xl": 0.11140000075101852,
        "Tdop": 6.0,
        "Tdopp": 0.5918999910354614,
        "Tqopp": 0.32359999418258667,
        "S10": 0.08820000290870667,
        "S12": 0.29010000824928284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9677516296505928,
        "pmax": 2.459999918937683,
        "qmin": -0.1205399981699884,
        "qmax": 0.9446400217711926,
        "regulated": 48938,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48938_2_ieeet1",
      "ports": {
        "bus": 48938,
        "speed": 22412,
        "vs": 22415,
        "efd": 22414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48938_2_hygov",
      "ports": {
        "speed": 22412,
        "pmech": 22413
      },
      "params": {
        "Trate": 2.9519999027252197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6633270978927612,
        "Tr": 6.25494909286499,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.288100004196167,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48938_2_ieeest",
      "ports": {
        "input": 22412,
        "output": 22415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48939_1_gensal",
      "ports": {
        "bus": 48939,
        "pmech": 22417,
        "efd": 22418,
        "speed": 22416
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 2.191200017929077,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2655999660491943,
        "Xdp": 0.49079999327659607,
        "Xdpp": 0.3359000086784363,
        "Xq": 0.8216999769210815,
        "Xl": 0.11140000075101852,
        "Tdop": 6.0,
        "Tdopp": 0.5918999910354614,
        "Tqopp": 0.32359999418258667,
        "S10": 0.08820000290870667,
        "S12": 0.29010000824928284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1365599930286407,
        "pmax": 2.459999918937683,
        "qmin": -0.1205399981699884,
        "qmax": 0.9446400217711926,
        "regulated": 48939,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "48939_1_ieeet1",
      "ports": {
        "bus": 48939,
        "speed": 22416,
        "vs": 22419,
        "efd": 22418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48939_1_hygov",
      "ports": {
        "speed": 22416,
        "pmech": 22417
      },
      "params": {
        "Trate": 2.9519999027252197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6633270978927612,
        "Tr": 6.25494909286499,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.288100004196167,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48939_1_ieeest",
      "ports": {
        "input": 22416,
        "output": 22419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48942_1_genrou",
      "ports": {
        "bus": 48942,
        "pmech": 22421,
        "efd": 22422,
        "speed": 22420
      },
      "params": {
        "mva": 31.799999237060547,
        "H": 9.031365394592285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9093999862670898,
        "Xdp": 0.23669999837875366,
        "Xdpp": 0.17550000548362732,
        "Xq": 1.8121999502182007,
        "Xqp": 0.364300012588501,
        "Xqpp": 0.17550000548362732,
        "Xl": 0.1354999989271164,
        "Tdop": 5.087100028991699,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.38839998841285706,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17659999430179596,
