        "S12": 0.6575999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4354601055383682,
        "pmax": 26.499998569488525,
        "qmin": -2.941500023007393,
        "qmax": 13.488499820232391,
        "regulated": 48942,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48942_1_ieeet1",
      "ports": {
        "bus": 48942,
        "speed": 22420,
        "vs": 22423,
        "efd": 22422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48942_1_tgov1",
      "ports": {
        "speed": 22420,
        "pmech": 22421
      },
      "params": {
        "Trate": 31.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10803333669900894,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48942_1_ieeest",
      "ports": {
        "input": 22420,
        "output": 22423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48942_2_genrou",
      "ports": {
        "bus": 48942,
        "pmech": 22425,
        "efd": 22426,
        "speed": 22424
      },
      "params": {
        "mva": 31.799999237060547,
        "H": 9.031365394592285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9093999862670898,
        "Xdp": 0.23669999837875366,
        "Xdpp": 0.17550000548362732,
        "Xq": 1.8121999502182007,
        "Xqp": 0.364300012588501,
        "Xqpp": 0.17550000548362732,
        "Xl": 0.1354999989271164,
        "Tdop": 5.087100028991699,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.38839998841285706,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17659999430179596,
        "S12": 0.6575999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9849482476711273,
        "pmax": 26.499998569488525,
        "qmin": -2.941500023007393,
        "qmax": 13.488499820232391,
        "regulated": 48942,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "48942_2_ieeet1",
      "ports": {
        "bus": 48942,
        "speed": 22424,
        "vs": 22427,
        "efd": 22426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48942_2_tgov1",
      "ports": {
        "speed": 22424,
        "pmech": 22425
      },
      "params": {
        "Trate": 31.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12531283497810364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48942_2_ieeest",
      "ports": {
        "input": 22424,
        "output": 22427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48945_1_gensal",
      "ports": {
        "bus": 48945,
        "pmech": 22429,
        "efd": 22430,
        "speed": 22428
      },
      "params": {
        "mva": 6.28000020980835,
        "H": 3.2353999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1952999830245972,
        "Xdp": 0.41499999165534973,
        "Xdpp": 0.32010000944137573,
        "Xq": 0.7757999897003174,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.29030001163482666,
        "Tqopp": 0.1687999963760376,
        "S10": 0.17589999735355377,
        "S12": 0.599399983882904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4982099644839764,
        "pmax": 5.233333259820938,
        "qmin": -0.2564333379268646,
        "qmax": 2.0096000283956528,
        "regulated": 48945,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48945_1_ieeet1",
      "ports": {
        "bus": 48945,
        "speed": 22428,
        "vs": 22431,
        "efd": 22430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48945_1_hygov",
      "ports": {
        "speed": 22428,
        "pmech": 22429
      },
      "params": {
        "Trate": 6.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5751378536224365,
        "Tr": 7.88560676574707,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6949000358581543,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48945_1_ieeest",
      "ports": {
        "input": 22428,
        "output": 22431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48946_1_gensal",
      "ports": {
        "bus": 48946,
        "pmech": 22433,
        "efd": 22434,
        "speed": 22432
      },
      "params": {
        "mva": 6.28000020980835,
        "H": 3.2353999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1952999830245972,
        "Xdp": 0.41499999165534973,
        "Xdpp": 0.32010000944137573,
        "Xq": 0.7757999897003174,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.29030001163482666,
        "Tqopp": 0.1687999963760376,
        "S10": 0.17589999735355377,
        "S12": 0.599399983882904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4335352927446365,
        "pmax": 5.233333259820938,
        "qmin": -0.2564333379268646,
        "qmax": 2.0096000283956528,
        "regulated": 48946,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48946_1_ieeet1",
      "ports": {
        "bus": 48946,
        "speed": 22432,
        "vs": 22435,
        "efd": 22434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48946_1_hygov",
      "ports": {
        "speed": 22432,
        "pmech": 22433
      },
      "params": {
        "Trate": 6.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5751378536224365,
        "Tr": 7.88560676574707,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6949000358581543,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48946_1_ieeest",
      "ports": {
        "input": 22432,
        "output": 22435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48947_1_gensal",
      "ports": {
        "bus": 48947,
        "pmech": 22437,
        "efd": 22438,
        "speed": 22436
      },
      "params": {
        "mva": 6.28000020980835,
        "H": 3.2353999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1952999830245972,
        "Xdp": 0.41499999165534973,
        "Xdpp": 0.32010000944137573,
        "Xq": 0.7757999897003174,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.29030001163482666,
        "Tqopp": 0.1687999963760376,
        "S10": 0.17589999735355377,
        "S12": 0.599399983882904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.47120913118124,
        "pmax": 5.233333259820938,
        "qmin": -0.2564333379268646,
        "qmax": 2.0096000283956528,
        "regulated": 48947,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "48947_1_ieeet1",
      "ports": {
        "bus": 48947,
        "speed": 22436,
        "vs": 22439,
        "efd": 22438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48947_1_hygov",
      "ports": {
        "speed": 22436,
        "pmech": 22437
      },
      "params": {
        "Trate": 6.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5751378536224365,
        "Tr": 7.88560676574707,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6949000358581543,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48947_1_ieeest",
      "ports": {
        "input": 22436,
        "output": 22439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48948_1_gensal",
      "ports": {
        "bus": 48948,
        "pmech": 22441,
        "efd": 22442,
        "speed": 22440
      },
      "params": {
        "mva": 6.28000020980835,
        "H": 3.2353999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1952999830245972,
        "Xdp": 0.41499999165534973,
        "Xdpp": 0.32010000944137573,
        "Xq": 0.7757999897003174,
        "Xl": 0.08900000154972076,
        "Tdop": 6.0,
        "Tdopp": 0.29030001163482666,
        "Tqopp": 0.1687999963760376,
        "S10": 0.17589999735355377,
        "S12": 0.599399983882904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.186478417366743,
        "pmax": 5.233333259820938,
        "qmin": -0.2564333379268646,
        "qmax": 2.0096000283956528,
        "regulated": 48948,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "48948_1_ieeet1",
      "ports": {
        "bus": 48948,
        "speed": 22440,
        "vs": 22443,
        "efd": 22442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48948_1_hygov",
      "ports": {
        "speed": 22440,
        "pmech": 22441
      },
      "params": {
        "Trate": 6.28000020980835,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5751378536224365,
        "Tr": 7.88560676574707,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6949000358581543,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48948_1_ieeest",
      "ports": {
        "input": 22440,
        "output": 22443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48949_1_gensal",
      "ports": {
        "bus": 48949,
        "pmech": 22445,
        "efd": 22446,
        "speed": 22444
      },
      "params": {
        "mva": 0.11999999731779099,
        "H": 1.2648999691009521,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7613999843597412,
        "Xdp": 0.3686000108718872,
        "Xdpp": 0.2955000102519989,
        "Xq": 0.4927000105381012,
        "Xl": 0.1582999974489212,
        "Tdop": 6.0,
        "Tdopp": 0.5083000063896179,
        "Tqopp": 0.3343000113964081,
        "S10": 0.29109999537467957,
        "S12": 0.859000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.029939357773400843,
        "pmax": 0.10000000474974513,
        "qmin": -0.0048999998398358,
        "qmax": 0.03840000135824084,
        "regulated": 48949,
        "vset": 1.06850004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "48949_1_ieeet1",
      "ports": {
        "bus": 48949,
        "speed": 22444,
        "vs": 22447,
        "efd": 22446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "48949_1_hygov",
      "ports": {
        "speed": 22444,
        "pmech": 22445
      },
      "params": {
        "Trate": 0.11999999731779099,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.6147829294204712,
        "Tr": 8.59052562713623,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8848999738693237,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48949_1_ieeest",
      "ports": {
        "input": 22444,
        "output": 22447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_1_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22449,
        "efd": 22450,
        "speed": 22448
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2505551325157285,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_1_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22448,
        "vs": 22451,
        "efd": 22450
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_1_tgov1",
      "ports": {
        "speed": 22448,
        "pmech": 22449
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.114933542907238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_1_ieeest",
      "ports": {
        "input": 22448,
        "output": 22451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_2_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22453,
        "efd": 22454,
        "speed": 22452
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3852481720969081,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_2_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22452,
        "vs": 22455,
        "efd": 22454
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_2_tgov1",
      "ports": {
        "speed": 22452,
        "pmech": 22453
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.17671933770179749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_2_ieeest",
      "ports": {
        "input": 22452,
        "output": 22455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_3_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22457,
        "efd": 22458,
        "speed": 22456
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5468573421239853,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_3_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22456,
        "vs": 22459,
        "efd": 22458
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_3_tgov1",
      "ports": {
        "speed": 22456,
        "pmech": 22457
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.25085198879241943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_3_ieeest",
      "ports": {
        "input": 22456,
        "output": 22459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_4_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22461,
        "efd": 22462,
        "speed": 22460
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6914265919476748,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_4_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22460,
        "vs": 22463,
        "efd": 22462
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_4_tgov1",
      "ports": {
        "speed": 22460,
        "pmech": 22461
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.31716814637184143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_4_ieeest",
      "ports": {
        "input": 22460,
        "output": 22463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_5_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22465,
        "efd": 22466,
        "speed": 22464
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8917393162846565,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_5_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22464,
        "vs": 22467,
        "efd": 22466
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_5_tgov1",
      "ports": {
        "speed": 22464,
        "pmech": 22465
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.4090547263622284,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_5_ieeest",
      "ports": {
        "input": 22464,
        "output": 22467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48952_6_genrou",
      "ports": {
        "bus": 48952,
        "pmech": 22469,
        "efd": 22470,
        "speed": 22468
      },
      "params": {
        "mva": 2.180000066757202,
        "H": 4.039582252502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7834999561309814,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.2303999960422516,
        "Xq": 1.7001999616622925,
        "Xqp": 0.666100025177002,
        "Xqpp": 0.2303999960422516,
        "Xl": 0.17309999465942383,
        "Tdop": 9.968700408935547,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.6089000105857849,
        "Tqopp": 0.06340000033378601,
        "S10": 0.18160000443458557,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6385819055140018,
        "pmax": 1.8166666850447655,
        "qmin": -0.22163332905620337,
        "qmax": 0.8465666323900223,
        "regulated": 48952,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "48952_6_ieeet1",
      "ports": {
        "bus": 48952,
        "speed": 22468,
        "vs": 22471,
        "efd": 22470
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08020000159740448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9855000972747803,
        "E2": 5.314000129699707,
        "Se1": 0.5055000185966492,
        "Se2": 0.8154000043869019,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48952_6_tgov1",
      "ports": {
        "speed": 22468,
        "pmech": 22469
      },
      "params": {
        "Trate": 2.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448461,
        "Pvmin": 0.29292747378349304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48952_6_ieeest",
      "ports": {
        "input": 22468,
        "output": 22471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48955_1_gensal",
      "ports": {
        "bus": 48955,
        "pmech": 22473,
        "efd": 22474,
        "speed": 22472
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 1.7188999652862549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9147999882698059,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.15629999339580536,
        "Xq": 0.5928000211715698,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.4449000060558319,
        "Tqopp": 0.5895000100135803,
        "S10": 0.1006999984383583,
        "S12": 0.4848000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07352923275902867,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 48955,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48955_1_esdc1a",
      "ports": {
        "bus": 48955,
        "speed": 22472,
        "vs": 22475,
        "efd": 22474
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021400000900030136,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3731000423431396,
        "Se1": 0.1412000060081482,
        "E2": 3.164099931716919,
        "Se2": 0.4237000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48955_1_hygov",
      "ports": {
        "speed": 22472,
        "pmech": 22473
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0470284223556519,
        "Tr": 7.645448207855225,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6323000192642212,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48955_1_ieeest",
      "ports": {
        "input": 22472,
        "output": 22475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48959_1_gensal",
      "ports": {
        "bus": 48959,
        "pmech": 22477,
        "efd": 22478,
        "speed": 22476
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 1.7188999652862549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9147999882698059,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.15629999339580536,
        "Xq": 0.5928000211715698,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.4449000060558319,
        "Tqopp": 0.5895000100135803,
        "S10": 0.1006999984383583,
        "S12": 0.4848000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08012137841433287,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 48959,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48959_1_esdc1a",
      "ports": {
        "bus": 48959,
        "speed": 22476,
        "vs": 22479,
        "efd": 22478
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021400000900030136,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3731000423431396,
        "Se1": 0.1412000060081482,
        "E2": 3.164099931716919,
        "Se2": 0.4237000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48959_1_hygov",
      "ports": {
        "speed": 22476,
        "pmech": 22477
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0470284223556519,
        "Tr": 7.645448207855225,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6323000192642212,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48959_1_ieeest",
      "ports": {
        "input": 22476,
        "output": 22479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48961_1_gensal",
      "ports": {
        "bus": 48961,
        "pmech": 22481,
        "efd": 22482,
        "speed": 22480
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 1.7188999652862549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9147999882698059,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.15629999339580536,
        "Xq": 0.5928000211715698,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.4449000060558319,
        "Tqopp": 0.5895000100135803,
        "S10": 0.1006999984383583,
        "S12": 0.4848000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28133203741163015,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 48961,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "48961_1_esdc1a",
      "ports": {
        "bus": 48961,
        "speed": 22480,
        "vs": 22483,
        "efd": 22482
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021400000900030136,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3731000423431396,
        "Se1": 0.1412000060081482,
        "E2": 3.164099931716919,
        "Se2": 0.4237000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48961_1_hygov",
      "ports": {
        "speed": 22480,
        "pmech": 22481
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0470284223556519,
        "Tr": 7.645448207855225,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6323000192642212,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48961_1_ieeest",
      "ports": {
        "input": 22480,
        "output": 22483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48961_2_gensal",
      "ports": {
        "bus": 48961,
        "pmech": 22485,
        "efd": 22486,
        "speed": 22484
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 1.7188999652862549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9147999882698059,
        "Xdp": 0.27000001072883606,
        "Xdpp": 0.15629999339580536,
        "Xq": 0.5928000211715698,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.4449000060558319,
        "Tqopp": 0.5895000100135803,
        "S10": 0.1006999984383583,
        "S12": 0.4848000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.340356957167387,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 48961,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "48961_2_esdc1a",
      "ports": {
        "bus": 48961,
        "speed": 22484,
        "vs": 22487,
        "efd": 22486
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021400000900030136,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3731000423431396,
        "Se1": 0.1412000060081482,
        "E2": 3.164099931716919,
        "Se2": 0.4237000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48961_2_hygov",
      "ports": {
        "speed": 22484,
        "pmech": 22485
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0470284223556519,
        "Tr": 7.645448207855225,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6323000192642212,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48961_2_ieeest",
      "ports": {
        "input": 22484,
        "output": 22487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "48964_2_gensal",
      "ports": {
        "bus": 48964,
        "pmech": 22489,
        "efd": 22490,
        "speed": 22488
      },
      "params": {
        "mva": 0.8799999952316284,
        "H": 2.819700002670288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1864999532699585,
        "Xdp": 0.41449999809265137,
        "Xdpp": 0.4018999934196472,
        "Xq": 0.7700999975204468,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.4092000126838684,
        "Tqopp": 0.1597999930381775,
        "S10": 0.2004999965429306,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.121922860853374,
        "pmax": 0.7333333138376474,
        "qmin": -0.03593333240132779,
        "qmax": 0.2816000021994114,
        "regulated": 48964,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "48964_2_esdc1a",
      "ports": {
        "bus": 48964,
        "speed": 22488,
        "vs": 22491,
        "efd": 22490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.012199999764561653,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3262999057769775,
        "Se1": 0.14309999346733093,
        "E2": 3.1017000675201416,
        "Se2": 0.4293000102043152,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "48964_2_hygov",
      "ports": {
        "speed": 22488,
        "pmech": 22489
      },
      "params": {
        "Trate": 0.8799999952316284,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.1362147033214569,
        "Tr": 1.7077640295028687,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3197999894618988,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48964_2_ieeest",
      "ports": {
        "input": 22488,
        "output": 22491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48968_1_genrou",
      "ports": {
        "bus": 48968,
        "pmech": 22493,
        "efd": 22494,
        "speed": 22492
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.0315226316452,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48968,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "48968_1_ieeet1",
      "ports": {
        "bus": 48968,
        "speed": 22492,
        "vs": 22495,
        "efd": 22494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48968_1_tgov1",
      "ports": {
        "speed": 22492,
        "pmech": 22493
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17799273133277893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48968_1_ieeest",
      "ports": {
        "input": 22492,
        "output": 22495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48969_1_genrou",
      "ports": {
        "bus": 48969,
        "pmech": 22497,
        "efd": 22498,
        "speed": 22496
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.226972460746765,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48966,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "48969_1_ieeet1",
      "ports": {
        "bus": 48969,
        "speed": 22496,
        "vs": 22499,
        "efd": 22498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48969_1_tgov1",
      "ports": {
        "speed": 22496,
        "pmech": 22497
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10021083801984787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48969_1_ieeest",
      "ports": {
        "input": 22496,
        "output": 22499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48970_1_genrou",
      "ports": {
        "bus": 48970,
        "pmech": 22501,
        "efd": 22502,
        "speed": 22500
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.38692307472229,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48966,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "48970_1_ieeet1",
      "ports": {
        "bus": 48970,
        "speed": 22500,
        "vs": 22503,
        "efd": 22502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48970_1_tgov1",
      "ports": {
        "speed": 22500,
        "pmech": 22501
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15878112614154816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48970_1_ieeest",
      "ports": {
        "input": 22500,
        "output": 22503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48971_1_genrou",
      "ports": {
        "bus": 48971,
        "pmech": 22505,
        "efd": 22506,
        "speed": 22504
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.784244060516357,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48966,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "48971_1_ieeet1",
      "ports": {
        "bus": 48971,
        "speed": 22504,
        "vs": 22507,
        "efd": 22506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48971_1_tgov1",
      "ports": {
        "speed": 22504,
        "pmech": 22505
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09837956726551056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48971_1_ieeest",
      "ports": {
        "input": 22504,
        "output": 22507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48972_1_genrou",
      "ports": {
        "bus": 48972,
        "pmech": 22509,
        "efd": 22510,
        "speed": 22508
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.3603265285492,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48972,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "48972_1_ieeet1",
      "ports": {
        "bus": 48972,
        "speed": 22508,
        "vs": 22511,
        "efd": 22510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48972_1_tgov1",
      "ports": {
        "speed": 22508,
        "pmech": 22509
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2662157714366913,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48972_1_ieeest",
      "ports": {
        "input": 22508,
        "output": 22511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48973_1_genrou",
      "ports": {
        "bus": 48973,
        "pmech": 22513,
        "efd": 22514,
        "speed": 22512
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 5.268172264099121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.31209999322891235,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.1268999576568604,
        "Xqp": 0.4596000015735626,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 9.472299575805664,
        "Tdopp": 0.06379999965429306,
        "Tqop": 0.6491000056266785,
        "Tqopp": 0.052000001072883606,
        "S10": 0.057100001722574234,
        "S12": 0.33250001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.50221657752991,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 48973,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "48973_1_ieeet1",
      "ports": {
        "bus": 48973,
        "speed": 22512,
        "vs": 22515,
        "efd": 22514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48973_1_tgov1",
      "ports": {
        "speed": 22512,
        "pmech": 22513
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3908926844596863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48973_1_ieeest",
      "ports": {
        "input": 22512,
        "output": 22515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48976_1_genrou",
      "ports": {
        "bus": 48976,
        "pmech": 22517,
        "efd": 22518,
        "speed": 22516
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.6425752639770508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5915000438690186,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5211999416351318,
        "Xqp": 0.3138999938964844,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10419999808073044,
        "Tdop": 6.873799800872803,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.248900055885315,
        "Tqopp": 0.07649999856948853,
        "S10": 0.061000000685453415,
        "S12": 0.3571000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25874683633446693,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 48976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48976_1_ieeet1",
      "ports": {
        "bus": 48976,
        "speed": 22516,
        "vs": 22519,
        "efd": 22518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48976_1_tgov1",
      "ports": {
        "speed": 22516,
        "pmech": 22517
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09801016002893448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48976_1_ieeest",
      "ports": {
        "input": 22516,
        "output": 22519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48976_2_genrou",
      "ports": {
        "bus": 48976,
        "pmech": 22521,
        "efd": 22522,
        "speed": 22520
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.6425752639770508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5915000438690186,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5211999416351318,
        "Xqp": 0.3138999938964844,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10419999808073044,
        "Tdop": 6.873799800872803,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.248900055885315,
        "Tqopp": 0.07649999856948853,
        "S10": 0.061000000685453415,
        "S12": 0.3571000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0254430584609509,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 48976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48976_2_ieeet1",
      "ports": {
        "bus": 48976,
        "speed": 22520,
        "vs": 22523,
        "efd": 22522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48976_2_tgov1",
      "ports": {
        "speed": 22520,
        "pmech": 22521
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38842537999153137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48976_2_ieeest",
      "ports": {
        "input": 22520,
        "output": 22523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48976_3_genrou",
      "ports": {
        "bus": 48976,
        "pmech": 22525,
        "efd": 22526,
        "speed": 22524
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.6425752639770508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5915000438690186,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5211999416351318,
        "Xqp": 0.3138999938964844,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10419999808073044,
        "Tdop": 6.873799800872803,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.248900055885315,
        "Tqopp": 0.07649999856948853,
        "S10": 0.061000000685453415,
        "S12": 0.3571000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6866364274173975,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 48976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48976_3_ieeet1",
      "ports": {
        "bus": 48976,
        "speed": 22524,
        "vs": 22527,
        "efd": 22526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48976_3_tgov1",
      "ports": {
        "speed": 22524,
        "pmech": 22525
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26008954644203186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48976_3_ieeest",
      "ports": {
        "input": 22524,
        "output": 22527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "48982_1_genrou",
      "ports": {
        "bus": 48982,
        "pmech": 22529,
        "efd": 22530,
        "speed": 22528
      },
      "params": {
        "mva": 230.75999450683594,
        "H": 4.4818830490112305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.358799934387207,
        "Xdp": 0.3122999966144562,
        "Xdpp": 0.2492000013589859,
        "Xq": 2.174799919128418,
        "Xqp": 0.7271000146865845,
        "Xqpp": 0.2492000013589859,
        "Xl": 0.19429999589920044,
        "Tdop": 8.416399955749512,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.7533000111579895,
        "Tqopp": 0.09849999845027924,
        "S10": 0.08579999953508377,
        "S12": 0.25130000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.11760640144348,
        "pmax": 192.29999780654907,
        "qmin": -21.34529948234558,
        "qmax": 97.88069725036621,
        "regulated": 48978,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "48982_1_ieeet1",
      "ports": {
        "bus": 48982,
        "speed": 22528,
        "vs": 22531,
        "efd": 22530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "48982_1_tgov1",
      "ports": {
        "speed": 22528,
        "pmech": 22529
      },
      "params": {
        "Trate": 230.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2691870629787445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "48982_1_ieeest",
      "ports": {
        "input": 22528,
        "output": 22531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49885_1_gensal",
      "ports": {
        "bus": 49885,
        "pmech": 22533,
        "efd": 22534,
        "speed": 22532
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.5676000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2086000442504883,
        "Xdp": 0.47540000081062317,
        "Xdpp": 0.4300999939441681,
        "Xq": 0.784500002861023,
        "Xl": 0.09210000187158585,
        "Tdop": 6.0,
        "Tdopp": 0.42309999465942383,
        "Tqopp": 0.10999999940395355,
        "S10": 0.17520000040531158,
        "S12": 0.6563000082969666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5779444947838783,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 49885,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "49885_1_esdc1a",
      "ports": {
        "bus": 49885,
        "speed": 22532,
        "vs": 22535,
        "efd": 22534
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06629999727010727,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.35509991645813,
        "Se1": 0.13330000638961792,
        "E2": 3.140199899673462,
        "Se2": 0.39989998936653137,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "49885_1_hygov",
      "ports": {
        "speed": 22532,
        "pmech": 22533
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34503522515296936,
        "Tr": 5.337784767150879,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.075700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49885_1_ieeest",
      "ports": {
        "input": 22532,
        "output": 22535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49885_2_gensal",
      "ports": {
        "bus": 49885,
        "pmech": 22537,
        "efd": 22538,
        "speed": 22536
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.5676000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2086000442504883,
        "Xdp": 0.47540000081062317,
        "Xdpp": 0.4300999939441681,
        "Xq": 0.784500002861023,
        "Xl": 0.09210000187158585,
        "Tdop": 6.0,
        "Tdopp": 0.42309999465942383,
        "Tqopp": 0.10999999940395355,
        "S10": 0.17520000040531158,
        "S12": 0.6563000082969666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.069985121488571,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 49885,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "49885_2_esdc1a",
      "ports": {
        "bus": 49885,
        "speed": 22536,
        "vs": 22539,
        "efd": 22538
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06629999727010727,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.35509991645813,
        "Se1": 0.13330000638961792,
        "E2": 3.140199899673462,
        "Se2": 0.39989998936653137,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "49885_2_hygov",
      "ports": {
        "speed": 22536,
        "pmech": 22537
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34503522515296936,
        "Tr": 5.337784767150879,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.075700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49885_2_ieeest",
      "ports": {
        "input": 22536,
        "output": 22539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49885_3_gensal",
      "ports": {
        "bus": 49885,
        "pmech": 22541,
        "efd": 22542,
        "speed": 22540
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.5676000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2086000442504883,
        "Xdp": 0.47540000081062317,
        "Xdpp": 0.4300999939441681,
        "Xq": 0.784500002861023,
        "Xl": 0.09210000187158585,
        "Tdop": 6.0,
        "Tdopp": 0.42309999465942383,
        "Tqopp": 0.10999999940395355,
        "S10": 0.17520000040531158,
        "S12": 0.6563000082969666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9650228545069695,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 49885,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "49885_3_esdc1a",
      "ports": {
        "bus": 49885,
        "speed": 22540,
        "vs": 22543,
        "efd": 22542
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06629999727010727,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.35509991645813,
        "Se1": 0.13330000638961792,
        "E2": 3.140199899673462,
        "Se2": 0.39989998936653137,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "49885_3_hygov",
      "ports": {
        "speed": 22540,
        "pmech": 22541
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34503522515296936,
        "Tr": 5.337784767150879,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.075700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49885_3_ieeest",
      "ports": {
        "input": 22540,
        "output": 22543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49890_1_genrou",
      "ports": {
        "bus": 49890,
        "pmech": 22545,
        "efd": 22546,
        "speed": 22544
      },
      "params": {
        "mva": 60.0,
        "H": 8.018026351928711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8180999755859375,
        "Xdp": 0.21960000693798065,
        "Xdpp": 0.16179999709129333,
        "Xq": 1.7384999990463257,
        "Xqp": 0.2597000002861023,
        "Xqpp": 0.16179999709129333,
        "Xl": 0.12460000067949295,
        "Tdop": 7.420599937438965,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.5153999924659729,
        "Tqopp": 0.0430000014603138,
        "S10": 0.14090000092983246,
        "S12": 0.4318999946117401
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.617573380470276,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 49890,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49890_1_ieeet1",
      "ports": {
        "bus": 49890,
        "speed": 22544,
        "vs": 22547,
        "efd": 22546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49890_1_tgov1",
      "ports": {
        "speed": 22544,
        "pmech": 22545
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.31029289960861206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49890_1_ieeest",
      "ports": {
        "input": 22544,
        "output": 22547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49892_1_genrou",
      "ports": {
        "bus": 49892,
        "pmech": 22549,
        "efd": 22550,
        "speed": 22548
      },
      "params": {
        "mva": 30.0,
        "H": 1.735849142074585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1471999883651733,
        "Xdp": 0.1120000034570694,
        "Xdpp": 0.08470000326633453,
        "Xq": 1.107100009918213,
        "Xqp": 0.3070000112056732,
        "Xqpp": 0.08470000326633453,
        "Xl": 0.05990000069141388,
        "Tdop": 7.244200229644775,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.8069999814033508,
        "Tqopp": 0.04879999905824661,
        "S10": 0.047200001776218414,
        "S12": 0.3294000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.453560918569565,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 49892,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "49892_1_ieeet1",
      "ports": {
        "bus": 49892,
        "speed": 22548,
        "vs": 22551,
        "efd": 22550
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4223000109195709,
        "Kf": 0.10409999638795853,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0000998973846436,
        "E2": 4.000199794769287,
        "Se1": 0.1265999972820282,
        "Se2": 0.39010000228881836,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49892_1_tgov1",
      "ports": {
        "speed": 22548,
        "pmech": 22549
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.11511869728565216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49892_1_ieeest",
      "ports": {
        "input": 22548,
        "output": 22551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49898_1_genrou",
      "ports": {
        "bus": 49898,
        "pmech": 22553,
        "efd": 22554,
        "speed": 22552
      },
      "params": {
        "mva": 15.0,
        "H": 1.4306005239486694,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1604000329971313,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.1194000244140625,
        "Xqp": 0.45260000228881836,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 7.106500148773193,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.04399999976158142,
        "S10": 0.17080000042915344,
        "S12": 0.5764999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.8569480180740356,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 49898,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "49898_1_ieeet1",
      "ports": {
        "bus": 49898,
        "speed": 22552,
        "vs": 22555,
        "efd": 22554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49898_1_tgov1",
      "ports": {
        "speed": 22552,
        "pmech": 22553
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.25712987780570984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49898_1_ieeest",
      "ports": {
        "input": 22552,
        "output": 22555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49907_1_genrou",
      "ports": {
        "bus": 49907,
        "pmech": 22557,
        "efd": 22558,
        "speed": 22556
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.5762914419174194,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3339999914169312,
        "Xdp": 0.19990000128746033,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.2812000513076782,
        "Xqp": 0.2815999984741211,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10769999772310257,
        "Tdop": 7.976399898529053,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6144000291824341,
        "Tqopp": 0.0763000026345253,
        "S10": 0.05420000106096268,
        "S12": 0.3434999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.530165433883667,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 49907,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "49907_1_ieeet1",
      "ports": {
        "bus": 49907,
        "speed": 22556,
        "vs": 22559,
        "efd": 22558
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0430000014603138,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.878999948501587,
        "E2": 2.5053999423980713,
        "Se1": 0.19439999759197235,
        "Se2": 0.46619999408721924,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49907_1_tgov1",
      "ports": {
        "speed": 22556,
        "pmech": 22557
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.33984965085983276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49907_1_ieeest",
      "ports": {
        "input": 22556,
        "output": 22559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_49911_1",
      "ports": {
        "bus": 49911
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 10.891873389482498,
        "pmax": 51.80000066757202,
        "qmin": -7.459200173616409,
        "qmax": 11.033400148153305,
        "regulated": 49911,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Gensal",
      "id": "49916_1_gensal",
      "ports": {
        "bus": 49916,
        "pmech": 22561,
        "efd": 22562,
        "speed": 22560
      },
      "params": {
        "mva": 0.30000001192092896,
        "H": 3.2221999168395996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9262999892234802,
        "Xdp": 0.2757999897003174,
        "Xdpp": 0.1581999957561493,
        "Xq": 0.6003000140190125,
        "Xl": 0.12849999964237213,
        "Tdop": 6.0,
        "Tdopp": 0.5692999958992004,
        "Tqopp": 0.07519999891519547,
        "S10": 0.1582999974489212,
        "S12": 0.5127000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.040060473838821054,
        "pmax": 0.24999999441206455,
        "qmin": -0.012250000145286322,
        "qmax": 0.09599999757483602,
        "regulated": 49916,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "49916_1_esdc1a",
      "ports": {
        "bus": 49916,
        "speed": 22560,
        "vs": 22563,
        "efd": 22562
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07930000126361847,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4872000217437744,
        "Se1": 0.14239999651908875,
        "E2": 3.316200017929077,
        "Se2": 0.42719998955726624,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "49916_1_hygov",
      "ports": {
        "speed": 22560,
        "pmech": 22561
      },
      "params": {
        "Trate": 0.30000001192092896,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2891404926776886,
        "Tr": 4.078589916229248,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7997000217437744,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49916_1_ieeest",
      "ports": {
        "input": 22560,
        "output": 22563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49921_2_gensal",
      "ports": {
        "bus": 49921,
        "pmech": 22565,
        "efd": 22566,
        "speed": 22564
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 2.577699899673462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3042000532150269,
        "Xdp": 0.43299999833106995,
        "Xdpp": 0.321399986743927,
        "Xq": 0.8468999862670898,
        "Xl": 0.23340000212192535,
        "Tdop": 6.0,
        "Tdopp": 0.24379999935626984,
        "Tqopp": 0.32829999923706055,
        "S10": 0.0625,
        "S12": 0.15649999678134918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19125345861539245,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 49921,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49921_2_ieeet1",
      "ports": {
        "bus": 49921,
        "speed": 22564,
        "vs": 22567,
        "efd": 22566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49921_2_hygov",
      "ports": {
        "speed": 22564,
        "pmech": 22565
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8331437110900879,
        "Tr": 8.990896224975586,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9974000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49921_2_ieeest",
      "ports": {
        "input": 22564,
        "output": 22567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49923_4_gensal",
      "ports": {
        "bus": 49923,
        "pmech": 22569,
        "efd": 22570,
        "speed": 22568
      },
      "params": {
        "mva": 0.9200000166893005,
        "H": 2.9539999961853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5432999730110168,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.21160000562667847,
        "Xq": 0.35040000081062317,
        "Xl": 0.19509999454021454,
        "Tdop": 6.0,
        "Tdopp": 0.3206999897956848,
        "Tqopp": 0.4106999933719635,
        "S10": 0.29829999804496765,
        "S12": 0.7214999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17478642985224724,
        "pmax": 0.7666666526347399,
        "qmin": -0.037566665560007095,
        "qmax": 0.29440000653266907,
        "regulated": 49923,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49923_4_ieeet1",
      "ports": {
        "bus": 49923,
        "speed": 22568,
        "vs": 22571,
        "efd": 22570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.84089994430542,
        "E2": 3.787899971008301,
        "Se1": 0.08079999685287476,
        "Se2": 0.37040001153945923,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49923_4_hygov",
      "ports": {
        "speed": 22568,
        "pmech": 22569
      },
      "params": {
        "Trate": 0.9200000166893005,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44132232666015625,
        "Tr": 5.639374256134033,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1444000005722046,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49923_4_ieeest",
      "ports": {
        "input": 22568,
        "output": 22571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49923_6_gensal",
      "ports": {
        "bus": 49923,
        "pmech": 22573,
        "efd": 22574,
        "speed": 22572
      },
      "params": {
        "mva": 0.9200000166893005,
        "H": 2.9539999961853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5432999730110168,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.21160000562667847,
        "Xq": 0.35040000081062317,
        "Xl": 0.19509999454021454,
        "Tdop": 6.0,
        "Tdopp": 0.3206999897956848,
        "Tqopp": 0.4106999933719635,
        "S10": 0.29829999804496765,
        "S12": 0.7214999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3201208543032408,
        "pmax": 0.7666666526347399,
        "qmin": -0.037566665560007095,
        "qmax": 0.29440000653266907,
        "regulated": 49923,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49923_6_ieeet1",
      "ports": {
        "bus": 49923,
        "speed": 22572,
        "vs": 22575,
        "efd": 22574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.84089994430542,
        "E2": 3.787899971008301,
        "Se1": 0.08079999685287476,
        "Se2": 0.37040001153945923,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49923_6_hygov",
      "ports": {
        "speed": 22572,
        "pmech": 22573
      },
      "params": {
        "Trate": 0.9200000166893005,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44132232666015625,
        "Tr": 5.639374256134033,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1444000005722046,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49923_6_ieeest",
      "ports": {
        "input": 22572,
        "output": 22575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_49926_1",
      "ports": {
        "bus": 49926
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.804413016885519,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 49926,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Genrou",
      "id": "49930_1_genrou",
      "ports": {
        "bus": 49930,
        "pmech": 22577,
        "efd": 22578,
        "speed": 22576
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.356330394744873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7019000053405762,
        "Xdp": 0.15729999542236328,
        "Xdpp": 0.11640000343322754,
        "Xq": 1.6240999698638916,
        "Xqp": 0.24379999935626984,
        "Xqpp": 0.11640000343322754,
        "Xl": 0.08449999988079071,
        "Tdop": 6.576099872589111,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.696399986743927,
        "Tqopp": 0.04479999840259552,
        "S10": 0.16590000689029694,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22656961809843779,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 49930,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "49930_1_ieeet1",
      "ports": {
        "bus": 49930,
        "speed": 22576,
        "vs": 22579,
        "efd": 22578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49930_1_tgov1",
      "ports": {
        "speed": 22576,
        "pmech": 22577
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.09440400451421738,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49930_1_ieeest",
      "ports": {
        "input": 22576,
        "output": 22579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49931_1_genrou",
      "ports": {
        "bus": 49931,
        "pmech": 22581,
        "efd": 22582,
        "speed": 22580
      },
      "params": {
        "mva": 0.18000000715255737,
        "H": 5.022170066833496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2116000652313232,
        "Xdp": 0.49070000648498535,
        "Xdpp": 0.22939999401569366,
        "Xq": 2.0992000102996826,
        "Xqp": 0.24140000343322754,
        "Xqpp": 0.22939999401569366,
        "Xl": 0.17219999432563782,
        "Tdop": 8.497200012207031,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.2125999927520752,
        "Tqopp": 0.040699999779462814,
        "S10": 0.0697999969124794,
        "S12": 0.37470000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05129876080900431,
        "pmax": 0.1500000013038516,
        "qmin": -0.01829999964684248,
        "qmax": 0.06990000256337225,
        "regulated": 49931,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "49931_1_ieeet1",
      "ports": {
        "bus": 49931,
        "speed": 22580,
        "vs": 22583,
        "efd": 22582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49931_1_tgov1",
      "ports": {
        "speed": 22580,
        "pmech": 22581
      },
      "params": {
        "Trate": 0.18000000715255737,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28499311208724976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49931_1_ieeest",
      "ports": {
        "input": 22580,
        "output": 22583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49931_2_genrou",
      "ports": {
        "bus": 49931,
        "pmech": 22585,
        "efd": 22586,
        "speed": 22584
      },
      "params": {
        "mva": 0.18000000715255737,
        "H": 5.022170066833496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2116000652313232,
        "Xdp": 0.49070000648498535,
        "Xdpp": 0.22939999401569366,
        "Xq": 2.0992000102996826,
        "Xqp": 0.24140000343322754,
        "Xqpp": 0.22939999401569366,
        "Xl": 0.17219999432563782,
        "Tdop": 8.497200012207031,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.2125999927520752,
        "Tqopp": 0.040699999779462814,
        "S10": 0.0697999969124794,
        "S12": 0.37470000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.01974422630155459,
        "pmax": 0.1500000013038516,
        "qmin": -0.01829999964684248,
        "qmax": 0.06990000256337225,
        "regulated": 49931,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "49931_2_ieeet1",
      "ports": {
        "bus": 49931,
        "speed": 22584,
        "vs": 22587,
        "efd": 22586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49931_2_tgov1",
      "ports": {
        "speed": 22584,
        "pmech": 22585
      },
      "params": {
        "Trate": 0.18000000715255737,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10969014465808868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49931_2_ieeest",
      "ports": {
        "input": 22584,
        "output": 22587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49934_1_genrou",
      "ports": {
        "bus": 49934,
        "pmech": 22589,
        "efd": 22590,
        "speed": 22588
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 1.5349732637405396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1901999711990356,
        "Xdp": 0.1234000027179718,
        "Xdpp": 0.09260000288486481,
        "Xq": 1.1471999883651733,
        "Xqp": 0.40450000762939453,
        "Xqpp": 0.09260000288486481,
        "Xl": 0.06599999964237213,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.0322999954223633,
        "Tqopp": 0.047600001096725464,
        "S10": 0.14489999413490295,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8977050893008709,
        "pmax": 2.459999918937683,
        "qmin": -0.3001200035214424,
        "qmax": 1.146360021084547,
        "regulated": 49934,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49934_1_ieeet1",
      "ports": {
        "bus": 49934,
        "speed": 22588,
        "vs": 22591,
        "efd": 22590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49934_1_tgov1",
      "ports": {
        "speed": 22588,
        "pmech": 22589
      },
      "params": {
        "Trate": 2.9519999027252197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3041006624698639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49934_1_ieeest",
      "ports": {
        "input": 22588,
        "output": 22591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49934_2_genrou",
      "ports": {
        "bus": 49934,
        "pmech": 22593,
        "efd": 22594,
        "speed": 22592
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 1.5349732637405396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1901999711990356,
        "Xdp": 0.1234000027179718,
        "Xdpp": 0.09260000288486481,
        "Xq": 1.1471999883651733,
        "Xqp": 0.40450000762939453,
        "Xqpp": 0.09260000288486481,
        "Xl": 0.06599999964237213,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.0322999954223633,
        "Tqopp": 0.047600001096725464,
        "S10": 0.14489999413490295,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7180775981396437,
        "pmax": 2.459999918937683,
        "qmin": -0.3001200035214424,
        "qmax": 1.146360021084547,
        "regulated": 49934,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49934_2_ieeet1",
      "ports": {
        "bus": 49934,
        "speed": 22592,
        "vs": 22595,
        "efd": 22594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49934_2_tgov1",
      "ports": {
        "speed": 22592,
        "pmech": 22593
      },
      "params": {
        "Trate": 2.9519999027252197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.243251234292984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49934_2_ieeest",
      "ports": {
        "input": 22592,
        "output": 22595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49934_3_genrou",
      "ports": {
        "bus": 49934,
        "pmech": 22597,
        "efd": 22598,
        "speed": 22596
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 1.5349732637405396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1901999711990356,
        "Xdp": 0.1234000027179718,
        "Xdpp": 0.09260000288486481,
        "Xq": 1.1471999883651733,
        "Xqp": 0.40450000762939453,
        "Xqpp": 0.09260000288486481,
        "Xl": 0.06599999964237213,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.0322999954223633,
        "Tqopp": 0.047600001096725464,
        "S10": 0.14489999413490295,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26536525692790747,
        "pmax": 2.459999918937683,
        "qmin": -0.3001200035214424,
        "qmax": 1.146360021084547,
        "regulated": 49934,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49934_3_ieeet1",
      "ports": {
        "bus": 49934,
        "speed": 22596,
        "vs": 22599,
        "efd": 22598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49934_3_tgov1",
      "ports": {
        "speed": 22596,
        "pmech": 22597
      },
      "params": {
        "Trate": 2.9519999027252197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.0898933857679367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49934_3_ieeest",
      "ports": {
        "input": 22596,
        "output": 22599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49934_4_genrou",
      "ports": {
        "bus": 49934,
        "pmech": 22601,
        "efd": 22602,
        "speed": 22600
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 1.5349732637405396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1901999711990356,
        "Xdp": 0.1234000027179718,
        "Xdpp": 0.09260000288486481,
        "Xq": 1.1471999883651733,
        "Xqp": 0.40450000762939453,
        "Xqpp": 0.09260000288486481,
        "Xl": 0.06599999964237213,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.0322999954223633,
        "Tqopp": 0.047600001096725464,
        "S10": 0.14489999413490295,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5665764212608337,
        "pmax": 2.459999918937683,
        "qmin": -0.3001200035214424,
        "qmax": 1.146360021084547,
        "regulated": 49934,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49934_4_ieeet1",
      "ports": {
        "bus": 49934,
        "speed": 22600,
        "vs": 22603,
        "efd": 22602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49934_4_tgov1",
      "ports": {
        "speed": 22600,
        "pmech": 22601
      },
      "params": {
        "Trate": 2.9519999027252197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1919296830892563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49934_4_ieeest",
      "ports": {
        "input": 22600,
        "output": 22603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49934_5_genrou",
      "ports": {
        "bus": 49934,
        "pmech": 22605,
        "efd": 22606,
        "speed": 22604
      },
      "params": {
        "mva": 2.9519999027252197,
        "H": 1.5349732637405396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1901999711990356,
        "Xdp": 0.1234000027179718,
        "Xdpp": 0.09260000288486481,
        "Xq": 1.1471999883651733,
        "Xqp": 0.40450000762939453,
        "Xqpp": 0.09260000288486481,
        "Xl": 0.06599999964237213,
        "Tdop": 7.569900035858154,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.0322999954223633,
        "Tqopp": 0.047600001096725464,
        "S10": 0.14489999413490295,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3729721764102578,
        "pmax": 2.459999918937683,
        "qmin": -0.3001200035214424,
        "qmax": 1.146360021084547,
        "regulated": 49934,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49934_5_ieeet1",
      "ports": {
        "bus": 49934,
        "speed": 22604,
        "vs": 22607,
        "efd": 22606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49934_5_tgov1",
      "ports": {
        "speed": 22604,
        "pmech": 22605
      },
      "params": {
        "Trate": 2.9519999027252197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.12634558975696564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49934_5_ieeest",
      "ports": {
        "input": 22604,
        "output": 22607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49937_1_genrou",
      "ports": {
        "bus": 49937,
        "pmech": 22609,
        "efd": 22610,
        "speed": 22608
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 5.020211696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.252700090408325,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31529998779296875,
        "Xq": 2.1375999450683594,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.31529998779296875,
        "Xl": 0.23899999260902405,
        "Tdop": 8.157699584960938,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.6988999843597412,
        "Tqopp": 0.04089999943971634,
        "S10": 0.08879999816417694,
        "S12": 0.41260001063346863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3622540272772312,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 49937,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "49937_1_ieeet1",
      "ports": {
        "bus": 49937,
        "speed": 22608,
        "vs": 22611,
        "efd": 22610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9883999824523926,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.591200113296509,
        "E2": 3.454900026321411,
        "Se1": 0.193900004029274,
        "Se2": 0.4657000005245209,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49937_1_tgov1",
      "ports": {
        "speed": 22608,
        "pmech": 22609
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13516941666603088,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49937_1_ieeest",
      "ports": {
        "input": 22608,
        "output": 22611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49938_1_genrou",
      "ports": {
        "bus": 49938,
        "pmech": 22613,
        "efd": 22614,
        "speed": 22612
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 5.020211696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.252700090408325,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31529998779296875,
        "Xq": 2.1375999450683594,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.31529998779296875,
        "Xl": 0.23899999260902405,
        "Tdop": 8.157699584960938,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.6988999843597412,
        "Tqopp": 0.04089999943971634,
        "S10": 0.08879999816417694,
        "S12": 0.41260001063346863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8081598207354546,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 49938,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49938_1_ieeet1",
      "ports": {
        "bus": 49938,
        "speed": 22612,
        "vs": 22615,
        "efd": 22614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9883999824523926,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.591200113296509,
        "E2": 3.454900026321411,
        "Se1": 0.193900004029274,
        "Se2": 0.4657000005245209,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49938_1_tgov1",
      "ports": {
        "speed": 22612,
        "pmech": 22613
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3015521764755249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49938_1_ieeest",
      "ports": {
        "input": 22612,
        "output": 22615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49939_1_genrou",
      "ports": {
        "bus": 49939,
        "pmech": 22617,
        "efd": 22618,
        "speed": 22616
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 5.020211696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.252700090408325,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31529998779296875,
        "Xq": 2.1375999450683594,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.31529998779296875,
        "Xl": 0.23899999260902405,
        "Tdop": 8.157699584960938,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.6988999843597412,
        "Tqopp": 0.04089999943971634,
        "S10": 0.08879999816417694,
        "S12": 0.41260001063346863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9425470605492592,
        "pmax": 2.2333333268761635,
        "qmin": -0.2724666614085436,
        "qmax": 1.0407333262264729,
        "regulated": 49939,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49939_1_ieeet1",
      "ports": {
        "bus": 49939,
        "speed": 22616,
        "vs": 22619,
        "efd": 22618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9883999824523926,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.591200113296509,
        "E2": 3.454900026321411,
        "Se1": 0.193900004029274,
        "Se2": 0.4657000005245209,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49939_1_tgov1",
      "ports": {
        "speed": 22616,
        "pmech": 22617
      },
      "params": {
        "Trate": 2.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3516966700553894,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49939_1_ieeest",
      "ports": {
        "input": 22616,
        "output": 22619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49947_1_genrou",
      "ports": {
        "bus": 49947,
        "pmech": 22621,
        "efd": 22622,
        "speed": 22620
      },
      "params": {
        "mva": 15.720000267028809,
        "H": 2.2123372554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1549999713897705,
        "Xdp": 0.12790000438690186,
        "Xdpp": 0.0957999974489212,
        "Xq": 1.114400029182434,
        "Xqp": 0.3025999963283539,
        "Xqpp": 0.0957999974489212,
        "Xl": 0.06849999725818634,
        "Tdop": 8.038200378417969,
        "Tdopp": 0.03539999946951866,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.474984437227249,
        "pmax": 13.099999725818634,
        "qmin": -1.5982000157237053,
        "qmax": 6.104600057005882,
        "regulated": 49947,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "49947_1_ieeet1",
      "ports": {
        "bus": 49947,
        "speed": 22620,
        "vs": 22623,
        "efd": 22622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.832099974155426,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.3208999633789062,
        "E2": 3.094599962234497,
        "Se1": 0.09160000085830688,
        "Se2": 0.35089999437332153,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49947_1_tgov1",
      "ports": {
        "speed": 22620,
        "pmech": 22621
      },
      "params": {
        "Trate": 15.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41189467906951904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49947_1_ieeest",
      "ports": {
        "input": 22620,
        "output": 22623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49951_1_genrou",
      "ports": {
        "bus": 49951,
        "pmech": 22625,
        "efd": 22626,
        "speed": 22624
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.881870150566101,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.248699903488159,
        "Xdp": 0.4027000069618225,
        "Xdpp": 0.28839999437332153,
        "Xq": 2.1338000297546387,
        "Xqp": 0.6169999837875366,
        "Xqpp": 0.28839999437332153,
        "Xl": 0.21809999644756317,
        "Tdop": 9.20460033416748,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.9027000069618225,
        "Tqopp": 0.06949999928474426,
        "S10": 0.16899999976158142,
        "S12": 0.5727999806404114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1720281899906695,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 49951,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49951_1_ieeet1",
      "ports": {
        "bus": 49951,
        "speed": 22624,
        "vs": 22627,
        "efd": 22626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49951_1_tgov1",
      "ports": {
        "speed": 22624,
        "pmech": 22625
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1433568149805069,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49951_1_ieeest",
      "ports": {
        "input": 22624,
        "output": 22627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49952_1_genrou",
      "ports": {
        "bus": 49952,
        "pmech": 22629,
        "efd": 22630,
        "speed": 22628
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.641162395477295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9148999452590942,
        "Xdp": 0.4339999854564667,
        "Xdpp": 0.31029999256134033,
        "Xq": 1.822700023651123,
        "Xqp": 0.3529999852180481,
        "Xqpp": 0.31029999256134033,
        "Xl": 0.23510000109672546,
        "Tdop": 7.103700160980225,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.0039000511169434,
        "Tqopp": 0.06949999928474426,
        "S10": 0.19859999418258667,
        "S12": 0.6320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7889077998697758,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 49952,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49952_1_ieeet1",
      "ports": {
        "bus": 49952,
        "speed": 22628,
        "vs": 22631,
        "efd": 22630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49952_1_tgov1",
      "ports": {
        "speed": 22628,
        "pmech": 22629
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3206942081451416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49952_1_ieeest",
      "ports": {
        "input": 22628,
        "output": 22631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49954_1_genrou",
      "ports": {
        "bus": 49954,
        "pmech": 22633,
        "efd": 22634,
        "speed": 22632
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.641162395477295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9148999452590942,
        "Xdp": 0.4339999854564667,
        "Xdpp": 0.31029999256134033,
        "Xq": 1.822700023651123,
        "Xqp": 0.3529999852180481,
        "Xqpp": 0.31029999256134033,
        "Xl": 0.23510000109672546,
        "Tdop": 7.103700160980225,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.0039000511169434,
        "Tqopp": 0.06949999928474426,
        "S10": 0.19859999418258667,
        "S12": 0.6320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0098435916006565,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 49954,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "49954_1_ieeet1",
      "ports": {
        "bus": 49954,
        "speed": 22632,
        "vs": 22635,
        "efd": 22634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49954_1_tgov1",
      "ports": {
        "speed": 22632,
        "pmech": 22633
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4105055332183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49954_1_ieeest",
      "ports": {
        "input": 22632,
        "output": 22635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49954_2_genrou",
      "ports": {
        "bus": 49954,
        "pmech": 22637,
        "efd": 22638,
        "speed": 22636
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.641162395477295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9148999452590942,
        "Xdp": 0.4339999854564667,
        "Xdpp": 0.31029999256134033,
        "Xq": 1.822700023651123,
        "Xqp": 0.3529999852180481,
        "Xqpp": 0.31029999256134033,
        "Xl": 0.23510000109672546,
        "Tdop": 7.103700160980225,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.0039000511169434,
        "Tqopp": 0.06949999928474426,
        "S10": 0.19859999418258667,
        "S12": 0.6320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2883886219933629,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 49954,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "49954_2_ieeet1",
      "ports": {
        "bus": 49954,
        "speed": 22636,
        "vs": 22639,
        "efd": 22638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49954_2_tgov1",
      "ports": {
        "speed": 22636,
        "pmech": 22637
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11723114550113678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49954_2_ieeest",
      "ports": {
        "input": 22636,
        "output": 22639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49955_1_genrou",
      "ports": {
        "bus": 49955,
        "pmech": 22641,
        "efd": 22642,
        "speed": 22640
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.641162395477295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9148999452590942,
        "Xdp": 0.4339999854564667,
        "Xdpp": 0.31029999256134033,
        "Xq": 1.822700023651123,
        "Xqp": 0.3529999852180481,
        "Xqpp": 0.31029999256134033,
        "Xl": 0.23510000109672546,
        "Tdop": 7.103700160980225,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.0039000511169434,
        "Tqopp": 0.06949999928474426,
        "S10": 0.19859999418258667,
        "S12": 0.6320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9616844356060028,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 49955,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "49955_1_ieeet1",
      "ports": {
        "bus": 49955,
        "speed": 22640,
        "vs": 22643,
        "efd": 22642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49955_1_tgov1",
      "ports": {
        "speed": 22640,
        "pmech": 22641
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39092862606048584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49955_1_ieeest",
      "ports": {
        "input": 22640,
        "output": 22643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_49958_1",
      "ports": {
        "bus": 49958
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4000246524810791,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 49958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "49961_1_gensal",
      "ports": {
        "bus": 49961,
        "pmech": 22645,
        "efd": 22646,
        "speed": 22644
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.6066999435424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8349999785423279,
        "Xdp": 0.3212999999523163,
        "Xdpp": 0.29330000281333923,
        "Xq": 0.5407000184059143,
        "Xl": 0.20100000500679016,
        "Tdop": 6.0,
        "Tdopp": 0.36250001192092896,
        "Tqopp": 0.3589000105857849,
        "S10": 0.06920000165700912,
        "S12": 0.23600000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18622599309310317,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 49961,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49961_1_ieeet1",
      "ports": {
        "bus": 49961,
        "speed": 22644,
        "vs": 22647,
        "efd": 22646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49961_1_hygov",
      "ports": {
        "speed": 22644,
        "pmech": 22645
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5208743810653687,
        "Tr": 7.955451488494873,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7132999897003174,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49961_1_ieeest",
      "ports": {
        "input": 22644,
        "output": 22647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49962_1_gensal",
      "ports": {
        "bus": 49962,
        "pmech": 22649,
        "efd": 22650,
        "speed": 22648
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.6066999435424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8349999785423279,
        "Xdp": 0.3212999999523163,
        "Xdpp": 0.29330000281333923,
        "Xq": 0.5407000184059143,
        "Xl": 0.20100000500679016,
        "Tdop": 6.0,
        "Tdopp": 0.36250001192092896,
        "Tqopp": 0.3589000105857849,
        "S10": 0.06920000165700912,
        "S12": 0.23600000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1725843409076333,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 49962,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49962_1_ieeet1",
      "ports": {
        "bus": 49962,
        "speed": 22648,
        "vs": 22651,
        "efd": 22650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49962_1_hygov",
      "ports": {
        "speed": 22648,
        "pmech": 22649
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5208743810653687,
        "Tr": 7.955451488494873,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7132999897003174,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49962_1_ieeest",
      "ports": {
        "input": 22648,
        "output": 22651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49964_1_gensal",
      "ports": {
        "bus": 49964,
        "pmech": 22653,
        "efd": 22654,
        "speed": 22652
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.6066999435424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8349999785423279,
        "Xdp": 0.3212999999523163,
        "Xdpp": 0.29330000281333923,
        "Xq": 0.5407000184059143,
        "Xl": 0.20100000500679016,
        "Tdop": 6.0,
        "Tdopp": 0.36250001192092896,
        "Tqopp": 0.3589000105857849,
        "S10": 0.06920000165700912,
        "S12": 0.23600000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1678832108154893,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 49964,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "49964_1_ieeet1",
      "ports": {
        "bus": 49964,
        "speed": 22652,
        "vs": 22655,
        "efd": 22654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49964_1_hygov",
      "ports": {
        "speed": 22652,
        "pmech": 22653
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5208743810653687,
        "Tr": 7.955451488494873,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7132999897003174,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49964_1_ieeest",
      "ports": {
        "input": 22652,
        "output": 22655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49973_1_genrou",
      "ports": {
        "bus": 49973,
        "pmech": 22657,
        "efd": 22658,
        "speed": 22656
      },
      "params": {
        "mva": 2.0,
        "H": 3.4413766860961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9315999746322632,
        "Xdp": 0.3237000107765198,
        "Xdpp": 0.2329999953508377,
        "Xq": 1.8381999731063843,
        "Xqp": 0.7131999731063843,
        "Xqpp": 0.2329999953508377,
        "Xl": 0.17509999871253967,
        "Tdop": 4.97760009765625,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.2344000339508057,
        "Tqopp": 0.07639999687671661,
        "S10": 0.061900001019239426,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4002920351922512,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 49973,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49973_1_ieeet1",
      "ports": {
        "bus": 49973,
        "speed": 22656,
        "vs": 22659,
        "efd": 22658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49973_1_tgov1",
      "ports": {
        "speed": 22656,
        "pmech": 22657
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950537,
        "Pvmin": 0.20014601945877075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49973_1_ieeest",
      "ports": {
        "input": 22656,
        "output": 22659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49973_2_genrou",
      "ports": {
        "bus": 49973,
        "pmech": 22661,
        "efd": 22662,
        "speed": 22660
      },
      "params": {
        "mva": 2.0,
        "H": 3.4413766860961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9315999746322632,
        "Xdp": 0.3237000107765198,
        "Xdpp": 0.2329999953508377,
        "Xq": 1.8381999731063843,
        "Xqp": 0.7131999731063843,
        "Xqpp": 0.2329999953508377,
        "Xl": 0.17509999871253967,
        "Tdop": 4.97760009765625,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.2344000339508057,
        "Tqopp": 0.07639999687671661,
        "S10": 0.061900001019239426,
        "S12": 0.3589000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6453641690313816,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 49973,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49973_2_ieeet1",
      "ports": {
        "bus": 49973,
        "speed": 22660,
        "vs": 22663,
        "efd": 22662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49973_2_tgov1",
      "ports": {
        "speed": 22660,
        "pmech": 22661
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950537,
        "Pvmin": 0.32268208265304565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49973_2_ieeest",
      "ports": {
        "input": 22660,
        "output": 22663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49976_1_genrou",
      "ports": {
        "bus": 49976,
        "pmech": 22665,
        "efd": 22666,
        "speed": 22664
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.8742475509643555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2609000205993652,
        "Xdp": 0.24779999256134033,
        "Xdpp": 0.17980000376701355,
        "Xq": 1.2130999565124512,
        "Xqp": 0.3393999934196472,
        "Xqpp": 0.17980000376701355,
        "Xl": 0.13379999995231628,
        "Tdop": 7.797500133514404,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.5090000033378601,
        "Tqopp": 0.07100000232458115,
        "S10": 0.0786999985575676,
        "S12": 0.39250001311302185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3770402865484357,
        "pmax": 0.800000037997961,
        "qmin": -0.09759999811649323,
        "qmax": 0.3727999981492758,
        "regulated": 49976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49976_1_ieeet1",
      "ports": {
        "bus": 49976,
        "speed": 22664,
        "vs": 22667,
        "efd": 22666
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03680000081658363,
        "Ke": 0.0,
        "Te": 0.3091999888420105,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.577299952507019,
        "E2": 2.103100061416626,
        "Se1": 0.017999999225139618,
        "Se2": 0.26820001006126404,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49976_1_tgov1",
      "ports": {
        "speed": 22664,
        "pmech": 22665
      },
      "params": {
        "Trate": 0.9599999785423279,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409957,
        "Pvmin": 0.3927502930164337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49976_1_ieeest",
      "ports": {
        "input": 22664,
        "output": 22667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "49981_1_gensal",
      "ports": {
        "bus": 49981,
        "pmech": 22669,
        "efd": 22670,
        "speed": 22668
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 2.4612998962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.311400055885315,
        "Xdp": 0.5217000246047974,
        "Xdpp": 0.3926999866962433,
        "Xq": 0.8515999913215637,
        "Xl": 0.2248000055551529,
        "Tdop": 6.0,
        "Tdopp": 0.12489999830722809,
        "Tqopp": 0.1680999994277954,
        "S10": 0.20029999315738678,
        "S12": 0.7451000213623047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6623420417308807,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 49981,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "49981_1_ieeet1",
      "ports": {
        "bus": 49981,
        "speed": 22668,
        "vs": 22671,
        "efd": 22670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "49981_1_hygov",
      "ports": {
        "speed": 22668,
        "pmech": 22669
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7567335367202759,
        "Tr": 7.892454624176025,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6966999769210815,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49981_1_ieeest",
      "ports": {
        "input": 22668,
        "output": 22671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49983_1_genrou",
      "ports": {
        "bus": 49983,
        "pmech": 22673,
        "efd": 22674,
        "speed": 22672
      },
      "params": {
        "mva": 14.359999656677246,
        "H": 4.525455951690674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.086400032043457,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3010999858379364,
        "Xq": 1.9824999570846558,
        "Xqp": 0.31690001487731934,
        "Xqpp": 0.3010999858379364,
        "Xl": 0.2280000001192093,
        "Tdop": 8.188400268554688,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.4779000282287598,
        "Tqopp": 0.05469999834895134,
        "S10": 0.16120000183582306,
        "S12": 0.5572999715805054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1698633208870888,
        "pmax": 11.966666579246521,
        "qmin": -1.45993335172534,
        "qmax": 5.576466768980026,
        "regulated": 49983,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49983_1_ieeet1",
      "ports": {
        "bus": 49983,
        "speed": 22672,
        "vs": 22675,
        "efd": 22674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04839999973773956,
        "Ke": 0.0,
        "Te": 0.4092999994754791,
        "Kf": 0.11110000312328339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3822999000549316,
        "E2": 4.509799957275391,
        "Se1": 0.08070000261068344,
        "Se2": 0.3386000096797943,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49983_1_tgov1",
      "ports": {
        "speed": 22672,
        "pmech": 22673
      },
      "params": {
        "Trate": 14.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15110468864440918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49983_1_ieeest",
      "ports": {
        "input": 22672,
        "output": 22675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49984_1_genrou",
      "ports": {
        "bus": 49984,
        "pmech": 22677,
        "efd": 22678,
        "speed": 22676
      },
      "params": {
        "mva": 14.359999656677246,
        "H": 4.525455951690674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.086400032043457,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3010999858379364,
        "Xq": 1.9824999570846558,
        "Xqp": 0.31690001487731934,
        "Xqpp": 0.3010999858379364,
        "Xl": 0.2280000001192093,
        "Tdop": 8.188400268554688,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.4779000282287598,
        "Tqopp": 0.05469999834895134,
        "S10": 0.16120000183582306,
        "S12": 0.5572999715805054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.338484674692154,
        "pmax": 11.966666579246521,
        "qmin": -1.45993335172534,
        "qmax": 5.576466768980026,
        "regulated": 49984,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49984_1_ieeet1",
      "ports": {
        "bus": 49984,
        "speed": 22676,
        "vs": 22679,
        "efd": 22678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04839999973773956,
        "Ke": 0.0,
        "Te": 0.4092999994754791,
        "Kf": 0.11110000312328339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3822999000549316,
        "E2": 4.509799957275391,
        "Se1": 0.08070000261068344,
        "Se2": 0.3386000096797943,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49984_1_tgov1",
      "ports": {
        "speed": 22676,
        "pmech": 22677
      },
      "params": {
        "Trate": 14.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1628471314907074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49984_1_ieeest",
      "ports": {
        "input": 22676,
        "output": 22679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49988_2_genrou",
      "ports": {
        "bus": 49988,
        "pmech": 22681,
        "efd": 22682,
        "speed": 22680
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 3.3944194316864014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33870005607605,
        "Xdp": 0.5378000140190125,
        "Xdpp": 0.353300005197525,
        "Xq": 2.2177000045776367,
        "Xqp": 0.3718999922275543,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 5.11959981918335,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.1265000104904175,
        "Tqopp": 0.04340000078082085,
        "S10": 0.13130000233650208,
        "S12": 0.4975000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.715107798576355,
        "pmax": 83.99999737739563,
        "qmin": -10.248000174760818,
        "qmax": 39.14400041103363,
        "regulated": 49988,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "49988_2_ieeet1",
      "ports": {
        "bus": 49988,
        "speed": 22680,
        "vs": 22683,
        "efd": 22682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49988_2_tgov1",
      "ports": {
        "speed": 22680,
        "pmech": 22681
      },
      "params": {
        "Trate": 100.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332820859551,
        "Pvmin": 0.2749514579772949,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49988_2_ieeest",
      "ports": {
        "input": 22680,
        "output": 22683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49988_3_genrou",
      "ports": {
        "bus": 49988,
        "pmech": 22685,
        "efd": 22686,
        "speed": 22684
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 3.3944194316864014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.33870005607605,
        "Xdp": 0.5378000140190125,
        "Xdpp": 0.353300005197525,
        "Xq": 2.2177000045776367,
        "Xqp": 0.3718999922275543,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 5.11959981918335,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.1265000104904175,
        "Tqopp": 0.04340000078082085,
        "S10": 0.13130000233650208,
        "S12": 0.4975000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.397316724061966,
        "pmax": 83.99999737739563,
        "qmin": -10.248000174760818,
        "qmax": 39.14400041103363,
        "regulated": 49988,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "49988_3_ieeet1",
      "ports": {
        "bus": 49988,
        "speed": 22684,
        "vs": 22687,
        "efd": 22686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49988_3_tgov1",
      "ports": {
        "speed": 22684,
        "pmech": 22685
      },
      "params": {
        "Trate": 100.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332820859551,
        "Pvmin": 0.09322734922170639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49988_3_ieeest",
      "ports": {
        "input": 22684,
        "output": 22687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49997_1_genrou",
      "ports": {
        "bus": 49997,
        "pmech": 22689,
        "efd": 22690,
        "speed": 22688
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 4.600947856903076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7698999643325806,
        "Xdp": 0.18369999527931213,
        "Xdpp": 0.10790000110864639,
        "Xq": 1.6995999813079834,
        "Xqp": 0.31369999051094055,
        "Xqpp": 0.10790000110864639,
        "Xl": 0.08160000294446945,
        "Tdop": 7.470300197601318,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.5738999843597412,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1648000031709671,
        "S12": 0.632099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.514965295791626,
        "pmax": 4.600000008940697,
        "qmin": -0.5106000229716301,
        "qmax": 2.3414000868797302,
        "regulated": 49997,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "49997_1_ieeet1",
      "ports": {
        "bus": 49997,
        "speed": 22688,
        "vs": 22691,
        "efd": 22690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49997_1_tgov1",
      "ports": {
        "speed": 22688,
        "pmech": 22689
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.27445024251937866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49997_1_ieeest",
      "ports": {
        "input": 22688,
        "output": 22691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49997_2_genrou",
      "ports": {
        "bus": 49997,
        "pmech": 22693,
        "efd": 22694,
        "speed": 22692
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 4.600947856903076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7698999643325806,
        "Xdp": 0.18369999527931213,
        "Xdpp": 0.10790000110864639,
        "Xq": 1.6995999813079834,
        "Xqp": 0.31369999051094055,
        "Xqpp": 0.10790000110864639,
        "Xl": 0.08160000294446945,
        "Tdop": 7.470300197601318,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.5738999843597412,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1648000031709671,
        "S12": 0.632099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4671387150883675,
        "pmax": 4.600000008940697,
        "qmin": -0.5106000229716301,
        "qmax": 2.3414000868797302,
        "regulated": 49997,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "49997_2_ieeet1",
      "ports": {
        "bus": 49997,
        "speed": 22692,
        "vs": 22695,
        "efd": 22694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49997_2_tgov1",
      "ports": {
        "speed": 22692,
        "pmech": 22693
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.26578599214553833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49997_2_ieeest",
      "ports": {
        "input": 22692,
        "output": 22695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "49998_1_genrou",
      "ports": {
        "bus": 49998,
        "pmech": 22697,
        "efd": 22698,
        "speed": 22696
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 4.600947856903076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7698999643325806,
        "Xdp": 0.18369999527931213,
        "Xdpp": 0.10790000110864639,
        "Xq": 1.6995999813079834,
        "Xqp": 0.31369999051094055,
        "Xqpp": 0.10790000110864639,
        "Xl": 0.08160000294446945,
        "Tdop": 7.470300197601318,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.5738999843597412,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1648000031709671,
        "S12": 0.632099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6448699161410332,
        "pmax": 4.600000008940697,
        "qmin": -0.5106000229716301,
        "qmax": 2.3414000868797302,
        "regulated": 49998,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "49998_1_ieeet1",
      "ports": {
        "bus": 49998,
        "speed": 22696,
        "vs": 22699,
        "efd": 22698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "49998_1_tgov1",
      "ports": {
        "speed": 22696,
        "pmech": 22697
      },
      "params": {
        "Trate": 5.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.11682426184415817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "49998_1_ieeest",
      "ports": {
        "input": 22696,
        "output": 22699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50001_1_gensal",
      "ports": {
        "bus": 50001,
        "pmech": 22701,
        "efd": 22702,
        "speed": 22700
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 2.571700096130371,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8881000280380249,
        "Xdp": 0.21969999372959137,
        "Xdpp": 0.15800000727176666,
        "Xq": 0.5753999948501587,
        "Xl": 0.09200000017881393,
        "Tdop": 6.0,
        "Tdopp": 0.25690001249313354,
        "Tqopp": 0.2621999979019165,
        "S10": 0.1793999969959259,
        "S12": 0.6704999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5447618663311005,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50001,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50001_1_ieeet1",
      "ports": {
        "bus": 50001,
        "speed": 22700,
        "vs": 22703,
        "efd": 22702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50001_1_hygov",
      "ports": {
        "speed": 22700,
        "pmech": 22701
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24030081927776337,
        "Tr": 2.7302772998809814,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5210999846458435,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50001_1_ieeest",
      "ports": {
        "input": 22700,
        "output": 22703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50001_3_gensal",
      "ports": {
        "bus": 50001,
        "pmech": 22705,
        "efd": 22706,
        "speed": 22704
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 2.571700096130371,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8881000280380249,
        "Xdp": 0.21969999372959137,
        "Xdpp": 0.15800000727176666,
        "Xq": 0.5753999948501587,
        "Xl": 0.09200000017881393,
        "Tdop": 6.0,
        "Tdopp": 0.25690001249313354,
        "Tqopp": 0.2621999979019165,
        "S10": 0.1793999969959259,
        "S12": 0.6704999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6378700025379658,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50001,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50001_3_ieeet1",
      "ports": {
        "bus": 50001,
        "speed": 22704,
        "vs": 22707,
        "efd": 22706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50001_3_hygov",
      "ports": {
        "speed": 22704,
        "pmech": 22705
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24030081927776337,
        "Tr": 2.7302772998809814,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5210999846458435,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50001_3_ieeest",
      "ports": {
        "input": 22704,
        "output": 22707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50001_4_gensal",
      "ports": {
        "bus": 50001,
        "pmech": 22709,
        "efd": 22710,
        "speed": 22708
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 2.571700096130371,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8881000280380249,
        "Xdp": 0.21969999372959137,
        "Xdpp": 0.15800000727176666,
        "Xq": 0.5753999948501587,
        "Xl": 0.09200000017881393,
        "Tdop": 6.0,
        "Tdopp": 0.25690001249313354,
        "Tqopp": 0.2621999979019165,
        "S10": 0.1793999969959259,
        "S12": 0.6704999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7399260066449642,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50001,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50001_4_ieeet1",
      "ports": {
        "bus": 50001,
        "speed": 22708,
        "vs": 22711,
        "efd": 22710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50001_4_hygov",
      "ports": {
        "speed": 22708,
        "pmech": 22709
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24030081927776337,
        "Tr": 2.7302772998809814,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5210999846458435,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50001_4_ieeest",
      "ports": {
        "input": 22708,
        "output": 22711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50003_1_gensal",
      "ports": {
        "bus": 50003,
        "pmech": 22713,
        "efd": 22714,
        "speed": 22712
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.704982414841652,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50003,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "50003_1_ieeet1",
      "ports": {
        "bus": 50003,
        "speed": 22712,
        "vs": 22715,
        "efd": 22714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50003_1_hygov",
      "ports": {
        "speed": 22712,
        "pmech": 22713
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50003_1_ieeest",
      "ports": {
        "input": 22712,
        "output": 22715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50004_1_gensal",
      "ports": {
        "bus": 50004,
        "pmech": 22717,
        "efd": 22718,
        "speed": 22716
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0827963948249817,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50004,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50004_1_ieeet1",
      "ports": {
        "bus": 50004,
        "speed": 22716,
        "vs": 22719,
        "efd": 22718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50004_1_hygov",
      "ports": {
        "speed": 22716,
        "pmech": 22717
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50004_1_ieeest",
      "ports": {
        "input": 22716,
        "output": 22719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50004_2_gensal",
      "ports": {
        "bus": 50004,
        "pmech": 22721,
        "efd": 22722,
        "speed": 22720
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.653311312198639,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50004,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50004_2_ieeet1",
      "ports": {
        "bus": 50004,
        "speed": 22720,
        "vs": 22723,
        "efd": 22722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50004_2_hygov",
      "ports": {
        "speed": 22720,
        "pmech": 22721
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50004_2_ieeest",
      "ports": {
        "input": 22720,
        "output": 22723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50004_3_gensal",
      "ports": {
        "bus": 50004,
        "pmech": 22725,
        "efd": 22726,
        "speed": 22724
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7430564388632774,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50004,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50004_3_ieeet1",
      "ports": {
        "bus": 50004,
        "speed": 22724,
        "vs": 22727,
        "efd": 22726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50004_3_hygov",
      "ports": {
        "speed": 22724,
        "pmech": 22725
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50004_3_ieeest",
      "ports": {
        "input": 22724,
        "output": 22727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50005_1_gensal",
      "ports": {
        "bus": 50005,
        "pmech": 22729,
        "efd": 22730,
        "speed": 22728
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.320172756910324,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50005,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50005_1_ieeet1",
      "ports": {
        "bus": 50005,
        "speed": 22728,
        "vs": 22731,
        "efd": 22730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50005_1_hygov",
      "ports": {
        "speed": 22728,
        "pmech": 22729
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50005_1_ieeest",
      "ports": {
        "input": 22728,
        "output": 22731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50006_1_gensal",
      "ports": {
        "bus": 50006,
        "pmech": 22733,
        "efd": 22734,
        "speed": 22732
      },
      "params": {
        "mva": 14.520000457763672,
        "H": 1.3646999597549438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.23409999907016754,
        "Xq": 0.4284000098705292,
        "Xl": 0.20980000495910645,
        "Tdop": 6.0,
        "Tdopp": 0.08950000256299973,
        "Tqopp": 0.2590999901294708,
        "S10": 0.25690001249313354,
        "S12": 0.8034999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4756552428007126,
        "pmax": 12.09999993443489,
        "qmin": -0.5929000210016966,
        "qmax": 4.646399989724159,
        "regulated": 50006,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50006_1_ieeet1",
      "ports": {
        "bus": 50006,
        "speed": 22732,
        "vs": 22735,
        "efd": 22734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50006_1_hygov",
      "ports": {
        "speed": 22732,
        "pmech": 22733
      },
      "params": {
        "Trate": 14.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27954477071762085,
        "Tr": 1.6963651180267334,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3176000118255615,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50006_1_ieeest",
      "ports": {
        "input": 22732,
        "output": 22735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50012_1_genrou",
      "ports": {
        "bus": 50012,
        "pmech": 22737,
        "efd": 22738,
        "speed": 22736
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1727755069732666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573199987411499,
        "Xdp": 0.24330000579357147,
        "Xdpp": 0.17669999599456787,
        "Xq": 1.5041999816894531,
        "Xqp": 0.6093000173568726,
        "Xqpp": 0.17669999599456787,
        "Xl": 0.13130000233650208,
        "Tdop": 7.4293999671936035,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.0535999536514282,
        "Tqopp": 0.06469999998807907,
        "S10": 0.15369999408721924,
        "S12": 0.5424000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4967401269823313,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 50012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50012_1_ieeet1",
      "ports": {
        "bus": 50012,
        "speed": 22736,
        "vs": 22739,
        "efd": 22738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50012_1_tgov1",
      "ports": {
        "speed": 22736,
        "pmech": 22737
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2069750428199768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50012_1_ieeest",
      "ports": {
        "input": 22736,
        "output": 22739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50013_1_genrou",
      "ports": {
        "bus": 50013,
        "pmech": 22741,
        "efd": 22742,
        "speed": 22740
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1727755069732666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573199987411499,
        "Xdp": 0.24330000579357147,
        "Xdpp": 0.17669999599456787,
        "Xq": 1.5041999816894531,
        "Xqp": 0.6093000173568726,
        "Xqpp": 0.17669999599456787,
        "Xl": 0.13130000233650208,
        "Tdop": 7.4293999671936035,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.0535999536514282,
        "Tqopp": 0.06469999998807907,
        "S10": 0.15369999408721924,
        "S12": 0.5424000024795532
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8896692655980587,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 50013,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50013_1_ieeet1",
      "ports": {
        "bus": 50013,
        "speed": 22740,
        "vs": 22743,
        "efd": 22742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50013_1_tgov1",
      "ports": {
        "speed": 22740,
        "pmech": 22741
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3706955015659332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50013_1_ieeest",
      "ports": {
        "input": 22740,
        "output": 22743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50017_1_gensal",
      "ports": {
        "bus": 50017,
        "pmech": 22745,
        "efd": 22746,
        "speed": 22744
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.516200065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.163699984550476,
        "Xdp": 0.3765000104904175,
        "Xdpp": 0.3472000062465668,
        "Xq": 0.7552000284194946,
        "Xl": 0.14550000429153442,
        "Tdop": 6.0,
        "Tdopp": 0.25220000743865967,
        "Tqopp": 0.2054000049829483,
        "S10": 0.2167000025510788,
        "S12": 0.5175999999046326
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08198480936698616,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 50017,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50017_1_ieeet1",
      "ports": {
        "bus": 50017,
        "speed": 22744,
        "vs": 22747,
        "efd": 22746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7499001026153564,
        "E2": 3.6665000915527344,
        "Se1": 0.08240000158548355,
        "Se2": 0.37790000438690186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50017_1_hygov",
      "ports": {
        "speed": 22744,
        "pmech": 22745
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5885939002037048,
        "Tr": 8.694226264953613,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.913699984550476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50017_1_ieeest",
      "ports": {
        "input": 22744,
        "output": 22747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50017_3_gensal",
      "ports": {
        "bus": 50017,
        "pmech": 22749,
        "efd": 22750,
        "speed": 22748
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 3.516200065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.163699984550476,
        "Xdp": 0.3765000104904175,
        "Xdpp": 0.3472000062465668,
        "Xq": 0.7552000284194946,
        "Xl": 0.14550000429153442,
        "Tdop": 6.0,
        "Tdopp": 0.25220000743865967,
        "Tqopp": 0.2054000049829483,
        "S10": 0.2167000025510788,
        "S12": 0.5175999999046326
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09523818735033274,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 50017,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50017_3_ieeet1",
      "ports": {
        "bus": 50017,
        "speed": 22748,
        "vs": 22751,
        "efd": 22750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7499001026153564,
        "E2": 3.6665000915527344,
        "Se1": 0.08240000158548355,
        "Se2": 0.37790000438690186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50017_3_hygov",
      "ports": {
        "speed": 22748,
        "pmech": 22749
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5885939002037048,
        "Tr": 8.694226264953613,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.913699984550476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50017_3_ieeest",
      "ports": {
        "input": 22748,
        "output": 22751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50022_1_genrou",
      "ports": {
        "bus": 50022,
        "pmech": 22753,
        "efd": 22754,
        "speed": 22752
      },
      "params": {
        "mva": 78.95999908447266,
        "H": 2.6350326538085938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3113000392913818,
        "Xdp": 0.13529999554157257,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.26010000705719,
        "Xqp": 0.4106000065803528,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07249999791383743,
        "Tdop": 6.326900005340576,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8770999908447266,
        "Tqopp": 0.05480000004172325,
        "S10": 0.13459999859333038,
        "S12": 0.5041000247001648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.545012414455414,
        "pmax": 65.79999923706055,
        "qmin": -8.02759975194931,
        "qmax": 30.66279888153076,
        "regulated": 50022,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "50022_1_ieeet1",
      "ports": {
        "bus": 50022,
        "speed": 22752,
        "vs": 22755,
        "efd": 22754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50022_1_tgov1",
      "ports": {
        "speed": 22752,
        "pmech": 22753
      },
      "params": {
        "Trate": 78.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3108537495136261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50022_1_ieeest",
      "ports": {
        "input": 22752,
        "output": 22755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50023_1_genrou",
      "ports": {
        "bus": 50023,
        "pmech": 22757,
        "efd": 22758,
        "speed": 22756
      },
      "params": {
        "mva": 78.95999908447266,
        "H": 2.6350326538085938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3113000392913818,
        "Xdp": 0.13529999554157257,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.26010000705719,
        "Xqp": 0.4106000065803528,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07249999791383743,
        "Tdop": 6.326900005340576,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8770999908447266,
        "Tqopp": 0.05480000004172325,
        "S10": 0.13459999859333038,
        "S12": 0.5041000247001648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.27903926372528,
        "pmax": 65.79999923706055,
        "qmin": -8.02759975194931,
        "qmax": 30.66279888153076,
        "regulated": 50023,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "50023_1_ieeet1",
      "ports": {
        "bus": 50023,
        "speed": 22756,
        "vs": 22759,
        "efd": 22758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50023_1_tgov1",
      "ports": {
        "speed": 22756,
        "pmech": 22757
      },
      "params": {
        "Trate": 78.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3581438660621643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50023_1_ieeest",
      "ports": {
        "input": 22756,
        "output": 22759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50026_1_genrou",
      "ports": {
        "bus": 50026,
        "pmech": 22761,
        "efd": 22762,
        "speed": 22760
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.559095859527588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861299991607666,
        "Xdp": 0.18790000677108765,
        "Xdpp": 0.1378999948501587,
        "Xq": 1.7726999521255493,
        "Xqp": 0.7505999803543091,
        "Xqpp": 0.1378999948501587,
        "Xl": 0.10119999945163727,
        "Tdop": 9.191499710083008,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6658999919891357,
        "Tqopp": 0.053199999034404755,
        "S10": 0.0835999995470047,
        "S12": 0.40220001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1028601787984371,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 50026,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50026_1_ieeet1",
      "ports": {
        "bus": 50026,
        "speed": 22760,
        "vs": 22763,
        "efd": 22762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50026_1_tgov1",
      "ports": {
        "speed": 22760,
        "pmech": 22761
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.3995870351791382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50026_1_ieeest",
      "ports": {
        "input": 22760,
        "output": 22763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50026_2_genrou",
      "ports": {
        "bus": 50026,
        "pmech": 22765,
        "efd": 22766,
        "speed": 22764
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.559095859527588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861299991607666,
        "Xdp": 0.18790000677108765,
        "Xdpp": 0.1378999948501587,
        "Xq": 1.7726999521255493,
        "Xqp": 0.7505999803543091,
        "Xqpp": 0.1378999948501587,
        "Xl": 0.10119999945163727,
        "Tdop": 9.191499710083008,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6658999919891357,
        "Tqopp": 0.053199999034404755,
        "S10": 0.0835999995470047,
        "S12": 0.40220001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4800719674676657,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 50026,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50026_2_ieeet1",
      "ports": {
        "bus": 50026,
        "speed": 22764,
        "vs": 22767,
        "efd": 22766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50026_2_tgov1",
      "ports": {
        "speed": 22764,
        "pmech": 22765
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.17393912374973297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50026_2_ieeest",
      "ports": {
        "input": 22764,
        "output": 22767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50026_3_genrou",
      "ports": {
        "bus": 50026,
        "pmech": 22769,
        "efd": 22770,
        "speed": 22768
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.559095859527588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861299991607666,
        "Xdp": 0.18790000677108765,
        "Xdpp": 0.1378999948501587,
        "Xq": 1.7726999521255493,
        "Xqp": 0.7505999803543091,
        "Xqpp": 0.1378999948501587,
        "Xl": 0.10119999945163727,
        "Tdop": 9.191499710083008,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6658999919891357,
        "Tqopp": 0.053199999034404755,
        "S10": 0.0835999995470047,
        "S12": 0.40220001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7038799114525318,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 50026,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50026_3_ieeet1",
      "ports": {
        "bus": 50026,
        "speed": 22768,
        "vs": 22771,
        "efd": 22770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50026_3_tgov1",
      "ports": {
        "speed": 22768,
        "pmech": 22769
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.25502896308898926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50026_3_ieeest",
      "ports": {
        "input": 22768,
        "output": 22771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50027_1_genrou",
      "ports": {
        "bus": 50027,
        "pmech": 22773,
        "efd": 22774,
        "speed": 22772
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.559095859527588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861299991607666,
        "Xdp": 0.18790000677108765,
        "Xdpp": 0.1378999948501587,
        "Xq": 1.7726999521255493,
        "Xqp": 0.7505999803543091,
        "Xqpp": 0.1378999948501587,
        "Xl": 0.10119999945163727,
        "Tdop": 9.191499710083008,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6658999919891357,
        "Tqopp": 0.053199999034404755,
        "S10": 0.0835999995470047,
        "S12": 0.40220001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9137368761003017,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 50027,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50027_1_ieeet1",
      "ports": {
        "bus": 50027,
        "speed": 22772,
        "vs": 22775,
        "efd": 22774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50027_1_tgov1",
      "ports": {
        "speed": 22772,
        "pmech": 22773
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.3310640752315521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50027_1_ieeest",
      "ports": {
        "input": 22772,
        "output": 22775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50028_1_genrou",
      "ports": {
        "bus": 50028,
        "pmech": 22777,
        "efd": 22778,
        "speed": 22776
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.559095859527588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861299991607666,
        "Xdp": 0.18790000677108765,
        "Xdpp": 0.1378999948501587,
        "Xq": 1.7726999521255493,
        "Xqp": 0.7505999803543091,
        "Xqpp": 0.1378999948501587,
        "Xl": 0.10119999945163727,
        "Tdop": 9.191499710083008,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6658999919891357,
        "Tqopp": 0.053199999034404755,
        "S10": 0.0835999995470047,
        "S12": 0.40220001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4505826625972986,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 50028,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50028_1_ieeet1",
      "ports": {
        "bus": 50028,
        "speed": 22776,
        "vs": 22779,
        "efd": 22778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50028_1_tgov1",
      "ports": {
        "speed": 22776,
        "pmech": 22777
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.16325458884239197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50028_1_ieeest",
      "ports": {
        "input": 22776,
        "output": 22779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50033_1_genrou",
      "ports": {
        "bus": 50033,
        "pmech": 22781,
        "efd": 22782,
        "speed": 22780
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.8842875957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1324000358581543,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16110000014305115,
        "Xq": 1.0932999849319458,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.11919999867677689,
        "Tdop": 7.775700092315674,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5641000270843506,
        "Tqopp": 0.05559999868273735,
        "S10": 0.10909999907016754,
        "S12": 0.4530999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8039810694754124,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 50033,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "50033_1_ieeet1",
      "ports": {
        "bus": 50033,
        "speed": 22780,
        "vs": 22783,
        "efd": 22782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50033_1_tgov1",
      "ports": {
        "speed": 22780,
        "pmech": 22781
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3045382797718048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50033_1_ieeest",
      "ports": {
        "input": 22780,
        "output": 22783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50033_2_genrou",
      "ports": {
        "bus": 50033,
        "pmech": 22785,
        "efd": 22786,
        "speed": 22784
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.8842875957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1324000358581543,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16110000014305115,
        "Xq": 1.0932999849319458,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.11919999867677689,
        "Tdop": 7.775700092315674,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5641000270843506,
        "Tqopp": 0.05559999868273735,
        "S10": 0.10909999907016754,
        "S12": 0.4530999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7098483387380838,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 50033,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "50033_2_ieeet1",
      "ports": {
        "bus": 50033,
        "speed": 22784,
        "vs": 22787,
        "efd": 22786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50033_2_tgov1",
      "ports": {
        "speed": 22784,
        "pmech": 22785
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2688819468021393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50033_2_ieeest",
      "ports": {
        "input": 22784,
        "output": 22787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50034_1_genrou",
      "ports": {
        "bus": 50034,
        "pmech": 22789,
        "efd": 22790,
        "speed": 22788
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.8842875957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1324000358581543,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16110000014305115,
        "Xq": 1.0932999849319458,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.11919999867677689,
        "Tdop": 7.775700092315674,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5641000270843506,
        "Tqopp": 0.05559999868273735,
        "S10": 0.10909999907016754,
        "S12": 0.4530999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42831297032535076,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 50034,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "50034_1_ieeet1",
      "ports": {
        "bus": 50034,
        "speed": 22788,
        "vs": 22791,
        "efd": 22790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50034_1_tgov1",
      "ports": {
        "speed": 22788,
        "pmech": 22789
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16223976016044617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50034_1_ieeest",
      "ports": {
        "input": 22788,
        "output": 22791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50034_2_genrou",
      "ports": {
        "bus": 50034,
        "pmech": 22793,
        "efd": 22794,
        "speed": 22792
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.8842875957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1324000358581543,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16110000014305115,
        "Xq": 1.0932999849319458,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.11919999867677689,
        "Tdop": 7.775700092315674,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5641000270843506,
        "Tqopp": 0.05559999868273735,
        "S10": 0.10909999907016754,
        "S12": 0.4530999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9963040240108967,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 50034,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "50034_2_ieeet1",
      "ports": {
        "bus": 50034,
        "speed": 22792,
        "vs": 22795,
        "efd": 22794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50034_2_tgov1",
      "ports": {
        "speed": 22792,
        "pmech": 22793
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3773878812789917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50034_2_ieeest",
      "ports": {
        "input": 22792,
        "output": 22795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50035_1_genrou",
      "ports": {
        "bus": 50035,
        "pmech": 22797,
        "efd": 22798,
        "speed": 22796
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.8842875957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1324000358581543,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16110000014305115,
        "Xq": 1.0932999849319458,
        "Xqp": 0.23989999294281006,
        "Xqpp": 0.16110000014305115,
        "Xl": 0.11919999867677689,
        "Tdop": 7.775700092315674,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5641000270843506,
        "Tqopp": 0.05559999868273735,
        "S10": 0.10909999907016754,
        "S12": 0.4530999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3122269641608,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 50035,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "50035_1_ieeet1",
      "ports": {
        "bus": 50035,
        "speed": 22796,
        "vs": 22799,
        "efd": 22798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50035_1_tgov1",
      "ports": {
        "speed": 22796,
        "pmech": 22797
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11826778203248978,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50035_1_ieeest",
      "ports": {
        "input": 22796,
        "output": 22799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50039_1_gensal",
      "ports": {
        "bus": 50039,
        "pmech": 22801,
        "efd": 22802,
        "speed": 22800
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 1.3859000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.100100040435791,
        "Xdp": 0.2948000133037567,
        "Xdpp": 0.179299995303154,
        "Xq": 0.713699996471405,
        "Xl": 0.12099999934434891,
        "Tdop": 6.0,
        "Tdopp": 0.3668000102043152,
        "Tqopp": 0.3091000020503998,
        "S10": 0.1655000001192093,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26833524461835623,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50039,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "50039_1_ieeet1",
      "ports": {
        "bus": 50039,
        "speed": 22800,
        "vs": 22803,
        "efd": 22802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6338999271392822,
        "E2": 3.511899948120117,
        "Se1": 0.08330000191926956,
        "Se2": 0.38199999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50039_1_hygov",
      "ports": {
        "speed": 22800,
        "pmech": 22801
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8249744772911072,
        "Tr": 4.972080707550049,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50039_1_ieeest",
      "ports": {
        "input": 22800,
        "output": 22803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50040_1_gensal",
      "ports": {
        "bus": 50040,
        "pmech": 22805,
        "efd": 22806,
        "speed": 22804
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 1.3859000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.100100040435791,
        "Xdp": 0.2948000133037567,
        "Xdpp": 0.179299995303154,
        "Xq": 0.713699996471405,
        "Xl": 0.12099999934434891,
        "Tdop": 6.0,
        "Tdopp": 0.3668000102043152,
        "Tqopp": 0.3091000020503998,
        "S10": 0.1655000001192093,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5105387419462204,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50040,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50040_1_ieeet1",
      "ports": {
        "bus": 50040,
        "speed": 22804,
        "vs": 22807,
        "efd": 22806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6338999271392822,
        "E2": 3.511899948120117,
        "Se1": 0.08330000191926956,
        "Se2": 0.38199999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50040_1_hygov",
      "ports": {
        "speed": 22804,
        "pmech": 22805
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8249744772911072,
        "Tr": 4.972080707550049,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50040_1_ieeest",
      "ports": {
        "input": 22804,
        "output": 22807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50040_2_gensal",
      "ports": {
        "bus": 50040,
        "pmech": 22809,
        "efd": 22810,
        "speed": 22808
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 1.3859000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.100100040435791,
        "Xdp": 0.2948000133037567,
        "Xdpp": 0.179299995303154,
        "Xq": 0.713699996471405,
        "Xl": 0.12099999934434891,
        "Tdop": 6.0,
        "Tdopp": 0.3668000102043152,
        "Tqopp": 0.3091000020503998,
        "S10": 0.1655000001192093,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7617196533828974,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50040,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50040_2_ieeet1",
      "ports": {
        "bus": 50040,
        "speed": 22808,
        "vs": 22811,
        "efd": 22810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6338999271392822,
        "E2": 3.511899948120117,
        "Se1": 0.08330000191926956,
        "Se2": 0.38199999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50040_2_hygov",
      "ports": {
        "speed": 22808,
        "pmech": 22809
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8249744772911072,
        "Tr": 4.972080707550049,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50040_2_ieeest",
      "ports": {
        "input": 22808,
        "output": 22811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50041_1_gensal",
      "ports": {
        "bus": 50041,
        "pmech": 22813,
        "efd": 22814,
        "speed": 22812
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 1.3859000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.100100040435791,
        "Xdp": 0.2948000133037567,
        "Xdpp": 0.179299995303154,
        "Xq": 0.713699996471405,
        "Xl": 0.12099999934434891,
        "Tdop": 6.0,
        "Tdopp": 0.3668000102043152,
        "Tqopp": 0.3091000020503998,
        "S10": 0.1655000001192093,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6384748034179211,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50041,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50041_1_ieeet1",
      "ports": {
        "bus": 50041,
        "speed": 22812,
        "vs": 22815,
        "efd": 22814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6338999271392822,
        "E2": 3.511899948120117,
        "Se1": 0.08330000191926956,
        "Se2": 0.38199999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50041_1_hygov",
      "ports": {
        "speed": 22812,
        "pmech": 22813
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8249744772911072,
        "Tr": 4.972080707550049,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50041_1_ieeest",
      "ports": {
        "input": 22812,
        "output": 22815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50041_2_gensal",
      "ports": {
        "bus": 50041,
        "pmech": 22817,
        "efd": 22818,
        "speed": 22816
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 1.3859000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.100100040435791,
        "Xdp": 0.2948000133037567,
        "Xdpp": 0.179299995303154,
        "Xq": 0.713699996471405,
        "Xl": 0.12099999934434891,
        "Tdop": 6.0,
        "Tdopp": 0.3668000102043152,
        "Tqopp": 0.3091000020503998,
        "S10": 0.1655000001192093,
        "S12": 0.5968000292778015
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6546879187226295,
        "pmax": 1.549999974668026,
        "qmin": -0.07595000206492841,
        "qmax": 0.595200015231967,
        "regulated": 50041,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50041_2_ieeet1",
      "ports": {
        "bus": 50041,
        "speed": 22816,
        "vs": 22819,
        "efd": 22818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6338999271392822,
        "E2": 3.511899948120117,
        "Se1": 0.08330000191926956,
        "Se2": 0.38199999928474426,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50041_2_hygov",
      "ports": {
        "speed": 22816,
        "pmech": 22817
      },
      "params": {
        "Trate": 1.8600000143051147,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8249744772911072,
        "Tr": 4.972080707550049,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50041_2_ieeest",
      "ports": {
        "input": 22816,
        "output": 22819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50047_1_genrou",
      "ports": {
        "bus": 50047,
        "pmech": 22821,
        "efd": 22822,
        "speed": 22820
      },
      "params": {
        "mva": 203.0399932861328,
        "H": 5.379617691040039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.348400115966797,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.14800000190734863,
        "Xq": 2.1665000915527344,
        "Xqp": 0.4805999994277954,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.11349999904632568,
        "Tdop": 6.354599952697754,
        "Tdopp": 0.066600002348423,
        "Tqop": 1.3846999406814575,
        "Tqopp": 0.06870000064373016,
        "S10": 0.18629999458789825,
        "S12": 0.6208999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.05204212665558,
        "pmax": 169.20000314712524,
        "qmin": -18.781200051307678,
        "qmax": 86.12279891967773,
        "regulated": 50044,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50047_1_ieeet1",
      "ports": {
        "bus": 50047,
        "speed": 22820,
        "vs": 22823,
        "efd": 22822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50047_1_tgov1",
      "ports": {
        "speed": 22820,
        "pmech": 22821
      },
      "params": {
        "Trate": 203.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333376388962,
        "Pvmin": 0.1627858728170395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50047_1_ieeest",
      "ports": {
        "input": 22820,
        "output": 22823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50052_2_gensal",
      "ports": {
        "bus": 50052,
        "pmech": 22825,
        "efd": 22826,
        "speed": 22824
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.9684998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7282999753952026,
        "Xdp": 0.28760001063346863,
        "Xdpp": 0.20970000326633453,
        "Xq": 0.47119998931884766,
        "Xl": 0.20319999754428864,
        "Tdop": 6.0,
        "Tdopp": 0.31540000438690186,
        "Tqopp": 0.439300000667572,
        "S10": 0.25060001015663147,
        "S12": 0.8190000057220459
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12781230034306645,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 50052,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "50052_2_esdc1a",
      "ports": {
        "bus": 50052,
        "speed": 22824,
        "vs": 22827,
        "efd": 22826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03550000116229057,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.479300022125244,
        "Se1": 0.1436000019311905,
        "E2": 3.3057000637054443,
        "Se2": 0.4307999908924103,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50052_2_hygov",
      "ports": {
        "speed": 22824,
        "pmech": 22825
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.14587439596652985,
        "Tr": 2.5604166984558105,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4871000051498413,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50052_2_ieeest",
      "ports": {
        "input": 22824,
        "output": 22827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50060_1_genrou",
      "ports": {
        "bus": 50060,
        "pmech": 22829,
        "efd": 22830,
        "speed": 22828
      },
      "params": {
        "mva": 321.75,
        "H": 2.9281327724456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9352999925613403,
        "Xdp": 0.35589998960494995,
        "Xdpp": 0.210999995470047,
        "Xq": 1.8416999578475952,
        "Xqp": 0.22210000455379486,
        "Xqpp": 0.210999995470047,
        "Xl": 0.15790000557899475,
        "Tdop": 6.130799770355225,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.07940000295639038,
        "S10": 0.06159999966621399,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.23301339149475,
        "pmax": 268.12500953674316,
        "qmin": -32.711249589920044,
        "qmax": 124.94624853134155,
        "regulated": 50060,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "50060_1_ieeet1",
      "ports": {
        "bus": 50060,
        "speed": 22828,
        "vs": 22831,
        "efd": 22830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05860000103712082,
        "Ke": 0.0,
        "Te": 0.3109999895095825,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4278998374938965,
        "E2": 5.903800010681152,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50060_1_tgov1",
      "ports": {
        "speed": 22828,
        "pmech": 22829
      },
      "params": {
        "Trate": 321.75,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23071643710136414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50060_1_ieeest",
      "ports": {
        "input": 22828,
        "output": 22831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50061_1_genrou",
      "ports": {
        "bus": 50061,
        "pmech": 22833,
        "efd": 22834,
        "speed": 22832
      },
      "params": {
        "mva": 321.75,
        "H": 2.9281327724456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9352999925613403,
        "Xdp": 0.35589998960494995,
        "Xdpp": 0.210999995470047,
        "Xq": 1.8416999578475952,
        "Xqp": 0.22210000455379486,
        "Xqpp": 0.210999995470047,
        "Xl": 0.15790000557899475,
        "Tdop": 6.130799770355225,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.07940000295639038,
        "S10": 0.06159999966621399,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.90032148361206,
        "pmax": 268.12500953674316,
        "qmin": -32.711249589920044,
        "qmax": 124.94624853134155,
        "regulated": 50061,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "50061_1_ieeet1",
      "ports": {
        "bus": 50061,
        "speed": 22832,
        "vs": 22835,
        "efd": 22834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05860000103712082,
        "Ke": 0.0,
        "Te": 0.3109999895095825,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4278998374938965,
        "E2": 5.903800010681152,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50061_1_tgov1",
      "ports": {
        "speed": 22832,
        "pmech": 22833
      },
      "params": {
        "Trate": 321.75,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41305461525917053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50061_1_ieeest",
      "ports": {
        "input": 22832,
        "output": 22835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50062_1_genrou",
      "ports": {
        "bus": 50062,
        "pmech": 22837,
        "efd": 22838,
        "speed": 22836
      },
      "params": {
        "mva": 321.75,
        "H": 2.9281327724456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9352999925613403,
        "Xdp": 0.35589998960494995,
        "Xdpp": 0.210999995470047,
        "Xq": 1.8416999578475952,
        "Xqp": 0.22210000455379486,
        "Xqpp": 0.210999995470047,
        "Xl": 0.15790000557899475,
        "Tdop": 6.130799770355225,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.07940000295639038,
        "S10": 0.06159999966621399,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.175206422805786,
        "pmax": 268.12500953674316,
        "qmin": -32.711249589920044,
        "qmax": 124.94624853134155,
        "regulated": 50055,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "50062_1_ieeet1",
      "ports": {
        "bus": 50062,
        "speed": 22836,
        "vs": 22839,
        "efd": 22838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05860000103712082,
        "Ke": 0.0,
        "Te": 0.3109999895095825,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4278998374938965,
        "E2": 5.903800010681152,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50062_1_tgov1",
      "ports": {
        "speed": 22836,
        "pmech": 22837
      },
      "params": {
        "Trate": 321.75,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1217566654086113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50062_1_ieeest",
      "ports": {
        "input": 22836,
        "output": 22839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50063_1_genrou",
      "ports": {
        "bus": 50063,
        "pmech": 22841,
        "efd": 22842,
        "speed": 22840
      },
      "params": {
        "mva": 321.75,
        "H": 2.9281327724456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9352999925613403,
        "Xdp": 0.35589998960494995,
        "Xdpp": 0.210999995470047,
        "Xq": 1.8416999578475952,
        "Xqp": 0.22210000455379486,
        "Xqpp": 0.210999995470047,
        "Xl": 0.15790000557899475,
        "Tdop": 6.130799770355225,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.07940000295639038,
        "S10": 0.06159999966621399,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.18321990966797,
        "pmax": 268.12500953674316,
        "qmin": -32.711249589920044,
        "qmax": 124.94624853134155,
        "regulated": 50055,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "50063_1_ieeet1",
      "ports": {
        "bus": 50063,
        "speed": 22840,
        "vs": 22843,
        "efd": 22842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05860000103712082,
        "Ke": 0.0,
        "Te": 0.3109999895095825,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4278998374938965,
        "E2": 5.903800010681152,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50063_1_tgov1",
      "ports": {
        "speed": 22840,
        "pmech": 22841
      },
      "params": {
        "Trate": 321.75,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4046098589897156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50063_1_ieeest",
      "ports": {
        "input": 22840,
        "output": 22843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50066_1_genrou",
      "ports": {
        "bus": 50066,
        "pmech": 22845,
        "efd": 22846,
        "speed": 22844
      },
      "params": {
        "mva": 69.5999984741211,
        "H": 2.5231127738952637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7956000566482544,
        "Xdp": 0.2485000044107437,
        "Xdpp": 0.18029999732971191,
        "Xq": 1.7115000486373901,
        "Xqp": 0.6251000165939331,
        "Xqpp": 0.18029999732971191,
        "Xl": 0.13410000503063202,
        "Tdop": 4.13070011138916,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5884000062942505,
        "Tqopp": 0.07699999958276749,
        "S10": 0.08429999649524689,
        "S12": 0.40369999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.23704232275486,
        "pmax": 57.999998331069946,
        "qmin": -7.075999677181244,
        "qmax": 27.028000354766846,
        "regulated": 50066,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "50066_1_ieeet1",
      "ports": {
        "bus": 50066,
        "speed": 22844,
        "vs": 22847,
        "efd": 22846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50066_1_tgov1",
      "ports": {
        "speed": 22844,
        "pmech": 22845
      },
      "params": {
        "Trate": 69.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.089612677693367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50066_1_ieeest",
      "ports": {
        "input": 22844,
        "output": 22847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_50074_2",
      "ports": {
        "bus": 50074
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.34895080607384443,
        "pmax": 0.7000000216066837,
        "qmin": -0.10079999919980764,
        "qmax": 0.14909999445080757,
        "regulated": 50074,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Gensal",
      "id": "50077_1_gensal",
      "ports": {
        "bus": 50077,
        "pmech": 22849,
        "efd": 22850,
        "speed": 22848
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.17930006980896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8170999884605408,
        "Xdp": 0.3086000084877014,
        "Xdpp": 0.21969999372959137,
        "Xq": 0.5291000008583069,
        "Xl": 0.16740000247955322,
        "Tdop": 6.0,
        "Tdopp": 0.5450999736785889,
        "Tqopp": 0.18860000371932983,
        "S10": 0.25049999356269836,
        "S12": 0.5648999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09768848540261388,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 50077,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "50077_1_ieeet1",
      "ports": {
        "bus": 50077,
        "speed": 22848,
        "vs": 22851,
        "efd": 22850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.543100118637085,
        "E2": 3.3907999992370605,
        "Se1": 0.08799999952316284,
        "Se2": 0.4036000072956085,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50077_1_hygov",
      "ports": {
        "speed": 22848,
        "pmech": 22849
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8949377536773682,
        "Tr": 8.234786033630371,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7877999544143677,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50077_1_ieeest",
      "ports": {
        "input": 22848,
        "output": 22851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50077_2_gensal",
      "ports": {
        "bus": 50077,
        "pmech": 22853,
        "efd": 22854,
        "speed": 22852
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.17930006980896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8170999884605408,
        "Xdp": 0.3086000084877014,
        "Xdpp": 0.21969999372959137,
        "Xq": 0.5291000008583069,
        "Xl": 0.16740000247955322,
        "Tdop": 6.0,
        "Tdopp": 0.5450999736785889,
        "Tqopp": 0.18860000371932983,
        "S10": 0.25049999356269836,
        "S12": 0.5648999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10107414564117789,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 50077,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "50077_2_ieeet1",
      "ports": {
        "bus": 50077,
        "speed": 22852,
        "vs": 22855,
        "efd": 22854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.543100118637085,
        "E2": 3.3907999992370605,
        "Se1": 0.08799999952316284,
        "Se2": 0.4036000072956085,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50077_2_hygov",
      "ports": {
        "speed": 22852,
        "pmech": 22853
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8949377536773682,
        "Tr": 8.234786033630371,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7877999544143677,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50077_2_ieeest",
      "ports": {
        "input": 22852,
        "output": 22855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50077_3_gensal",
      "ports": {
        "bus": 50077,
        "pmech": 22857,
        "efd": 22858,
        "speed": 22856
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 3.6849000453948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2670999765396118,
        "Xdp": 0.4957999885082245,
        "Xdpp": 0.3197999894618988,
        "Xq": 0.8226000070571899,
        "Xl": 0.23880000412464142,
        "Tdop": 6.0,
        "Tdopp": 0.22110000252723694,
        "Tqopp": 0.1315000057220459,
        "S10": 0.22020000219345093,
        "S12": 0.7303000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7303624413907528,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 50077,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "50077_3_ieeet1",
      "ports": {
        "bus": 50077,
        "speed": 22856,
        "vs": 22859,
        "efd": 22858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8819000720977783,
        "E2": 3.842600107192993,
        "Se1": 0.0812000036239624,
        "Se2": 0.37209999561309814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50077_3_hygov",
      "ports": {
        "speed": 22856,
        "pmech": 22857
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27479538321495056,
        "Tr": 4.421823501586914,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8733000159263611,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50077_3_ieeest",
      "ports": {
        "input": 22856,
        "output": 22859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_50079_1",
      "ports": {
        "bus": 50079
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2886923495680094,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 50079,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Gensal",
      "id": "50081_2_gensal",
      "ports": {
        "bus": 50081,
        "pmech": 22861,
        "efd": 22862,
        "speed": 22860
      },
      "params": {
        "mva": 0.6959999799728394,
        "H": 2.489799976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9362999796867371,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.16009999811649323,
        "Xq": 0.6068000197410583,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.5051000118255615,
        "Tqopp": 0.17350000143051147,
        "S10": 0.07689999788999557,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18078372813761234,
        "pmax": 0.5799999926239252,
        "qmin": -0.028420001035556197,
        "qmax": 0.2227199962362647,
        "regulated": 50081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50081_2_ieeet1",
      "ports": {
        "bus": 50081,
        "speed": 22860,
        "vs": 22863,
        "efd": 22862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50081_2_hygov",
      "ports": {
        "speed": 22860,
        "pmech": 22861
      },
      "params": {
        "Trate": 0.6959999799728394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41293007135391235,
        "Tr": 4.487421989440918,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.887499988079071,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50081_2_ieeest",
      "ports": {
        "input": 22860,
        "output": 22863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50081_3_gensal",
      "ports": {
        "bus": 50081,
        "pmech": 22865,
        "efd": 22866,
        "speed": 22864
      },
      "params": {
        "mva": 0.6959999799728394,
        "H": 2.489799976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9362999796867371,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.16009999811649323,
        "Xq": 0.6068000197410583,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.5051000118255615,
        "Tqopp": 0.17350000143051147,
        "S10": 0.07689999788999557,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06025976035743952,
        "pmax": 0.5799999926239252,
        "qmin": -0.028420001035556197,
        "qmax": 0.2227199962362647,
        "regulated": 50081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50081_3_ieeet1",
      "ports": {
        "bus": 50081,
        "speed": 22864,
        "vs": 22867,
        "efd": 22866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50081_3_hygov",
      "ports": {
        "speed": 22864,
        "pmech": 22865
      },
      "params": {
        "Trate": 0.6959999799728394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41293007135391235,
        "Tr": 4.487421989440918,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.887499988079071,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50081_3_ieeest",
      "ports": {
        "input": 22864,
        "output": 22867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50081_5_gensal",
      "ports": {
        "bus": 50081,
        "pmech": 22869,
        "efd": 22870,
        "speed": 22868
      },
      "params": {
        "mva": 0.6959999799728394,
        "H": 2.489799976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9362999796867371,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.16009999811649323,
        "Xq": 0.6068000197410583,
        "Xl": 0.14270000159740448,
        "Tdop": 6.0,
        "Tdopp": 0.5051000118255615,
        "Tqopp": 0.17350000143051147,
        "S10": 0.07689999788999557,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06016489351168275,
        "pmax": 0.5799999926239252,
        "qmin": -0.028420001035556197,
        "qmax": 0.2227199962362647,
        "regulated": 50081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "50081_5_ieeet1",
      "ports": {
        "bus": 50081,
        "speed": 22868,
        "vs": 22871,
        "efd": 22870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "50081_5_hygov",
      "ports": {
        "speed": 22868,
        "pmech": 22869
      },
      "params": {
        "Trate": 0.6959999799728394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41293007135391235,
        "Tr": 4.487421989440918,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.887499988079071,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50081_5_ieeest",
      "ports": {
        "input": 22868,
        "output": 22871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50088_1_gensal",
      "ports": {
        "bus": 50088,
        "pmech": 22873,
        "efd": 22874,
        "speed": 22872
      },
      "params": {
        "mva": 2.8399999141693115,
        "H": 2.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3518999814987183,
        "Xdp": 0.5688999891281128,
        "Xdpp": 0.3499000072479248,
        "Xq": 0.878000020980835,
        "Xl": 0.1590999960899353,
        "Tdop": 6.0,
        "Tdopp": 0.38760000467300415,
        "Tqopp": 0.3901999890804291,
        "S10": 0.23420000076293945,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6443395745009184,
        "pmax": 2.3666666820645332,
        "qmin": -0.11596666881814599,
        "qmax": 0.9088000282645226,
        "regulated": 50088,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "50088_1_esdc1a",
      "ports": {
        "bus": 50088,
        "speed": 22872,
        "vs": 22875,
        "efd": 22874
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4084999561309814,
        "Se1": 0.12870000302791595,
        "E2": 3.211400032043457,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50088_1_hygov",
      "ports": {
        "speed": 22872,
        "pmech": 22873
      },
      "params": {
        "Trate": 2.8399999141693115,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2954433262348175,
        "Tr": 3.4015495777130127,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.657800018787384,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50088_1_ieeest",
      "ports": {
        "input": 22872,
        "output": 22875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50088_2_gensal",
      "ports": {
        "bus": 50088,
        "pmech": 22877,
        "efd": 22878,
        "speed": 22876
      },
      "params": {
        "mva": 2.8399999141693115,
        "H": 2.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3518999814987183,
        "Xdp": 0.5688999891281128,
        "Xdpp": 0.3499000072479248,
        "Xq": 0.878000020980835,
        "Xl": 0.1590999960899353,
        "Tdop": 6.0,
        "Tdopp": 0.38760000467300415,
        "Tqopp": 0.3901999890804291,
        "S10": 0.23420000076293945,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39581158198416233,
        "pmax": 2.3666666820645332,
        "qmin": -0.11596666881814599,
        "qmax": 0.9088000282645226,
        "regulated": 50088,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "50088_2_esdc1a",
      "ports": {
        "bus": 50088,
        "speed": 22876,
        "vs": 22879,
        "efd": 22878
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4084999561309814,
        "Se1": 0.12870000302791595,
        "E2": 3.211400032043457,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50088_2_hygov",
      "ports": {
        "speed": 22876,
        "pmech": 22877
      },
      "params": {
        "Trate": 2.8399999141693115,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2954433262348175,
        "Tr": 3.4015495777130127,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.657800018787384,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50088_2_ieeest",
      "ports": {
        "input": 22876,
        "output": 22879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50089_1_gensal",
      "ports": {
        "bus": 50089,
        "pmech": 22881,
        "efd": 22882,
        "speed": 22880
      },
      "params": {
        "mva": 2.8399999141693115,
        "H": 2.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3518999814987183,
        "Xdp": 0.5688999891281128,
        "Xdpp": 0.3499000072479248,
        "Xq": 0.878000020980835,
        "Xl": 0.1590999960899353,
        "Tdop": 6.0,
        "Tdopp": 0.38760000467300415,
        "Tqopp": 0.3901999890804291,
        "S10": 0.23420000076293945,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6565498188138008,
        "pmax": 2.3666666820645332,
        "qmin": -0.11596666881814599,
        "qmax": 0.9088000282645226,
        "regulated": 50089,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Esdc1a",
      "id": "50089_1_esdc1a",
      "ports": {
        "bus": 50089,
        "speed": 22880,
        "vs": 22883,
        "efd": 22882
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4084999561309814,
        "Se1": 0.12870000302791595,
        "E2": 3.211400032043457,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50089_1_hygov",
      "ports": {
        "speed": 22880,
        "pmech": 22881
      },
      "params": {
        "Trate": 2.8399999141693115,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2954433262348175,
        "Tr": 3.4015495777130127,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.657800018787384,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50089_1_ieeest",
      "ports": {
        "input": 22880,
        "output": 22883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50090_1_gensal",
      "ports": {
        "bus": 50090,
        "pmech": 22885,
        "efd": 22886,
        "speed": 22884
      },
      "params": {
        "mva": 2.8399999141693115,
        "H": 2.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3518999814987183,
        "Xdp": 0.5688999891281128,
        "Xdpp": 0.3499000072479248,
        "Xq": 0.878000020980835,
        "Xl": 0.1590999960899353,
        "Tdop": 6.0,
        "Tdopp": 0.38760000467300415,
        "Tqopp": 0.3901999890804291,
        "S10": 0.23420000076293945,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9399756789207458,
        "pmax": 2.3666666820645332,
        "qmin": -0.11596666881814599,
        "qmax": 0.9088000282645226,
        "regulated": 50090,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "50090_1_esdc1a",
      "ports": {
        "bus": 50090,
        "speed": 22884,
        "vs": 22887,
        "efd": 22886
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4084999561309814,
        "Se1": 0.12870000302791595,
        "E2": 3.211400032043457,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50090_1_hygov",
      "ports": {
        "speed": 22884,
        "pmech": 22885
      },
      "params": {
        "Trate": 2.8399999141693115,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2954433262348175,
        "Tr": 3.4015495777130127,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.657800018787384,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50090_1_ieeest",
      "ports": {
        "input": 22884,
        "output": 22887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "50091_1_gensal",
      "ports": {
        "bus": 50091,
        "pmech": 22889,
        "efd": 22890,
        "speed": 22888
      },
      "params": {
        "mva": 2.8399999141693115,
        "H": 2.6175999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3518999814987183,
        "Xdp": 0.5688999891281128,
        "Xdpp": 0.3499000072479248,
        "Xq": 0.878000020980835,
        "Xl": 0.1590999960899353,
        "Tdop": 6.0,
        "Tdopp": 0.38760000467300415,
        "Tqopp": 0.3901999890804291,
        "S10": 0.23420000076293945,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28605274856090546,
        "pmax": 2.3666666820645332,
        "qmin": -0.11596666881814599,
        "qmax": 0.9088000282645226,
        "regulated": 50091,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "50091_1_esdc1a",
      "ports": {
        "bus": 50091,
        "speed": 22888,
        "vs": 22891,
        "efd": 22890
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06530000269412994,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4084999561309814,
        "Se1": 0.12870000302791595,
        "E2": 3.211400032043457,
        "Se2": 0.38609999418258667,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "50091_1_hygov",
      "ports": {
        "speed": 22888,
        "pmech": 22889
      },
      "params": {
        "Trate": 2.8399999141693115,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2954433262348175,
        "Tr": 3.4015495777130127,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.657800018787384,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50091_1_ieeest",
      "ports": {
        "input": 22888,
        "output": 22891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50098_1_genrou",
      "ports": {
        "bus": 50098,
        "pmech": 22893,
        "efd": 22894,
        "speed": 22892
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.849060297012329,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1161999702453613,
        "Xdp": 0.3215000033378601,
        "Xdpp": 0.2313999980688095,
        "Xq": 2.0102999210357666,
        "Xqp": 0.6277999877929688,
        "Xqpp": 0.2313999980688095,
        "Xl": 0.17389999330043793,
        "Tdop": 7.977200031280518,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.6761000156402588,
        "Tqopp": 0.06809999793767929,
        "S10": 0.09610000252723694,
        "S12": 0.42719998955726624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.275800540111959,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 50098,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50098_1_ieeet1",
      "ports": {
        "bus": 50098,
        "speed": 22892,
        "vs": 22895,
        "efd": 22894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.332200050354004,
        "E2": 5.776199817657471,
        "Se1": 0.19460000097751617,
        "Se2": 0.46650001406669617,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50098_1_tgov1",
      "ports": {
        "speed": 22892,
        "pmech": 22893
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.22983378171920776,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50098_1_ieeest",
      "ports": {
        "input": 22892,
        "output": 22895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50098_2_genrou",
      "ports": {
        "bus": 50098,
        "pmech": 22897,
        "efd": 22898,
        "speed": 22896
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.481212615966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0532000064849854,
        "Xdp": 0.2669999897480011,
        "Xdpp": 0.19329999387264252,
        "Xq": 1.9515999555587769,
        "Xqp": 0.30790001153945923,
        "Xqpp": 0.19329999387264252,
        "Xl": 0.14419999718666077,
        "Tdop": 9.818300247192383,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.7925999760627747,
        "Tqopp": 0.0763000026345253,
        "S10": 0.021800000220537186,
        "S12": 0.27869999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9590096771717072,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 50098,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50098_2_ieeet1",
      "ports": {
        "bus": 50098,
        "speed": 22896,
        "vs": 22899,
        "efd": 22898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50098_2_tgov1",
      "ports": {
        "speed": 22896,
        "pmech": 22897
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2606004476547241,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50098_2_ieeest",
      "ports": {
        "input": 22896,
        "output": 22899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50098_3_genrou",
      "ports": {
        "bus": 50098,
        "pmech": 22901,
        "efd": 22902,
        "speed": 22900
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.481212615966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0532000064849854,
        "Xdp": 0.2669999897480011,
        "Xdpp": 0.19329999387264252,
        "Xq": 1.9515999555587769,
        "Xqp": 0.30790001153945923,
        "Xqpp": 0.19329999387264252,
        "Xl": 0.14419999718666077,
        "Tdop": 9.818300247192383,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.7925999760627747,
        "Tqopp": 0.0763000026345253,
        "S10": 0.021800000220537186,
        "S12": 0.27869999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33313885796815157,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 50098,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50098_3_ieeet1",
      "ports": {
        "bus": 50098,
        "speed": 22900,
        "vs": 22903,
        "efd": 22902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50098_3_tgov1",
      "ports": {
        "speed": 22900,
        "pmech": 22901
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09052686393260956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50098_3_ieeest",
      "ports": {
        "input": 22900,
        "output": 22903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50098_4_genrou",
      "ports": {
        "bus": 50098,
        "pmech": 22905,
        "efd": 22906,
        "speed": 22904
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.481212615966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0532000064849854,
        "Xdp": 0.2669999897480011,
        "Xdpp": 0.19329999387264252,
        "Xq": 1.9515999555587769,
        "Xqp": 0.30790001153945923,
        "Xqpp": 0.19329999387264252,
        "Xl": 0.14419999718666077,
        "Tdop": 9.818300247192383,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.7925999760627747,
        "Tqopp": 0.0763000026345253,
        "S10": 0.021800000220537186,
        "S12": 0.27869999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.510316226631403,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 50098,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50098_4_ieeet1",
      "ports": {
        "bus": 50098,
        "speed": 22904,
        "vs": 22907,
        "efd": 22906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50098_4_tgov1",
      "ports": {
        "speed": 22904,
        "pmech": 22905
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4104120135307312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50098_4_ieeest",
      "ports": {
        "input": 22904,
        "output": 22907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50106_1_genrou",
      "ports": {
        "bus": 50106,
        "pmech": 22909,
        "efd": 22910,
        "speed": 22908
      },
      "params": {
        "mva": 30.0,
        "H": 4.012320041656494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8889000415802002,
        "Xdp": 0.17010000348091125,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.7984999418258667,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09149999916553497,
        "Tdop": 4.6350998878479,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.080899953842163,
        "Tqopp": 0.06040000170469284,
        "S10": 0.16830000281333923,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.947433412075043,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 50106,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "50106_1_ieeet1",
      "ports": {
        "bus": 50106,
        "speed": 22908,
        "vs": 22911,
        "efd": 22910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50106_1_tgov1",
      "ports": {
        "speed": 22908,
        "pmech": 22909
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1982477754354477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50106_1_ieeest",
      "ports": {
        "input": 22908,
        "output": 22911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50109_1_genrou",
      "ports": {
        "bus": 50109,
        "pmech": 22913,
        "efd": 22914,
        "speed": 22912
      },
      "params": {
        "mva": 77.63999938964844,
        "H": 3.024569511413574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2592999935150146,
        "Xdp": 0.18930000066757202,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.2115999460220337,
        "Xqp": 0.2386000007390976,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10189999639987946,
        "Tdop": 8.219099998474121,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.3293999433517456,
        "Tqopp": 0.05420000106096268,
        "S10": 0.04989999905228615,
        "S12": 0.33480000495910645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.87137347459793,
        "pmax": 64.70000147819519,
        "qmin": -7.893399894237518,
        "qmax": 30.150198936462402,
        "regulated": 50109,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "50109_1_ieeet1",
      "ports": {
        "bus": 50109,
        "speed": 22912,
        "vs": 22915,
        "efd": 22914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50109_1_tgov1",
      "ports": {
        "speed": 22912,
        "pmech": 22913
      },
      "params": {
        "Trate": 77.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2559424638748169,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50109_1_ieeest",
      "ports": {
        "input": 22912,
        "output": 22915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50114_1_genrou",
      "ports": {
        "bus": 50114,
        "pmech": 22917,
        "efd": 22918,
        "speed": 22916
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.6965906620025635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5836999416351318,
        "Xdp": 0.3127000033855438,
        "Xdpp": 0.22529999911785126,
        "Xq": 1.5140000581741333,
        "Xqp": 0.6664000153541565,
        "Xqpp": 0.22529999911785126,
        "Xl": 0.16910000145435333,
        "Tdop": 9.214500427246094,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.8454999923706055,
        "Tqopp": 0.07750000059604645,
        "S10": 0.027799999341368675,
        "S12": 0.2906999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7463345304131508,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 50114,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50114_1_ieeet1",
      "ports": {
        "bus": 50114,
        "speed": 22916,
        "vs": 22919,
        "efd": 22918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50114_1_tgov1",
      "ports": {
        "speed": 22916,
        "pmech": 22917
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.41463029384613037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50114_1_ieeest",
      "ports": {
        "input": 22916,
        "output": 22919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50114_2_genrou",
      "ports": {
        "bus": 50114,
        "pmech": 22921,
        "efd": 22922,
        "speed": 22920
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.6965906620025635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5836999416351318,
        "Xdp": 0.3127000033855438,
        "Xdpp": 0.22529999911785126,
        "Xq": 1.5140000581741333,
        "Xqp": 0.6664000153541565,
        "Xqpp": 0.22529999911785126,
        "Xl": 0.16910000145435333,
        "Tdop": 9.214500427246094,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.8454999923706055,
        "Tqopp": 0.07750000059604645,
        "S10": 0.027799999341368675,
        "S12": 0.2906999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4146423190832138,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 50114,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50114_2_ieeet1",
      "ports": {
        "bus": 50114,
        "speed": 22920,
        "vs": 22923,
        "efd": 22922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50114_2_tgov1",
      "ports": {
        "speed": 22920,
        "pmech": 22921
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.2303568571805954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50114_2_ieeest",
      "ports": {
        "input": 22920,
        "output": 22923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50114_3_genrou",
      "ports": {
        "bus": 50114,
        "pmech": 22925,
        "efd": 22926,
        "speed": 22924
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.6965906620025635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5836999416351318,
        "Xdp": 0.3127000033855438,
        "Xdpp": 0.22529999911785126,
        "Xq": 1.5140000581741333,
        "Xqp": 0.6664000153541565,
        "Xqpp": 0.22529999911785126,
        "Xl": 0.16910000145435333,
        "Tdop": 9.214500427246094,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.8454999923706055,
        "Tqopp": 0.07750000059604645,
        "S10": 0.027799999341368675,
        "S12": 0.2906999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6335581187158823,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 50114,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50114_3_ieeet1",
      "ports": {
        "bus": 50114,
        "speed": 22924,
        "vs": 22927,
        "efd": 22926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50114_3_tgov1",
      "ports": {
        "speed": 22924,
        "pmech": 22925
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.35197675228118896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50114_3_ieeest",
      "ports": {
        "input": 22924,
        "output": 22927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "50114_4_genrou",
      "ports": {
        "bus": 50114,
        "pmech": 22929,
        "efd": 22930,
        "speed": 22928
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.6965906620025635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5836999416351318,
        "Xdp": 0.3127000033855438,
        "Xdpp": 0.22529999911785126,
        "Xq": 1.5140000581741333,
        "Xqp": 0.6664000153541565,
        "Xqpp": 0.22529999911785126,
        "Xl": 0.16910000145435333,
        "Tdop": 9.214500427246094,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.8454999923706055,
        "Tqopp": 0.07750000059604645,
        "S10": 0.027799999341368675,
        "S12": 0.2906999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2578102517873049,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 50114,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "50114_4_ieeet1",
      "ports": {
        "bus": 50114,
        "speed": 22928,
        "vs": 22931,
        "efd": 22930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "50114_4_tgov1",
      "ports": {
        "speed": 22928,
        "pmech": 22929
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.14322791993618011,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "50114_4_ieeest",
      "ports": {
        "input": 22928,
        "output": 22931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51360_1",
      "ports": {
        "bus": 51360
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 16.45403951406479,
        "pmax": 85.50000190734863,
        "qmin": -12.31200024485588,
        "qmax": 18.211500346660614,
        "regulated": 51360,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51366_1",
      "ports": {
        "bus": 51366
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8330764248967171,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 51366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51366_2",
      "ports": {
        "bus": 51366
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8577816188335419,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 51366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51367_2",
      "ports": {
        "bus": 51367
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.23012624587863684,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 51367,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51387_1_genrou",
      "ports": {
        "bus": 51387,
        "pmech": 22933,
        "efd": 22934,
        "speed": 22932
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 5.197102069854736,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1208999156951904,
        "Xdp": 0.323199987411499,
        "Xdpp": 0.23260000348091125,
        "Xq": 2.014699935913086,
        "Xqp": 0.785099983215332,
        "Xqpp": 0.23260000348091125,
        "Xl": 0.17479999363422394,
        "Tdop": 7.78249979019165,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.59170001745224,
        "Tqopp": 0.05009999871253967,
        "S10": 0.07500000298023224,
        "S12": 0.38510000705718994
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8841633573174477,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 51387,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "51387_1_ieeet1",
      "ports": {
        "bus": 51387,
        "speed": 22932,
        "vs": 22935,
        "efd": 22934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.27880001068115234,
        "Kf": 0.08940000087022781,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6145999431610107,
        "E2": 2.1528000831604004,
        "Se1": 0.5471000075340271,
        "Se2": 0.8621000051498413,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51387_1_tgov1",
      "ports": {
        "speed": 22932,
        "pmech": 22933
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08722978085279465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51387_1_ieeest",
      "ports": {
        "input": 22932,
        "output": 22935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51395_1_genrou",
      "ports": {
        "bus": 51395,
        "pmech": 22937,
        "efd": 22938,
        "speed": 22936
      },
      "params": {
        "mva": 30.0,
        "H": 4.887853622436523,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3092000484466553,
        "Xdp": 0.5024999976158142,
        "Xdpp": 0.35830000042915344,
        "Xq": 2.190200090408325,
        "Xqp": 0.5971999764442444,
        "Xqpp": 0.35830000042915344,
        "Xl": 0.27239999175071716,
        "Tdop": 6.296599864959717,
        "Tdopp": 0.03629999980330467,
        "Tqop": 1.0880999565124512,
        "Tqopp": 0.05090000107884407,
        "S10": 0.046799998730421066,
        "S12": 0.3287000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.815788060426712,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 51395,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "51395_1_ieeet1",
      "ports": {
        "bus": 51395,
        "speed": 22936,
        "vs": 22939,
        "efd": 22938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51395_1_tgov1",
      "ports": {
        "speed": 22936,
        "pmech": 22937
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.36052626371383667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51395_1_ieeest",
      "ports": {
        "input": 22936,
        "output": 22939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51400_1_genrou",
      "ports": {
        "bus": 51400,
        "pmech": 22941,
        "efd": 22942,
        "speed": 22940
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3685243893414736,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51400,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "51400_1_ieeet1",
      "ports": {
        "bus": 51400,
        "speed": 22940,
        "vs": 22943,
        "efd": 22942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51400_1_tgov1",
      "ports": {
        "speed": 22940,
        "pmech": 22941
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.16163350641727448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51400_1_ieeest",
      "ports": {
        "input": 22940,
        "output": 22943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51400_2_genrou",
      "ports": {
        "bus": 51400,
        "pmech": 22945,
        "efd": 22946,
        "speed": 22944
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23386981338262558,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51400,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "51400_2_ieeet1",
      "ports": {
        "bus": 51400,
        "speed": 22944,
        "vs": 22947,
        "efd": 22946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51400_2_tgov1",
      "ports": {
        "speed": 22944,
        "pmech": 22945
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.10257448256015778,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51400_2_ieeest",
      "ports": {
        "input": 22944,
        "output": 22947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51401_1_genrou",
      "ports": {
        "bus": 51401,
        "pmech": 22949,
        "efd": 22950,
        "speed": 22948
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7828515954315662,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51401,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "51401_1_ieeet1",
      "ports": {
        "bus": 51401,
        "speed": 22948,
        "vs": 22951,
        "efd": 22950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51401_1_tgov1",
      "ports": {
        "speed": 22948,
        "pmech": 22949
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.3433559536933899,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51401_1_ieeest",
      "ports": {
        "input": 22948,
        "output": 22951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51401_2_genrou",
      "ports": {
        "bus": 51401,
        "pmech": 22953,
        "efd": 22954,
        "speed": 22952
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.526382215321064,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51401,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "51401_2_ieeet1",
      "ports": {
        "bus": 51401,
        "speed": 22952,
        "vs": 22955,
        "efd": 22954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51401_2_tgov1",
      "ports": {
        "speed": 22952,
        "pmech": 22953
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.23086939752101898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51401_2_ieeest",
      "ports": {
        "input": 22952,
        "output": 22955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51402_1_genrou",
      "ports": {
        "bus": 51402,
        "pmech": 22957,
        "efd": 22958,
        "speed": 22956
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6509155500680208,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51402,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "51402_1_ieeet1",
      "ports": {
        "bus": 51402,
        "speed": 22956,
        "vs": 22959,
        "efd": 22958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51402_1_tgov1",
      "ports": {
        "speed": 22956,
        "pmech": 22957
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.2854892909526825,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51402_1_ieeest",
      "ports": {
        "input": 22956,
        "output": 22959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51402_2_genrou",
      "ports": {
        "bus": 51402,
        "pmech": 22961,
        "efd": 22962,
        "speed": 22960
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.396007537841797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3877999782562256,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.3313000202178955,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.889800071716309,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.9304999709129333,
        "Tqopp": 0.06210000067949295,
        "S10": 0.12549999356269836,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6876629311591387,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 51402,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "51402_2_ieeet1",
      "ports": {
        "bus": 51402,
        "speed": 22960,
        "vs": 22963,
        "efd": 22962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08820000290870667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1242001056671143,
        "E2": 2.8322999477386475,
        "Se1": 0.16699999570846558,
        "Se2": 0.43549999594688416,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51402_2_tgov1",
      "ports": {
        "speed": 22960,
        "pmech": 22961
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.30160656571388245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51402_2_ieeest",
      "ports": {
        "input": 22960,
        "output": 22963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51406_1",
      "ports": {
        "bus": 51406
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2951387083157897,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 51406,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51406_2",
      "ports": {
        "bus": 51406
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7341722957789898,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 51406,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51407_1",
      "ports": {
        "bus": 51407
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.21437250543385744,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 51407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51407_2",
      "ports": {
        "bus": 51407
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5111342761665583,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 51407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51411_1_genrou",
      "ports": {
        "bus": 51411,
        "pmech": 22965,
        "efd": 22966,
        "speed": 22964
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.375763893127441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.038699984550476,
        "Xdp": 0.19619999825954437,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.00600004196167,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.10570000112056732,
        "Tdop": 7.206900119781494,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.8705000281333923,
        "Tqopp": 0.052799999713897705,
        "S10": 0.19990000128746033,
        "S12": 0.6345999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.994283240288496,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51411_1_ieeet1",
      "ports": {
        "bus": 51411,
        "speed": 22964,
        "vs": 22967,
        "efd": 22966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51411_1_tgov1",
      "ports": {
        "speed": 22964,
        "pmech": 22965
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.41428467631340027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51411_1_ieeest",
      "ports": {
        "input": 22964,
        "output": 22967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51411_2_genrou",
      "ports": {
        "bus": 51411,
        "pmech": 22969,
        "efd": 22970,
        "speed": 22968
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.375763893127441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.038699984550476,
        "Xdp": 0.19619999825954437,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.00600004196167,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.10570000112056732,
        "Tdop": 7.206900119781494,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.8705000281333923,
        "Tqopp": 0.052799999713897705,
        "S10": 0.19990000128746033,
        "S12": 0.6345999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5398222245275974,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51411_2_ieeet1",
      "ports": {
        "bus": 51411,
        "speed": 22968,
        "vs": 22971,
        "efd": 22970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
