        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51411_2_tgov1",
      "ports": {
        "speed": 22968,
        "pmech": 22969
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2249259203672409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51411_2_ieeest",
      "ports": {
        "input": 22968,
        "output": 22971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51412_1_genrou",
      "ports": {
        "bus": 51412,
        "pmech": 22973,
        "efd": 22974,
        "speed": 22972
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.375763893127441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.038699984550476,
        "Xdp": 0.19619999825954437,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.00600004196167,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.10570000112056732,
        "Tdop": 7.206900119781494,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.8705000281333923,
        "Tqopp": 0.052799999713897705,
        "S10": 0.19990000128746033,
        "S12": 0.6345999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7583868689835072,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51412,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51412_1_ieeet1",
      "ports": {
        "bus": 51412,
        "speed": 22972,
        "vs": 22975,
        "efd": 22974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51412_1_tgov1",
      "ports": {
        "speed": 22972,
        "pmech": 22973
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.315994530916214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51412_1_ieeest",
      "ports": {
        "input": 22972,
        "output": 22975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51412_2_genrou",
      "ports": {
        "bus": 51412,
        "pmech": 22977,
        "efd": 22978,
        "speed": 22976
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.375763893127441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.038699984550476,
        "Xdp": 0.19619999825954437,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.00600004196167,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.10570000112056732,
        "Tdop": 7.206900119781494,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.8705000281333923,
        "Tqopp": 0.052799999713897705,
        "S10": 0.19990000128746033,
        "S12": 0.6345999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.89454660192132,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51412,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51412_2_ieeet1",
      "ports": {
        "bus": 51412,
        "speed": 22976,
        "vs": 22979,
        "efd": 22978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51412_2_tgov1",
      "ports": {
        "speed": 22976,
        "pmech": 22977
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.37272772192955017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51412_2_ieeest",
      "ports": {
        "input": 22976,
        "output": 22979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51413_1_genrou",
      "ports": {
        "bus": 51413,
        "pmech": 22981,
        "efd": 22982,
        "speed": 22980
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.4608345031738281,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4337999820709229,
        "Xdp": 0.18549999594688416,
        "Xdpp": 0.13619999587535858,
        "Xq": 1.3741999864578247,
        "Xqp": 0.3628000020980835,
        "Xqpp": 0.13619999587535858,
        "Xl": 0.09989999979734421,
        "Tdop": 4.372799873352051,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.742900013923645,
        "Tqopp": 0.06790000200271606,
        "S10": 0.02710000053048134,
        "S12": 0.28929999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16428784001618624,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 51413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51413_1_ieeet1",
      "ports": {
        "bus": 51413,
        "speed": 22980,
        "vs": 22983,
        "efd": 22982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51413_1_tgov1",
      "ports": {
        "speed": 22980,
        "pmech": 22981
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11408877372741699,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51413_1_ieeest",
      "ports": {
        "input": 22980,
        "output": 22983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51417_1",
      "ports": {
        "bus": 51417
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.2085040099918842,
        "pmax": 3.999999910593033,
        "qmin": -0.5760000087320805,
        "qmax": 0.851999968290329,
        "regulated": 51417,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51419_1_genrou",
      "ports": {
        "bus": 51419,
        "pmech": 22985,
        "efd": 22986,
        "speed": 22984
      },
      "params": {
        "mva": 15.600000381469727,
        "H": 2.998136520385742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8183000087738037,
        "Xdp": 0.17579999566078186,
        "Xdpp": 0.10029999911785126,
        "Xq": 1.738700032234192,
        "Xqp": 0.3682999908924103,
        "Xqpp": 0.10029999911785126,
        "Xl": 0.07559999823570251,
        "Tdop": 5.526100158691406,
        "Tdopp": 0.060600001364946365,
        "Tqop": 1.3365000486373901,
        "Tqopp": 0.08839999884366989,
        "S10": 0.15489999949932098,
        "S12": 0.711899995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.419329084455967,
        "pmax": 12.999999523162842,
        "qmin": -1.4430000446736813,
        "qmax": 6.616999953985214,
        "regulated": 51419,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51419_1_ieeet1",
      "ports": {
        "bus": 51419,
        "speed": 22984,
        "vs": 22987,
        "efd": 22986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51419_1_tgov1",
      "ports": {
        "speed": 22984,
        "pmech": 22985
      },
      "params": {
        "Trate": 15.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891938,
        "Pvmin": 0.09098263084888458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51419_1_ieeest",
      "ports": {
        "input": 22984,
        "output": 22987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51421_2",
      "ports": {
        "bus": 51421
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5526951514184475,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51421,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51422_1",
      "ports": {
        "bus": 51422
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.9409422054886818,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51422,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51422_2",
      "ports": {
        "bus": 51422
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3559730714187026,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51422,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51434_1",
      "ports": {
        "bus": 51434
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6299729924649,
        "pmax": 3.999999910593033,
        "qmin": -0.5760000087320805,
        "qmax": 0.851999968290329,
        "regulated": 51434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51438_1",
      "ports": {
        "bus": 51438
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.161485075950623,
        "pmax": 20.000000298023224,
        "qmin": -2.879999950528145,
        "qmax": 4.259999841451645,
        "regulated": 51438,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Genrou",
      "id": "51443_1_genrou",
      "ports": {
        "bus": 51443,
        "pmech": 22989,
        "efd": 22990,
        "speed": 22988
      },
      "params": {
        "mva": 257.6000061035156,
        "H": 5.511341094970703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8667999505996704,
        "Xdp": 0.17739999294281006,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.777899980545044,
        "Xqp": 0.27219998836517334,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 6.170100212097168,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.7391999959945679,
        "Tqopp": 0.07370000332593918,
        "S10": 0.15129999816417694,
        "S12": 0.6373999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.237576723098755,
        "pmax": 214.66667652130127,
        "qmin": -23.82799983024597,
        "qmax": 109.26532745361328,
        "regulated": 51441,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51443_1_ieeet1",
      "ports": {
        "bus": 51443,
        "speed": 22988,
        "vs": 22991,
        "efd": 22990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51443_1_tgov1",
      "ports": {
        "speed": 22988,
        "pmech": 22989
      },
      "params": {
        "Trate": 257.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1523197889328003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51443_1_ieeest",
      "ports": {
        "input": 22988,
        "output": 22991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51444_1_genrou",
      "ports": {
        "bus": 51444,
        "pmech": 22993,
        "efd": 22994,
        "speed": 22992
      },
      "params": {
        "mva": 257.6000061035156,
        "H": 5.511341094970703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8667999505996704,
        "Xdp": 0.17739999294281006,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.777899980545044,
        "Xqp": 0.27219998836517334,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 6.170100212097168,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.7391999959945679,
        "Tqopp": 0.07370000332593918,
        "S10": 0.15129999816417694,
        "S12": 0.6373999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.7366087436676,
        "pmax": 214.66667652130127,
        "qmin": -23.82799983024597,
        "qmax": 109.26532745361328,
        "regulated": 51444,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "51444_1_ieeet1",
      "ports": {
        "bus": 51444,
        "speed": 22992,
        "vs": 22995,
        "efd": 22994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51444_1_tgov1",
      "ports": {
        "speed": 22992,
        "pmech": 22993
      },
      "params": {
        "Trate": 257.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35612037777900696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51444_1_ieeest",
      "ports": {
        "input": 22992,
        "output": 22995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51445_1_genrou",
      "ports": {
        "bus": 51445,
        "pmech": 22997,
        "efd": 22998,
        "speed": 22996
      },
      "params": {
        "mva": 257.6000061035156,
        "H": 5.511341094970703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8667999505996704,
        "Xdp": 0.17739999294281006,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.777899980545044,
        "Xqp": 0.27219998836517334,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 6.170100212097168,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.7391999959945679,
        "Tqopp": 0.07370000332593918,
        "S10": 0.15129999816417694,
        "S12": 0.6373999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.281139969825745,
        "pmax": 214.66667652130127,
        "qmin": -23.82799983024597,
        "qmax": 109.26532745361328,
        "regulated": 51441,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51445_1_ieeet1",
      "ports": {
        "bus": 51445,
        "speed": 22996,
        "vs": 22999,
        "efd": 22998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51445_1_tgov1",
      "ports": {
        "speed": 22996,
        "pmech": 22997
      },
      "params": {
        "Trate": 257.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17189882695674896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51445_1_ieeest",
      "ports": {
        "input": 22996,
        "output": 22999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51448_2",
      "ports": {
        "bus": 51448
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.9285676293075085,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51448,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51448_3",
      "ports": {
        "bus": 51448
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.30383183620870113,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51448,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51448_4",
      "ports": {
        "bus": 51448
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8079518564045429,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51448,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51448_5",
      "ports": {
        "bus": 51448
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5208222661167383,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51448,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51450_1",
      "ports": {
        "bus": 51450
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.48642985522747,
        "pmax": 11.20000034570694,
        "qmin": -1.6127999871969223,
        "qmax": 2.385599911212921,
        "regulated": 51450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51454_1_genrou",
      "ports": {
        "bus": 51454,
        "pmech": 23001,
        "efd": 23002,
        "speed": 23000
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2274030596017838,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51454,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51454_1_ieeet1",
      "ports": {
        "bus": 51454,
        "speed": 23000,
        "vs": 23003,
        "efd": 23002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51454_1_tgov1",
      "ports": {
        "speed": 23000,
        "pmech": 23001
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3908926844596863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51454_1_ieeest",
      "ports": {
        "input": 23000,
        "output": 23003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51454_2_genrou",
      "ports": {
        "bus": 51454,
        "pmech": 23005,
        "efd": 23006,
        "speed": 23004
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9881461970508099,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51454,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51454_2_ieeet1",
      "ports": {
        "bus": 51454,
        "speed": 23004,
        "vs": 23007,
        "efd": 23006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51454_2_tgov1",
      "ports": {
        "speed": 23004,
        "pmech": 23005
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31469622254371643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51454_2_ieeest",
      "ports": {
        "input": 23004,
        "output": 23007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51455_1_genrou",
      "ports": {
        "bus": 51455,
        "pmech": 23009,
        "efd": 23010,
        "speed": 23008
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.504992064088583,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51455,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51455_1_ieeet1",
      "ports": {
        "bus": 51455,
        "speed": 23008,
        "vs": 23011,
        "efd": 23010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51455_1_tgov1",
      "ports": {
        "speed": 23008,
        "pmech": 23009
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16082549095153809,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51455_1_ieeest",
      "ports": {
        "input": 23008,
        "output": 23011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51456_1_genrou",
      "ports": {
        "bus": 51456,
        "pmech": 23013,
        "efd": 23014,
        "speed": 23012
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4819160792976618,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51456,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "51456_1_ieeet1",
      "ports": {
        "bus": 51456,
        "speed": 23012,
        "vs": 23015,
        "efd": 23014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51456_1_tgov1",
      "ports": {
        "speed": 23012,
        "pmech": 23013
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15347644686698914,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51456_1_ieeest",
      "ports": {
        "input": 23012,
        "output": 23015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51456_2_genrou",
      "ports": {
        "bus": 51456,
        "pmech": 23017,
        "efd": 23018,
        "speed": 23016
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5387400276958942,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51456,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "51456_2_ieeet1",
      "ports": {
        "bus": 51456,
        "speed": 23016,
        "vs": 23019,
        "efd": 23018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51456_2_tgov1",
      "ports": {
        "speed": 23016,
        "pmech": 23017
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17157325148582458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51456_2_ieeest",
      "ports": {
        "input": 23016,
        "output": 23019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51457_1_genrou",
      "ports": {
        "bus": 51457,
        "pmech": 23021,
        "efd": 23022,
        "speed": 23020
      },
      "params": {
        "mva": 3.140000104904175,
        "H": 4.877309799194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.7910000085830688,
        "Xqp": 0.5774000287055969,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 6.166299819946289,
        "Tdopp": 0.042100001126527786,
        "Tqop": 1.010599970817566,
        "Tqopp": 0.056299999356269836,
        "S10": 0.1931000053882599,
        "S12": 0.6209999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4851255100220442,
        "pmax": 2.616666629910469,
        "qmin": -0.3192333271726966,
        "qmax": 1.2193666771054268,
        "regulated": 51457,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51457_1_ieeet1",
      "ports": {
        "bus": 51457,
        "speed": 23020,
        "vs": 23023,
        "efd": 23022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51457_1_tgov1",
      "ports": {
        "speed": 23020,
        "pmech": 23021
      },
      "params": {
        "Trate": 3.140000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15449856221675873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51457_1_ieeest",
      "ports": {
        "input": 23020,
        "output": 23023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51463_1_genrou",
      "ports": {
        "bus": 51463,
        "pmech": 23025,
        "efd": 23026,
        "speed": 23024
      },
      "params": {
        "mva": 38.279998779296875,
        "H": 5.240240573883057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6178998947143555,
        "Xdp": 0.18389999866485596,
        "Xdpp": 0.14880000054836273,
        "Xq": 2.3838999271392822,
        "Xqp": 0.33880001306533813,
        "Xqpp": 0.14880000054836273,
        "Xl": 0.11420000344514847,
        "Tdop": 6.382400035858154,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.09350000321865082,
        "S10": 0.15880000591278076,
        "S12": 0.5950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.130996465682983,
        "pmax": 31.90000057220459,
        "qmin": -3.5408999770879745,
        "qmax": 16.23709946870804,
        "regulated": 51463,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51463_1_ieeet1",
      "ports": {
        "bus": 51463,
        "speed": 23024,
        "vs": 23027,
        "efd": 23026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51463_1_tgov1",
      "ports": {
        "speed": 23024,
        "pmech": 23025
      },
      "params": {
        "Trate": 38.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333374855205,
        "Pvmin": 0.23853178322315216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51463_1_ieeest",
      "ports": {
        "input": 23024,
        "output": 23027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51466_1",
      "ports": {
        "bus": 51466
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.194335758686066,
        "pmax": 50.40000081062317,
        "qmin": -7.257600128650665,
        "qmax": 10.735200345516205,
        "regulated": 51466,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51475_1_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23029,
        "efd": 23030,
        "speed": 23028
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.971357345581055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8554999828338623,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.22660000622272491,
        "Xq": 1.767300009727478,
        "Xqp": 0.565500020980835,
        "Xqpp": 0.22660000622272491,
        "Xl": 0.17010000348091125,
        "Tdop": 9.465999603271484,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0994999408721924,
        "Tqopp": 0.06210000067949295,
        "S10": 0.03449999913573265,
        "S12": 0.30399999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4323398694396019,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_1_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23028,
        "vs": 23031,
        "efd": 23030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10779999941587448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7827999591827393,
        "E2": 3.710400104522705,
        "Se1": 0.1665000021457672,
        "Se2": 0.43479999899864197,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_1_tgov1",
      "ports": {
        "speed": 23028,
        "pmech": 23029
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.20015734434127808,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_1_ieeest",
      "ports": {
        "input": 23028,
        "output": 23031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51475_2_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23033,
        "efd": 23034,
        "speed": 23032
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.971357345581055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8554999828338623,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.22660000622272491,
        "Xq": 1.767300009727478,
        "Xqp": 0.565500020980835,
        "Xqpp": 0.22660000622272491,
        "Xl": 0.17010000348091125,
        "Tdop": 9.465999603271484,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0994999408721924,
        "Tqopp": 0.06210000067949295,
        "S10": 0.03449999913573265,
        "S12": 0.30399999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5065360572189093,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_2_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23032,
        "vs": 23035,
        "efd": 23034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10779999941587448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7827999591827393,
        "E2": 3.710400104522705,
        "Se1": 0.1665000021457672,
        "Se2": 0.43479999899864197,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_2_tgov1",
      "ports": {
        "speed": 23032,
        "pmech": 23033
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.23450742661952972,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_2_ieeest",
      "ports": {
        "input": 23032,
        "output": 23035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51475_3_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23037,
        "efd": 23038,
        "speed": 23036
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.119506597518921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4320000410079956,
        "Xdp": 0.29109999537467957,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.3725999593734741,
        "Xqp": 0.5958999991416931,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1573999971151352,
        "Tdop": 5.244500160217285,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.4973000288009644,
        "Tqopp": 0.041600000113248825,
        "S10": 0.1307000070810318,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5385953933000565,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_3_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23036,
        "vs": 23039,
        "efd": 23038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_3_tgov1",
      "ports": {
        "speed": 23036,
        "pmech": 23037
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22441473603248596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_3_ieeest",
      "ports": {
        "input": 23036,
        "output": 23039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51475_4_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23041,
        "efd": 23042,
        "speed": 23040
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.119506597518921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4320000410079956,
        "Xdp": 0.29109999537467957,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.3725999593734741,
        "Xqp": 0.5958999991416931,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1573999971151352,
        "Tdop": 5.244500160217285,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.4973000288009644,
        "Tqopp": 0.041600000113248825,
        "S10": 0.1307000070810318,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.928892195224762,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_4_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23040,
        "vs": 23043,
        "efd": 23042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_4_tgov1",
      "ports": {
        "speed": 23040,
        "pmech": 23041
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3870384097099304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_4_ieeest",
      "ports": {
        "input": 23040,
        "output": 23043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51475_5_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23045,
        "efd": 23046,
        "speed": 23044
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.119506597518921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4320000410079956,
        "Xdp": 0.29109999537467957,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.3725999593734741,
        "Xqp": 0.5958999991416931,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1573999971151352,
        "Tdop": 5.244500160217285,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.4973000288009644,
        "Tqopp": 0.041600000113248825,
        "S10": 0.1307000070810318,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44000549241900444,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_5_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23044,
        "vs": 23047,
        "efd": 23046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_5_tgov1",
      "ports": {
        "speed": 23044,
        "pmech": 23045
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.18333561718463898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_5_ieeest",
      "ports": {
        "input": 23044,
        "output": 23047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51475_6_genrou",
      "ports": {
        "bus": 51475,
        "pmech": 23049,
        "efd": 23050,
        "speed": 23048
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.119506597518921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4320000410079956,
        "Xdp": 0.29109999537467957,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.3725999593734741,
        "Xqp": 0.5958999991416931,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1573999971151352,
        "Tdop": 5.244500160217285,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.4973000288009644,
        "Tqopp": 0.041600000113248825,
        "S10": 0.1307000070810318,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6533593870699406,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51475_6_ieeet1",
      "ports": {
        "bus": 51475,
        "speed": 23048,
        "vs": 23051,
        "efd": 23050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51475_6_tgov1",
      "ports": {
        "speed": 23048,
        "pmech": 23049
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2722330689430237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51475_6_ieeest",
      "ports": {
        "input": 23048,
        "output": 23051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51477_6_genrou",
      "ports": {
        "bus": 51477,
        "pmech": 23053,
        "efd": 23054,
        "speed": 23052
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.171898365020752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.644700050354004,
        "Xdp": 0.29589998722076416,
        "Xdpp": 0.2134999930858612,
        "Xq": 1.5707999467849731,
        "Xqp": 0.6376000046730042,
        "Xqpp": 0.2134999930858612,
        "Xl": 0.1599999964237213,
        "Tdop": 8.459500312805176,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.388200044631958,
        "Tqopp": 0.061000000685453415,
        "S10": 0.1597999930381775,
        "S12": 0.5544999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6398910656571388,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51477,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51477_6_ieeet1",
      "ports": {
        "bus": 51477,
        "speed": 23052,
        "vs": 23055,
        "efd": 23054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51477_6_tgov1",
      "ports": {
        "speed": 23052,
        "pmech": 23053
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.26662126183509827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51477_6_ieeest",
      "ports": {
        "input": 23052,
        "output": 23055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51481_1_genrou",
      "ports": {
        "bus": 51481,
        "pmech": 23057,
        "efd": 23058,
        "speed": 23056
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.6413357257843018,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.165800094604492,
        "Xdp": 0.4860999882221222,
        "Xdpp": 0.21469999849796295,
        "Xq": 2.05649995803833,
        "Xqp": 0.22599999606609344,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16089999675750732,
        "Tdop": 5.73199987411499,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.88919997215271,
        "Tqopp": 0.07119999825954437,
        "S10": 0.06480000168085098,
        "S12": 0.3644999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23718783631920815,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51481,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "51481_1_ieeet1",
      "ports": {
        "bus": 51481,
        "speed": 23056,
        "vs": 23059,
        "efd": 23058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51481_1_tgov1",
      "ports": {
        "speed": 23056,
        "pmech": 23057
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.10980918258428574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51481_1_ieeest",
      "ports": {
        "input": 23056,
        "output": 23059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51481_2_genrou",
      "ports": {
        "bus": 51481,
        "pmech": 23061,
        "efd": 23062,
        "speed": 23060
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.6413357257843018,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.165800094604492,
        "Xdp": 0.4860999882221222,
        "Xdpp": 0.21469999849796295,
        "Xq": 2.05649995803833,
        "Xqp": 0.22599999606609344,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16089999675750732,
        "Tdop": 5.73199987411499,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.88919997215271,
        "Tqopp": 0.07119999825954437,
        "S10": 0.06480000168085098,
        "S12": 0.3644999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8499700576066971,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51481,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "51481_2_ieeet1",
      "ports": {
        "bus": 51481,
        "speed": 23060,
        "vs": 23063,
        "efd": 23062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51481_2_tgov1",
      "ports": {
        "speed": 23060,
        "pmech": 23061
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.39350464940071106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51481_2_ieeest",
      "ports": {
        "input": 23060,
        "output": 23063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51482_1_genrou",
      "ports": {
        "bus": 51482,
        "pmech": 23065,
        "efd": 23066,
        "speed": 23064
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.6413357257843018,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.165800094604492,
        "Xdp": 0.4860999882221222,
        "Xdpp": 0.21469999849796295,
        "Xq": 2.05649995803833,
        "Xqp": 0.22599999606609344,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16089999675750732,
        "Tdop": 5.73199987411499,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.88919997215271,
        "Tqopp": 0.07119999825954437,
        "S10": 0.06480000168085098,
        "S12": 0.3644999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6355104967951775,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51482,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "51482_1_ieeet1",
      "ports": {
        "bus": 51482,
        "speed": 23064,
        "vs": 23067,
        "efd": 23066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51482_1_tgov1",
      "ports": {
        "speed": 23064,
        "pmech": 23065
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2942178249359131,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51482_1_ieeest",
      "ports": {
        "input": 23064,
        "output": 23067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51490_1",
      "ports": {
        "bus": 51490
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.2562530115246773,
        "pmax": 3.799999877810478,
        "qmin": -0.5472000222653151,
        "qmax": 0.8093999698758125,
        "regulated": 51490,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51491_1",
      "ports": {
        "bus": 51491
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.661268949508667,
        "pmax": 11.500000208616257,
        "qmin": -1.655999943614006,
        "qmax": 2.4495000019669533,
        "regulated": 51491,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51501_1_genrou",
      "ports": {
        "bus": 51501,
        "pmech": 23069,
        "efd": 23070,
        "speed": 23068
      },
      "params": {
        "mva": 244.8000030517578,
        "H": 3.9578518867492676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9773000478744507,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.164000004529953,
        "Xq": 1.8669999837875366,
        "Xqp": 0.2745000123977661,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12630000710487366,
        "Tdop": 7.293000221252441,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.4735000133514404,
        "Tqopp": 0.04360000044107437,
        "S10": 0.19300000369548798,
        "S12": 0.6534000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.705294132232666,
        "pmax": 203.99999618530273,
        "qmin": -22.643999755382538,
        "qmax": 103.83599996566772,
        "regulated": 51498,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "51501_1_ieeet1",
      "ports": {
        "bus": 51501,
        "speed": 23068,
        "vs": 23071,
        "efd": 23070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51501_1_tgov1",
      "ports": {
        "speed": 23068,
        "pmech": 23069
      },
      "params": {
        "Trate": 244.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13768503069877625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51501_1_ieeest",
      "ports": {
        "input": 23068,
        "output": 23071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51502_1_genrou",
      "ports": {
        "bus": 51502,
        "pmech": 23073,
        "efd": 23074,
        "speed": 23072
      },
      "params": {
        "mva": 244.8000030517578,
        "H": 3.9578518867492676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9773000478744507,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.164000004529953,
        "Xq": 1.8669999837875366,
        "Xqp": 0.2745000123977661,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12630000710487366,
        "Tdop": 7.293000221252441,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.4735000133514404,
        "Tqopp": 0.04360000044107437,
        "S10": 0.19300000369548798,
        "S12": 0.6534000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.43066811561584,
        "pmax": 203.99999618530273,
        "qmin": -22.643999755382538,
        "qmax": 103.83599996566772,
        "regulated": 51502,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "51502_1_ieeet1",
      "ports": {
        "bus": 51502,
        "speed": 23072,
        "vs": 23075,
        "efd": 23074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51502_1_tgov1",
      "ports": {
        "speed": 23072,
        "pmech": 23073
      },
      "params": {
        "Trate": 244.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38166120648384094,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51502_1_ieeest",
      "ports": {
        "input": 23072,
        "output": 23075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51505_1_genrou",
      "ports": {
        "bus": 51505,
        "pmech": 23077,
        "efd": 23078,
        "speed": 23076
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 4.068334102630615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3553999662399292,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.20880000293254852,
        "Xq": 1.301200032234192,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.20880000293254852,
        "Xl": 0.15629999339580536,
        "Tdop": 6.394999980926514,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.9546999931335449,
        "Tqopp": 0.04529999941587448,
        "S10": 0.04479999840259552,
        "S12": 0.3246999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2017447277903557,
        "pmax": 6.499999761581421,
        "qmin": -0.7930000312626362,
        "qmax": 3.029000014066696,
        "regulated": 51505,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51505_1_ieeet1",
      "ports": {
        "bus": 51505,
        "speed": 23076,
        "vs": 23079,
        "efd": 23078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51505_1_tgov1",
      "ports": {
        "speed": 23076,
        "pmech": 23077
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891936,
        "Pvmin": 0.2822749614715576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51505_1_ieeest",
      "ports": {
        "input": 23076,
        "output": 23079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51505_2_genrou",
      "ports": {
        "bus": 51505,
        "pmech": 23081,
        "efd": 23082,
        "speed": 23080
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 4.068334102630615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3553999662399292,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.20880000293254852,
        "Xq": 1.301200032234192,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.20880000293254852,
        "Xl": 0.15629999339580536,
        "Tdop": 6.394999980926514,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.9546999931335449,
        "Tqopp": 0.04529999941587448,
        "S10": 0.04479999840259552,
        "S12": 0.3246999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1363554522395134,
        "pmax": 6.499999761581421,
        "qmin": -0.7930000312626362,
        "qmax": 3.029000014066696,
        "regulated": 51505,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51505_2_ieeet1",
      "ports": {
        "bus": 51505,
        "speed": 23080,
        "vs": 23083,
        "efd": 23082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51505_2_tgov1",
      "ports": {
        "speed": 23080,
        "pmech": 23081
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891936,
        "Pvmin": 0.27389171719551086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51505_2_ieeest",
      "ports": {
        "input": 23080,
        "output": 23083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51507_1_genrou",
      "ports": {
        "bus": 51507,
        "pmech": 23085,
        "efd": 23086,
        "speed": 23084
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 5.819580554962158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.38760000467300415,
        "Xdpp": 0.2777999937534332,
        "Xq": 1.6979999542236328,
        "Xqp": 0.7143999934196472,
        "Xqpp": 0.2777999937534332,
        "Xl": 0.20990000665187836,
        "Tdop": 6.963099956512451,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.045199990272522,
        "Tqopp": 0.0575999990105629,
        "S10": 0.09709999710321426,
        "S12": 0.4293000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6939246319234371,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 51507,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51507_1_ieeet1",
      "ports": {
        "bus": 51507,
        "speed": 23084,
        "vs": 23087,
        "efd": 23086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51507_1_tgov1",
      "ports": {
        "speed": 23084,
        "pmech": 23085
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.2514219582080841,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51507_1_ieeest",
      "ports": {
        "input": 23084,
        "output": 23087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51507_2_genrou",
      "ports": {
        "bus": 51507,
        "pmech": 23089,
        "efd": 23090,
        "speed": 23088
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 5.819580554962158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.38760000467300415,
        "Xdpp": 0.2777999937534332,
        "Xq": 1.6979999542236328,
        "Xqp": 0.7143999934196472,
        "Xqpp": 0.2777999937534332,
        "Xl": 0.20990000665187836,
        "Tdop": 6.963099956512451,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.045199990272522,
        "Tqopp": 0.0575999990105629,
        "S10": 0.09709999710321426,
        "S12": 0.4293000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1151829734444618,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 51507,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51507_2_ieeet1",
      "ports": {
        "bus": 51507,
        "speed": 23088,
        "vs": 23091,
        "efd": 23090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51507_2_tgov1",
      "ports": {
        "speed": 23088,
        "pmech": 23089
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.404051810503006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51507_2_ieeest",
      "ports": {
        "input": 23088,
        "output": 23091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51510_1",
      "ports": {
        "bus": 51510
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.3129457607865334,
        "pmax": 10.199999809265137,
        "qmin": -1.4688000082969666,
        "qmax": 2.172599919140339,
        "regulated": 51510,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Genrou",
      "id": "51516_1_genrou",
      "ports": {
        "bus": 51516,
        "pmech": 23093,
        "efd": 23094,
        "speed": 23092
      },
      "params": {
        "mva": 711.719970703125,
        "H": 3.497222900390625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.086699962615967,
        "Xdp": 0.2694000005722046,
        "Xdpp": 0.19499999284744263,
        "Xq": 1.9829000234603882,
        "Xqp": 0.23520000278949738,
        "Xqpp": 0.19499999284744263,
        "Xl": 0.14560000598430634,
        "Tdop": 6.92710018157959,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.06260000169277191,
        "S10": 0.07050000131130219,
        "S12": 0.37610000371932983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 291.75360202789307,
        "pmax": 593.1000232696533,
        "qmin": -48.63420128822327,
        "qmax": 218.2607889175415,
        "regulated": 51512,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "51516_1_ieeet1",
      "ports": {
        "bus": 51516,
        "speed": 23092,
        "vs": 23095,
        "efd": 23094
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08340000361204147,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4630000591278076,
        "E2": 4.617400169372559,
        "Se1": 0.11400000005960464,
        "Se2": 0.37599998712539673,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51516_1_tgov1",
      "ports": {
        "speed": 23092,
        "pmech": 23093
      },
      "params": {
        "Trate": 711.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003311945,
        "Pvmin": 0.40992751717567444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51516_1_ieeest",
      "ports": {
        "input": 23092,
        "output": 23095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51517_1_genrou",
      "ports": {
        "bus": 51517,
        "pmech": 23097,
        "efd": 23098,
        "speed": 23096
      },
      "params": {
        "mva": 711.719970703125,
        "H": 3.497222900390625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.086699962615967,
        "Xdp": 0.2694000005722046,
        "Xdpp": 0.19499999284744263,
        "Xq": 1.9829000234603882,
        "Xqp": 0.23520000278949738,
        "Xqpp": 0.19499999284744263,
        "Xl": 0.14560000598430634,
        "Tdop": 6.92710018157959,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.06260000169277191,
        "S10": 0.07050000131130219,
        "S12": 0.37610000371932983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.51143336296082,
        "pmax": 593.1000232696533,
        "qmin": -48.63420128822327,
        "qmax": 218.2607889175415,
        "regulated": 51512,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "51517_1_ieeet1",
      "ports": {
        "bus": 51517,
        "speed": 23096,
        "vs": 23099,
        "efd": 23098
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08340000361204147,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4630000591278076,
        "E2": 4.617400169372559,
        "Se1": 0.11400000005960464,
        "Se2": 0.37599998712539673,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51517_1_tgov1",
      "ports": {
        "speed": 23096,
        "pmech": 23097
      },
      "params": {
        "Trate": 711.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003311945,
        "Pvmin": 0.12998290359973907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51517_1_ieeest",
      "ports": {
        "input": 23096,
        "output": 23099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51526_1_genrou",
      "ports": {
        "bus": 51526,
        "pmech": 23101,
        "efd": 23102,
        "speed": 23100
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 4.365255832672119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6562999486923218,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6080000400543213,
        "Xqp": 0.3183000087738037,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 8.009099960327148,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.114300012588501,
        "Tqopp": 0.04470000043511391,
        "S10": 0.04740000143647194,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.057281374931335,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51526,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51526_1_ieeet1",
      "ports": {
        "bus": 51526,
        "speed": 23100,
        "vs": 23103,
        "efd": 23102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51526_1_tgov1",
      "ports": {
        "speed": 23100,
        "pmech": 23101
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37302228808403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51526_1_ieeest",
      "ports": {
        "input": 23100,
        "output": 23103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51527_1_genrou",
      "ports": {
        "bus": 51527,
        "pmech": 23105,
        "efd": 23106,
        "speed": 23104
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 4.365255832672119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6562999486923218,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6080000400543213,
        "Xqp": 0.3183000087738037,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 8.009099960327148,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.114300012588501,
        "Tqopp": 0.04470000043511391,
        "S10": 0.04740000143647194,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.393718510866165,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51527,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "51527_1_ieeet1",
      "ports": {
        "bus": 51527,
        "speed": 23104,
        "vs": 23107,
        "efd": 23106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51527_1_tgov1",
      "ports": {
        "speed": 23104,
        "pmech": 23105
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34230178594589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51527_1_ieeest",
      "ports": {
        "input": 23104,
        "output": 23107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51527_2_genrou",
      "ports": {
        "bus": 51527,
        "pmech": 23109,
        "efd": 23110,
        "speed": 23108
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 4.365255832672119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6562999486923218,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6080000400543213,
        "Xqp": 0.3183000087738037,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 8.009099960327148,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.114300012588501,
        "Tqopp": 0.04470000043511391,
        "S10": 0.04740000143647194,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.911695212125778,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51527,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "51527_2_ieeet1",
      "ports": {
        "bus": 51527,
        "speed": 23108,
        "vs": 23111,
        "efd": 23110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51527_2_tgov1",
      "ports": {
        "speed": 23108,
        "pmech": 23109
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2736895978450775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51527_2_ieeest",
      "ports": {
        "input": 23108,
        "output": 23111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51527_3_genrou",
      "ports": {
        "bus": 51527,
        "pmech": 23113,
        "efd": 23114,
        "speed": 23112
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 4.365255832672119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6562999486923218,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6080000400543213,
        "Xqp": 0.3183000087738037,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 8.009099960327148,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.114300012588501,
        "Tqopp": 0.04470000043511391,
        "S10": 0.04740000143647194,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5402797162532806,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51527,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "51527_3_ieeet1",
      "ports": {
        "bus": 51527,
        "speed": 23112,
        "vs": 23115,
        "efd": 23114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51527_3_tgov1",
      "ports": {
        "speed": 23112,
        "pmech": 23113
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16390183568000793,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51527_3_ieeest",
      "ports": {
        "input": 23112,
        "output": 23115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51532_1_genrou",
      "ports": {
        "bus": 51532,
        "pmech": 23117,
        "efd": 23118,
        "speed": 23116
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.216330051422119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4859000444412231,
        "Xdp": 0.24729999899864197,
        "Xdpp": 0.17949999868869781,
        "Xq": 1.4227999448776245,
        "Xqp": 0.4440999925136566,
        "Xqpp": 0.17949999868869781,
        "Xl": 0.13349999487400055,
        "Tdop": 9.344900131225586,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.1800999641418457,
        "Tqopp": 0.07909999787807465,
        "S10": 0.17159999907016754,
        "S12": 0.5781000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6571241188794374,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51532,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "51532_1_ieeet1",
      "ports": {
        "bus": 51532,
        "speed": 23116,
        "vs": 23119,
        "efd": 23118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51532_1_tgov1",
      "ports": {
        "speed": 23116,
        "pmech": 23117
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2738017141819,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51532_1_ieeest",
      "ports": {
        "input": 23116,
        "output": 23119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51532_2_genrou",
      "ports": {
        "bus": 51532,
        "pmech": 23121,
        "efd": 23122,
        "speed": 23120
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.216330051422119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4859000444412231,
        "Xdp": 0.24729999899864197,
        "Xdpp": 0.17949999868869781,
        "Xq": 1.4227999448776245,
        "Xqp": 0.4440999925136566,
        "Xqpp": 0.17949999868869781,
        "Xl": 0.13349999487400055,
        "Tdop": 9.344900131225586,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.1800999641418457,
        "Tqopp": 0.07909999787807465,
        "S10": 0.17159999907016754,
        "S12": 0.5781000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9763669222593307,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51532,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "51532_2_ieeet1",
      "ports": {
        "bus": 51532,
        "speed": 23120,
        "vs": 23123,
        "efd": 23122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51532_2_tgov1",
      "ports": {
        "speed": 23120,
        "pmech": 23121
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.40681952238082886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51532_2_ieeest",
      "ports": {
        "input": 23120,
        "output": 23123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51533_1_genrou",
      "ports": {
        "bus": 51533,
        "pmech": 23125,
        "efd": 23126,
        "speed": 23124
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.216330051422119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4859000444412231,
        "Xdp": 0.24729999899864197,
        "Xdpp": 0.17949999868869781,
        "Xq": 1.4227999448776245,
        "Xqp": 0.4440999925136566,
        "Xqpp": 0.17949999868869781,
        "Xl": 0.13349999487400055,
        "Tdop": 9.344900131225586,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.1800999641418457,
        "Tqopp": 0.07909999787807465,
        "S10": 0.17159999907016754,
        "S12": 0.5781000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45744357630610466,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51533,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "51533_1_ieeet1",
      "ports": {
        "bus": 51533,
        "speed": 23124,
        "vs": 23127,
        "efd": 23126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51533_1_tgov1",
      "ports": {
        "speed": 23124,
        "pmech": 23125
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.19060148298740387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51533_1_ieeest",
      "ports": {
        "input": 23124,
        "output": 23127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51537_1_genrou",
      "ports": {
        "bus": 51537,
        "pmech": 23129,
        "efd": 23130,
        "speed": 23128
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 4.501757621765137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9012000560760498,
        "Xdp": 0.4562000036239624,
        "Xdpp": 0.36239999532699585,
        "Xq": 1.8056000471115112,
        "Xqp": 0.6403999924659729,
        "Xqpp": 0.36239999532699585,
        "Xl": 0.28450000286102295,
        "Tdop": 6.894599914550781,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.6988000273704529,
        "Tqopp": 0.04820000007748604,
        "S10": 0.07580000162124634,
        "S12": 0.588699996471405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5051727890968323,
        "pmax": 7.999999821186066,
        "qmin": -0.8879999630153179,
        "qmax": 4.072000086307526,
        "regulated": 51537,
        "vset": 1.062000036239624
      }
    },
    {
      "class": "Ieeet1",
      "id": "51537_1_ieeet1",
      "ports": {
        "bus": 51537,
        "speed": 23128,
        "vs": 23131,
        "efd": 23130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51537_1_tgov1",
      "ports": {
        "speed": 23128,
        "pmech": 23129
      },
      "params": {
        "Trate": 9.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.26095548272132874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51537_1_ieeest",
      "ports": {
        "input": 23128,
        "output": 23131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51541_1_genrou",
      "ports": {
        "bus": 51541,
        "pmech": 23133,
        "efd": 23134,
        "speed": 23132
      },
      "params": {
        "mva": 199.55999755859375,
        "H": 3.357431411743164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.109600067138672,
        "Xdp": 0.3278000056743622,
        "Xdpp": 0.2037999927997589,
        "Xq": 1.9737000465393066,
        "Xqp": 0.5370000004768372,
        "Xqpp": 0.2037999927997589,
        "Xl": 0.15800000727176666,
        "Tdop": 4.092400074005127,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.7572000026702881,
        "Tqopp": 0.06530000269412994,
        "S10": 0.015799999237060547,
        "S12": 0.19679999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.0249490737915,
        "pmax": 166.2999987602234,
        "qmin": -18.459300696849823,
        "qmax": 84.64670181274414,
        "regulated": 51539,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51541_1_ieeet1",
      "ports": {
        "bus": 51541,
        "speed": 23132,
        "vs": 23135,
        "efd": 23134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51541_1_tgov1",
      "ports": {
        "speed": 23132,
        "pmech": 23133
      },
      "params": {
        "Trate": 199.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373157377,
        "Pvmin": 0.3208305835723877,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51541_1_ieeest",
      "ports": {
        "input": 23132,
        "output": 23135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51542_1_genrou",
      "ports": {
        "bus": 51542,
        "pmech": 23137,
        "efd": 23138,
        "speed": 23136
      },
      "params": {
        "mva": 199.55999755859375,
        "H": 3.357431411743164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.109600067138672,
        "Xdp": 0.3278000056743622,
        "Xdpp": 0.2037999927997589,
        "Xq": 1.9737000465393066,
        "Xqp": 0.5370000004768372,
        "Xqpp": 0.2037999927997589,
        "Xl": 0.15800000727176666,
        "Tdop": 4.092400074005127,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.7572000026702881,
        "Tqopp": 0.06530000269412994,
        "S10": 0.015799999237060547,
        "S12": 0.19679999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.065513253211975,
        "pmax": 166.2999987602234,
        "qmin": -18.459300696849823,
        "qmax": 84.64670181274414,
        "regulated": 51539,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51542_1_ieeet1",
      "ports": {
        "bus": 51542,
        "speed": 23136,
        "vs": 23139,
        "efd": 23138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51542_1_tgov1",
      "ports": {
        "speed": 23136,
        "pmech": 23137
      },
      "params": {
        "Trate": 199.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373157377,
        "Pvmin": 0.22582438588142395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51542_1_ieeest",
      "ports": {
        "input": 23136,
        "output": 23139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51549_1",
      "ports": {
        "bus": 51549
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 41.70355796813965,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 51549,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51552_1",
      "ports": {
        "bus": 51552
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.343729794025421,
        "pmax": 49.50000047683716,
        "qmin": -7.128000259399414,
        "qmax": 10.543499886989594,
        "regulated": 51552,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "51558_2_gensal",
      "ports": {
        "bus": 51558,
        "pmech": 23141,
        "efd": 23142,
        "speed": 23140
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 3.4082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7667999863624573,
        "Xdp": 0.25450000166893005,
        "Xdpp": 0.2362000048160553,
        "Xq": 0.49630001187324524,
        "Xl": 0.08320000022649765,
        "Tdop": 6.0,
        "Tdopp": 0.453000009059906,
        "Tqopp": 0.4846999943256378,
        "S10": 0.16030000150203705,
        "S12": 0.41449999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8896734341979027,
        "pmax": 4.500000178813934,
        "qmin": -0.2205000026151538,
        "qmax": 1.727999933063984,
        "regulated": 51558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51558_2_ieeet1",
      "ports": {
        "bus": 51558,
        "speed": 23140,
        "vs": 23143,
        "efd": 23142
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5401999950408936,
        "E2": 3.386899948120117,
        "Se1": 0.0860000029206276,
        "Se2": 0.3944000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51558_2_hygov",
      "ports": {
        "speed": 23140,
        "pmech": 23141
      },
      "params": {
        "Trate": 5.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4561782479286194,
        "Tr": 6.6666154861450195,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3869999647140503,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51558_2_ieeest",
      "ports": {
        "input": 23140,
        "output": 23143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51559_1_gensal",
      "ports": {
        "bus": 51559,
        "pmech": 23145,
        "efd": 23146,
        "speed": 23144
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 3.4082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7667999863624573,
        "Xdp": 0.25450000166893005,
        "Xdpp": 0.2362000048160553,
        "Xq": 0.49630001187324524,
        "Xl": 0.08320000022649765,
        "Tdop": 6.0,
        "Tdopp": 0.453000009059906,
        "Tqopp": 0.4846999943256378,
        "S10": 0.16030000150203705,
        "S12": 0.41449999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6648479495197535,
        "pmax": 4.500000178813934,
        "qmin": -0.2205000026151538,
        "qmax": 1.727999933063984,
        "regulated": 51559,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51559_1_ieeet1",
      "ports": {
        "bus": 51559,
        "speed": 23144,
        "vs": 23147,
        "efd": 23146
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5401999950408936,
        "E2": 3.386899948120117,
        "Se1": 0.0860000029206276,
        "Se2": 0.3944000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51559_1_hygov",
      "ports": {
        "speed": 23144,
        "pmech": 23145
      },
      "params": {
        "Trate": 5.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4561782479286194,
        "Tr": 6.6666154861450195,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3869999647140503,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51559_1_ieeest",
      "ports": {
        "input": 23144,
        "output": 23147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51560_1_gensal",
      "ports": {
        "bus": 51560,
        "pmech": 23149,
        "efd": 23150,
        "speed": 23148
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 3.4082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7667999863624573,
        "Xdp": 0.25450000166893005,
        "Xdpp": 0.2362000048160553,
        "Xq": 0.49630001187324524,
        "Xl": 0.08320000022649765,
        "Tdop": 6.0,
        "Tdopp": 0.453000009059906,
        "Tqopp": 0.4846999943256378,
        "S10": 0.16030000150203705,
        "S12": 0.41449999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2478921562433243,
        "pmax": 4.500000178813934,
        "qmin": -0.2205000026151538,
        "qmax": 1.727999933063984,
        "regulated": 51560,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51560_1_ieeet1",
      "ports": {
        "bus": 51560,
        "speed": 23148,
        "vs": 23151,
        "efd": 23150
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5401999950408936,
        "E2": 3.386899948120117,
        "Se1": 0.0860000029206276,
        "Se2": 0.3944000005722046,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51560_1_hygov",
      "ports": {
        "speed": 23148,
        "pmech": 23149
      },
      "params": {
        "Trate": 5.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4561782479286194,
        "Tr": 6.6666154861450195,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3869999647140503,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51560_1_ieeest",
      "ports": {
        "input": 23148,
        "output": 23151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51564_1_genrou",
      "ports": {
        "bus": 51564,
        "pmech": 23153,
        "efd": 23154,
        "speed": 23152
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.4461960792541504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.096500039100647,
        "Xdp": 0.12600000202655792,
        "Xdpp": 0.09449999779462814,
        "Xq": 1.0598000288009644,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.09449999779462814,
        "Xl": 0.06750000268220901,
        "Tdop": 5.315400123596191,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.364799976348877,
        "Tqopp": 0.07909999787807465,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.458044046536088,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51564,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51564_1_ieeet1",
      "ports": {
        "bus": 51564,
        "speed": 23152,
        "vs": 23155,
        "efd": 23154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51564_1_tgov1",
      "ports": {
        "speed": 23152,
        "pmech": 23153
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.19085167348384857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51564_1_ieeest",
      "ports": {
        "input": 23152,
        "output": 23155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51564_2_genrou",
      "ports": {
        "bus": 51564,
        "pmech": 23157,
        "efd": 23158,
        "speed": 23156
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.4461960792541504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.096500039100647,
        "Xdp": 0.12600000202655792,
        "Xdpp": 0.09449999779462814,
        "Xq": 1.0598000288009644,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.09449999779462814,
        "Xl": 0.06750000268220901,
        "Tdop": 5.315400123596191,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.364799976348877,
        "Tqopp": 0.07909999787807465,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8353759534657001,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51564,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51564_2_ieeet1",
      "ports": {
        "bus": 51564,
        "speed": 23156,
        "vs": 23159,
        "efd": 23158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51564_2_tgov1",
      "ports": {
        "speed": 23156,
        "pmech": 23157
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3480733036994934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51564_2_ieeest",
      "ports": {
        "input": 23156,
        "output": 23159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51565_1_genrou",
      "ports": {
        "bus": 51565,
        "pmech": 23161,
        "efd": 23162,
        "speed": 23160
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.4461960792541504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.096500039100647,
        "Xdp": 0.12600000202655792,
        "Xdpp": 0.09449999779462814,
        "Xq": 1.0598000288009644,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.09449999779462814,
        "Xl": 0.06750000268220901,
        "Tdop": 5.315400123596191,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.364799976348877,
        "Tqopp": 0.07909999787807465,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5351926200091839,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51565,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51565_1_ieeet1",
      "ports": {
        "bus": 51565,
        "speed": 23160,
        "vs": 23163,
        "efd": 23162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51565_1_tgov1",
      "ports": {
        "speed": 23160,
        "pmech": 23161
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.22299692034721375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51565_1_ieeest",
      "ports": {
        "input": 23160,
        "output": 23163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51566_1_genrou",
      "ports": {
        "bus": 51566,
        "pmech": 23165,
        "efd": 23166,
        "speed": 23164
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.4461960792541504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.096500039100647,
        "Xdp": 0.12600000202655792,
        "Xdpp": 0.09449999779462814,
        "Xq": 1.0598000288009644,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.09449999779462814,
        "Xl": 0.06750000268220901,
        "Tdop": 5.315400123596191,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.364799976348877,
        "Tqopp": 0.07909999787807465,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4011387936770916,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51566,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51566_1_ieeet1",
      "ports": {
        "bus": 51566,
        "speed": 23164,
        "vs": 23167,
        "efd": 23166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51566_1_tgov1",
      "ports": {
        "speed": 23164,
        "pmech": 23165
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1671411544084549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51566_1_ieeest",
      "ports": {
        "input": 23164,
        "output": 23167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51575_1_genrou",
      "ports": {
        "bus": 51575,
        "pmech": 23169,
        "efd": 23170,
        "speed": 23168
      },
      "params": {
        "mva": 229.55999755859375,
        "H": 5.635899066925049,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1812000274658203,
        "Xdp": 0.2214999943971634,
        "Xdpp": 0.16339999437332153,
        "Xq": 2.0315001010894775,
        "Xqp": 0.5468000173568726,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.125900000333786,
        "Tdop": 6.173299789428711,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.1404999494552612,
        "Tqopp": 0.07410000264644623,
        "S10": 0.07400000095367432,
        "S12": 0.5008000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.4515027999878,
        "pmax": 191.2999987602234,
        "qmin": -21.23430073261261,
        "qmax": 97.37169742584229,
        "regulated": 51570,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "51575_1_ieeet1",
      "ports": {
        "bus": 51575,
        "speed": 23168,
        "vs": 23171,
        "efd": 23170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51575_1_tgov1",
      "ports": {
        "speed": 23168,
        "pmech": 23169
      },
      "params": {
        "Trate": 229.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333336795298,
        "Pvmin": 0.2851172089576721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51575_1_ieeest",
      "ports": {
        "input": 23168,
        "output": 23171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51579_1_genrou",
      "ports": {
        "bus": 51579,
        "pmech": 23173,
        "efd": 23174,
        "speed": 23172
      },
      "params": {
        "mva": 234.36000061035156,
        "H": 4.688950538635254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.03629994392395,
        "Xdp": 0.3336000144481659,
        "Xdpp": 0.2736000120639801,
        "Xq": 1.9146000146865845,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.2736000120639801,
        "Xl": 0.21369999647140503,
        "Tdop": 7.476900100708008,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.090000033378601,
        "Tqopp": 0.07180000096559525,
        "S10": 0.05169999971985817,
        "S12": 0.4945000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.94630002975464,
        "pmax": 195.29999494552612,
        "qmin": -21.678300201892853,
        "qmax": 99.40770268440247,
        "regulated": 51578,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "51579_1_ieeet1",
      "ports": {
        "bus": 51579,
        "speed": 23172,
        "vs": 23175,
        "efd": 23174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51579_1_tgov1",
      "ports": {
        "speed": 23172,
        "pmech": 23173
      },
      "params": {
        "Trate": 234.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51579_1_ieeest",
      "ports": {
        "input": 23172,
        "output": 23175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51580_1_genrou",
      "ports": {
        "bus": 51580,
        "pmech": 23177,
        "efd": 23178,
        "speed": 23176
      },
      "params": {
        "mva": 234.36000061035156,
        "H": 4.688950538635254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.03629994392395,
        "Xdp": 0.3336000144481659,
        "Xdpp": 0.2736000120639801,
        "Xq": 1.9146000146865845,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.2736000120639801,
        "Xl": 0.21369999647140503,
        "Tdop": 7.476900100708008,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.090000033378601,
        "Tqopp": 0.07180000096559525,
        "S10": 0.05169999971985817,
        "S12": 0.4945000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.070951461791992,
        "pmax": 195.29999494552612,
        "qmin": -21.678300201892853,
        "qmax": 99.40770268440247,
        "regulated": 51578,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "51580_1_ieeet1",
      "ports": {
        "bus": 51580,
        "speed": 23176,
        "vs": 23179,
        "efd": 23178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51580_1_tgov1",
      "ports": {
        "speed": 23176,
        "pmech": 23177
      },
      "params": {
        "Trate": 234.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11551012098789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51580_1_ieeest",
      "ports": {
        "input": 23176,
        "output": 23179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51581_1_genrou",
      "ports": {
        "bus": 51581,
        "pmech": 23181,
        "efd": 23182,
        "speed": 23180
      },
      "params": {
        "mva": 234.36000061035156,
        "H": 4.688950538635254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.03629994392395,
        "Xdp": 0.3336000144481659,
        "Xdpp": 0.2736000120639801,
        "Xq": 1.9146000146865845,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.2736000120639801,
        "Xl": 0.21369999647140503,
        "Tdop": 7.476900100708008,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.090000033378601,
        "Tqopp": 0.07180000096559525,
        "S10": 0.05169999971985817,
        "S12": 0.4945000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.00461959838867,
        "pmax": 195.29999494552612,
        "qmin": -21.678300201892853,
        "qmax": 99.40770268440247,
        "regulated": 51581,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51581_1_ieeet1",
      "ports": {
        "bus": 51581,
        "speed": 23180,
        "vs": 23183,
        "efd": 23182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51581_1_tgov1",
      "ports": {
        "speed": 23180,
        "pmech": 23181
      },
      "params": {
        "Trate": 234.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23896834254264832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51581_1_ieeest",
      "ports": {
        "input": 23180,
        "output": 23183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51591_1_genrou",
      "ports": {
        "bus": 51591,
        "pmech": 23185,
        "efd": 23186,
        "speed": 23184
      },
      "params": {
        "mva": 7.320000171661377,
        "H": 1.9628826379776,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2526999711990356,
        "Xdp": 0.22349999845027924,
        "Xdpp": 0.16279999911785126,
        "Xq": 1.205399990081787,
        "Xqp": 0.21050000190734863,
        "Xqpp": 0.16279999911785126,
        "Xl": 0.12049999833106995,
        "Tdop": 4.448599815368652,
        "Tdopp": 0.03880000114440918,
        "Tqop": 0.9787999987602234,
        "Tqopp": 0.04360000044107437,
        "S10": 0.031199999153614044,
        "S12": 0.29739999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.576386369764805,
        "pmax": 6.1000000685453415,
        "qmin": -0.7441999856382608,
        "qmax": 2.8426000848412514,
        "regulated": 51591,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "51591_1_ieeet1",
      "ports": {
        "bus": 51591,
        "speed": 23184,
        "vs": 23187,
        "efd": 23186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51591_1_tgov1",
      "ports": {
        "speed": 23184,
        "pmech": 23185
      },
      "params": {
        "Trate": 7.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.3519653379917145,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51591_1_ieeest",
      "ports": {
        "input": 23184,
        "output": 23187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51593_1_gensal",
      "ports": {
        "bus": 51593,
        "pmech": 23189,
        "efd": 23190,
        "speed": 23188
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0613999366760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2769999504089355,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.8291000127792358,
        "Xl": 0.12200000137090683,
        "Tdop": 6.0,
        "Tdopp": 0.09290000051259995,
        "Tqopp": 0.5296000242233276,
        "S10": 0.181099995970726,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5747824907302856,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 51593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51593_1_ieeet1",
      "ports": {
        "bus": 51593,
        "speed": 23188,
        "vs": 23191,
        "efd": 23190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.710099935531616,
        "E2": 3.6135001182556152,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51593_1_hygov",
      "ports": {
        "speed": 23188,
        "pmech": 23189
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7699411511421204,
        "Tr": 6.797311305999756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4189000129699707,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51593_1_ieeest",
      "ports": {
        "input": 23188,
        "output": 23191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51593_3_gensal",
      "ports": {
        "bus": 51593,
        "pmech": 23193,
        "efd": 23194,
        "speed": 23192
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0613999366760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2769999504089355,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.8291000127792358,
        "Xl": 0.12200000137090683,
        "Tdop": 6.0,
        "Tdopp": 0.09290000051259995,
        "Tqopp": 0.5296000242233276,
        "S10": 0.181099995970726,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6860395893454552,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 51593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51593_3_ieeet1",
      "ports": {
        "bus": 51593,
        "speed": 23192,
        "vs": 23195,
        "efd": 23194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.710099935531616,
        "E2": 3.6135001182556152,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51593_3_hygov",
      "ports": {
        "speed": 23192,
        "pmech": 23193
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7699411511421204,
        "Tr": 6.797311305999756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4189000129699707,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51593_3_ieeest",
      "ports": {
        "input": 23192,
        "output": 23195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51593_4_gensal",
      "ports": {
        "bus": 51593,
        "pmech": 23197,
        "efd": 23198,
        "speed": 23196
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0613999366760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2769999504089355,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.8291000127792358,
        "Xl": 0.12200000137090683,
        "Tdop": 6.0,
        "Tdopp": 0.09290000051259995,
        "Tqopp": 0.5296000242233276,
        "S10": 0.181099995970726,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7468454074114561,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 51593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51593_4_ieeet1",
      "ports": {
        "bus": 51593,
        "speed": 23196,
        "vs": 23199,
        "efd": 23198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.710099935531616,
        "E2": 3.6135001182556152,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51593_4_hygov",
      "ports": {
        "speed": 23196,
        "pmech": 23197
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7699411511421204,
        "Tr": 6.797311305999756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4189000129699707,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51593_4_ieeest",
      "ports": {
        "input": 23196,
        "output": 23199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51593_5_gensal",
      "ports": {
        "bus": 51593,
        "pmech": 23201,
        "efd": 23202,
        "speed": 23200
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0613999366760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2769999504089355,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.8291000127792358,
        "Xl": 0.12200000137090683,
        "Tdop": 6.0,
        "Tdopp": 0.09290000051259995,
        "Tqopp": 0.5296000242233276,
        "S10": 0.181099995970726,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7244705688208342,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 51593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51593_5_ieeet1",
      "ports": {
        "bus": 51593,
        "speed": 23200,
        "vs": 23203,
        "efd": 23202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.710099935531616,
        "E2": 3.6135001182556152,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51593_5_hygov",
      "ports": {
        "speed": 23200,
        "pmech": 23201
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7699411511421204,
        "Tr": 6.797311305999756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4189000129699707,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51593_5_ieeest",
      "ports": {
        "input": 23200,
        "output": 23203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51593_6_gensal",
      "ports": {
        "bus": 51593,
        "pmech": 23205,
        "efd": 23206,
        "speed": 23204
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0613999366760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2769999504089355,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.8291000127792358,
        "Xl": 0.12200000137090683,
        "Tdop": 6.0,
        "Tdopp": 0.09290000051259995,
        "Tqopp": 0.5296000242233276,
        "S10": 0.181099995970726,
        "S12": 0.4677000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7230873219668865,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 51593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51593_6_ieeet1",
      "ports": {
        "bus": 51593,
        "speed": 23204,
        "vs": 23207,
        "efd": 23206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.710099935531616,
        "E2": 3.6135001182556152,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51593_6_hygov",
      "ports": {
        "speed": 23204,
        "pmech": 23205
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7699411511421204,
        "Tr": 6.797311305999756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4189000129699707,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51593_6_ieeest",
      "ports": {
        "input": 23204,
        "output": 23207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51595_1_genrou",
      "ports": {
        "bus": 51595,
        "pmech": 23209,
        "efd": 23210,
        "speed": 23208
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 7.3029465675354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9658000469207764,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.14669999480247498,
        "Xq": 1.857699990272522,
        "Xqp": 0.23839999735355377,
        "Xqpp": 0.14669999480247498,
        "Xl": 0.11259999871253967,
        "Tdop": 4.443699836730957,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.09740000218153,
        "S10": 0.08460000157356262,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0193854346871376,
        "pmax": 9.000000357627869,
        "qmin": -0.9990000165998936,
        "qmax": 4.580999910831451,
        "regulated": 51595,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51595_1_ieeet1",
      "ports": {
        "bus": 51595,
        "speed": 23208,
        "vs": 23211,
        "efd": 23210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51595_1_tgov1",
      "ports": {
        "speed": 23208,
        "pmech": 23209
      },
      "params": {
        "Trate": 10.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18698012828826904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51595_1_ieeest",
      "ports": {
        "input": 23208,
        "output": 23211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51595_2_genrou",
      "ports": {
        "bus": 51595,
        "pmech": 23213,
        "efd": 23214,
        "speed": 23212
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 7.3029465675354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9658000469207764,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.14669999480247498,
        "Xq": 1.857699990272522,
        "Xqp": 0.23839999735355377,
        "Xqpp": 0.14669999480247498,
        "Xl": 0.11259999871253967,
        "Tdop": 4.443699836730957,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.09740000218153,
        "S10": 0.08460000157356262,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2099020183086395,
        "pmax": 9.000000357627869,
        "qmin": -0.9990000165998936,
        "qmax": 4.580999910831451,
        "regulated": 51595,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51595_2_ieeet1",
      "ports": {
        "bus": 51595,
        "speed": 23212,
        "vs": 23215,
        "efd": 23214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51595_2_tgov1",
      "ports": {
        "speed": 23212,
        "pmech": 23213
      },
      "params": {
        "Trate": 10.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11202796548604965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51595_2_ieeest",
      "ports": {
        "input": 23212,
        "output": 23215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51595_3_genrou",
      "ports": {
        "bus": 51595,
        "pmech": 23217,
        "efd": 23218,
        "speed": 23216
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 7.3029465675354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9658000469207764,
        "Xdp": 0.19009999930858612,
        "Xdpp": 0.14669999480247498,
        "Xq": 1.857699990272522,
        "Xqp": 0.23839999735355377,
        "Xqpp": 0.14669999480247498,
        "Xl": 0.11259999871253967,
        "Tdop": 4.443699836730957,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.7407000064849854,
        "Tqopp": 0.09740000218153,
        "S10": 0.08460000157356262,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2256655395030975,
        "pmax": 9.000000357627869,
        "qmin": -0.9990000165998936,
        "qmax": 4.580999910831451,
        "regulated": 51595,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51595_3_ieeet1",
      "ports": {
        "bus": 51595,
        "speed": 23216,
        "vs": 23219,
        "efd": 23218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51595_3_tgov1",
      "ports": {
        "speed": 23216,
        "pmech": 23217
      },
      "params": {
        "Trate": 10.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29867273569107056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51595_3_ieeest",
      "ports": {
        "input": 23216,
        "output": 23219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51600_1_genrou",
      "ports": {
        "bus": 51600,
        "pmech": 23221,
        "efd": 23222,
        "speed": 23220
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 5.329013824462891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6886999607086182,
        "Xdp": 0.2937000095844269,
        "Xdpp": 0.21199999749660492,
        "Xq": 1.611899971961975,
        "Xqp": 0.5414000153541565,
        "Xqpp": 0.21199999749660492,
        "Xl": 0.15880000591278076,
        "Tdop": 4.003799915313721,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.049300000071525574,
        "S10": 0.023900000378489494,
        "S12": 0.28290000557899475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.520467936992645,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 51600,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "51600_1_ieeet1",
      "ports": {
        "bus": 51600,
        "speed": 23220,
        "vs": 23223,
        "efd": 23222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51600_1_tgov1",
      "ports": {
        "speed": 23220,
        "pmech": 23221
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23856845498085022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51600_1_ieeest",
      "ports": {
        "input": 23220,
        "output": 23223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51604_1",
      "ports": {
        "bus": 51604
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6316955666989088,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 51604,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51604_2",
      "ports": {
        "bus": 51604
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3404470393434167,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 51604,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51605_1",
      "ports": {
        "bus": 51605
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7274880539625883,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 51605,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Genrou",
      "id": "51610_1_genrou",
      "ports": {
        "bus": 51610,
        "pmech": 23225,
        "efd": 23226,
        "speed": 23224
      },
      "params": {
        "mva": 194.8800048828125,
        "H": 4.450845718383789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449700117111206,
        "Xdp": 0.3005000054836273,
        "Xdpp": 0.23409999907016754,
        "Xq": 2.2481000423431396,
        "Xqp": 0.5367000102996826,
        "Xqpp": 0.23409999907016754,
        "Xl": 0.18219999969005585,
        "Tdop": 8.096400260925293,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.4749000072479248,
        "Tqopp": 0.052299998700618744,
        "S10": 0.13279999792575836,
        "S12": 0.49300000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.958622217178345,
        "pmax": 162.39999532699585,
        "qmin": -18.026399612426758,
        "qmax": 82.66159892082214,
        "regulated": 51610,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "51610_1_ieeet1",
      "ports": {
        "bus": 51610,
        "speed": 23224,
        "vs": 23227,
        "efd": 23226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51610_1_tgov1",
      "ports": {
        "speed": 23224,
        "pmech": 23225
      },
      "params": {
        "Trate": 194.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22556763887405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51610_1_ieeest",
      "ports": {
        "input": 23224,
        "output": 23227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51611_1_genrou",
      "ports": {
        "bus": 51611,
        "pmech": 23229,
        "efd": 23230,
        "speed": 23228
      },
      "params": {
        "mva": 194.8800048828125,
        "H": 4.450845718383789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449700117111206,
        "Xdp": 0.3005000054836273,
        "Xdpp": 0.23409999907016754,
        "Xq": 2.2481000423431396,
        "Xqp": 0.5367000102996826,
        "Xqpp": 0.23409999907016754,
        "Xl": 0.18219999969005585,
        "Tdop": 8.096400260925293,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.4749000072479248,
        "Tqopp": 0.052299998700618744,
        "S10": 0.13279999792575836,
        "S12": 0.49300000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.235462427139282,
        "pmax": 162.39999532699585,
        "qmin": -18.026399612426758,
        "qmax": 82.66159892082214,
        "regulated": 51611,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "51611_1_ieeet1",
      "ports": {
        "bus": 51611,
        "speed": 23228,
        "vs": 23231,
        "efd": 23230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51611_1_tgov1",
      "ports": {
        "speed": 23228,
        "pmech": 23229
      },
      "params": {
        "Trate": 194.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1602804958820343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51611_1_ieeest",
      "ports": {
        "input": 23228,
        "output": 23231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51616_1",
      "ports": {
        "bus": 51616
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.304595664143562,
        "pmax": 15.600000321865082,
        "qmin": -2.2463999688625336,
        "qmax": 3.322799876332283,
        "regulated": 51616,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Genrou",
      "id": "51621_1_genrou",
      "ports": {
        "bus": 51621,
        "pmech": 23233,
        "efd": 23234,
        "speed": 23232
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.930527210235596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3522000312805176,
        "Xdp": 0.2540999948978424,
        "Xdpp": 0.15389999747276306,
        "Xq": 1.3625999689102173,
        "Xqp": 0.4180000126361847,
        "Xqpp": 0.15389999747276306,
        "Xl": 0.11819999665021896,
        "Tdop": 6.276700019836426,
        "Tdopp": 0.066600002348423,
        "Tqop": 1.4557000398635864,
        "Tqopp": 0.06710000336170197,
        "S10": 0.07419999688863754,
        "S12": 0.2903999984264374
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.8574687242507935,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 51621,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "51621_1_ieeet1",
      "ports": {
        "bus": 51621,
        "speed": 23232,
        "vs": 23235,
        "efd": 23234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51621_1_tgov1",
      "ports": {
        "speed": 23232,
        "pmech": 23233
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4092431366443634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51621_1_ieeest",
      "ports": {
        "input": 23232,
        "output": 23235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51625_1",
      "ports": {
        "bus": 51625
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5313920322805643,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 51625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "51628_1_genrou",
      "ports": {
        "bus": 51628,
        "pmech": 23237,
        "efd": 23238,
        "speed": 23236
      },
      "params": {
        "mva": 4.619999885559082,
        "H": 7.520768165588379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.585099935531616,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.10480000078678131,
        "Xq": 2.3573999404907227,
        "Xqp": 0.20970000326633453,
        "Xqpp": 0.10480000078678131,
        "Xl": 0.07909999787807465,
        "Tdop": 9.780900001525879,
        "Tdopp": 0.05909999832510948,
        "Tqop": 1.354200005531311,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08410000056028366,
        "S12": 0.5889000296592712
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7135463412851095,
        "pmax": 3.8499999791383743,
        "qmin": -0.42734998278319836,
        "qmax": 1.959650032222271,
        "regulated": 51628,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51628_1_ieeet1",
      "ports": {
        "bus": 51628,
        "speed": 23236,
        "vs": 23239,
        "efd": 23238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51628_1_tgov1",
      "ports": {
        "speed": 23236,
        "pmech": 23237
      },
      "params": {
        "Trate": 4.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1544472575187683,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51628_1_ieeest",
      "ports": {
        "input": 23236,
        "output": 23239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51628_2_genrou",
      "ports": {
        "bus": 51628,
        "pmech": 23241,
        "efd": 23242,
        "speed": 23240
      },
      "params": {
        "mva": 4.619999885559082,
        "H": 7.520768165588379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.585099935531616,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.10480000078678131,
        "Xq": 2.3573999404907227,
        "Xqp": 0.20970000326633453,
        "Xqpp": 0.10480000078678131,
        "Xl": 0.07909999787807465,
        "Tdop": 9.780900001525879,
        "Tdopp": 0.05909999832510948,
        "Tqop": 1.354200005531311,
        "Tqopp": 0.057999998331069946,
        "S10": 0.08410000056028366,
        "S12": 0.5889000296592712
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8413156494498253,
        "pmax": 3.8499999791383743,
        "qmin": -0.42734998278319836,
        "qmax": 1.959650032222271,
        "regulated": 51628,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51628_2_ieeet1",
      "ports": {
        "bus": 51628,
        "speed": 23240,
        "vs": 23243,
        "efd": 23242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51628_2_tgov1",
      "ports": {
        "speed": 23240,
        "pmech": 23241
      },
      "params": {
        "Trate": 4.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1821029633283615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51628_2_ieeest",
      "ports": {
        "input": 23240,
        "output": 23243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51629_1_genrou",
      "ports": {
        "bus": 51629,
        "pmech": 23245,
        "efd": 23246,
        "speed": 23244
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 8.579873085021973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0230000019073486,
        "Xdp": 0.16009999811649323,
        "Xdpp": 0.13230000436306,
        "Xq": 1.9039000272750854,
        "Xqp": 0.3765000104904175,
        "Xqpp": 0.13230000436306,
        "Xl": 0.10109999775886536,
        "Tdop": 9.718899726867676,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.7526999711990356,
        "Tqopp": 0.059300001710653305,
        "S10": 0.20569999516010284,
        "S12": 0.6541000008583069
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8109475485980511,
        "pmax": 2.7000000700354576,
        "qmin": -0.2997000003233552,
        "qmax": 1.3743000105023384,
        "regulated": 51629,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "51629_1_ieeet1",
      "ports": {
        "bus": 51629,
        "speed": 23244,
        "vs": 23247,
        "efd": 23246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51629_1_tgov1",
      "ports": {
        "speed": 23244,
        "pmech": 23245
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25029245018959045,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51629_1_ieeest",
      "ports": {
        "input": 23244,
        "output": 23247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51632_1",
      "ports": {
        "bus": 51632
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3110568504780531,
        "pmax": 0.9333333000540733,
        "qmin": -0.13439999893307686,
        "qmax": 0.19880000036209822,
        "regulated": 51632,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51632_2",
      "ports": {
        "bus": 51632
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.13917776523157954,
        "pmax": 0.9333333000540733,
        "qmin": -0.13439999893307686,
        "qmax": 0.19880000036209822,
        "regulated": 51632,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51632_3",
      "ports": {
        "bus": 51632
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2006914932280779,
        "pmax": 0.9333333000540733,
        "qmin": -0.13439999893307686,
        "qmax": 0.19880000036209822,
        "regulated": 51632,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51632_4",
      "ports": {
        "bus": 51632
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3162049222737551,
        "pmax": 0.9333333000540733,
        "qmin": -0.13439999893307686,
        "qmax": 0.19880000036209822,
        "regulated": 51632,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51632_5",
      "ports": {
        "bus": 51632
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4580224398523569,
        "pmax": 0.9333333000540733,
        "qmin": -0.13439999893307686,
        "qmax": 0.19880000036209822,
        "regulated": 51632,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51634_2",
      "ports": {
        "bus": 51634
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.29370859265327454,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51634,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51634_3",
      "ports": {
        "bus": 51634
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.45800074003636837,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51634,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51634_4",
      "ports": {
        "bus": 51634
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.17401608638465405,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51634,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Genrou",
      "id": "51640_1_genrou",
      "ports": {
        "bus": 51640,
        "pmech": 23249,
        "efd": 23250,
        "speed": 23248
      },
      "params": {
        "mva": 718.0800170898438,
        "H": 3.227647066116333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1940999031066895,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2896000146865845,
        "Xq": 2.082900047302246,
        "Xqp": 0.31690001487731934,
        "Xqpp": 0.2896000146865845,
        "Xl": 0.21899999678134918,
        "Tdop": 6.366799831390381,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.6568999886512756,
        "Tqopp": 0.07050000131130219,
        "S10": 0.12610000371932983,
        "S12": 0.4871000051498413
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 124.13008213043213,
        "pmax": 598.4000205993652,
        "qmin": -73.00480008125305,
        "qmax": 278.8543939590454,
        "regulated": 51636,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "51640_1_ieeet1",
      "ports": {
        "bus": 51640,
        "speed": 23248,
        "vs": 23251,
        "efd": 23250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51640_1_tgov1",
      "ports": {
        "speed": 23248,
        "pmech": 23249
      },
      "params": {
        "Trate": 718.0800170898438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17286385595798492,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51640_1_ieeest",
      "ports": {
        "input": 23248,
        "output": 23251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51645_1",
      "ports": {
        "bus": 51645
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.5440848655998707,
        "pmax": 14.33333307504654,
        "qmin": -2.0640000700950623,
        "qmax": 3.053000010550022,
        "regulated": 51645,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51646_1",
      "ports": {
        "bus": 51646
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.363918721675873,
        "pmax": 14.33333307504654,
        "qmin": -2.0640000700950623,
        "qmax": 3.053000010550022,
        "regulated": 51646,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51648_1",
      "ports": {
        "bus": 51648
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.725410953164101,
        "pmax": 14.33333307504654,
        "qmin": -2.0640000700950623,
        "qmax": 3.053000010550022,
        "regulated": 51648,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Genrou",
      "id": "51655_1_genrou",
      "ports": {
        "bus": 51655,
        "pmech": 23253,
        "efd": 23254,
        "speed": 23252
      },
      "params": {
        "mva": 822.0,
        "H": 2.328383445739746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1208999156951904,
        "Xdp": 0.4973999857902527,
        "Xdpp": 0.3547999858856201,
        "Xq": 2.014699935913086,
        "Xqp": 0.5613999962806702,
        "Xqpp": 0.3547999858856201,
        "Xl": 0.2696000039577484,
        "Tdop": 6.980400085449219,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.0271999835968018,
        "Tqopp": 0.04859999939799309,
        "S10": 0.15240000188350677,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.9736545085907,
        "pmax": 684.9999904632568,
        "qmin": -56.16999864578247,
        "qmax": 252.08001136779785,
        "regulated": 51651,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "51655_1_ieeet1",
      "ports": {
        "bus": 51655,
        "speed": 23252,
        "vs": 23255,
        "efd": 23254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06539999693632126,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.452399969100952,
        "E2": 4.6031999588012695,
        "Se1": 0.10729999840259552,
        "Se2": 0.3684999942779541,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51655_1_tgov1",
      "ports": {
        "speed": 23252,
        "pmech": 23253
      },
      "params": {
        "Trate": 822.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333217314559,
        "Pvmin": 0.11432318389415741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51655_1_ieeest",
      "ports": {
        "input": 23252,
        "output": 23255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51658_4_genrou",
      "ports": {
        "bus": 51658,
        "pmech": 23257,
        "efd": 23258,
        "speed": 23256
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.808804988861084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6032999753952026,
        "Xdp": 0.23260000348091125,
        "Xdpp": 0.16920000314712524,
        "Xq": 1.5321999788284302,
        "Xqp": 0.21549999713897705,
        "Xqpp": 0.16920000314712524,
        "Xl": 0.12549999356269836,
        "Tdop": 4.520599842071533,
        "Tdopp": 0.04470000043511391,
        "Tqop": 1.0226999521255493,
        "Tqopp": 0.060600001364946365,
        "S10": 0.08730000257492065,
        "S12": 0.40959998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.52030342631042,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51658,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51658_4_ieeet1",
      "ports": {
        "bus": 51658,
        "speed": 23256,
        "vs": 23259,
        "efd": 23258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04670000076293945,
        "Ke": 0.0,
        "Te": 0.8773999810218811,
        "Kf": 0.09229999780654907,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9969000816345215,
        "E2": 5.32919979095459,
        "Se1": 0.029899999499320984,
        "Se2": 0.2815999984741211,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51658_4_tgov1",
      "ports": {
        "speed": 23256,
        "pmech": 23257
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.21679309010505676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51658_4_ieeest",
      "ports": {
        "input": 23256,
        "output": 23259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51670_1_genrou",
      "ports": {
        "bus": 51670,
        "pmech": 23261,
        "efd": 23262,
        "speed": 23260
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.503910064697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305000066757202,
        "Xdp": 0.5271999835968018,
        "Xdpp": 0.37560001015663147,
        "Xq": 2.186199903488159,
        "Xqp": 0.5950000286102295,
        "Xqpp": 0.37560001015663147,
        "Xl": 0.2858000099658966,
        "Tdop": 6.920899868011475,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7746000289916992,
        "Tqopp": 0.04670000076293945,
        "S10": 0.058400001376867294,
        "S12": 0.35190001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9528324939310551,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51670,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "51670_1_ieeet1",
      "ports": {
        "bus": 51670,
        "speed": 23260,
        "vs": 23263,
        "efd": 23262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51670_1_tgov1",
      "ports": {
        "speed": 23260,
        "pmech": 23261
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.39701351523399353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51670_1_ieeest",
      "ports": {
        "input": 23260,
        "output": 23263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51670_2_genrou",
      "ports": {
        "bus": 51670,
        "pmech": 23265,
        "efd": 23266,
        "speed": 23264
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.503910064697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305000066757202,
        "Xdp": 0.5271999835968018,
        "Xdpp": 0.37560001015663147,
        "Xq": 2.186199903488159,
        "Xqp": 0.5950000286102295,
        "Xqpp": 0.37560001015663147,
        "Xl": 0.2858000099658966,
        "Tdop": 6.920899868011475,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7746000289916992,
        "Tqopp": 0.04670000076293945,
        "S10": 0.058400001376867294,
        "S12": 0.35190001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7962023839354515,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51670,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "51670_2_ieeet1",
      "ports": {
        "bus": 51670,
        "speed": 23264,
        "vs": 23267,
        "efd": 23266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51670_2_tgov1",
      "ports": {
        "speed": 23264,
        "pmech": 23265
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3317509889602661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51670_2_ieeest",
      "ports": {
        "input": 23264,
        "output": 23267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51671_1_genrou",
      "ports": {
        "bus": 51671,
        "pmech": 23269,
        "efd": 23270,
        "speed": 23268
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.503910064697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305000066757202,
        "Xdp": 0.5271999835968018,
        "Xdpp": 0.37560001015663147,
        "Xq": 2.186199903488159,
        "Xqp": 0.5950000286102295,
        "Xqpp": 0.37560001015663147,
        "Xl": 0.2858000099658966,
        "Tdop": 6.920899868011475,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7746000289916992,
        "Tqopp": 0.04670000076293945,
        "S10": 0.058400001376867294,
        "S12": 0.35190001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6160763558000326,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51671,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "51671_1_ieeet1",
      "ports": {
        "bus": 51671,
        "speed": 23268,
        "vs": 23271,
        "efd": 23270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51671_1_tgov1",
      "ports": {
        "speed": 23268,
        "pmech": 23269
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.25669845938682556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51671_1_ieeest",
      "ports": {
        "input": 23268,
        "output": 23271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51672_1_genrou",
      "ports": {
        "bus": 51672,
        "pmech": 23273,
        "efd": 23274,
        "speed": 23272
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.503910064697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305000066757202,
        "Xdp": 0.5271999835968018,
        "Xdpp": 0.37560001015663147,
        "Xq": 2.186199903488159,
        "Xqp": 0.5950000286102295,
        "Xqpp": 0.37560001015663147,
        "Xl": 0.2858000099658966,
        "Tdop": 6.920899868011475,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7746000289916992,
        "Tqopp": 0.04670000076293945,
        "S10": 0.058400001376867294,
        "S12": 0.35190001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6068815477192402,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51672,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "51672_1_ieeet1",
      "ports": {
        "bus": 51672,
        "speed": 23272,
        "vs": 23275,
        "efd": 23274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51672_1_tgov1",
      "ports": {
        "speed": 23272,
        "pmech": 23273
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.25286731123924255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51672_1_ieeest",
      "ports": {
        "input": 23272,
        "output": 23275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51672_2_genrou",
      "ports": {
        "bus": 51672,
        "pmech": 23277,
        "efd": 23278,
        "speed": 23276
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.503910064697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305000066757202,
        "Xdp": 0.5271999835968018,
        "Xdpp": 0.37560001015663147,
        "Xq": 2.186199903488159,
        "Xqp": 0.5950000286102295,
        "Xqpp": 0.37560001015663147,
        "Xl": 0.2858000099658966,
        "Tdop": 6.920899868011475,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.7746000289916992,
        "Tqopp": 0.04670000076293945,
        "S10": 0.058400001376867294,
        "S12": 0.35190001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9011068381369114,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51672,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "51672_2_ieeet1",
      "ports": {
        "bus": 51672,
        "speed": 23276,
        "vs": 23279,
        "efd": 23278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51672_2_tgov1",
      "ports": {
        "speed": 23276,
        "pmech": 23277
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3754611611366272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51672_2_ieeest",
      "ports": {
        "input": 23276,
        "output": 23279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51677_1_genrou",
      "ports": {
        "bus": 51677,
        "pmech": 23281,
        "efd": 23282,
        "speed": 23280
      },
      "params": {
        "mva": 30.0,
        "H": 1.7249133586883545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.492400050163269,
        "Xdp": 0.3978999853134155,
        "Xdpp": 0.23810000717639923,
        "Xq": 1.4757000207901,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.23810000717639923,
        "Xl": 0.18539999425411224,
        "Tdop": 9.782600402832031,
        "Tdopp": 0.04349999874830246,
        "Tqop": 0.5486999750137329,
        "Tqopp": 0.08150000125169754,
        "S10": 0.09809999912977219,
        "S12": 0.3070000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.687394857406616,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 51677,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51677_1_ieeet1",
      "ports": {
        "bus": 51677,
        "speed": 23280,
        "vs": 23283,
        "efd": 23282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51677_1_tgov1",
      "ports": {
        "speed": 23280,
        "pmech": 23281
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.289579838514328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51677_1_ieeest",
      "ports": {
        "input": 23280,
        "output": 23283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51679_1_genrou",
      "ports": {
        "bus": 51679,
        "pmech": 23285,
        "efd": 23286,
        "speed": 23284
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5056967735290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.020900011062622,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9894000291824341,
        "Xqp": 0.2838999927043915,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.277400016784668,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.054099999368190765,
        "S10": 0.03229999914765358,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6200943142175674,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51679_1_ieeet1",
      "ports": {
        "bus": 51679,
        "speed": 23284,
        "vs": 23287,
        "efd": 23286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51679_1_tgov1",
      "ports": {
        "speed": 23284,
        "pmech": 23285
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.28708067536354065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51679_1_ieeest",
      "ports": {
        "input": 23284,
        "output": 23287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51679_2_genrou",
      "ports": {
        "bus": 51679,
        "pmech": 23289,
        "efd": 23290,
        "speed": 23288
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5056967735290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.020900011062622,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9894000291824341,
        "Xqp": 0.2838999927043915,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.277400016784668,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.054099999368190765,
        "S10": 0.03229999914765358,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6279369350522757,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51679_2_ieeet1",
      "ports": {
        "bus": 51679,
        "speed": 23288,
        "vs": 23291,
        "efd": 23290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51679_2_tgov1",
      "ports": {
        "speed": 23288,
        "pmech": 23289
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.29071152210235596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51679_2_ieeest",
      "ports": {
        "input": 23288,
        "output": 23291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51679_3_genrou",
      "ports": {
        "bus": 51679,
        "pmech": 23293,
        "efd": 23294,
        "speed": 23292
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5056967735290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.020900011062622,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9894000291824341,
        "Xqp": 0.2838999927043915,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.277400016784668,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.054099999368190765,
        "S10": 0.03229999914765358,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.699145533144474,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51679_3_ieeet1",
      "ports": {
        "bus": 51679,
        "speed": 23292,
        "vs": 23295,
        "efd": 23294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51679_3_tgov1",
      "ports": {
        "speed": 23292,
        "pmech": 23293
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.32367846369743347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51679_3_ieeest",
      "ports": {
        "input": 23292,
        "output": 23295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51679_4_genrou",
      "ports": {
        "bus": 51679,
        "pmech": 23297,
        "efd": 23298,
        "speed": 23296
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5056967735290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.020900011062622,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9894000291824341,
        "Xqp": 0.2838999927043915,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.277400016784668,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.054099999368190765,
        "S10": 0.03229999914765358,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24638306349515915,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51679_4_ieeet1",
      "ports": {
        "bus": 51679,
        "speed": 23296,
        "vs": 23299,
        "efd": 23298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51679_4_tgov1",
      "ports": {
        "speed": 23296,
        "pmech": 23297
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.1140662282705307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51679_4_ieeest",
      "ports": {
        "input": 23296,
        "output": 23299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51679_5_genrou",
      "ports": {
        "bus": 51679,
        "pmech": 23301,
        "efd": 23302,
        "speed": 23300
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.5056967735290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.020900011062622,
        "Xdp": 0.14329999685287476,
        "Xdpp": 0.10660000145435333,
        "Xq": 0.9894000291824341,
        "Xqp": 0.2838999927043915,
        "Xqpp": 0.10660000145435333,
        "Xl": 0.07689999788999557,
        "Tdop": 5.277400016784668,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.5270000100135803,
        "Tqopp": 0.054099999368190765,
        "S10": 0.03229999914765358,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44787507504224777,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51679_5_ieeet1",
      "ports": {
        "bus": 51679,
        "speed": 23300,
        "vs": 23303,
        "efd": 23302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51679_5_tgov1",
      "ports": {
        "speed": 23300,
        "pmech": 23301
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.20734956860542297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51679_5_ieeest",
      "ports": {
        "input": 23300,
        "output": 23303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51682_1_genrou",
      "ports": {
        "bus": 51682,
        "pmech": 23305,
        "efd": 23306,
        "speed": 23304
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 2.829805850982666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3312000036239624,
        "Xdp": 0.21860000491142273,
        "Xdpp": 0.13860000669956207,
        "Xq": 1.3456000089645386,
        "Xqp": 0.3086000084877014,
        "Xqpp": 0.13860000669956207,
        "Xl": 0.10610000044107437,
        "Tdop": 7.280099868774414,
        "Tdopp": 0.05869999900460243,
        "Tqop": 0.35530000925064087,
        "Tqopp": 0.061799999326467514,
        "S10": 0.19480000436306,
        "S12": 0.6722000241279602
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.652682855725288,
        "pmax": 18.99999976158142,
        "qmin": -2.109000086784363,
        "qmax": 9.670999646186829,
        "regulated": 51682,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "51682_1_ieeet1",
      "ports": {
        "bus": 51682,
        "speed": 23304,
        "vs": 23307,
        "efd": 23306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51682_1_tgov1",
      "ports": {
        "speed": 23304,
        "pmech": 23305
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24792470037937164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51682_1_ieeest",
      "ports": {
        "input": 23304,
        "output": 23307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51689_1_genrou",
      "ports": {
        "bus": 51689,
        "pmech": 23309,
        "efd": 23310,
        "speed": 23308
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6449808832257986,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51689,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "51689_1_ieeet1",
      "ports": {
        "bus": 51689,
        "speed": 23308,
        "vs": 23311,
        "efd": 23310
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51689_1_tgov1",
      "ports": {
        "speed": 23308,
        "pmech": 23309
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2303503155708313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51689_1_ieeest",
      "ports": {
        "input": 23308,
        "output": 23311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51689_2_genrou",
      "ports": {
        "bus": 51689,
        "pmech": 23313,
        "efd": 23314,
        "speed": 23312
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.118407677859068,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51689,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "51689_2_ieeet1",
      "ports": {
        "bus": 51689,
        "speed": 23312,
        "vs": 23315,
        "efd": 23314
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51689_2_tgov1",
      "ports": {
        "speed": 23312,
        "pmech": 23313
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3994313180446625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51689_2_ieeest",
      "ports": {
        "input": 23312,
        "output": 23315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51690_1_genrou",
      "ports": {
        "bus": 51690,
        "pmech": 23317,
        "efd": 23318,
        "speed": 23316
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.086659636348486,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51690,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "51690_1_ieeet1",
      "ports": {
        "bus": 51690,
        "speed": 23316,
        "vs": 23319,
        "efd": 23318
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51690_1_tgov1",
      "ports": {
        "speed": 23316,
        "pmech": 23317
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3880927264690399,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51690_1_ieeest",
      "ports": {
        "input": 23316,
        "output": 23319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51690_2_genrou",
      "ports": {
        "bus": 51690,
        "pmech": 23321,
        "efd": 23322,
        "speed": 23320
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38764786440879107,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51690,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "51690_2_ieeet1",
      "ports": {
        "bus": 51690,
        "speed": 23320,
        "vs": 23323,
        "efd": 23322
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51690_2_tgov1",
      "ports": {
        "speed": 23320,
        "pmech": 23321
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1384456753730774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51690_2_ieeest",
      "ports": {
        "input": 23320,
        "output": 23323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51691_1_genrou",
      "ports": {
        "bus": 51691,
        "pmech": 23325,
        "efd": 23326,
        "speed": 23324
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3662640927359462,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51691,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "51691_1_ieeet1",
      "ports": {
        "bus": 51691,
        "speed": 23324,
        "vs": 23327,
        "efd": 23326
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51691_1_tgov1",
      "ports": {
        "speed": 23324,
        "pmech": 23325
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13080860674381256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51691_1_ieeest",
      "ports": {
        "input": 23324,
        "output": 23327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51691_2_genrou",
      "ports": {
        "bus": 51691,
        "pmech": 23329,
        "efd": 23330,
        "speed": 23328
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 1.2533113956451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4435999393463135,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.1582999974489212,
        "Xq": 2.315500020980835,
        "Xqp": 0.241799995303154,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.11699999868869781,
        "Tdop": 9.3056001663208,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.4544999599456787,
        "Tqopp": 0.06260000169277191,
        "S10": 0.15559999644756317,
        "S12": 0.5461000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4585582762956619,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51691,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "51691_2_ieeet1",
      "ports": {
        "bus": 51691,
        "speed": 23328,
        "vs": 23331,
        "efd": 23330
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.4219000339508057,
        "E2": 4.5625,
        "Se1": 0.3831000030040741,
        "Se2": 0.6779999732971191,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51691_2_tgov1",
      "ports": {
        "speed": 23328,
        "pmech": 23329
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16377080976963043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51691_2_ieeest",
      "ports": {
        "input": 23328,
        "output": 23331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51694_1_genrou",
      "ports": {
        "bus": 51694,
        "pmech": 23333,
        "efd": 23334,
        "speed": 23332
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 1.5327454805374146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.674999952316284,
        "Xdp": 0.33230000734329224,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.430000066757202,
        "Xqp": 0.5331000089645386,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.13660000264644623,
        "Tdop": 5.961900234222412,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.09480000287294388,
        "S10": 0.22269999980926514,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0591245964169502,
        "pmax": 6.499999761581421,
        "qmin": -0.7215000223368406,
        "qmax": 3.308499976992607,
        "regulated": 51694,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51694_1_ieeet1",
      "ports": {
        "bus": 51694,
        "speed": 23332,
        "vs": 23335,
        "efd": 23334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51694_1_tgov1",
      "ports": {
        "speed": 23332,
        "pmech": 23333
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.2639903128147125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51694_1_ieeest",
      "ports": {
        "input": 23332,
        "output": 23335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51694_2_genrou",
      "ports": {
        "bus": 51694,
        "pmech": 23337,
        "efd": 23338,
        "speed": 23336
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 1.5327454805374146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.674999952316284,
        "Xdp": 0.33230000734329224,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.430000066757202,
        "Xqp": 0.5331000089645386,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.13660000264644623,
        "Tdop": 5.961900234222412,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.09480000287294388,
        "S10": 0.22269999980926514,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1949240937829018,
        "pmax": 6.499999761581421,
        "qmin": -0.7215000223368406,
        "qmax": 3.308499976992607,
        "regulated": 51694,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51694_2_ieeet1",
      "ports": {
        "bus": 51694,
        "speed": 23336,
        "vs": 23339,
        "efd": 23338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51694_2_tgov1",
      "ports": {
        "speed": 23336,
        "pmech": 23337
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.28140053153038025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51694_2_ieeest",
      "ports": {
        "input": 23336,
        "output": 23339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51695_1_genrou",
      "ports": {
        "bus": 51695,
        "pmech": 23341,
        "efd": 23342,
        "speed": 23340
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 1.5327454805374146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.674999952316284,
        "Xdp": 0.33230000734329224,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.430000066757202,
        "Xqp": 0.5331000089645386,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.13660000264644623,
        "Tdop": 5.961900234222412,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.09480000287294388,
        "S10": 0.22269999980926514,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.257879823446274,
        "pmax": 6.499999761581421,
        "qmin": -0.7215000223368406,
        "qmax": 3.308499976992607,
        "regulated": 51695,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "51695_1_ieeet1",
      "ports": {
        "bus": 51695,
        "speed": 23340,
        "vs": 23343,
        "efd": 23342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51695_1_tgov1",
      "ports": {
        "speed": 23340,
        "pmech": 23341
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.2894717752933502,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51695_1_ieeest",
      "ports": {
        "input": 23340,
        "output": 23343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51695_2_genrou",
      "ports": {
        "bus": 51695,
        "pmech": 23345,
        "efd": 23346,
        "speed": 23344
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 1.5327454805374146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.674999952316284,
        "Xdp": 0.33230000734329224,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.430000066757202,
        "Xqp": 0.5331000089645386,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.13660000264644623,
        "Tdop": 5.961900234222412,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.09480000287294388,
        "S10": 0.22269999980926514,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1544249020516872,
        "pmax": 6.499999761581421,
        "qmin": -0.7215000223368406,
        "qmax": 3.308499976992607,
        "regulated": 51695,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "51695_2_ieeet1",
      "ports": {
        "bus": 51695,
        "speed": 23344,
        "vs": 23347,
        "efd": 23346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51695_2_tgov1",
      "ports": {
        "speed": 23344,
        "pmech": 23345
      },
      "params": {
        "Trate": 7.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.14800319075584412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51695_2_ieeest",
      "ports": {
        "input": 23344,
        "output": 23347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51699_1",
      "ports": {
        "bus": 51699
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.41767568327486515,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 51699,
        "vset": 1.0149999856948853
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51699_2",
      "ports": {
        "bus": 51699
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5609877873212099,
        "pmax": 1.3500000350177288,
        "qmin": -0.19440000178292394,
        "qmax": 0.28754998929798603,
        "regulated": 51699,
        "vset": 1.0149999856948853
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51700_1",
      "ports": {
        "bus": 51700
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.27335688937455416,
        "pmax": 1.3500000350177288,
        "qmin": -0.19440000178292394,
        "qmax": 0.28754998929798603,
        "regulated": 51700,
        "vset": 1.0145000219345093
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51701_1",
      "ports": {
        "bus": 51701
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4070448689162731,
        "pmax": 1.3500000350177288,
        "qmin": -0.19440000178292394,
        "qmax": 0.28754998929798603,
        "regulated": 51701,
        "vset": 1.0145000219345093
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51701_2",
      "ports": {
        "bus": 51701
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.48728487454354763,
        "pmax": 1.3500000350177288,
        "qmin": -0.19440000178292394,
        "qmax": 0.28754998929798603,
        "regulated": 51701,
        "vset": 1.0145000219345093
      }
    },
    {
      "class": "Genrou",
      "id": "51706_1_genrou",
      "ports": {
        "bus": 51706,
        "pmech": 23349,
        "efd": 23350,
        "speed": 23348
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.17887020111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2948999404907227,
        "Xdp": 0.4011000096797943,
        "Xdpp": 0.2872999906539917,
        "Xq": 2.1768999099731445,
        "Xqp": 0.660099983215332,
        "Xqpp": 0.2872999906539917,
        "Xl": 0.21719999611377716,
        "Tdop": 6.781599998474121,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.0449999570846558,
        "Tqopp": 0.04780000075697899,
        "S10": 0.08399999886751175,
        "S12": 0.40299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.710319634526968,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51706,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51706_1_ieeet1",
      "ports": {
        "bus": 51706,
        "speed": 23348,
        "vs": 23351,
        "efd": 23350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51706_1_tgov1",
      "ports": {
        "speed": 23348,
        "pmech": 23349
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2959665060043335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51706_1_ieeest",
      "ports": {
        "input": 23348,
        "output": 23351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51706_2_genrou",
      "ports": {
        "bus": 51706,
        "pmech": 23353,
        "efd": 23354,
        "speed": 23352
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.17887020111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2948999404907227,
        "Xdp": 0.4011000096797943,
        "Xdpp": 0.2872999906539917,
        "Xq": 2.1768999099731445,
        "Xqp": 0.660099983215332,
        "Xqpp": 0.2872999906539917,
        "Xl": 0.21719999611377716,
        "Tdop": 6.781599998474121,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.0449999570846558,
        "Tqopp": 0.04780000075697899,
        "S10": 0.08399999886751175,
        "S12": 0.40299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8350302465260029,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51706,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51706_2_ieeet1",
      "ports": {
        "bus": 51706,
        "speed": 23352,
        "vs": 23355,
        "efd": 23354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51706_2_tgov1",
      "ports": {
        "speed": 23352,
        "pmech": 23353
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3479292690753937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51706_2_ieeest",
      "ports": {
        "input": 23352,
        "output": 23355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51707_1_genrou",
      "ports": {
        "bus": 51707,
        "pmech": 23357,
        "efd": 23358,
        "speed": 23356
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.17887020111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2948999404907227,
        "Xdp": 0.4011000096797943,
        "Xdpp": 0.2872999906539917,
        "Xq": 2.1768999099731445,
        "Xqp": 0.660099983215332,
        "Xqpp": 0.2872999906539917,
        "Xl": 0.21719999611377716,
        "Tdop": 6.781599998474121,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.0449999570846558,
        "Tqopp": 0.04780000075697899,
        "S10": 0.08399999886751175,
        "S12": 0.40299999713897705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28667578008025885,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51707,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51707_1_ieeet1",
      "ports": {
        "bus": 51707,
        "speed": 23356,
        "vs": 23359,
        "efd": 23358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51707_1_tgov1",
      "ports": {
        "speed": 23356,
        "pmech": 23357
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1194482371211052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51707_1_ieeest",
      "ports": {
        "input": 23356,
        "output": 23359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51713_1_genrou",
      "ports": {
        "bus": 51713,
        "pmech": 23361,
        "efd": 23362,
        "speed": 23360
      },
      "params": {
        "mva": 187.1199951171875,
        "H": 5.259153842926025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5500999689102173,
        "Xdp": 0.16670000553131104,
        "Xdpp": 0.11060000211000443,
        "Xq": 1.5221999883651733,
        "Xqp": 0.2257000058889389,
        "Xqpp": 0.11060000211000443,
        "Xl": 0.08370000123977661,
        "Tdop": 5.922500133514404,
        "Tdopp": 0.05660000070929527,
        "Tqop": 1.4925999641418457,
        "Tqopp": 0.09929999709129333,
        "S10": 0.07620000094175339,
        "S12": 0.29750001430511475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.17205953598022,
        "pmax": 155.9333324432373,
        "qmin": -17.30860024690628,
        "qmax": 79.37006950378418,
        "regulated": 51710,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "51713_1_ieeet1",
      "ports": {
        "bus": 51713,
        "speed": 23360,
        "vs": 23363,
        "efd": 23362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51713_1_tgov1",
      "ports": {
        "speed": 23360,
        "pmech": 23361
      },
      "params": {
        "Trate": 187.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37501102685928345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51713_1_ieeest",
      "ports": {
        "input": 23360,
        "output": 23363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51714_1_genrou",
      "ports": {
        "bus": 51714,
        "pmech": 23365,
        "efd": 23366,
        "speed": 23364
      },
      "params": {
        "mva": 187.1199951171875,
        "H": 5.259153842926025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5500999689102173,
        "Xdp": 0.16670000553131104,
        "Xdpp": 0.11060000211000443,
        "Xq": 1.5221999883651733,
        "Xqp": 0.2257000058889389,
        "Xqpp": 0.11060000211000443,
        "Xl": 0.08370000123977661,
        "Tdop": 5.922500133514404,
        "Tdopp": 0.05660000070929527,
        "Tqop": 1.4925999641418457,
        "Tqopp": 0.09929999709129333,
        "S10": 0.07620000094175339,
        "S12": 0.29750001430511475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.54716515541077,
        "pmax": 155.9333324432373,
        "qmin": -17.30860024690628,
        "qmax": 79.37006950378418,
        "regulated": 51714,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51714_1_ieeet1",
      "ports": {
        "bus": 51714,
        "speed": 23364,
        "vs": 23367,
        "efd": 23366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51714_1_tgov1",
      "ports": {
        "speed": 23364,
        "pmech": 23365
      },
      "params": {
        "Trate": 187.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51714_1_ieeest",
      "ports": {
        "input": 23364,
        "output": 23367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51715_1_genrou",
      "ports": {
        "bus": 51715,
        "pmech": 23369,
        "efd": 23370,
        "speed": 23368
      },
      "params": {
        "mva": 187.1199951171875,
        "H": 5.259153842926025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5500999689102173,
        "Xdp": 0.16670000553131104,
        "Xdpp": 0.11060000211000443,
        "Xq": 1.5221999883651733,
        "Xqp": 0.2257000058889389,
        "Xqpp": 0.11060000211000443,
        "Xl": 0.08370000123977661,
        "Tdop": 5.922500133514404,
        "Tdopp": 0.05660000070929527,
        "Tqop": 1.4925999641418457,
        "Tqopp": 0.09929999709129333,
        "S10": 0.07620000094175339,
        "S12": 0.29750001430511475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.38273930549622,
        "pmax": 155.9333324432373,
        "qmin": -17.30860024690628,
        "qmax": 79.37006950378418,
        "regulated": 51715,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51715_1_ieeet1",
      "ports": {
        "bus": 51715,
        "speed": 23368,
        "vs": 23371,
        "efd": 23370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51715_1_tgov1",
      "ports": {
        "speed": 23368,
        "pmech": 23369
      },
      "params": {
        "Trate": 187.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4028577506542206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51715_1_ieeest",
      "ports": {
        "input": 23368,
        "output": 23371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51719_1",
      "ports": {
        "bus": 51719
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5043876823037863,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 51719,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51719_2",
      "ports": {
        "bus": 51719
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5528534296900034,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 51719,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51720_1",
      "ports": {
        "bus": 51720
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6555928383022547,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 51720,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51720_2",
      "ports": {
        "bus": 51720
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4250984638929367,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 51720,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Genrou",
      "id": "51724_1_genrou",
      "ports": {
        "bus": 51724,
        "pmech": 23373,
        "efd": 23374,
        "speed": 23372
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 6.521969795227051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.26589998602867126,
        "Xq": 1.385599970817566,
        "Xqp": 0.41040000319480896,
        "Xqpp": 0.26589998602867126,
        "Xl": 0.20749999582767487,
        "Tdop": 4.125899791717529,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.0022000074386597,
        "Tqopp": 0.09309999644756317,
        "S10": 0.12700000405311584,
        "S12": 0.3928000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8752900660037994,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51724,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "51724_1_ieeet1",
      "ports": {
        "bus": 51724,
        "speed": 23372,
        "vs": 23375,
        "efd": 23374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51724_1_tgov1",
      "ports": {
        "speed": 23372,
        "pmech": 23373
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1331152766942978,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51724_1_ieeest",
      "ports": {
        "input": 23372,
        "output": 23375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51724_2_genrou",
      "ports": {
        "bus": 51724,
        "pmech": 23377,
        "efd": 23378,
        "speed": 23376
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 6.521969795227051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.26589998602867126,
        "Xq": 1.385599970817566,
        "Xqp": 0.41040000319480896,
        "Xqpp": 0.26589998602867126,
        "Xl": 0.20749999582767487,
        "Tdop": 4.125899791717529,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.0022000074386597,
        "Tqopp": 0.09309999644756317,
        "S10": 0.12700000405311584,
        "S12": 0.3928000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1732551753520966,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51724,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "51724_2_ieeet1",
      "ports": {
        "bus": 51724,
        "speed": 23376,
        "vs": 23379,
        "efd": 23378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51724_2_tgov1",
      "ports": {
        "speed": 23376,
        "pmech": 23377
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1469099521636963,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51724_2_ieeest",
      "ports": {
        "input": 23376,
        "output": 23379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51724_3_genrou",
      "ports": {
        "bus": 51724,
        "pmech": 23381,
        "efd": 23382,
        "speed": 23380
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 6.521969795227051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.26589998602867126,
        "Xq": 1.385599970817566,
        "Xqp": 0.41040000319480896,
        "Xqpp": 0.26589998602867126,
        "Xl": 0.20749999582767487,
        "Tdop": 4.125899791717529,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.0022000074386597,
        "Tqopp": 0.09309999644756317,
        "S10": 0.12700000405311584,
        "S12": 0.3928000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8210604563355446,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51724,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "51724_3_ieeet1",
      "ports": {
        "bus": 51724,
        "speed": 23380,
        "vs": 23383,
        "efd": 23382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51724_3_tgov1",
      "ports": {
        "speed": 23380,
        "pmech": 23381
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13060465455055237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51724_3_ieeest",
      "ports": {
        "input": 23380,
        "output": 23383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51724_4_genrou",
      "ports": {
        "bus": 51724,
        "pmech": 23385,
        "efd": 23386,
        "speed": 23384
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 6.521969795227051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.31679999828338623,
        "Xdpp": 0.26589998602867126,
        "Xq": 1.385599970817566,
        "Xqp": 0.41040000319480896,
        "Xqpp": 0.26589998602867126,
        "Xl": 0.20749999582767487,
        "Tdop": 4.125899791717529,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.0022000074386597,
        "Tqopp": 0.09309999644756317,
        "S10": 0.12700000405311584,
        "S12": 0.3928000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.171610534191132,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 51724,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "51724_4_ieeet1",
      "ports": {
        "bus": 51724,
        "speed": 23384,
        "vs": 23387,
        "efd": 23386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51724_4_tgov1",
      "ports": {
        "speed": 23384,
        "pmech": 23385
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3783152997493744,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51724_4_ieeest",
      "ports": {
        "input": 23384,
        "output": 23387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51737_1",
      "ports": {
        "bus": 51737
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 75.66908001899719,
        "pmax": 200.99999904632568,
        "qmin": -28.944000601768494,
        "qmax": 42.813000082969666,
        "regulated": 51737,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Genrou",
      "id": "51740_2_genrou",
      "ports": {
        "bus": 51740,
        "pmech": 23389,
        "efd": 23390,
        "speed": 23388
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 8.54800796508789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5499000549316406,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.23839999735355377,
        "Xq": 2.3289999961853027,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.18559999763965607,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.4524999856948853,
        "Tqopp": 0.0723000019788742,
        "S10": 0.20250000059604645,
        "S12": 0.7429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24564089253544807,
        "pmax": 2.3600000888109207,
        "qmin": -0.2619599923491478,
        "qmax": 1.2012399733066559,
        "regulated": 51740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51740_2_ieeet1",
      "ports": {
        "bus": 51740,
        "speed": 23388,
        "vs": 23391,
        "efd": 23390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51740_2_tgov1",
      "ports": {
        "speed": 23388,
        "pmech": 23389
      },
      "params": {
        "Trate": 2.8320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08673760294914246,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51740_2_ieeest",
      "ports": {
        "input": 23388,
        "output": 23391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51740_3_genrou",
      "ports": {
        "bus": 51740,
        "pmech": 23393,
        "efd": 23394,
        "speed": 23392
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 8.54800796508789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5499000549316406,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.23839999735355377,
        "Xq": 2.3289999961853027,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.18559999763965607,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.4524999856948853,
        "Tqopp": 0.0723000019788742,
        "S10": 0.20250000059604645,
        "S12": 0.7429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8955848403275013,
        "pmax": 2.3600000888109207,
        "qmin": -0.2619599923491478,
        "qmax": 1.2012399733066559,
        "regulated": 51740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51740_3_ieeet1",
      "ports": {
        "bus": 51740,
        "speed": 23392,
        "vs": 23395,
        "efd": 23394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51740_3_tgov1",
      "ports": {
        "speed": 23392,
        "pmech": 23393
      },
      "params": {
        "Trate": 2.8320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31623756885528564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51740_3_ieeest",
      "ports": {
        "input": 23392,
        "output": 23395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51740_4_genrou",
      "ports": {
        "bus": 51740,
        "pmech": 23397,
        "efd": 23398,
        "speed": 23396
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 8.54800796508789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5499000549316406,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.23839999735355377,
        "Xq": 2.3289999961853027,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.18559999763965607,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.4524999856948853,
        "Tqopp": 0.0723000019788742,
        "S10": 0.20250000059604645,
        "S12": 0.7429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3660766640678048,
        "pmax": 2.3600000888109207,
        "qmin": -0.2619599923491478,
        "qmax": 1.2012399733066559,
        "regulated": 51740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51740_4_ieeet1",
      "ports": {
        "bus": 51740,
        "speed": 23396,
        "vs": 23399,
        "efd": 23398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51740_4_tgov1",
      "ports": {
        "speed": 23396,
        "pmech": 23397
      },
      "params": {
        "Trate": 2.8320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12926435470581055,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51740_4_ieeest",
      "ports": {
        "input": 23396,
        "output": 23399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51740_5_genrou",
      "ports": {
        "bus": 51740,
        "pmech": 23401,
        "efd": 23402,
        "speed": 23400
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 8.54800796508789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5499000549316406,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.23839999735355377,
        "Xq": 2.3289999961853027,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.18559999763965607,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.4524999856948853,
        "Tqopp": 0.0723000019788742,
        "S10": 0.20250000059604645,
        "S12": 0.7429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6715261843055487,
        "pmax": 2.3600000888109207,
        "qmin": -0.2619599923491478,
        "qmax": 1.2012399733066559,
        "regulated": 51740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51740_5_ieeet1",
      "ports": {
        "bus": 51740,
        "speed": 23400,
        "vs": 23403,
        "efd": 23402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51740_5_tgov1",
      "ports": {
        "speed": 23400,
        "pmech": 23401
      },
      "params": {
        "Trate": 2.8320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2371208220720291,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51740_5_ieeest",
      "ports": {
        "input": 23400,
        "output": 23403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51740_6_genrou",
      "ports": {
        "bus": 51740,
        "pmech": 23405,
        "efd": 23406,
        "speed": 23404
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 8.54800796508789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5499000549316406,
        "Xdp": 0.4106000065803528,
        "Xdpp": 0.23839999735355377,
        "Xq": 2.3289999961853027,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.18559999763965607,
        "Tdop": 8.883099555969238,
        "Tdopp": 0.05990000069141388,
        "Tqop": 1.4524999856948853,
        "Tqopp": 0.0723000019788742,
        "S10": 0.20250000059604645,
        "S12": 0.7429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0858812369406223,
        "pmax": 2.3600000888109207,
        "qmin": -0.2619599923491478,
        "qmax": 1.2012399733066559,
        "regulated": 51740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51740_6_ieeet1",
      "ports": {
        "bus": 51740,
        "speed": 23404,
        "vs": 23407,
        "efd": 23406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51740_6_tgov1",
      "ports": {
        "speed": 23404,
        "pmech": 23405
      },
      "params": {
        "Trate": 2.8320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38343262672424316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51740_6_ieeest",
      "ports": {
        "input": 23404,
        "output": 23407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51745_1_genrou",
      "ports": {
        "bus": 51745,
        "pmech": 23409,
        "efd": 23410,
        "speed": 23408
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 4.911541938781738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2655999660491943,
        "Xdp": 0.29829999804496765,
        "Xdpp": 0.24410000443458557,
        "Xq": 2.099600076675415,
        "Xqp": 0.3970000147819519,
        "Xqpp": 0.24410000443458557,
        "Xl": 0.19009999930858612,
        "Tdop": 6.373300075531006,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.902400016784668,
        "Tqopp": 0.0812000036239624,
        "S10": 0.1476999968290329,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.77687525749207,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 51742,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "51745_1_ieeet1",
      "ports": {
        "bus": 51745,
        "speed": 23408,
        "vs": 23411,
        "efd": 23410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51745_1_tgov1",
      "ports": {
        "speed": 23408,
        "pmech": 23409
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40745827555656433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51745_1_ieeest",
      "ports": {
        "input": 23408,
        "output": 23411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51746_1_genrou",
      "ports": {
        "bus": 51746,
        "pmech": 23413,
        "efd": 23414,
        "speed": 23412
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 4.911541938781738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2655999660491943,
        "Xdp": 0.29829999804496765,
        "Xdpp": 0.24410000443458557,
        "Xq": 2.099600076675415,
        "Xqp": 0.3970000147819519,
        "Xqpp": 0.24410000443458557,
        "Xl": 0.19009999930858612,
        "Tdop": 6.373300075531006,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.902400016784668,
        "Tqopp": 0.0812000036239624,
        "S10": 0.1476999968290329,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.63394272327423,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 51746,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "51746_1_ieeet1",
      "ports": {
        "bus": 51746,
        "speed": 23412,
        "vs": 23415,
        "efd": 23414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51746_1_tgov1",
      "ports": {
        "speed": 23412,
        "pmech": 23413
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20744366943836212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51746_1_ieeest",
      "ports": {
        "input": 23412,
        "output": 23415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51753_1_genrou",
      "ports": {
        "bus": 51753,
        "pmech": 23417,
        "efd": 23418,
        "speed": 23416
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.8204967975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9700000286102295,
        "Xdp": 0.4551999866962433,
        "Xdpp": 0.32519999146461487,
        "Xq": 1.8740999698638916,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32519999146461487,
        "Xl": 0.24660000205039978,
        "Tdop": 4.760900020599365,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.06830000132322311,
        "S10": 0.04780000075697899,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8865050971508026,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51753,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51753_1_ieeet1",
      "ports": {
        "bus": 51753,
        "speed": 23416,
        "vs": 23419,
        "efd": 23418
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05339999869465828,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.221099853515625,
        "E2": 5.628200054168701,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51753_1_tgov1",
      "ports": {
        "speed": 23416,
        "pmech": 23417
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.4104190170764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51753_1_ieeest",
      "ports": {
        "input": 23416,
        "output": 23419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51754_1_genrou",
      "ports": {
        "bus": 51754,
        "pmech": 23421,
        "efd": 23422,
        "speed": 23420
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.8204967975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9700000286102295,
        "Xdp": 0.4551999866962433,
        "Xdpp": 0.32519999146461487,
        "Xq": 1.8740999698638916,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32519999146461487,
        "Xl": 0.24660000205039978,
        "Tdop": 4.760900020599365,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.06830000132322311,
        "S10": 0.04780000075697899,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5284738261252642,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51754,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51754_1_ieeet1",
      "ports": {
        "bus": 51754,
        "speed": 23420,
        "vs": 23423,
        "efd": 23422
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05339999869465828,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.221099853515625,
        "E2": 5.628200054168701,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51754_1_tgov1",
      "ports": {
        "speed": 23420,
        "pmech": 23421
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.244663804769516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51754_1_ieeest",
      "ports": {
        "input": 23420,
        "output": 23423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51756_1_genrou",
      "ports": {
        "bus": 51756,
        "pmech": 23425,
        "efd": 23426,
        "speed": 23424
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.8204967975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9700000286102295,
        "Xdp": 0.4551999866962433,
        "Xdpp": 0.32519999146461487,
        "Xq": 1.8740999698638916,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32519999146461487,
        "Xl": 0.24660000205039978,
        "Tdop": 4.760900020599365,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.06830000132322311,
        "S10": 0.04780000075697899,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7151908241212368,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51756,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51756_1_ieeet1",
      "ports": {
        "bus": 51756,
        "speed": 23424,
        "vs": 23427,
        "efd": 23426
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05339999869465828,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.221099853515625,
        "E2": 5.628200054168701,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51756_1_tgov1",
      "ports": {
        "speed": 23424,
        "pmech": 23425
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.33110684156417847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51756_1_ieeest",
      "ports": {
        "input": 23424,
        "output": 23427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51757_1_genrou",
      "ports": {
        "bus": 51757,
        "pmech": 23429,
        "efd": 23430,
        "speed": 23428
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.8204967975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9700000286102295,
        "Xdp": 0.4551999866962433,
        "Xdpp": 0.32519999146461487,
        "Xq": 1.8740999698638916,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32519999146461487,
        "Xl": 0.24660000205039978,
        "Tdop": 4.760900020599365,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.06830000132322311,
        "S10": 0.04780000075697899,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47694137319922447,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51757_1_ieeet1",
      "ports": {
        "bus": 51757,
        "speed": 23428,
        "vs": 23431,
        "efd": 23430
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05339999869465828,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.221099853515625,
        "E2": 5.628200054168701,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51757_1_tgov1",
      "ports": {
        "speed": 23428,
        "pmech": 23429
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.22080618143081665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51757_1_ieeest",
      "ports": {
        "input": 23428,
        "output": 23431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51759_1_genrou",
      "ports": {
        "bus": 51759,
        "pmech": 23433,
        "efd": 23434,
        "speed": 23432
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.8204967975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9700000286102295,
        "Xdp": 0.4551999866962433,
        "Xdpp": 0.32519999146461487,
        "Xq": 1.8740999698638916,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32519999146461487,
        "Xl": 0.24660000205039978,
        "Tdop": 4.760900020599365,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.06830000132322311,
        "S10": 0.04780000075697899,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39318487979471684,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51759,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51759_1_ieeet1",
      "ports": {
        "bus": 51759,
        "speed": 23432,
        "vs": 23435,
        "efd": 23434
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05339999869465828,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.221099853515625,
        "E2": 5.628200054168701,
        "Se1": 0.04650000110268593,
        "Se2": 0.3001999855041504,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51759_1_tgov1",
      "ports": {
        "speed": 23432,
        "pmech": 23433
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.18203003704547882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51759_1_ieeest",
      "ports": {
        "input": 23432,
        "output": 23435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51763_1",
      "ports": {
        "bus": 51763
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.21145001519471407,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 51763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51763_2",
      "ports": {
        "bus": 51763
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.34037292934954166,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 51763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51764_1",
      "ports": {
        "bus": 51764
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2432679058983922,
        "pmax": 0.800000037997961,
        "qmin": -0.11520000407472253,
        "qmax": 0.17040000529959798,
        "regulated": 51764,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51765_1",
      "ports": {
        "bus": 51765
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.36585372872650623,
        "pmax": 0.800000037997961,
        "qmin": -0.11520000407472253,
        "qmax": 0.17040000529959798,
        "regulated": 51765,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51771_1",
      "ports": {
        "bus": 51771
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 97.95831441879272,
        "pmax": 205.50000667572021,
        "qmin": -29.59200143814087,
        "qmax": 43.77149939537048,
        "regulated": 51768,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Genrou",
      "id": "51777_1_genrou",
      "ports": {
        "bus": 51777,
        "pmech": 23437,
        "efd": 23438,
        "speed": 23436
      },
      "params": {
        "mva": 10.5600004196167,
        "H": 1.1548057794570923,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.154900074005127,
        "Xdp": 0.38359999656677246,
        "Xdpp": 0.2750000059604645,
        "Xq": 2.046299934387207,
        "Xqp": 0.45739999413490295,
        "Xqpp": 0.2750000059604645,
        "Xl": 0.2076999992132187,
        "Tdop": 9.130200386047363,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.2115999460220337,
        "Tqopp": 0.05909999832510948,
        "S10": 0.040699999779462814,
        "S12": 0.3165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3549240306019783,
        "pmax": 8.799999952316284,
        "qmin": -1.0735999792814255,
        "qmax": 4.100799933075905,
        "regulated": 51777,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "51777_1_ieeet1",
      "ports": {
        "bus": 51777,
        "speed": 23436,
        "vs": 23439,
        "efd": 23438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6207000017166138,
        "Kf": 0.024900000542402267,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.219399929046631,
        "E2": 2.959199905395508,
        "Se1": 0.018699999898672104,
        "Se2": 0.26899999380111694,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51777_1_tgov1",
      "ports": {
        "speed": 23436,
        "pmech": 23437
      },
      "params": {
        "Trate": 10.5600004196167,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12830719351768494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51777_1_ieeest",
      "ports": {
        "input": 23436,
        "output": 23439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51779_1_genrou",
      "ports": {
        "bus": 51779,
        "pmech": 23441,
        "efd": 23442,
        "speed": 23440
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.37824547290802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43530011177063,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 2.307800054550171,
        "Xqp": 0.5889000296592712,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 5.870299816131592,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.7075999975204468,
        "Tqopp": 0.053300000727176666,
        "S10": 0.024399999529123306,
        "S12": 0.2838999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9927209466695786,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 51779,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51779_1_ieeet1",
      "ports": {
        "bus": 51779,
        "speed": 23440,
        "vs": 23443,
        "efd": 23442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9726999998092651,
        "Kf": 0.04089999943971634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8610999584198,
        "E2": 3.8148000240325928,
        "Se1": 0.14470000565052032,
        "Se2": 0.41040000319480896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51779_1_tgov1",
      "ports": {
        "speed": 23440,
        "pmech": 23441
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37603065371513367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51779_1_ieeest",
      "ports": {
        "input": 23440,
        "output": 23443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51779_2_genrou",
      "ports": {
        "bus": 51779,
        "pmech": 23445,
        "efd": 23446,
        "speed": 23444
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.37824547290802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43530011177063,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 2.307800054550171,
        "Xqp": 0.5889000296592712,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 5.870299816131592,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.7075999975204468,
        "Tqopp": 0.053300000727176666,
        "S10": 0.024399999529123306,
        "S12": 0.2838999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5506647285073996,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 51779,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51779_2_ieeet1",
      "ports": {
        "bus": 51779,
        "speed": 23444,
        "vs": 23447,
        "efd": 23446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9726999998092651,
        "Kf": 0.04089999943971634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8610999584198,
        "E2": 3.8148000240325928,
        "Se1": 0.14470000565052032,
        "Se2": 0.41040000319480896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51779_2_tgov1",
      "ports": {
        "speed": 23444,
        "pmech": 23445
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20858511328697205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51779_2_ieeest",
      "ports": {
        "input": 23444,
        "output": 23447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51779_3_genrou",
      "ports": {
        "bus": 51779,
        "pmech": 23449,
        "efd": 23450,
        "speed": 23448
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.37824547290802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43530011177063,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 2.307800054550171,
        "Xqp": 0.5889000296592712,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 5.870299816131592,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.7075999975204468,
        "Tqopp": 0.053300000727176666,
        "S10": 0.024399999529123306,
        "S12": 0.2838999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7645294535905123,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 51779,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51779_3_ieeet1",
      "ports": {
        "bus": 51779,
        "speed": 23448,
        "vs": 23451,
        "efd": 23450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9726999998092651,
        "Kf": 0.04089999943971634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8610999584198,
        "E2": 3.8148000240325928,
        "Se1": 0.14470000565052032,
        "Se2": 0.41040000319480896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51779_3_tgov1",
      "ports": {
        "speed": 23448,
        "pmech": 23449
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28959447145462036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51779_3_ieeest",
      "ports": {
        "input": 23448,
        "output": 23451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51782_1",
      "ports": {
        "bus": 51782
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.123162597417831,
        "pmax": 20.000000298023224,
        "qmin": -2.879999950528145,
        "qmax": 4.259999841451645,
        "regulated": 51782,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51783_2",
      "ports": {
        "bus": 51783
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2577344886958599,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51783,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "51791_1_genrou",
      "ports": {
        "bus": 51791,
        "pmech": 23453,
        "efd": 23454,
        "speed": 23452
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.840517103672028,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51791,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "51791_1_ieeet1",
      "ports": {
        "bus": 51791,
        "speed": 23452,
        "vs": 23455,
        "efd": 23454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51791_1_tgov1",
      "ports": {
        "speed": 23452,
        "pmech": 23453
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.3354792892932892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51791_1_ieeest",
      "ports": {
        "input": 23452,
        "output": 23455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51791_2_genrou",
      "ports": {
        "bus": 51791,
        "pmech": 23457,
        "efd": 23458,
        "speed": 23456
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.020523011684418,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51791,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "51791_2_ieeet1",
      "ports": {
        "bus": 51791,
        "speed": 23456,
        "vs": 23459,
        "efd": 23458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51791_2_tgov1",
      "ports": {
        "speed": 23456,
        "pmech": 23457
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333326257758,
        "Pvmin": 0.28526571393013,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51791_2_ieeest",
      "ports": {
        "input": 23456,
        "output": 23459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51792_1_genrou",
      "ports": {
        "bus": 51792,
        "pmech": 23461,
        "efd": 23462,
        "speed": 23460
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.235929310321808,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51792,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "51792_1_ieeet1",
      "ports": {
        "bus": 51792,
        "speed": 23460,
        "vs": 23463,
        "efd": 23462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51792_1_tgov1",
      "ports": {
        "speed": 23460,
        "pmech": 23461
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577581,
        "Pvmin": 0.3247138559818268,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51792_1_ieeest",
      "ports": {
        "input": 23460,
        "output": 23463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51793_1_genrou",
      "ports": {
        "bus": 51793,
        "pmech": 23465,
        "efd": 23466,
        "speed": 23464
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.467303991317749,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51793,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "51793_1_ieeet1",
      "ports": {
        "bus": 51793,
        "speed": 23464,
        "vs": 23467,
        "efd": 23466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51793_1_tgov1",
      "ports": {
        "speed": 23464,
        "pmech": 23465
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.27541494369506836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51793_1_ieeest",
      "ports": {
        "input": 23464,
        "output": 23467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51793_2_genrou",
      "ports": {
        "bus": 51793,
        "pmech": 23469,
        "efd": 23470,
        "speed": 23468
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.450538545846939,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51793,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "51793_2_ieeet1",
      "ports": {
        "bus": 51793,
        "speed": 23468,
        "vs": 23471,
        "efd": 23470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51793_2_tgov1",
      "ports": {
        "speed": 23468,
        "pmech": 23469
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.09705375134944916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51793_2_ieeest",
      "ports": {
        "input": 23468,
        "output": 23471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51794_1_genrou",
      "ports": {
        "bus": 51794,
        "pmech": 23473,
        "efd": 23474,
        "speed": 23472
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 4.201714515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1691999435424805,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.10769999772310257,
        "Xq": 2.021899938583374,
        "Xqp": 0.23929999768733978,
        "Xqpp": 0.10769999772310257,
        "Xl": 0.08139999955892563,
        "Tdop": 6.010200023651123,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6013000011444092,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1492999941110611,
        "S12": 0.3955000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.987531319260597,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 51794,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "51794_1_ieeet1",
      "ports": {
        "bus": 51794,
        "speed": 23472,
        "vs": 23475,
        "efd": 23474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51794_1_tgov1",
      "ports": {
        "speed": 23472,
        "pmech": 23473
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.1066155880689621,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51794_1_ieeest",
      "ports": {
        "input": 23472,
        "output": 23475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51806_1_genrou",
      "ports": {
        "bus": 51806,
        "pmech": 23477,
        "efd": 23478,
        "speed": 23476
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.277797698974609,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2356998920440674,
        "Xdp": 0.4345000088214874,
        "Xdpp": 0.24040000140666962,
        "Xq": 2.1217000484466553,
        "Xqp": 0.2531000077724457,
        "Xqpp": 0.24040000140666962,
        "Xl": 0.18080000579357147,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.0383000373840332,
        "Tqopp": 0.06120000034570694,
        "S10": 0.14190000295639038,
        "S12": 0.5188000202178955
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3644843362271786,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 51806,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "51806_1_ieeet1",
      "ports": {
        "bus": 51806,
        "speed": 23476,
        "vs": 23479,
        "efd": 23478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51806_1_tgov1",
      "ports": {
        "speed": 23476,
        "pmech": 23477
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2842675447463989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51806_1_ieeest",
      "ports": {
        "input": 23476,
        "output": 23479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51806_2_genrou",
      "ports": {
        "bus": 51806,
        "pmech": 23481,
        "efd": 23482,
        "speed": 23480
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.277797698974609,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2356998920440674,
        "Xdp": 0.4345000088214874,
        "Xdpp": 0.24040000140666962,
        "Xq": 2.1217000484466553,
        "Xqp": 0.2531000077724457,
        "Xqpp": 0.24040000140666962,
        "Xl": 0.18080000579357147,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.0383000373840332,
        "Tqopp": 0.06120000034570694,
        "S10": 0.14190000295639038,
        "S12": 0.5188000202178955
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7429334335029125,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 51806,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "51806_2_ieeet1",
      "ports": {
        "bus": 51806,
        "speed": 23480,
        "vs": 23483,
        "efd": 23482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51806_2_tgov1",
      "ports": {
        "speed": 23480,
        "pmech": 23481
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.15477779507637024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51806_2_ieeest",
      "ports": {
        "input": 23480,
        "output": 23483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51807_1_genrou",
      "ports": {
        "bus": 51807,
        "pmech": 23485,
        "efd": 23486,
        "speed": 23484
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.1147265434265137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.611299991607666,
        "Xdp": 0.14890000224113464,
        "Xdpp": 0.11050000041723251,
        "Xq": 1.5397000312805176,
        "Xqp": 0.3765999972820282,
        "Xqpp": 0.11050000041723251,
        "Xl": 0.07989999651908875,
        "Tdop": 8.792799949645996,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.291599988937378,
        "Tqopp": 0.0575999990105629,
        "S10": 0.19140000641345978,
        "S12": 0.6177999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6113535258919001,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 51807,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "51807_1_ieeet1",
      "ports": {
        "bus": 51807,
        "speed": 23484,
        "vs": 23487,
        "efd": 23486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51807_1_tgov1",
      "ports": {
        "speed": 23484,
        "pmech": 23485
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931925,
        "Pvmin": 0.25473061203956604,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51807_1_ieeest",
      "ports": {
        "input": 23484,
        "output": 23487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51812_1_genrou",
      "ports": {
        "bus": 51812,
        "pmech": 23489,
        "efd": 23490,
        "speed": 23488
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1844425946474075,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51812,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51812_1_ieeet1",
      "ports": {
        "bus": 51812,
        "speed": 23488,
        "vs": 23491,
        "efd": 23490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51812_1_tgov1",
      "ports": {
        "speed": 23488,
        "pmech": 23489
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340557,
        "Pvmin": 0.40309399366378784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51812_1_ieeest",
      "ports": {
        "input": 23488,
        "output": 23491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51813_1_genrou",
      "ports": {
        "bus": 51813,
        "pmech": 23493,
        "efd": 23494,
        "speed": 23492
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5801889821887016,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51813,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51813_1_ieeet1",
      "ports": {
        "bus": 51813,
        "speed": 23492,
        "vs": 23495,
        "efd": 23494
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51813_1_tgov1",
      "ports": {
        "speed": 23492,
        "pmech": 23493
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340557,
        "Pvmin": 0.20002391934394836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51813_1_ieeest",
      "ports": {
        "input": 23492,
        "output": 23495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51815_1_genrou",
      "ports": {
        "bus": 51815,
        "pmech": 23497,
        "efd": 23498,
        "speed": 23496
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.852857857942581,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51815,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "51815_1_ieeet1",
      "ports": {
        "bus": 51815,
        "speed": 23496,
        "vs": 23499,
        "efd": 23498
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51815_1_tgov1",
      "ports": {
        "speed": 23496,
        "pmech": 23497
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340558,
        "Pvmin": 0.3611212372779846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51815_1_ieeest",
      "ports": {
        "input": 23496,
        "output": 23499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51815_2_genrou",
      "ports": {
        "bus": 51815,
        "pmech": 23501,
        "efd": 23502,
        "speed": 23500
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1500494554638863,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51815,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "51815_2_ieeet1",
      "ports": {
        "bus": 51815,
        "speed": 23500,
        "vs": 23503,
        "efd": 23502
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51815_2_tgov1",
      "ports": {
        "speed": 23500,
        "pmech": 23501
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340558,
        "Pvmin": 0.1455758810043335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51815_2_ieeest",
      "ports": {
        "input": 23500,
        "output": 23503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51816_1_genrou",
      "ports": {
        "bus": 51816,
        "pmech": 23505,
        "efd": 23506,
        "speed": 23504
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7266696095466614,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51816,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "51816_1_ieeet1",
      "ports": {
        "bus": 51816,
        "speed": 23504,
        "vs": 23507,
        "efd": 23506
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51816_1_tgov1",
      "ports": {
        "speed": 23504,
        "pmech": 23505
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340556,
        "Pvmin": 0.3451480567455292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51816_1_ieeest",
      "ports": {
        "input": 23504,
        "output": 23507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51816_2_genrou",
      "ports": {
        "bus": 51816,
        "pmech": 23509,
        "efd": 23510,
        "speed": 23508
      },
      "params": {
        "mva": 7.900000095367432,
        "H": 2.532632350921631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427299976348877,
        "Xdp": 0.29670000076293945,
        "Xdpp": 0.21410000324249268,
        "Xq": 2.300299882888794,
        "Xqp": 0.685699999332428,
        "Xqpp": 0.21410000324249268,
        "Xl": 0.16040000319480896,
        "Tdop": 4.525899887084961,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.5300999879837036,
        "Tqopp": 0.07859999686479568,
        "S10": 0.06319999694824219,
        "S12": 0.3614000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9831253215670586,
        "pmax": 6.5833330154418945,
        "qmin": -0.8031666278839111,
        "qmax": 3.0678333714604378,
        "regulated": 51816,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "51816_2_ieeet1",
      "ports": {
        "bus": 51816,
        "speed": 23508,
        "vs": 23511,
        "efd": 23510
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04809999838471413,
        "Ke": 0.0,
        "Te": 0.24420000612735748,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.499000072479248,
        "E2": 5.998600006103516,
        "Se1": 0.48420000076293945,
        "Se2": 0.7914999723434448,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51816_2_tgov1",
      "ports": {
        "speed": 23508,
        "pmech": 23509
      },
      "params": {
        "Trate": 7.900000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332830340556,
        "Pvmin": 0.25102850794792175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51816_2_ieeest",
      "ports": {
        "input": 23508,
        "output": 23511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51822_1",
      "ports": {
        "bus": 51822
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.648196697235107,
        "pmax": 205.50000667572021,
        "qmin": -29.59200143814087,
        "qmax": 43.77149939537048,
        "regulated": 51819,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Genrou",
      "id": "51828_1_genrou",
      "ports": {
        "bus": 51828,
        "pmech": 23513,
        "efd": 23514,
        "speed": 23512
      },
      "params": {
        "mva": 55.86000061035156,
        "H": 2.657942533493042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.522900104522705,
        "Xdp": 0.2874999940395355,
        "Xdpp": 0.19550000131130219,
        "Xq": 2.3071999549865723,
        "Xqp": 0.6474000215530396,
        "Xqpp": 0.19550000131130219,
        "Xl": 0.15139999985694885,
        "Tdop": 7.664299964904785,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.8353000283241272,
        "Tqopp": 0.0640999972820282,
        "S10": 0.16030000150203705,
        "S12": 0.739799976348877
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.343869924545288,
        "pmax": 46.549999713897705,
        "qmin": -5.167049914598465,
        "qmax": 23.693950474262238,
        "regulated": 51828,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51828_1_ieeet1",
      "ports": {
        "bus": 51828,
        "speed": 23512,
        "vs": 23515,
        "efd": 23514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51828_1_tgov1",
      "ports": {
        "speed": 23512,
        "pmech": 23513
      },
      "params": {
        "Trate": 55.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191061834,
        "Pvmin": 0.3641938865184784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51828_1_ieeest",
      "ports": {
        "input": 23512,
        "output": 23515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51829_1_genrou",
      "ports": {
        "bus": 51829,
        "pmech": 23517,
        "efd": 23518,
        "speed": 23516
      },
      "params": {
        "mva": 55.86000061035156,
        "H": 2.657942533493042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.522900104522705,
        "Xdp": 0.2874999940395355,
        "Xdpp": 0.19550000131130219,
        "Xq": 2.3071999549865723,
        "Xqp": 0.6474000215530396,
        "Xqpp": 0.19550000131130219,
        "Xl": 0.15139999985694885,
        "Tdop": 7.664299964904785,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.8353000283241272,
        "Tqopp": 0.0640999972820282,
        "S10": 0.16030000150203705,
        "S12": 0.739799976348877
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.38813626766205,
        "pmax": 46.549999713897705,
        "qmin": -5.167049914598465,
        "qmax": 23.693950474262238,
        "regulated": 51829,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51829_1_ieeet1",
      "ports": {
        "bus": 51829,
        "speed": 23516,
        "vs": 23519,
        "efd": 23518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51829_1_tgov1",
      "ports": {
        "speed": 23516,
        "pmech": 23517
      },
      "params": {
        "Trate": 55.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191061834,
        "Pvmin": 0.3470844328403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51829_1_ieeest",
      "ports": {
        "input": 23516,
        "output": 23519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51834_1",
      "ports": {
        "bus": 51834
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.8795184791088104,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 51834,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51837_1",
      "ports": {
        "bus": 51837
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.18874421948567033,
        "pmax": 1.4999999664723873,
