        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 51837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51837_2",
      "ports": {
        "bus": 51837
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.966204795986414,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 51837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51837_3",
      "ports": {
        "bus": 51837
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7034784182906151,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 51837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51843_1",
      "ports": {
        "bus": 51843
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 28.43361794948578,
        "pmax": 103.49999666213989,
        "qmin": -14.903999865055084,
        "qmax": 22.045500576496124,
        "regulated": 51843,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51844_1",
      "ports": {
        "bus": 51844
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2554713049903512,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51844,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51847_1",
      "ports": {
        "bus": 51847
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.397487580776215,
        "pmax": 50.999999046325684,
        "qmin": -7.344000041484833,
        "qmax": 10.86300015449524,
        "regulated": 51847,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "51849_1_genrou",
      "ports": {
        "bus": 51849,
        "pmech": 23521,
        "efd": 23522,
        "speed": 23520
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 4.100071907043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.445199966430664,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.18490000069141388,
        "Xq": 2.316999912261963,
        "Xqp": 0.7268999814987183,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.061600208282471,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.8234999775886536,
        "Tqopp": 0.05959999933838844,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.764039754867554,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 51849,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51849_1_ieeet1",
      "ports": {
        "bus": 51849,
        "speed": 23520,
        "vs": 23523,
        "efd": 23522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51849_1_tgov1",
      "ports": {
        "speed": 23520,
        "pmech": 23521
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.23168782889842987,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51849_1_ieeest",
      "ports": {
        "input": 23520,
        "output": 23523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51849_2_genrou",
      "ports": {
        "bus": 51849,
        "pmech": 23525,
        "efd": 23526,
        "speed": 23524
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 4.100071907043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.445199966430664,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.18490000069141388,
        "Xq": 2.316999912261963,
        "Xqp": 0.7268999814987183,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.061600208282471,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.8234999775886536,
        "Tqopp": 0.05959999933838844,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.969789415597916,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 51849,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51849_2_ieeet1",
      "ports": {
        "bus": 51849,
        "speed": 23524,
        "vs": 23527,
        "efd": 23526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51849_2_tgov1",
      "ports": {
        "speed": 23524,
        "pmech": 23525
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.10243664681911469,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51849_2_ieeest",
      "ports": {
        "input": 23524,
        "output": 23527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51849_3_genrou",
      "ports": {
        "bus": 51849,
        "pmech": 23529,
        "efd": 23530,
        "speed": 23528
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 4.100071907043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.445199966430664,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.18490000069141388,
        "Xq": 2.316999912261963,
        "Xqp": 0.7268999814987183,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.061600208282471,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.8234999775886536,
        "Tqopp": 0.05959999933838844,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.650456845760345,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 51849,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51849_3_ieeet1",
      "ports": {
        "bus": 51849,
        "speed": 23528,
        "vs": 23531,
        "efd": 23530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51849_3_tgov1",
      "ports": {
        "speed": 23528,
        "pmech": 23529
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.3035046458244324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51849_3_ieeest",
      "ports": {
        "input": 23528,
        "output": 23531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51849_4_genrou",
      "ports": {
        "bus": 51849,
        "pmech": 23533,
        "efd": 23534,
        "speed": 23532
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 4.100071907043457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.445199966430664,
        "Xdp": 0.2551000118255615,
        "Xdpp": 0.18490000069141388,
        "Xq": 2.316999912261963,
        "Xqp": 0.7268999814987183,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 6.061600208282471,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.8234999775886536,
        "Tqopp": 0.05959999933838844,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.652857720851898,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 51849,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "51849_4_ieeet1",
      "ports": {
        "bus": 51849,
        "speed": 23532,
        "vs": 23535,
        "efd": 23534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51849_4_tgov1",
      "ports": {
        "speed": 23532,
        "pmech": 23533
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.23005375266075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51849_4_ieeest",
      "ports": {
        "input": 23532,
        "output": 23535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51856_1",
      "ports": {
        "bus": 51856
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 53.68732810020447,
        "pmax": 201.30000114440918,
        "qmin": -28.987199068069458,
        "qmax": 42.87689924240112,
        "regulated": 51856,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Gensal",
      "id": "51859_1_gensal",
      "ports": {
        "bus": 51859,
        "pmech": 23537,
        "efd": 23538,
        "speed": 23536
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 2.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5238000154495239,
        "Xdp": 0.2361000031232834,
        "Xdpp": 0.1574999988079071,
        "Xq": 0.3377000093460083,
        "Xl": 0.14380000531673431,
        "Tdop": 6.0,
        "Tdopp": 0.19930000603199005,
        "Tqopp": 0.43639999628067017,
        "S10": 0.1404000073671341,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41975961066782475,
        "pmax": 2.7400000020861626,
        "qmin": -0.1342599978670478,
        "qmax": 1.0521600022912025,
        "regulated": 51859,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51859_1_ieeet1",
      "ports": {
        "bus": 51859,
        "speed": 23536,
        "vs": 23539,
        "efd": 23538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51859_1_hygov",
      "ports": {
        "speed": 23536,
        "pmech": 23537
      },
      "params": {
        "Trate": 3.2880001068115234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324681758880615,
        "Tr": 5.599697113037109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1353000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51859_1_ieeest",
      "ports": {
        "input": 23536,
        "output": 23539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51860_1_gensal",
      "ports": {
        "bus": 51860,
        "pmech": 23541,
        "efd": 23542,
        "speed": 23540
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 2.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5238000154495239,
        "Xdp": 0.2361000031232834,
        "Xdpp": 0.1574999988079071,
        "Xq": 0.3377000093460083,
        "Xl": 0.14380000531673431,
        "Tdop": 6.0,
        "Tdopp": 0.19930000603199005,
        "Tqopp": 0.43639999628067017,
        "S10": 0.1404000073671341,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2158604338765144,
        "pmax": 2.7400000020861626,
        "qmin": -0.1342599978670478,
        "qmax": 1.0521600022912025,
        "regulated": 51860,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51860_1_ieeet1",
      "ports": {
        "bus": 51860,
        "speed": 23540,
        "vs": 23543,
        "efd": 23542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51860_1_hygov",
      "ports": {
        "speed": 23540,
        "pmech": 23541
      },
      "params": {
        "Trate": 3.2880001068115234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324681758880615,
        "Tr": 5.599697113037109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1353000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51860_1_ieeest",
      "ports": {
        "input": 23540,
        "output": 23543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51861_1_gensal",
      "ports": {
        "bus": 51861,
        "pmech": 23545,
        "efd": 23546,
        "speed": 23544
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 2.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5238000154495239,
        "Xdp": 0.2361000031232834,
        "Xdpp": 0.1574999988079071,
        "Xq": 0.3377000093460083,
        "Xl": 0.14380000531673431,
        "Tdop": 6.0,
        "Tdopp": 0.19930000603199005,
        "Tqopp": 0.43639999628067017,
        "S10": 0.1404000073671341,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0492407716810703,
        "pmax": 2.7400000020861626,
        "qmin": -0.1342599978670478,
        "qmax": 1.0521600022912025,
        "regulated": 51861,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51861_1_ieeet1",
      "ports": {
        "bus": 51861,
        "speed": 23544,
        "vs": 23547,
        "efd": 23546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51861_1_hygov",
      "ports": {
        "speed": 23544,
        "pmech": 23545
      },
      "params": {
        "Trate": 3.2880001068115234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324681758880615,
        "Tr": 5.599697113037109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1353000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51861_1_ieeest",
      "ports": {
        "input": 23544,
        "output": 23547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51864_1_gensal",
      "ports": {
        "bus": 51864,
        "pmech": 23549,
        "efd": 23550,
        "speed": 23548
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 2.992300033569336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5238000154495239,
        "Xdp": 0.2361000031232834,
        "Xdpp": 0.1574999988079071,
        "Xq": 0.3377000093460083,
        "Xl": 0.14380000531673431,
        "Tdop": 6.0,
        "Tdopp": 0.19930000603199005,
        "Tqopp": 0.43639999628067017,
        "S10": 0.1404000073671341,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8492958731949329,
        "pmax": 2.7400000020861626,
        "qmin": -0.1342599978670478,
        "qmax": 1.0521600022912025,
        "regulated": 51864,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51864_1_ieeet1",
      "ports": {
        "bus": 51864,
        "speed": 23548,
        "vs": 23551,
        "efd": 23550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51864_1_hygov",
      "ports": {
        "speed": 23548,
        "pmech": 23549
      },
      "params": {
        "Trate": 3.2880001068115234,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324681758880615,
        "Tr": 5.599697113037109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1353000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51864_1_ieeest",
      "ports": {
        "input": 23548,
        "output": 23551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51868_1",
      "ports": {
        "bus": 51868
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.22866572253406048,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 51868,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51868_2",
      "ports": {
        "bus": 51868
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.936601497232914,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 51868,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51868_3",
      "ports": {
        "bus": 51868
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.836994219571352,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 51868,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "51870_1_gensal",
      "ports": {
        "bus": 51870,
        "pmech": 23553,
        "efd": 23554,
        "speed": 23552
      },
      "params": {
        "mva": 1.0,
        "H": 1.589400053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2095999717712402,
        "Xdp": 0.36559998989105225,
        "Xdpp": 0.26100000739097595,
        "Xq": 0.785099983215332,
        "Xl": 0.1914999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.45159998536109924,
        "Tqopp": 0.5148000121116638,
        "S10": 0.2540999948978424,
        "S12": 0.7512000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39854012429714203,
        "pmax": 0.8333333767950535,
        "qmin": -0.040833334787748754,
        "qmax": 0.31999999191612005,
        "regulated": 51870,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51870_1_ieeet1",
      "ports": {
        "bus": 51870,
        "speed": 23552,
        "vs": 23555,
        "efd": 23554
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9965999126434326,
        "E2": 3.9953999519348145,
        "Se1": 0.08250000327825546,
        "Se2": 0.37790000438690186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51870_1_hygov",
      "ports": {
        "speed": 23552,
        "pmech": 23553
      },
      "params": {
        "Trate": 1.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5706484913825989,
        "Tr": 3.973524570465088,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.777400016784668,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51870_1_ieeest",
      "ports": {
        "input": 23552,
        "output": 23555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51870_3_gensal",
      "ports": {
        "bus": 51870,
        "pmech": 23557,
        "efd": 23558,
        "speed": 23556
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.8076000213623047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6484000086784363,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.18559999763965607,
        "Xq": 0.4189999997615814,
        "Xl": 0.15620000660419464,
        "Tdop": 6.0,
        "Tdopp": 0.2508000135421753,
        "Tqopp": 0.060499999672174454,
        "S10": 0.15379999577999115,
        "S12": 0.3808000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17049455782398582,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 51870,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51870_3_ieeet1",
      "ports": {
        "bus": 51870,
        "speed": 23556,
        "vs": 23559,
        "efd": 23558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51870_3_hygov",
      "ports": {
        "speed": 23556,
        "pmech": 23557
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35135531425476074,
        "Tr": 5.780403137207031,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.176900029182434,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07840000092983246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51870_3_ieeest",
      "ports": {
        "input": 23556,
        "output": 23559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51870_4_gensal",
      "ports": {
        "bus": 51870,
        "pmech": 23561,
        "efd": 23562,
        "speed": 23560
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.8076000213623047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6484000086784363,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.18559999763965607,
        "Xq": 0.4189999997615814,
        "Xl": 0.15620000660419464,
        "Tdop": 6.0,
        "Tdopp": 0.2508000135421753,
        "Tqopp": 0.060499999672174454,
        "S10": 0.15379999577999115,
        "S12": 0.3808000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22130911238491535,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 51870,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51870_4_ieeet1",
      "ports": {
        "bus": 51870,
        "speed": 23560,
        "vs": 23563,
        "efd": 23562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51870_4_hygov",
      "ports": {
        "speed": 23560,
        "pmech": 23561
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35135531425476074,
        "Tr": 5.780403137207031,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.176900029182434,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07840000092983246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51870_4_ieeest",
      "ports": {
        "input": 23560,
        "output": 23563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51870_6_gensal",
      "ports": {
        "bus": 51870,
        "pmech": 23565,
        "efd": 23566,
        "speed": 23564
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 2.077899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9864000082015991,
        "Xdp": 0.36719998717308044,
        "Xdpp": 0.3370000123977661,
        "Xq": 0.6395000219345093,
        "Xl": 0.16419999301433563,
        "Tdop": 6.0,
        "Tdopp": 0.358599990606308,
        "Tqopp": 0.5896999835968018,
        "S10": 0.2915000021457672,
        "S12": 0.8673999905586243
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9151131846010685,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 51870,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51870_6_ieeet1",
      "ports": {
        "bus": 51870,
        "speed": 23564,
        "vs": 23567,
        "efd": 23566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51870_6_hygov",
      "ports": {
        "speed": 23564,
        "pmech": 23565
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4967285096645355,
        "Tr": 4.504481315612793,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8912000060081482,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51870_6_ieeest",
      "ports": {
        "input": 23564,
        "output": 23567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51871_1_gensal",
      "ports": {
        "bus": 51871,
        "pmech": 23569,
        "efd": 23570,
        "speed": 23568
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 3.5062999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6919999718666077,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.23430000245571136,
        "Xq": 0.44749999046325684,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.29490000009536743,
        "Tqopp": 0.3000999987125397,
        "S10": 0.17329999804496765,
        "S12": 0.6328999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06463573663495481,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 51871,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51871_1_ieeet1",
      "ports": {
        "bus": 51871,
        "speed": 23568,
        "vs": 23571,
        "efd": 23570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51871_1_hygov",
      "ports": {
        "speed": 23568,
        "pmech": 23569
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5953306555747986,
        "Tr": 8.762185096740723,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9327000379562378,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51871_1_ieeest",
      "ports": {
        "input": 23568,
        "output": 23571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "51872_1_gensal",
      "ports": {
        "bus": 51872,
        "pmech": 23573,
        "efd": 23574,
        "speed": 23572
      },
      "params": {
        "mva": 1.0,
        "H": 1.589400053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2095999717712402,
        "Xdp": 0.36559998989105225,
        "Xdpp": 0.26100000739097595,
        "Xq": 0.785099983215332,
        "Xl": 0.1914999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.45159998536109924,
        "Tqopp": 0.5148000121116638,
        "S10": 0.2540999948978424,
        "S12": 0.7512000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4106015432626009,
        "pmax": 0.8333333767950535,
        "qmin": -0.040833334787748754,
        "qmax": 0.31999999191612005,
        "regulated": 51872,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51872_1_ieeet1",
      "ports": {
        "bus": 51872,
        "speed": 23572,
        "vs": 23575,
        "efd": 23574
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9965999126434326,
        "E2": 3.9953999519348145,
        "Se1": 0.08250000327825546,
        "Se2": 0.37790000438690186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "51872_1_hygov",
      "ports": {
        "speed": 23572,
        "pmech": 23573
      },
      "params": {
        "Trate": 1.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5706484913825989,
        "Tr": 3.973524570465088,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.777400016784668,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51872_1_ieeest",
      "ports": {
        "input": 23572,
        "output": 23575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51878_1",
      "ports": {
        "bus": 51878
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 82.21287131309509,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 51878,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Genrou",
      "id": "51881_1_genrou",
      "ports": {
        "bus": 51881,
        "pmech": 23577,
        "efd": 23578,
        "speed": 23576
      },
      "params": {
        "mva": 10.5600004196167,
        "H": 4.568848133087158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.019700050354004,
        "Xdp": 0.3359000086784363,
        "Xdpp": 0.24160000681877136,
        "Xq": 1.9204000234603882,
        "Xqp": 0.2856999933719635,
        "Xqpp": 0.24160000681877136,
        "Xl": 0.18170000612735748,
        "Tdop": 8.821800231933594,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.7440999746322632,
        "Tqopp": 0.07760000228881836,
        "S10": 0.1607999950647354,
        "S12": 0.5565999746322632
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3967696130275726,
        "pmax": 8.799999952316284,
        "qmin": -1.0735999792814255,
        "qmax": 4.100799933075905,
        "regulated": 51881,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51881_1_ieeet1",
      "ports": {
        "bus": 51881,
        "speed": 23576,
        "vs": 23579,
        "efd": 23578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51881_1_tgov1",
      "ports": {
        "speed": 23576,
        "pmech": 23577
      },
      "params": {
        "Trate": 10.5600004196167,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3216637670993805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51881_1_ieeest",
      "ports": {
        "input": 23576,
        "output": 23579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51887_1_genrou",
      "ports": {
        "bus": 51887,
        "pmech": 23581,
        "efd": 23582,
        "speed": 23580
      },
      "params": {
        "mva": 318.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9566999673843384,
        "Xdp": 0.16019999980926514,
        "Xdpp": 0.11789999902248383,
        "Xq": 1.8502999544143677,
        "Xqp": 0.23080000281333923,
        "Xqpp": 0.11789999902248383,
        "Xl": 0.08959999680519104,
        "Tdop": 7.233799934387207,
        "Tdopp": 0.06759999692440033,
        "Tqop": 1.0843000411987305,
        "Tqopp": 0.0957999974489212,
        "S10": 0.16269999742507935,
        "S12": 0.5356000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 115.02630710601807,
        "pmax": 265.00000953674316,
        "qmin": -29.41499948501587,
        "qmax": 134.88500118255615,
        "regulated": 51883,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51887_1_ieeet1",
      "ports": {
        "bus": 51887,
        "speed": 23580,
        "vs": 23583,
        "efd": 23582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51887_1_tgov1",
      "ports": {
        "speed": 23580,
        "pmech": 23581
      },
      "params": {
        "Trate": 318.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51887_1_ieeest",
      "ports": {
        "input": 23580,
        "output": 23583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51893_1_genrou",
      "ports": {
        "bus": 51893,
        "pmech": 23585,
        "efd": 23586,
        "speed": 23584
      },
      "params": {
        "mva": 987.719970703125,
        "H": 3.3676774501800537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.108099937438965,
        "Xdp": 0.3100999891757965,
        "Xdpp": 0.22349999845027924,
        "Xq": 2.002700090408325,
        "Xqp": 0.7408999800682068,
        "Xqpp": 0.22349999845027924,
        "Xl": 0.16769999265670776,
        "Tdop": 5.681600093841553,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.8773000240325928,
        "Tqopp": 0.05869999900460243,
        "S10": 0.07970000058412552,
        "S12": 0.3944000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 140.52990674972534,
        "pmax": 823.0999946594238,
        "qmin": -100.4181981086731,
        "qmax": 383.5645914077759,
        "regulated": 51890,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51893_1_ieeet1",
      "ports": {
        "bus": 51893,
        "speed": 23584,
        "vs": 23587,
        "efd": 23586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51893_1_tgov1",
      "ports": {
        "speed": 23584,
        "pmech": 23585
      },
      "params": {
        "Trate": 987.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14227707337909423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51893_1_ieeest",
      "ports": {
        "input": 23584,
        "output": 23587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51894_1_genrou",
      "ports": {
        "bus": 51894,
        "pmech": 23589,
        "efd": 23590,
        "speed": 23588
      },
      "params": {
        "mva": 987.719970703125,
        "H": 3.3676774501800537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.108099937438965,
        "Xdp": 0.3100999891757965,
        "Xdpp": 0.22349999845027924,
        "Xq": 2.002700090408325,
        "Xqp": 0.7408999800682068,
        "Xqpp": 0.22349999845027924,
        "Xl": 0.16769999265670776,
        "Tdop": 5.681600093841553,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.8773000240325928,
        "Tqopp": 0.05869999900460243,
        "S10": 0.07970000058412552,
        "S12": 0.3944000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 164.3854022026062,
        "pmax": 823.0999946594238,
        "qmin": -100.4181981086731,
        "qmax": 383.5645914077759,
        "regulated": 51890,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51894_1_ieeet1",
      "ports": {
        "bus": 51894,
        "speed": 23588,
        "vs": 23591,
        "efd": 23590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51894_1_tgov1",
      "ports": {
        "speed": 23588,
        "pmech": 23589
      },
      "params": {
        "Trate": 987.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16642916202545166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51894_1_ieeest",
      "ports": {
        "input": 23588,
        "output": 23591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51901_1",
      "ports": {
        "bus": 51901
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 42.96388924121857,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 51901,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51906_1",
      "ports": {
        "bus": 51906
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.871755465865135,
        "pmax": 30.000001192092896,
        "qmin": -4.320000112056732,
        "qmax": 6.390000134706497,
        "regulated": 51906,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Genrou",
      "id": "51911_1_genrou",
      "ports": {
        "bus": 51911,
        "pmech": 23593,
        "efd": 23594,
        "speed": 23592
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 6.878935813903809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.531499981880188,
        "Xdp": 0.3668000102043152,
        "Xdpp": 0.28839999437332153,
        "Xq": 1.5073000192642212,
        "Xqp": 0.49059998989105225,
        "Xqpp": 0.28839999437332153,
        "Xl": 0.22550000250339508,
        "Tdop": 9.152899742126465,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.6453999876976013,
        "Tqopp": 0.0722000002861023,
        "S10": 0.10689999908208847,
        "S12": 0.3937999904155731
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1203336529433727,
        "pmax": 2.4000000208616257,
        "qmin": -0.266400002874434,
        "qmax": 1.2215999886393547,
        "regulated": 51911,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51911_1_ieeet1",
      "ports": {
        "bus": 51911,
        "speed": 23592,
        "vs": 23595,
        "efd": 23594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51911_1_tgov1",
      "ports": {
        "speed": 23592,
        "pmech": 23593
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38900473713874817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51911_1_ieeest",
      "ports": {
        "input": 23592,
        "output": 23595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51912_1_genrou",
      "ports": {
        "bus": 51912,
        "pmech": 23597,
        "efd": 23598,
        "speed": 23596
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 6.878935813903809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.531499981880188,
        "Xdp": 0.3668000102043152,
        "Xdpp": 0.28839999437332153,
        "Xq": 1.5073000192642212,
        "Xqp": 0.49059998989105225,
        "Xqpp": 0.28839999437332153,
        "Xl": 0.22550000250339508,
        "Tdop": 9.152899742126465,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.6453999876976013,
        "Tqopp": 0.0722000002861023,
        "S10": 0.10689999908208847,
        "S12": 0.3937999904155731
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4393183160573244,
        "pmax": 2.4000000208616257,
        "qmin": -0.266400002874434,
        "qmax": 1.2215999886393547,
        "regulated": 51912,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51912_1_ieeet1",
      "ports": {
        "bus": 51912,
        "speed": 23596,
        "vs": 23599,
        "efd": 23598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51912_1_tgov1",
      "ports": {
        "speed": 23596,
        "pmech": 23597
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15254107117652893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51912_1_ieeest",
      "ports": {
        "input": 23596,
        "output": 23599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51924_1",
      "ports": {
        "bus": 51924
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.5577531903982162,
        "pmax": 11.999999731779099,
        "qmin": -1.727999933063984,
        "qmax": 2.556000091135502,
        "regulated": 51924,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51925_1",
      "ports": {
        "bus": 51925
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.7074599638581276,
        "pmax": 11.999999731779099,
        "qmin": -1.727999933063984,
        "qmax": 2.556000091135502,
        "regulated": 51925,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51929_1",
      "ports": {
        "bus": 51929
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.2263103723526,
        "pmax": 98.90000224113464,
        "qmin": -14.241600036621094,
        "qmax": 21.0657000541687,
        "regulated": 51929,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51935_1",
      "ports": {
        "bus": 51935
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.761066555976868,
        "pmax": 99.00000095367432,
        "qmin": -14.256000518798828,
        "qmax": 21.086999773979187,
        "regulated": 51935,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51938_1",
      "ports": {
        "bus": 51938
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.973301321268082,
        "pmax": 25.299999117851257,
        "qmin": -3.643200173974037,
        "qmax": 5.388899892568588,
        "regulated": 51938,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51943_1",
      "ports": {
        "bus": 51943
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6420592311769724,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51943,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51946_1",
      "ports": {
        "bus": 51946
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 9.459396451711655,
        "pmax": 36.000001430511475,
        "qmin": -5.183999985456467,
        "qmax": 7.667999714612961,
        "regulated": 51946,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Genrou",
      "id": "51950_1_genrou",
      "ports": {
        "bus": 51950,
        "pmech": 23601,
        "efd": 23602,
        "speed": 23600
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 4.994645118713379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.056299924850464,
        "Xdp": 0.22840000689029694,
        "Xdpp": 0.16619999706745148,
        "Xq": 1.9543999433517456,
        "Xqp": 0.2897000014781952,
        "Xqpp": 0.16619999706745148,
        "Xl": 0.12319999933242798,
        "Tdop": 8.715800285339355,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7168999910354614,
        "Tqopp": 0.05000000074505806,
        "S10": 0.03799999877810478,
        "S12": 0.3109999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9796181693673134,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 51950,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "51950_1_ieeet1",
      "ports": {
        "bus": 51950,
        "speed": 23600,
        "vs": 23603,
        "efd": 23602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9948999881744385,
        "E2": 5.326499938964844,
        "Se1": 0.15410000085830688,
        "Se2": 0.42100000381469727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51950_1_tgov1",
      "ports": {
        "speed": 23600,
        "pmech": 23601
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3628215491771698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51950_1_ieeest",
      "ports": {
        "input": 23600,
        "output": 23603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51950_2_genrou",
      "ports": {
        "bus": 51950,
        "pmech": 23605,
        "efd": 23606,
        "speed": 23604
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 4.994645118713379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.056299924850464,
        "Xdp": 0.22840000689029694,
        "Xdpp": 0.16619999706745148,
        "Xq": 1.9543999433517456,
        "Xqp": 0.2897000014781952,
        "Xqpp": 0.16619999706745148,
        "Xl": 0.12319999933242798,
        "Tdop": 8.715800285339355,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7168999910354614,
        "Tqopp": 0.05000000074505806,
        "S10": 0.03799999877810478,
        "S12": 0.3109999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.620786240324378,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 51950,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "51950_2_ieeet1",
      "ports": {
        "bus": 51950,
        "speed": 23604,
        "vs": 23607,
        "efd": 23606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9948999881744385,
        "E2": 5.326499938964844,
        "Se1": 0.15410000085830688,
        "Se2": 0.42100000381469727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51950_2_tgov1",
      "ports": {
        "speed": 23604,
        "pmech": 23605
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22992081940174103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51950_2_ieeest",
      "ports": {
        "input": 23604,
        "output": 23607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51951_1_genrou",
      "ports": {
        "bus": 51951,
        "pmech": 23609,
        "efd": 23610,
        "speed": 23608
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 4.994645118713379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.056299924850464,
        "Xdp": 0.22840000689029694,
        "Xdpp": 0.16619999706745148,
        "Xq": 1.9543999433517456,
        "Xqp": 0.2897000014781952,
        "Xqpp": 0.16619999706745148,
        "Xl": 0.12319999933242798,
        "Tdop": 8.715800285339355,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7168999910354614,
        "Tqopp": 0.05000000074505806,
        "S10": 0.03799999877810478,
        "S12": 0.3109999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4831826314330101,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 51951,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "51951_1_ieeet1",
      "ports": {
        "bus": 51951,
        "speed": 23608,
        "vs": 23611,
        "efd": 23610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9948999881744385,
        "E2": 5.326499938964844,
        "Se1": 0.15410000085830688,
        "Se2": 0.42100000381469727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51951_1_tgov1",
      "ports": {
        "speed": 23608,
        "pmech": 23609
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1789565235376358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51951_1_ieeest",
      "ports": {
        "input": 23608,
        "output": 23611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51951_2_genrou",
      "ports": {
        "bus": 51951,
        "pmech": 23613,
        "efd": 23614,
        "speed": 23612
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 4.994645118713379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.056299924850464,
        "Xdp": 0.22840000689029694,
        "Xdpp": 0.16619999706745148,
        "Xq": 1.9543999433517456,
        "Xqp": 0.2897000014781952,
        "Xqpp": 0.16619999706745148,
        "Xl": 0.12319999933242798,
        "Tdop": 8.715800285339355,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7168999910354614,
        "Tqopp": 0.05000000074505806,
        "S10": 0.03799999877810478,
        "S12": 0.3109999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5185709800571203,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 51951,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "51951_2_ieeet1",
      "ports": {
        "bus": 51951,
        "speed": 23612,
        "vs": 23615,
        "efd": 23614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9948999881744385,
        "E2": 5.326499938964844,
        "Se1": 0.15410000085830688,
        "Se2": 0.42100000381469727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51951_2_tgov1",
      "ports": {
        "speed": 23612,
        "pmech": 23613
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1920633167028427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51951_2_ieeest",
      "ports": {
        "input": 23612,
        "output": 23615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51955_1_genrou",
      "ports": {
        "bus": 51955,
        "pmech": 23617,
        "efd": 23618,
        "speed": 23616
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.273468255996704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.44569993019104,
        "Xdp": 0.3127000033855438,
        "Xdpp": 0.24560000002384186,
        "Xq": 2.244999885559082,
        "Xqp": 0.5356000065803528,
        "Xqpp": 0.24560000002384186,
        "Xl": 0.19140000641345978,
        "Tdop": 6.750800132751465,
        "Tdopp": 0.0697999969124794,
        "Tqop": 0.9495000243186951,
        "Tqopp": 0.057500001043081284,
        "S10": 0.10289999842643738,
        "S12": 0.43709999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7010333240032196,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 51955,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51955_1_ieeet1",
      "ports": {
        "bus": 51955,
        "speed": 23616,
        "vs": 23619,
        "efd": 23618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51955_1_tgov1",
      "ports": {
        "speed": 23616,
        "pmech": 23617
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.29209721088409424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51955_1_ieeest",
      "ports": {
        "input": 23616,
        "output": 23619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51956_1_genrou",
      "ports": {
        "bus": 51956,
        "pmech": 23621,
        "efd": 23622,
        "speed": 23620
      },
      "params": {
        "mva": 4.519999980926514,
        "H": 9.782654762268066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.608299970626831,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.1656000018119812,
        "Xq": 2.3761000633239746,
        "Xqp": 0.2924000024795532,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12759999930858612,
        "Tdop": 8.899900436401367,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.2272000312805176,
        "Tqopp": 0.048900000751018524,
        "S10": 0.1509999930858612,
        "S12": 0.5181000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4572305604815483,
        "pmax": 3.7666667252779007,
        "qmin": -0.41809999383985996,
        "qmax": 1.9172333180904388,
        "regulated": 51956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51956_1_ieeet1",
      "ports": {
        "bus": 51956,
        "speed": 23620,
        "vs": 23623,
        "efd": 23622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51956_1_tgov1",
      "ports": {
        "speed": 23620,
        "pmech": 23621
      },
      "params": {
        "Trate": 4.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3223961293697357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51956_1_ieeest",
      "ports": {
        "input": 23620,
        "output": 23623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51958_1_genrou",
      "ports": {
        "bus": 51958,
        "pmech": 23625,
        "efd": 23626,
        "speed": 23624
      },
      "params": {
        "mva": 4.519999980926514,
        "H": 9.782654762268066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.608299970626831,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.1656000018119812,
        "Xq": 2.3761000633239746,
        "Xqp": 0.2924000024795532,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12759999930858612,
        "Tdop": 8.899900436401367,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.2272000312805176,
        "Tqopp": 0.048900000751018524,
        "S10": 0.1509999930858612,
        "S12": 0.5181000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.483579445630312,
        "pmax": 3.7666667252779007,
        "qmin": -0.41809999383985996,
        "qmax": 1.9172333180904388,
        "regulated": 51958,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "51958_1_ieeet1",
      "ports": {
        "bus": 51958,
        "speed": 23624,
        "vs": 23627,
        "efd": 23626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51958_1_tgov1",
      "ports": {
        "speed": 23624,
        "pmech": 23625
      },
      "params": {
        "Trate": 4.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3282255530357361,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51958_1_ieeest",
      "ports": {
        "input": 23624,
        "output": 23627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51958_2_genrou",
      "ports": {
        "bus": 51958,
        "pmech": 23629,
        "efd": 23630,
        "speed": 23628
      },
      "params": {
        "mva": 4.519999980926514,
        "H": 9.782654762268066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.608299970626831,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.1656000018119812,
        "Xq": 2.3761000633239746,
        "Xqp": 0.2924000024795532,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12759999930858612,
        "Tdop": 8.899900436401367,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.2272000312805176,
        "Tqopp": 0.048900000751018524,
        "S10": 0.1509999930858612,
        "S12": 0.5181000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.235593855381012,
        "pmax": 3.7666667252779007,
        "qmin": -0.41809999383985996,
        "qmax": 1.9172333180904388,
        "regulated": 51958,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "51958_2_ieeet1",
      "ports": {
        "bus": 51958,
        "speed": 23628,
        "vs": 23631,
        "efd": 23630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51958_2_tgov1",
      "ports": {
        "speed": 23628,
        "pmech": 23629
      },
      "params": {
        "Trate": 4.519999980926514,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.273361474275589,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51958_2_ieeest",
      "ports": {
        "input": 23628,
        "output": 23631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51961_1",
      "ports": {
        "bus": 51961
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.7113305404782295,
        "pmax": 10.400000214576721,
        "qmin": -1.4976000413298607,
        "qmax": 2.2151999175548553,
        "regulated": 51961,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Genrou",
      "id": "51963_1_genrou",
      "ports": {
        "bus": 51963,
        "pmech": 23633,
        "efd": 23634,
        "speed": 23632
      },
      "params": {
        "mva": 3.0,
        "H": 3.000473976135254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7204999923706055,
        "Xdp": 0.3303999900817871,
        "Xdpp": 0.23770000040531158,
        "Xq": 1.6414999961853027,
        "Xqp": 0.28279998898506165,
        "Xqpp": 0.23770000040531158,
        "Xl": 0.17870000004768372,
        "Tdop": 9.406999588012695,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.5533000230789185,
        "Tqopp": 0.0608999989926815,
        "S10": 0.07930000126361847,
        "S12": 0.3935999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1972874402999878,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 51963,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51963_1_ieeet1",
      "ports": {
        "bus": 51963,
        "speed": 23632,
        "vs": 23635,
        "efd": 23634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.033900000154972076,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.5167999267578125,
        "E2": 4.689000129699707,
        "Se1": 0.367000013589859,
        "Se2": 0.6599000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51963_1_tgov1",
      "ports": {
        "speed": 23632,
        "pmech": 23633
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3990958034992218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51963_1_ieeest",
      "ports": {
        "input": 23632,
        "output": 23635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51963_2_genrou",
      "ports": {
        "bus": 51963,
        "pmech": 23637,
        "efd": 23638,
        "speed": 23636
      },
      "params": {
        "mva": 3.0,
        "H": 3.000473976135254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7204999923706055,
        "Xdp": 0.3303999900817871,
        "Xdpp": 0.23770000040531158,
        "Xq": 1.6414999961853027,
        "Xqp": 0.28279998898506165,
        "Xqpp": 0.23770000040531158,
        "Xl": 0.17870000004768372,
        "Tdop": 9.406999588012695,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.5533000230789185,
        "Tqopp": 0.0608999989926815,
        "S10": 0.07930000126361847,
        "S12": 0.3935999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2744076307862997,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 51963,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "51963_2_ieeet1",
      "ports": {
        "bus": 51963,
        "speed": 23636,
        "vs": 23639,
        "efd": 23638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.033900000154972076,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.5167999267578125,
        "E2": 4.689000129699707,
        "Se1": 0.367000013589859,
        "Se2": 0.6599000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51963_2_tgov1",
      "ports": {
        "speed": 23636,
        "pmech": 23637
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09146921336650848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51963_2_ieeest",
      "ports": {
        "input": 23636,
        "output": 23639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51964_1_genrou",
      "ports": {
        "bus": 51964,
        "pmech": 23641,
        "efd": 23642,
        "speed": 23640
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.6318740844726562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0817999839782715,
        "Xdp": 0.42879998683929443,
        "Xdpp": 0.30660000443458557,
        "Xq": 1.9781999588012695,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23229999840259552,
        "Tdop": 9.319999694824219,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6399000287055969,
        "Tqopp": 0.05999999865889549,
        "S10": 0.12330000102519989,
        "S12": 0.48159998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4770813509821892,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51964,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51964_1_ieeet1",
      "ports": {
        "bus": 51964,
        "speed": 23640,
        "vs": 23643,
        "efd": 23642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10339999943971634,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.930000066757202,
        "E2": 3.9066998958587646,
        "Se1": 0.15379999577999115,
        "Se2": 0.4207000136375427,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51964_1_tgov1",
      "ports": {
        "speed": 23640,
        "pmech": 23641
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.2208709865808487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51964_1_ieeest",
      "ports": {
        "input": 23640,
        "output": 23643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51965_1_genrou",
      "ports": {
        "bus": 51965,
        "pmech": 23645,
        "efd": 23646,
        "speed": 23644
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.6318740844726562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0817999839782715,
        "Xdp": 0.42879998683929443,
        "Xdpp": 0.30660000443458557,
        "Xq": 1.9781999588012695,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23229999840259552,
        "Tdop": 9.319999694824219,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6399000287055969,
        "Tqopp": 0.05999999865889549,
        "S10": 0.12330000102519989,
        "S12": 0.48159998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3397927386686206,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 51965,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51965_1_ieeet1",
      "ports": {
        "bus": 51965,
        "speed": 23644,
        "vs": 23647,
        "efd": 23646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10339999943971634,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.930000066757202,
        "E2": 3.9066998958587646,
        "Se1": 0.15379999577999115,
        "Se2": 0.4207000136375427,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51965_1_tgov1",
      "ports": {
        "speed": 23644,
        "pmech": 23645
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.15731143951416016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51965_1_ieeest",
      "ports": {
        "input": 23644,
        "output": 23647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51973_1",
      "ports": {
        "bus": 51973
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.99451369047165,
        "pmax": 107.20000267028809,
        "qmin": -15.436799824237823,
        "qmax": 22.833600640296936,
        "regulated": 51973,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51974_1",
      "ports": {
        "bus": 51974
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.16851372784003615,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51974,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51974_2",
      "ports": {
        "bus": 51974
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.46416567638516426,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51974,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51975_1",
      "ports": {
        "bus": 51975
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.28688895981758833,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51975,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51975_2",
      "ports": {
        "bus": 51975
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.26854483876377344,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51975,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51977_1",
      "ports": {
        "bus": 51977
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4180650692433119,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 51977,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51982_1",
      "ports": {
        "bus": 51982
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8099419996142387,
        "pmax": 3.999999910593033,
        "qmin": -0.5760000087320805,
        "qmax": 0.851999968290329,
        "regulated": 51982,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_51982_2",
      "ports": {
        "bus": 51982
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7109877653419971,
        "pmax": 3.999999910593033,
        "qmin": -0.5760000087320805,
        "qmax": 0.851999968290329,
        "regulated": 51982,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Genrou",
      "id": "51986_1_genrou",
      "ports": {
        "bus": 51986,
        "pmech": 23649,
        "efd": 23650,
        "speed": 23648
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.039701048284769,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51986,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51986_1_ieeet1",
      "ports": {
        "bus": 51986,
        "speed": 23648,
        "vs": 23651,
        "efd": 23650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51986_1_tgov1",
      "ports": {
        "speed": 23648,
        "pmech": 23649
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37132179737091064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51986_1_ieeest",
      "ports": {
        "input": 23648,
        "output": 23651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51987_1_genrou",
      "ports": {
        "bus": 51987,
        "pmech": 23653,
        "efd": 23654,
        "speed": 23652
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7644232828170061,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51987,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51987_1_ieeet1",
      "ports": {
        "bus": 51987,
        "speed": 23652,
        "vs": 23655,
        "efd": 23654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51987_1_tgov1",
      "ports": {
        "speed": 23652,
        "pmech": 23653
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2730083167552948,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51987_1_ieeest",
      "ports": {
        "input": 23652,
        "output": 23655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51987_2_genrou",
      "ports": {
        "bus": 51987,
        "pmech": 23657,
        "efd": 23658,
        "speed": 23656
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6887470372021198,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51987,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51987_2_ieeet1",
      "ports": {
        "bus": 51987,
        "speed": 23656,
        "vs": 23659,
        "efd": 23658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51987_2_tgov1",
      "ports": {
        "speed": 23656,
        "pmech": 23657
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24598108232021332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51987_2_ieeest",
      "ports": {
        "input": 23656,
        "output": 23659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51988_1_genrou",
      "ports": {
        "bus": 51988,
        "pmech": 23661,
        "efd": 23662,
        "speed": 23660
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0203887708485126,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51988,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "51988_1_ieeet1",
      "ports": {
        "bus": 51988,
        "speed": 23660,
        "vs": 23663,
        "efd": 23662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51988_1_tgov1",
      "ports": {
        "speed": 23660,
        "pmech": 23661
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36442455649375916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51988_1_ieeest",
      "ports": {
        "input": 23660,
        "output": 23663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51989_1_genrou",
      "ports": {
        "bus": 51989,
        "pmech": 23665,
        "efd": 23666,
        "speed": 23664
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6873860023915768,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51989,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51989_1_ieeet1",
      "ports": {
        "bus": 51989,
        "speed": 23664,
        "vs": 23667,
        "efd": 23666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51989_1_tgov1",
      "ports": {
        "speed": 23664,
        "pmech": 23665
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24549500644207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51989_1_ieeest",
      "ports": {
        "input": 23664,
        "output": 23667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51989_2_genrou",
      "ports": {
        "bus": 51989,
        "pmech": 23669,
        "efd": 23670,
        "speed": 23668
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.197812795639038,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3188999891281128,
        "Xdp": 0.26589998602867126,
        "Xdpp": 0.19249999523162842,
        "Xq": 1.267199993133545,
        "Xqp": 0.3327000141143799,
        "Xqpp": 0.19249999523162842,
        "Xl": 0.1436000019311905,
        "Tdop": 8.735899925231934,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8729000091552734,
        "Tqopp": 0.06780000030994415,
        "S10": 0.07370000332593918,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8253560401499271,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 51989,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "51989_2_ieeet1",
      "ports": {
        "bus": 51989,
        "speed": 23668,
        "vs": 23671,
        "efd": 23670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4205999970436096,
        "Kf": 0.11999999731779099,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.430000066757202,
        "E2": 3.2399001121520996,
        "Se1": 0.1923000067472458,
        "Se2": 0.46380001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51989_2_tgov1",
      "ports": {
        "speed": 23668,
        "pmech": 23669
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2947700321674347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51989_2_ieeest",
      "ports": {
        "input": 23668,
        "output": 23671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51993_1_genrou",
      "ports": {
        "bus": 51993,
        "pmech": 23673,
        "efd": 23674,
        "speed": 23672
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.9056801795959473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3143999576568604,
        "Xdp": 0.25429999828338623,
        "Xdpp": 0.18440000712871552,
        "Xq": 1.2628999948501587,
        "Xqp": 0.3537999987602234,
        "Xqpp": 0.18440000712871552,
        "Xl": 0.13729999959468842,
        "Tdop": 9.398799896240234,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.4812999963760376,
        "Tqopp": 0.04179999977350235,
        "S10": 0.18150000274181366,
        "S12": 0.5978000164031982
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.403677493333817,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 51993,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "51993_1_ieeet1",
      "ports": {
        "bus": 51993,
        "speed": 23672,
        "vs": 23675,
        "efd": 23674
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.034699998795986176,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.272900104522705,
        "E2": 4.363900184631348,
        "Se1": 0.179299995303154,
        "Se2": 0.44920000433921814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51993_1_tgov1",
      "ports": {
        "speed": 23672,
        "pmech": 23673
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3890591263771057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51993_1_ieeest",
      "ports": {
        "input": 23672,
        "output": 23675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "51998_1_genrou",
      "ports": {
        "bus": 51998,
        "pmech": 23677,
        "efd": 23678,
        "speed": 23676
      },
      "params": {
        "mva": 1.4700000286102295,
        "H": 2.0042762756347656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4300999641418457,
        "Xdp": 0.27160000801086426,
        "Xdpp": 0.1965000033378601,
        "Xq": 2.3029000759124756,
        "Xqp": 0.7035999894142151,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.63640022277832,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.0677000284194946,
        "Tqopp": 0.04830000177025795,
        "S10": 0.14399999380111694,
        "S12": 0.5228999853134155
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35685449838638306,
        "pmax": 1.2249999679625034,
        "qmin": -0.14944999711588025,
        "qmax": 0.5708499811589718,
        "regulated": 51998,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "51998_1_ieeet1",
      "ports": {
        "bus": 51998,
        "speed": 23676,
        "vs": 23679,
        "efd": 23678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "51998_1_tgov1",
      "ports": {
        "speed": 23676,
        "pmech": 23677
      },
      "params": {
        "Trate": 1.4700000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2427581548690796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "51998_1_ieeest",
      "ports": {
        "input": 23676,
        "output": 23679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52005_1_genrou",
      "ports": {
        "bus": 52005,
        "pmech": 23681,
        "efd": 23682,
        "speed": 23680
      },
      "params": {
        "mva": 170.10000610351562,
        "H": 7.147052764892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2862000465393066,
        "Xdp": 0.2685000002384186,
        "Xdpp": 0.14650000631809235,
        "Xq": 2.1161999702453613,
        "Xqp": 0.37290000915527344,
        "Xqpp": 0.14650000631809235,
        "Xl": 0.11240000277757645,
        "Tdop": 8.9483003616333,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.2094999551773071,
        "Tqopp": 0.043800000101327896,
        "S10": 0.10840000212192535,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.735914826393127,
        "pmax": 141.75000190734863,
        "qmin": -15.734249353408813,
        "qmax": 72.15074896812439,
        "regulated": 52003,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52005_1_ieeet1",
      "ports": {
        "bus": 52005,
        "speed": 23680,
        "vs": 23683,
        "efd": 23682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52005_1_tgov1",
      "ports": {
        "speed": 23680,
        "pmech": 23681
      },
      "params": {
        "Trate": 170.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448308,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52005_1_ieeest",
      "ports": {
        "input": 23680,
        "output": 23683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52006_1_genrou",
      "ports": {
        "bus": 52006,
        "pmech": 23685,
        "efd": 23686,
        "speed": 23684
      },
      "params": {
        "mva": 170.10000610351562,
        "H": 7.147052764892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2862000465393066,
        "Xdp": 0.2685000002384186,
        "Xdpp": 0.14650000631809235,
        "Xq": 2.1161999702453613,
        "Xqp": 0.37290000915527344,
        "Xqpp": 0.14650000631809235,
        "Xl": 0.11240000277757645,
        "Tdop": 8.9483003616333,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.2094999551773071,
        "Tqopp": 0.043800000101327896,
        "S10": 0.10840000212192535,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.35960507392883,
        "pmax": 141.75000190734863,
        "qmin": -15.734249353408813,
        "qmax": 72.15074896812439,
        "regulated": 52006,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "52006_1_ieeet1",
      "ports": {
        "bus": 52006,
        "speed": 23684,
        "vs": 23687,
        "efd": 23686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52006_1_tgov1",
      "ports": {
        "speed": 23684,
        "pmech": 23685
      },
      "params": {
        "Trate": 170.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314644831,
        "Pvmin": 0.3430899679660797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52006_1_ieeest",
      "ports": {
        "input": 23684,
        "output": 23687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52010_1",
      "ports": {
        "bus": 52010
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8755488321185112,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 52010,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52011_1",
      "ports": {
        "bus": 52011
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2622975269332528,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 52011,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "52014_2_genrou",
      "ports": {
        "bus": 52014,
        "pmech": 23689,
        "efd": 23690,
        "speed": 23688
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.7776657342910767,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.15199999511241913,
        "Xq": 1.0049999952316284,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.15199999511241913,
        "Xl": 0.11219999939203262,
        "Tdop": 9.593299865722656,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.1805000305175781,
        "Tqopp": 0.07930000126361847,
        "S10": 0.17239999771118164,
        "S12": 0.579800009727478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5975086707621813,
        "pmax": 2.0999999716877937,
        "qmin": -0.2561999950557947,
        "qmax": 0.9785999543964863,
        "regulated": 52014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52014_2_ieeet1",
      "ports": {
        "bus": 52014,
        "speed": 23688,
        "vs": 23691,
        "efd": 23690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52014_2_tgov1",
      "ports": {
        "speed": 23688,
        "pmech": 23689
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.23710662126541138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52014_2_ieeest",
      "ports": {
        "input": 23688,
        "output": 23691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52014_3_genrou",
      "ports": {
        "bus": 52014,
        "pmech": 23693,
        "efd": 23694,
        "speed": 23692
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.7776657342910767,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.15199999511241913,
        "Xq": 1.0049999952316284,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.15199999511241913,
        "Xl": 0.11219999939203262,
        "Tdop": 9.593299865722656,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.1805000305175781,
        "Tqopp": 0.07930000126361847,
        "S10": 0.17239999771118164,
        "S12": 0.579800009727478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9830726310610771,
        "pmax": 2.0999999716877937,
        "qmin": -0.2561999950557947,
        "qmax": 0.9785999543964863,
        "regulated": 52014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52014_3_ieeet1",
      "ports": {
        "bus": 52014,
        "speed": 23692,
        "vs": 23695,
        "efd": 23694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52014_3_tgov1",
      "ports": {
        "speed": 23692,
        "pmech": 23693
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.390108197927475,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52014_3_ieeest",
      "ports": {
        "input": 23692,
        "output": 23695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52015_2_genrou",
      "ports": {
        "bus": 52015,
        "pmech": 23697,
        "efd": 23698,
        "speed": 23696
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.7776657342910767,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.15199999511241913,
        "Xq": 1.0049999952316284,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.15199999511241913,
        "Xl": 0.11219999939203262,
        "Tdop": 9.593299865722656,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.1805000305175781,
        "Tqopp": 0.07930000126361847,
        "S10": 0.17239999771118164,
        "S12": 0.579800009727478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.81883380189538,
        "pmax": 2.0999999716877937,
        "qmin": -0.2561999950557947,
        "qmax": 0.9785999543964863,
        "regulated": 52015,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52015_2_ieeet1",
      "ports": {
        "bus": 52015,
        "speed": 23696,
        "vs": 23699,
        "efd": 23698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52015_2_tgov1",
      "ports": {
        "speed": 23696,
        "pmech": 23697
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.32493406534194946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52015_2_ieeest",
      "ports": {
        "input": 23696,
        "output": 23699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52015_3_genrou",
      "ports": {
        "bus": 52015,
        "pmech": 23701,
        "efd": 23702,
        "speed": 23700
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.7776657342910767,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.15199999511241913,
        "Xq": 1.0049999952316284,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.15199999511241913,
        "Xl": 0.11219999939203262,
        "Tdop": 9.593299865722656,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.1805000305175781,
        "Tqopp": 0.07930000126361847,
        "S10": 0.17239999771118164,
        "S12": 0.579800009727478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39998162537813187,
        "pmax": 2.0999999716877937,
        "qmin": -0.2561999950557947,
        "qmax": 0.9785999543964863,
        "regulated": 52015,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52015_3_ieeet1",
      "ports": {
        "bus": 52015,
        "speed": 23700,
        "vs": 23703,
        "efd": 23702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52015_3_tgov1",
      "ports": {
        "speed": 23700,
        "pmech": 23701
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.1587228626012802,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52015_3_ieeest",
      "ports": {
        "input": 23700,
        "output": 23703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52015_4_genrou",
      "ports": {
        "bus": 52015,
        "pmech": 23705,
        "efd": 23706,
        "speed": 23704
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.208179473876953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4233999252319336,
        "Xdp": 0.5034000277519226,
        "Xdpp": 0.3589000105857849,
        "Xq": 2.2967000007629395,
        "Xqp": 0.7192999720573425,
        "Xqpp": 0.3589000105857849,
        "Xl": 0.2728999853134155,
        "Tdop": 6.551400184631348,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.3345999717712402,
        "Tqopp": 0.0723000019788742,
        "S10": 0.15530000627040863,
        "S12": 0.5455999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.017134916037321,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 52015,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52015_4_ieeet1",
      "ports": {
        "bus": 52015,
        "speed": 23704,
        "vs": 23707,
        "efd": 23706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03370000049471855,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.04309999942779541,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8215999603271484,
        "E2": 2.428800106048584,
        "Se1": 0.19830000400543213,
        "Se2": 0.4706000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52015_4_tgov1",
      "ports": {
        "speed": 23704,
        "pmech": 23705
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324762,
        "Pvmin": 0.3685271441936493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52015_4_ieeest",
      "ports": {
        "input": 23704,
        "output": 23707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52022_1",
      "ports": {
        "bus": 52022
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.360059261322021,
        "pmax": 30.000001192092896,
        "qmin": -4.320000112056732,
        "qmax": 6.390000134706497,
        "regulated": 52022,
        "vset": 1.0145000219345093
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52023_1",
      "ports": {
        "bus": 52023
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.6816057488322258,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 52023,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Genrou",
      "id": "52029_1_genrou",
      "ports": {
        "bus": 52029,
        "pmech": 23709,
        "efd": 23710,
        "speed": 23708
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 1.115134358406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1451001167297363,
        "Xdp": 0.18400000035762787,
        "Xdpp": 0.13510000705718994,
        "Xq": 2.0371999740600586,
        "Xqp": 0.2508000135421753,
        "Xqpp": 0.13510000705718994,
        "Xl": 0.09910000115633011,
        "Tdop": 5.890900135040283,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.3186999559402466,
        "Tqopp": 0.052000001072883606,
        "S10": 0.0494999997317791,
        "S12": 0.33399999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10639849351719022,
        "pmax": 0.8500000461935997,
        "qmin": -0.10369999799877405,
        "qmax": 0.39610001258552074,
        "regulated": 52029,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52029_1_ieeet1",
      "ports": {
        "bus": 52029,
        "speed": 23708,
        "vs": 23711,
        "efd": 23710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52029_1_tgov1",
      "ports": {
        "speed": 23708,
        "pmech": 23709
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.10431224852800369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52029_1_ieeest",
      "ports": {
        "input": 23708,
        "output": 23711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52030_1_genrou",
      "ports": {
        "bus": 52030,
        "pmech": 23713,
        "efd": 23714,
        "speed": 23712
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 1.115134358406067,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1451001167297363,
        "Xdp": 0.18400000035762787,
        "Xdpp": 0.13510000705718994,
        "Xq": 2.0371999740600586,
        "Xqp": 0.2508000135421753,
        "Xqpp": 0.13510000705718994,
        "Xl": 0.09910000115633011,
        "Tdop": 5.890900135040283,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.3186999559402466,
        "Tqopp": 0.052000001072883606,
        "S10": 0.0494999997317791,
        "S12": 0.33399999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2836216939613223,
        "pmax": 0.8500000461935997,
        "qmin": -0.10369999799877405,
        "qmax": 0.39610001258552074,
        "regulated": 52030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52030_1_ieeet1",
      "ports": {
        "bus": 52030,
        "speed": 23712,
        "vs": 23715,
        "efd": 23714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52030_1_tgov1",
      "ports": {
        "speed": 23712,
        "pmech": 23713
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.2780604958534241,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52030_1_ieeest",
      "ports": {
        "input": 23712,
        "output": 23715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52036_1_genrou",
      "ports": {
        "bus": 52036,
        "pmech": 23717,
        "efd": 23718,
        "speed": 23716
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.015932083129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2695999145507812,
        "Xdp": 0.2962000072002411,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.1533000469207764,
        "Xqp": 0.5360000133514404,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16009999811649323,
        "Tdop": 5.690800189971924,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3942999839782715,
        "Tqopp": 0.048700001090765,
        "S10": 0.03500000014901161,
        "S12": 0.3050999939441681
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7943117059767246,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52036,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52036_1_ieeet1",
      "ports": {
        "bus": 52036,
        "speed": 23716,
        "vs": 23719,
        "efd": 23718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10400000214576721,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5243000984191895,
        "E2": 3.3657000064849854,
        "Se1": 0.027799999341368675,
        "Se2": 0.2791999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52036_1_tgov1",
      "ports": {
        "speed": 23716,
        "pmech": 23717
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3309631943702698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52036_1_ieeest",
      "ports": {
        "input": 23716,
        "output": 23719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52037_1_genrou",
      "ports": {
        "bus": 52037,
        "pmech": 23721,
        "efd": 23722,
        "speed": 23720
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.015932083129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2695999145507812,
        "Xdp": 0.2962000072002411,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.1533000469207764,
        "Xqp": 0.5360000133514404,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16009999811649323,
        "Tdop": 5.690800189971924,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3942999839782715,
        "Tqopp": 0.048700001090765,
        "S10": 0.03500000014901161,
        "S12": 0.3050999939441681
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7451523095369339,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52037,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52037_1_ieeet1",
      "ports": {
        "bus": 52037,
        "speed": 23720,
        "vs": 23723,
        "efd": 23722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10400000214576721,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5243000984191895,
        "E2": 3.3657000064849854,
        "Se1": 0.027799999341368675,
        "Se2": 0.2791999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52037_1_tgov1",
      "ports": {
        "speed": 23720,
        "pmech": 23721
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.31048011779785156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52037_1_ieeest",
      "ports": {
        "input": 23720,
        "output": 23723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52037_2_genrou",
      "ports": {
        "bus": 52037,
        "pmech": 23725,
        "efd": 23726,
        "speed": 23724
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.015932083129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2695999145507812,
        "Xdp": 0.2962000072002411,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.1533000469207764,
        "Xqp": 0.5360000133514404,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16009999811649323,
        "Tdop": 5.690800189971924,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3942999839782715,
        "Tqopp": 0.048700001090765,
        "S10": 0.03500000014901161,
        "S12": 0.3050999939441681
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9656183421611786,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52037,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52037_2_ieeet1",
      "ports": {
        "bus": 52037,
        "speed": 23724,
        "vs": 23727,
        "efd": 23726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10400000214576721,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5243000984191895,
        "E2": 3.3657000064849854,
        "Se1": 0.027799999341368675,
        "Se2": 0.2791999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52037_2_tgov1",
      "ports": {
        "speed": 23724,
        "pmech": 23725
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.40234094858169556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52037_2_ieeest",
      "ports": {
        "input": 23724,
        "output": 23727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52041_1_genrou",
      "ports": {
        "bus": 52041,
        "pmech": 23729,
        "efd": 23730,
        "speed": 23728
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7358572483062744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1705000400543213,
        "Xdp": 0.15960000455379486,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.1288000345230103,
        "Xqp": 0.31150001287460327,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08579999953508377,
        "Tdop": 7.600900173187256,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.6915000081062317,
        "Tqopp": 0.04650000110268593,
        "S10": 0.10939999669790268,
        "S12": 0.4537999927997589
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9768439456820488,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52041,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "52041_1_ieeet1",
      "ports": {
        "bus": 52041,
        "speed": 23728,
        "vs": 23731,
        "efd": 23730
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.652999997138977,
        "Kf": 0.08640000224113464,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8336000442504883,
        "E2": 5.111400127410889,
        "Se1": 0.31949999928474426,
        "Se2": 0.6065999865531921,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52041_1_tgov1",
      "ports": {
        "speed": 23728,
        "pmech": 23729
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.4070183038711548,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52041_1_ieeest",
      "ports": {
        "input": 23728,
        "output": 23731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52041_2_genrou",
      "ports": {
        "bus": 52041,
        "pmech": 23733,
        "efd": 23734,
        "speed": 23732
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7358572483062744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1705000400543213,
        "Xdp": 0.15960000455379486,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.1288000345230103,
        "Xqp": 0.31150001287460327,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08579999953508377,
        "Tdop": 7.600900173187256,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.6915000081062317,
        "Tqopp": 0.04650000110268593,
        "S10": 0.10939999669790268,
        "S12": 0.4537999927997589
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.782732293009758,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52041,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "52041_2_ieeet1",
      "ports": {
        "bus": 52041,
        "speed": 23732,
        "vs": 23735,
        "efd": 23734
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.652999997138977,
        "Kf": 0.08640000224113464,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8336000442504883,
        "E2": 5.111400127410889,
        "Se1": 0.31949999928474426,
        "Se2": 0.6065999865531921,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52041_2_tgov1",
      "ports": {
        "speed": 23732,
        "pmech": 23733
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.326138436794281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52041_2_ieeest",
      "ports": {
        "input": 23732,
        "output": 23735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52041_3_genrou",
      "ports": {
        "bus": 52041,
        "pmech": 23737,
        "efd": 23738,
        "speed": 23736
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7358572483062744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1705000400543213,
        "Xdp": 0.15960000455379486,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.1288000345230103,
        "Xqp": 0.31150001287460327,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08579999953508377,
        "Tdop": 7.600900173187256,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.6915000081062317,
        "Tqopp": 0.04650000110268593,
        "S10": 0.10939999669790268,
        "S12": 0.4537999927997589
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4841501358896494,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 52041,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "52041_3_ieeet1",
      "ports": {
        "bus": 52041,
        "speed": 23736,
        "vs": 23739,
        "efd": 23738
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.652999997138977,
        "Kf": 0.08640000224113464,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8336000442504883,
        "E2": 5.111400127410889,
        "Se1": 0.31949999928474426,
        "Se2": 0.6065999865531921,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52041_3_tgov1",
      "ports": {
        "speed": 23736,
        "pmech": 23737
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2017292082309723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52041_3_ieeest",
      "ports": {
        "input": 23736,
        "output": 23739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52041_4_genrou",
      "ports": {
        "bus": 52041,
        "pmech": 23741,
        "efd": 23742,
        "speed": 23740
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 1.998413324356079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4598000049591064,
        "Xdp": 0.22120000422000885,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.3983999490737915,
        "Xqp": 0.26249998807907104,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 9.740900039672852,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.4882999658584595,
        "Tqopp": 0.07639999687671661,
        "S10": 0.045099999755620956,
        "S12": 0.325300008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0821599513292313,
        "pmax": 3.500000014901161,
        "qmin": -0.42699999175965786,
        "qmax": 1.631000079214573,
        "regulated": 52041,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "52041_4_ieeet1",
      "ports": {
        "bus": 52041,
        "speed": 23740,
        "vs": 23743,
        "efd": 23742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52041_4_tgov1",
      "ports": {
        "speed": 23740,
        "pmech": 23741
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254499,
        "Pvmin": 0.25765714049339294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52041_4_ieeest",
      "ports": {
        "input": 23740,
        "output": 23743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52047_1_genrou",
      "ports": {
        "bus": 52047,
        "pmech": 23745,
        "efd": 23746,
        "speed": 23744
      },
      "params": {
        "mva": 30.899999618530273,
        "H": 2.5526885986328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1303000450134277,
        "Xdp": 0.4729999899864197,
        "Xdpp": 0.2808000147342682,
        "Xq": 2.023400068283081,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.2808000147342682,
        "Xl": 0.21220000088214874,
        "Tdop": 6.851500034332275,
        "Tdopp": 0.03779999911785126,
        "Tqop": 1.455899953842163,
        "Tqopp": 0.05939999967813492,
        "S10": 0.037700001150369644,
        "S12": 0.31040000915527344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.469324976205826,
        "pmax": 25.749999284744263,
        "qmin": -3.1415000557899475,
        "qmax": 11.999499797821045,
        "regulated": 52047,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52047_1_ieeet1",
      "ports": {
        "bus": 52047,
        "speed": 23744,
        "vs": 23747,
        "efd": 23746
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.041099999099969864,
        "Ke": 0.0,
        "Te": 0.3273000121116638,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.362499952316284,
        "E2": 4.483399868011475,
        "Se1": 0.3061999976634979,
        "Se2": 0.59170001745224,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52047_1_tgov1",
      "ports": {
        "speed": 23744,
        "pmech": 23745
      },
      "params": {
        "Trate": 30.899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333204736472,
        "Pvmin": 0.20936326682567596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52047_1_ieeest",
      "ports": {
        "input": 23744,
        "output": 23747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52048_1_genrou",
      "ports": {
        "bus": 52048,
        "pmech": 23749,
        "efd": 23750,
        "speed": 23748
      },
      "params": {
        "mva": 30.899999618530273,
        "H": 2.5526885986328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1303000450134277,
        "Xdp": 0.4729999899864197,
        "Xdpp": 0.2808000147342682,
        "Xq": 2.023400068283081,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.2808000147342682,
        "Xl": 0.21220000088214874,
        "Tdop": 6.851500034332275,
        "Tdopp": 0.03779999911785126,
        "Tqop": 1.455899953842163,
        "Tqopp": 0.05939999967813492,
        "S10": 0.037700001150369644,
        "S12": 0.31040000915527344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.29439663887024,
        "pmax": 25.749999284744263,
        "qmin": -3.1415000557899475,
        "qmax": 11.999499797821045,
        "regulated": 52048,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52048_1_ieeet1",
      "ports": {
        "bus": 52048,
        "speed": 23748,
        "vs": 23751,
        "efd": 23750
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.041099999099969864,
        "Ke": 0.0,
        "Te": 0.3273000121116638,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.362499952316284,
        "E2": 4.483399868011475,
        "Se1": 0.3061999976634979,
        "Se2": 0.59170001745224,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52048_1_tgov1",
      "ports": {
        "speed": 23748,
        "pmech": 23749
      },
      "params": {
        "Trate": 30.899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333204736472,
        "Pvmin": 0.3007895350456238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52048_1_ieeest",
      "ports": {
        "input": 23748,
        "output": 23751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52053_1_genrou",
      "ports": {
        "bus": 52053,
        "pmech": 23753,
        "efd": 23754,
        "speed": 23752
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4210087060928345,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3488999605178833,
        "Xdp": 0.16899999976158142,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.295199990272522,
        "Xqp": 0.5133000016212463,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 4.231900215148926,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.1003999710083008,
        "Tqopp": 0.06449999660253525,
        "S10": 0.08179999887943268,
        "S12": 0.398499995470047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.184859991073608,
        "pmax": 24.75000023841858,
        "qmin": -3.0194999650120735,
        "qmax": 11.533500254154205,
        "regulated": 52053,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "52053_1_ieeet1",
      "ports": {
        "bus": 52053,
        "speed": 23752,
        "vs": 23755,
        "efd": 23754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52053_1_tgov1",
      "ports": {
        "speed": 23752,
        "pmech": 23753
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.14090436697006226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52053_1_ieeest",
      "ports": {
        "input": 23752,
        "output": 23755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52053_2_genrou",
      "ports": {
        "bus": 52053,
        "pmech": 23757,
        "efd": 23758,
        "speed": 23756
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4210087060928345,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3488999605178833,
        "Xdp": 0.16899999976158142,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.295199990272522,
        "Xqp": 0.5133000016212463,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 4.231900215148926,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.1003999710083008,
        "Tqopp": 0.06449999660253525,
        "S10": 0.08179999887943268,
        "S12": 0.398499995470047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.11914238333702,
        "pmax": 24.75000023841858,
        "qmin": -3.0194999650120735,
        "qmax": 11.533500254154205,
        "regulated": 52053,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "52053_2_ieeet1",
      "ports": {
        "bus": 52053,
        "speed": 23756,
        "vs": 23759,
        "efd": 23758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52053_2_tgov1",
      "ports": {
        "speed": 23756,
        "pmech": 23757
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.3407118618488312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52053_2_ieeest",
      "ports": {
        "input": 23756,
        "output": 23759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52053_3_genrou",
      "ports": {
        "bus": 52053,
        "pmech": 23761,
        "efd": 23762,
        "speed": 23760
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4210087060928345,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3488999605178833,
        "Xdp": 0.16899999976158142,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.295199990272522,
        "Xqp": 0.5133000016212463,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 4.231900215148926,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.1003999710083008,
        "Tqopp": 0.06449999660253525,
        "S10": 0.08179999887943268,
        "S12": 0.398499995470047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.13714000582695,
        "pmax": 24.75000023841858,
        "qmin": -3.0194999650120735,
        "qmax": 11.533500254154205,
        "regulated": 52053,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "52053_3_ieeet1",
      "ports": {
        "bus": 52053,
        "speed": 23760,
        "vs": 23763,
        "efd": 23762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52053_3_tgov1",
      "ports": {
        "speed": 23760,
        "pmech": 23761
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.3413178324699402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52053_3_ieeest",
      "ports": {
        "input": 23760,
        "output": 23763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52053_4_genrou",
      "ports": {
        "bus": 52053,
        "pmech": 23765,
        "efd": 23766,
        "speed": 23764
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4210087060928345,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3488999605178833,
        "Xdp": 0.16899999976158142,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.295199990272522,
        "Xqp": 0.5133000016212463,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.0908999964594841,
        "Tdop": 4.231900215148926,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.1003999710083008,
        "Tqopp": 0.06449999660253525,
        "S10": 0.08179999887943268,
        "S12": 0.398499995470047
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.658682346343994,
        "pmax": 24.75000023841858,
        "qmin": -3.0194999650120735,
        "qmax": 11.533500254154205,
        "regulated": 52053,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "52053_4_ieeet1",
      "ports": {
        "bus": 52053,
        "speed": 23764,
        "vs": 23767,
        "efd": 23766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52053_4_tgov1",
      "ports": {
        "speed": 23764,
        "pmech": 23765
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.3252081573009491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52053_4_ieeest",
      "ports": {
        "input": 23764,
        "output": 23767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52057_1",
      "ports": {
        "bus": 52057
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.887329414486885,
        "pmax": 21.899999678134918,
        "qmin": -3.1536001712083817,
        "qmax": 4.6647001057863235,
        "regulated": 52057,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Genrou",
      "id": "52064_1_genrou",
      "ports": {
        "bus": 52064,
        "pmech": 23769,
        "efd": 23770,
        "speed": 23768
      },
      "params": {
        "mva": 9.0,
        "H": 2.97493314743042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1466000080108643,
        "Xdp": 0.20589999854564667,
        "Xdpp": 0.15049999952316284,
        "Xq": 1.106600046157837,
        "Xqp": 0.3889999985694885,
        "Xqpp": 0.15049999952316284,
        "Xl": 0.11100000143051147,
        "Tdop": 7.968699932098389,
        "Tdopp": 0.0364999994635582,
        "Tqop": 1.1655000448226929,
        "Tqopp": 0.057999998331069946,
        "S10": 0.18629999458789825,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.162608318030834,
        "pmax": 7.500000298023224,
        "qmin": -0.9150000289082527,
        "qmax": 3.4949999302625656,
        "regulated": 52064,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "52064_1_ieeet1",
      "ports": {
        "bus": 52064,
        "speed": 23768,
        "vs": 23771,
        "efd": 23770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52064_1_tgov1",
      "ports": {
        "speed": 23768,
        "pmech": 23769
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2402898073196411,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52064_1_ieeest",
      "ports": {
        "input": 23768,
        "output": 23771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52068_1_genrou",
      "ports": {
        "bus": 52068,
        "pmech": 23773,
        "efd": 23774,
        "speed": 23772
      },
      "params": {
        "mva": 58.79999923706055,
        "H": 1.2235382795333862,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6789000034332275,
        "Xdp": 0.3797000050544739,
        "Xdpp": 0.2190999984741211,
        "Xq": 1.6261999607086182,
        "Xqp": 0.5418000221252441,
        "Xqpp": 0.2190999984741211,
        "Xl": 0.17020000517368317,
        "Tdop": 8.838600158691406,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.7807999849319458,
        "Tqopp": 0.05290000140666962,
        "S10": 0.044199999421834946,
        "S12": 0.2142000049352646
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.688314378261566,
        "pmax": 49.000000953674316,
        "qmin": -5.438999831676483,
        "qmax": 24.94100034236908,
        "regulated": 52068,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "52068_1_ieeet1",
      "ports": {
        "bus": 52068,
        "speed": 23772,
        "vs": 23775,
        "efd": 23774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52068_1_tgov1",
      "ports": {
        "speed": 23772,
        "pmech": 23773
      },
      "params": {
        "Trate": 58.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1987808644771576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52068_1_ieeest",
      "ports": {
        "input": 23772,
        "output": 23775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52073_2",
      "ports": {
        "bus": 52073
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7347873412072659,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 52073,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52081_1",
      "ports": {
        "bus": 52081
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.30888295173645,
        "pmax": 100.60000419616699,
        "qmin": -14.486399292945862,
        "qmax": 21.42779976129532,
        "regulated": 52081,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Genrou",
      "id": "52088_1_genrou",
      "ports": {
        "bus": 52088,
        "pmech": 23777,
        "efd": 23778,
        "speed": 23776
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0732944123446941,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52088,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52088_1_ieeet1",
      "ports": {
        "bus": 52088,
        "speed": 23776,
        "vs": 23779,
        "efd": 23778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52088_1_tgov1",
      "ports": {
        "speed": 23776,
        "pmech": 23777
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.24730284512043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52088_1_ieeest",
      "ports": {
        "input": 23776,
        "output": 23779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52089_1_genrou",
      "ports": {
        "bus": 52089,
        "pmech": 23781,
        "efd": 23782,
        "speed": 23780
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2687425129115582,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52089_1_ieeet1",
      "ports": {
        "bus": 52089,
        "speed": 23780,
        "vs": 23783,
        "efd": 23782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52089_1_tgov1",
      "ports": {
        "speed": 23780,
        "pmech": 23781
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.29233697056770325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52089_1_ieeest",
      "ports": {
        "input": 23780,
        "output": 23783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52091_1_genrou",
      "ports": {
        "bus": 52091,
        "pmech": 23785,
        "efd": 23786,
        "speed": 23784
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6860075052827597,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52091,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "52091_1_ieeet1",
      "ports": {
        "bus": 52091,
        "speed": 23784,
        "vs": 23787,
        "efd": 23786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52091_1_tgov1",
      "ports": {
        "speed": 23784,
        "pmech": 23785
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.15806624293327332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52091_1_ieeest",
      "ports": {
        "input": 23784,
        "output": 23787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52092_1_genrou",
      "ports": {
        "bus": 52092,
        "pmech": 23789,
        "efd": 23790,
        "speed": 23788
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6172274239361286,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52092,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "52092_1_ieeet1",
      "ports": {
        "bus": 52092,
        "speed": 23788,
        "vs": 23791,
        "efd": 23790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52092_1_tgov1",
      "ports": {
        "speed": 23788,
        "pmech": 23789
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.14221829175949097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52092_1_ieeest",
      "ports": {
        "input": 23788,
        "output": 23791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52092_2_genrou",
      "ports": {
        "bus": 52092,
        "pmech": 23793,
        "efd": 23794,
        "speed": 23792
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1389127932488918,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52092,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "52092_2_ieeet1",
      "ports": {
        "bus": 52092,
        "speed": 23792,
        "vs": 23795,
        "efd": 23794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52092_2_tgov1",
      "ports": {
        "speed": 23792,
        "pmech": 23793
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2624222934246063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52092_2_ieeest",
      "ports": {
        "input": 23792,
        "output": 23795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52093_1_genrou",
      "ports": {
        "bus": 52093,
        "pmech": 23797,
        "efd": 23798,
        "speed": 23796
      },
      "params": {
        "mva": 4.340000152587891,
        "H": 1.5696840286254883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9296000003814697,
        "Xdp": 0.18649999797344208,
        "Xdpp": 0.13680000603199005,
        "Xq": 1.836400032043457,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.13680000603199005,
        "Xl": 0.10040000081062317,
        "Tdop": 9.407999992370605,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8862000107765198,
        "Tqopp": 0.06889999657869339,
        "S10": 0.02500000037252903,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7571622729301453,
        "pmax": 3.616666793823242,
        "qmin": -0.4412333481013775,
        "qmax": 1.6853665933012962,
        "regulated": 52093,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "52093_1_ieeet1",
      "ports": {
        "bus": 52093,
        "speed": 23796,
        "vs": 23799,
        "efd": 23798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52093_1_tgov1",
      "ports": {
        "speed": 23796,
        "pmech": 23797
      },
      "params": {
        "Trate": 4.340000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.17446134984493256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52093_1_ieeest",
      "ports": {
        "input": 23796,
        "output": 23799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52096_1_genrou",
      "ports": {
        "bus": 52096,
        "pmech": 23801,
        "efd": 23802,
        "speed": 23800
      },
      "params": {
        "mva": 50.939998626708984,
        "H": 8.731566429138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4110000133514404,
        "Xdp": 0.19529999792575836,
        "Xdpp": 0.12449999898672104,
        "Xq": 1.409999966621399,
        "Xqp": 0.26499998569488525,
        "Xqpp": 0.12449999898672104,
        "Xl": 0.09480000287294388,
        "Tdop": 5.624000072479248,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.567799985408783,
        "Tqopp": 0.09290000051259995,
        "S10": 0.1462000012397766,
        "S12": 0.4948999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.314342617988586,
        "pmax": 42.44999885559082,
        "qmin": -4.711949825286865,
        "qmax": 21.60705029964447,
        "regulated": 52096,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "52096_1_ieeet1",
      "ports": {
        "bus": 52096,
        "speed": 23800,
        "vs": 23803,
        "efd": 23802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52096_1_tgov1",
      "ports": {
        "speed": 23800,
        "pmech": 23801
      },
      "params": {
        "Trate": 50.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.32026585936546326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52096_1_ieeest",
      "ports": {
        "input": 23800,
        "output": 23803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52096_2_genrou",
      "ports": {
        "bus": 52096,
        "pmech": 23805,
        "efd": 23806,
        "speed": 23804
      },
      "params": {
        "mva": 50.939998626708984,
        "H": 8.731566429138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4110000133514404,
        "Xdp": 0.19529999792575836,
        "Xdpp": 0.12449999898672104,
        "Xq": 1.409999966621399,
        "Xqp": 0.26499998569488525,
        "Xqpp": 0.12449999898672104,
        "Xl": 0.09480000287294388,
        "Tdop": 5.624000072479248,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.567799985408783,
        "Tqopp": 0.09290000051259995,
        "S10": 0.1462000012397766,
        "S12": 0.4948999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.917375028133392,
        "pmax": 42.44999885559082,
        "qmin": -4.711949825286865,
        "qmax": 21.60705029964447,
        "regulated": 52096,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "52096_2_ieeet1",
      "ports": {
        "bus": 52096,
        "speed": 23804,
        "vs": 23807,
        "efd": 23806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52096_2_tgov1",
      "ports": {
        "speed": 23804,
        "pmech": 23805
      },
      "params": {
        "Trate": 50.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.23394925892353058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52096_2_ieeest",
      "ports": {
        "input": 23804,
        "output": 23807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52099_1",
      "ports": {
        "bus": 52099
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.698663949966431,
        "pmax": 11.800000071525574,
        "qmin": -1.6992000862956047,
        "qmax": 2.5134000927209854,
        "regulated": 52099,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "52105_1_genrou",
      "ports": {
        "bus": 52105,
        "pmech": 23809,
        "efd": 23810,
        "speed": 23808
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.825042724609375,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52105,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52105_1_ieeet1",
      "ports": {
        "bus": 52105,
        "speed": 23808,
        "vs": 23811,
        "efd": 23810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52105_1_tgov1",
      "ports": {
        "speed": 23808,
        "pmech": 23809
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2876543700695038,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52105_1_ieeest",
      "ports": {
        "input": 23808,
        "output": 23811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52106_1_genrou",
      "ports": {
        "bus": 52106,
        "pmech": 23813,
        "efd": 23814,
        "speed": 23812
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.434085488319397,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52106,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52106_1_ieeet1",
      "ports": {
        "bus": 52106,
        "speed": 23812,
        "vs": 23815,
        "efd": 23814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52106_1_tgov1",
      "ports": {
        "speed": 23812,
        "pmech": 23813
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1813557744026184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52106_1_ieeest",
      "ports": {
        "input": 23812,
        "output": 23815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52107_1_genrou",
      "ports": {
        "bus": 52107,
        "pmech": 23817,
        "efd": 23818,
        "speed": 23816
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.21899092197418,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52107,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52107_1_ieeet1",
      "ports": {
        "bus": 52107,
        "speed": 23816,
        "vs": 23819,
        "efd": 23818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52107_1_tgov1",
      "ports": {
        "speed": 23816,
        "pmech": 23817
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34732165932655334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52107_1_ieeest",
      "ports": {
        "input": 23816,
        "output": 23819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52108_1_genrou",
      "ports": {
        "bus": 52108,
        "pmech": 23821,
        "efd": 23822,
        "speed": 23820
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.79595685005188,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52108,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52108_1_ieeet1",
      "ports": {
        "bus": 52108,
        "speed": 23820,
        "vs": 23823,
        "efd": 23822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52108_1_tgov1",
      "ports": {
        "speed": 23820,
        "pmech": 23821
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33404213190078735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52108_1_ieeest",
      "ports": {
        "input": 23820,
        "output": 23823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52109_1_genrou",
      "ports": {
        "bus": 52109,
        "pmech": 23825,
        "efd": 23826,
        "speed": 23824
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.824384331703186,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52109,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52109_1_ieeet1",
      "ports": {
        "bus": 52109,
        "speed": 23824,
        "vs": 23827,
        "efd": 23826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52109_1_tgov1",
      "ports": {
        "speed": 23824,
        "pmech": 23825
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11034326255321503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52109_1_ieeest",
      "ports": {
        "input": 23824,
        "output": 23827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52110_1_genrou",
      "ports": {
        "bus": 52110,
        "pmech": 23829,
        "efd": 23830,
        "speed": 23828
      },
      "params": {
        "mva": 107.16000366210938,
        "H": 3.8970935344696045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7246999740600586,
        "Xdp": 0.28630000352859497,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.6632000207901,
        "Xqp": 0.35420000553131104,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 6.635900020599365,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1327999830245972,
        "Tqopp": 0.04430000111460686,
        "S10": 0.10090000182390213,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.175795078277588,
        "pmax": 89.30000066757202,
        "qmin": -9.912300109863281,
        "qmax": 45.45370042324066,
        "regulated": 52110,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "52110_1_ieeet1",
      "ports": {
        "bus": 52110,
        "speed": 23828,
        "vs": 23831,
        "efd": 23830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52110_1_tgov1",
      "ports": {
        "speed": 23828,
        "pmech": 23829
      },
      "params": {
        "Trate": 107.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2629320025444031,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52110_1_ieeest",
      "ports": {
        "input": 23828,
        "output": 23831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52113_1",
      "ports": {
        "bus": 52113
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.925724022090435,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 52113,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52113_2",
      "ports": {
        "bus": 52113
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.7800301313400269,
        "pmax": 4.1999999433755875,
        "qmin": -0.6047999951988459,
        "qmax": 0.8945999667048454,
        "regulated": 52113,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "52115_1_genrou",
      "ports": {
        "bus": 52115,
        "pmech": 23833,
        "efd": 23834,
        "speed": 23832
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 5.255403995513916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0297999382019043,
        "Xdp": 0.2303999960422516,
        "Xdpp": 0.16760000586509705,
        "Xq": 1.929800033569336,
        "Xqp": 0.7588000297546387,
        "Xqpp": 0.16760000586509705,
        "Xl": 0.12430000305175781,
        "Tdop": 4.792099952697754,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.1105999946594238,
        "Tqopp": 0.06840000301599503,
        "S10": 0.035999998450279236,
        "S12": 0.3070000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.12129894644022,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 52115,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "52115_1_ieeet1",
      "ports": {
        "bus": 52115,
        "speed": 23832,
        "vs": 23835,
        "efd": 23834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52115_1_tgov1",
      "ports": {
        "speed": 23832,
        "pmech": 23833
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.29462486505508423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52115_1_ieeest",
      "ports": {
        "input": 23832,
        "output": 23835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52119_1",
      "ports": {
        "bus": 52119
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7726483512669802,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 52119,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52119_2",
      "ports": {
        "bus": 52119
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.9931714273989201,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 52119,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "52123_1_genrou",
      "ports": {
        "bus": 52123,
        "pmech": 23837,
        "efd": 23838,
        "speed": 23836
      },
      "params": {
        "mva": 5.789999961853027,
        "H": 1.7847609519958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0306999683380127,
        "Xdp": 0.3418000042438507,
        "Xdpp": 0.21250000596046448,
        "Xq": 1.910099983215332,
        "Xqp": 0.4823000133037567,
        "Xqpp": 0.21250000596046448,
        "Xl": 0.16500000655651093,
        "Tdop": 7.057400226593018,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.4862000048160553,
        "Tqopp": 0.07370000332593918,
        "S10": 0.11580000072717667,
        "S12": 0.5296000242233276
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6345245763659477,
        "pmax": 4.825000092387199,
        "qmin": -0.535575021058321,
        "qmax": 2.4559250101447105,
        "regulated": 52123,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52123_1_ieeet1",
      "ports": {
        "bus": 52123,
        "speed": 23836,
        "vs": 23839,
        "efd": 23838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52123_1_tgov1",
      "ports": {
        "speed": 23836,
        "pmech": 23837
      },
      "params": {
        "Trate": 5.789999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28230130672454834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52123_1_ieeest",
      "ports": {
        "input": 23836,
        "output": 23839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52123_2_genrou",
      "ports": {
        "bus": 52123,
        "pmech": 23841,
        "efd": 23842,
        "speed": 23840
      },
      "params": {
        "mva": 5.789999961853027,
        "H": 1.7847609519958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0306999683380127,
        "Xdp": 0.3418000042438507,
        "Xdpp": 0.21250000596046448,
        "Xq": 1.910099983215332,
        "Xqp": 0.4823000133037567,
        "Xqpp": 0.21250000596046448,
        "Xl": 0.16500000655651093,
        "Tdop": 7.057400226593018,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.4862000048160553,
        "Tqopp": 0.07370000332593918,
        "S10": 0.11580000072717667,
        "S12": 0.5296000242233276
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0289018750190735,
        "pmax": 4.825000092387199,
        "qmin": -0.535575021058321,
        "qmax": 2.4559250101447105,
        "regulated": 52123,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52123_2_ieeet1",
      "ports": {
        "bus": 52123,
        "speed": 23840,
        "vs": 23843,
        "efd": 23842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52123_2_tgov1",
      "ports": {
        "speed": 23840,
        "pmech": 23841
      },
      "params": {
        "Trate": 5.789999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35041484236717224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52123_2_ieeest",
      "ports": {
        "input": 23840,
        "output": 23843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52124_1_genrou",
      "ports": {
        "bus": 52124,
        "pmech": 23845,
        "efd": 23846,
        "speed": 23844
      },
      "params": {
        "mva": 5.789999961853027,
        "H": 1.7847609519958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0306999683380127,
        "Xdp": 0.3418000042438507,
        "Xdpp": 0.21250000596046448,
        "Xq": 1.910099983215332,
        "Xqp": 0.4823000133037567,
        "Xqpp": 0.21250000596046448,
        "Xl": 0.16500000655651093,
        "Tdop": 7.057400226593018,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.4862000048160553,
        "Tqopp": 0.07370000332593918,
        "S10": 0.11580000072717667,
        "S12": 0.5296000242233276
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4335439540445805,
        "pmax": 4.825000092387199,
        "qmin": -0.535575021058321,
        "qmax": 2.4559250101447105,
        "regulated": 52124,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52124_1_ieeet1",
      "ports": {
        "bus": 52124,
        "speed": 23844,
        "vs": 23847,
        "efd": 23846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52124_1_tgov1",
      "ports": {
        "speed": 23844,
        "pmech": 23845
      },
      "params": {
        "Trate": 5.789999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24758963286876678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52124_1_ieeest",
      "ports": {
        "input": 23844,
        "output": 23847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52124_2_genrou",
      "ports": {
        "bus": 52124,
        "pmech": 23849,
        "efd": 23850,
        "speed": 23848
      },
      "params": {
        "mva": 5.789999961853027,
        "H": 1.7847609519958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0306999683380127,
        "Xdp": 0.3418000042438507,
        "Xdpp": 0.21250000596046448,
        "Xq": 1.910099983215332,
        "Xqp": 0.4823000133037567,
        "Xqpp": 0.21250000596046448,
        "Xl": 0.16500000655651093,
        "Tdop": 7.057400226593018,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.4862000048160553,
        "Tqopp": 0.07370000332593918,
        "S10": 0.11580000072717667,
        "S12": 0.5296000242233276
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.277868799865246,
        "pmax": 4.825000092387199,
        "qmin": -0.535575021058321,
        "qmax": 2.4559250101447105,
        "regulated": 52124,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "52124_2_ieeet1",
      "ports": {
        "bus": 52124,
        "speed": 23848,
        "vs": 23851,
        "efd": 23850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52124_2_tgov1",
      "ports": {
        "speed": 23848,
        "pmech": 23849
      },
      "params": {
        "Trate": 5.789999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39341428875923157,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52124_2_ieeest",
      "ports": {
        "input": 23848,
        "output": 23851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52130_1_genrou",
      "ports": {
        "bus": 52130,
        "pmech": 23853,
        "efd": 23854,
        "speed": 23852
      },
      "params": {
        "mva": 39.29999923706055,
        "H": 8.679750442504883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.230799913406372,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.1006999984383583,
        "Xq": 2.071500062942505,
        "Xqp": 0.257999986410141,
        "Xqpp": 0.1006999984383583,
        "Xl": 0.07590000331401825,
        "Tdop": 8.534700393676758,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.9329000115394592,
        "Tqopp": 0.08869999647140503,
        "S10": 0.11309999972581863,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.909539133310318,
        "pmax": 32.749998569488525,
        "qmin": -3.6352500319480896,
        "qmax": 16.669750213623047,
        "regulated": 52130,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52130_1_ieeet1",
      "ports": {
        "bus": 52130,
        "speed": 23852,
        "vs": 23855,
        "efd": 23854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52130_1_tgov1",
      "ports": {
        "speed": 23852,
        "pmech": 23853
      },
      "params": {
        "Trate": 39.29999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22670583426952362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52130_1_ieeest",
      "ports": {
        "input": 23852,
        "output": 23855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52131_1_genrou",
      "ports": {
        "bus": 52131,
        "pmech": 23857,
        "efd": 23858,
        "speed": 23856
      },
      "params": {
        "mva": 39.29999923706055,
        "H": 8.679750442504883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.230799913406372,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.1006999984383583,
        "Xq": 2.071500062942505,
        "Xqp": 0.257999986410141,
        "Xqpp": 0.1006999984383583,
        "Xl": 0.07590000331401825,
        "Tdop": 8.534700393676758,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.9329000115394592,
        "Tqopp": 0.08869999647140503,
        "S10": 0.11309999972581863,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.31491020321846,
        "pmax": 32.749998569488525,
        "qmin": -3.6352500319480896,
        "qmax": 16.669750213623047,
        "regulated": 52131,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52131_1_ieeet1",
      "ports": {
        "bus": 52131,
        "speed": 23856,
        "vs": 23859,
        "efd": 23858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52131_1_tgov1",
      "ports": {
        "speed": 23856,
        "pmech": 23857
      },
      "params": {
        "Trate": 39.29999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.160684734582901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52131_1_ieeest",
      "ports": {
        "input": 23856,
        "output": 23859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52135_1",
      "ports": {
        "bus": 52135
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.421320676803589,
        "pmax": 50.0,
        "qmin": -7.199999690055847,
        "qmax": 10.649999976158142,
        "regulated": 52135,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Genrou",
      "id": "52139_1_genrou",
      "ports": {
        "bus": 52139,
        "pmech": 23861,
        "efd": 23862,
        "speed": 23860
      },
      "params": {
        "mva": 4.056000232696533,
        "H": 3.6982085704803467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9872000217437744,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.875,
        "Xqp": 0.3124000132083893,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "Tdop": 9.613200187683105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3619000017642975,
        "Tqopp": 0.04879999905824661,
        "S10": 0.18000000715255737,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8263035677373409,
        "pmax": 3.3799998462200165,
        "qmin": -0.37517999298870564,
        "qmax": 1.7204200848937035,
        "regulated": 52139,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52139_1_ieeet1",
      "ports": {
        "bus": 52139,
        "speed": 23860,
        "vs": 23863,
        "efd": 23862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52139_1_tgov1",
      "ports": {
        "speed": 23860,
        "pmech": 23861
      },
      "params": {
        "Trate": 4.056000232696533,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.20372374355793,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52139_1_ieeest",
      "ports": {
        "input": 23860,
        "output": 23863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52139_2_genrou",
      "ports": {
        "bus": 52139,
        "pmech": 23865,
        "efd": 23866,
        "speed": 23864
      },
      "params": {
        "mva": 4.056000232696533,
        "H": 3.6982085704803467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9872000217437744,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.875,
        "Xqp": 0.3124000132083893,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "Tdop": 9.613200187683105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3619000017642975,
        "Tqopp": 0.04879999905824661,
        "S10": 0.18000000715255737,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8818131871521473,
        "pmax": 3.3799998462200165,
        "qmin": -0.37517999298870564,
        "qmax": 1.7204200848937035,
        "regulated": 52139,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52139_2_ieeet1",
      "ports": {
        "bus": 52139,
        "speed": 23864,
        "vs": 23867,
        "efd": 23866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52139_2_tgov1",
      "ports": {
        "speed": 23864,
        "pmech": 23865
      },
      "params": {
        "Trate": 4.056000232696533,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.21740955114364624,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52139_2_ieeest",
      "ports": {
        "input": 23864,
        "output": 23867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52139_3_genrou",
      "ports": {
        "bus": 52139,
        "pmech": 23869,
        "efd": 23870,
        "speed": 23868
      },
      "params": {
        "mva": 4.056000232696533,
        "H": 3.6982085704803467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9872000217437744,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.875,
        "Xqp": 0.3124000132083893,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "Tdop": 9.613200187683105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3619000017642975,
        "Tqopp": 0.04879999905824661,
        "S10": 0.18000000715255737,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3173547573387623,
        "pmax": 3.3799998462200165,
        "qmin": -0.37517999298870564,
        "qmax": 1.7204200848937035,
        "regulated": 52139,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52139_3_ieeet1",
      "ports": {
        "bus": 52139,
        "speed": 23868,
        "vs": 23871,
        "efd": 23870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52139_3_tgov1",
      "ports": {
        "speed": 23868,
        "pmech": 23869
      },
      "params": {
        "Trate": 4.056000232696533,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.3247915804386139,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52139_3_ieeest",
      "ports": {
        "input": 23868,
        "output": 23871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52139_4_genrou",
      "ports": {
        "bus": 52139,
        "pmech": 23873,
        "efd": 23874,
        "speed": 23872
      },
      "params": {
        "mva": 4.056000232696533,
        "H": 3.6982085704803467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9872000217437744,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.875,
        "Xqp": 0.3124000132083893,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "Tdop": 9.613200187683105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3619000017642975,
        "Tqopp": 0.04879999905824661,
        "S10": 0.18000000715255737,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4277894981205463,
        "pmax": 3.3799998462200165,
        "qmin": -0.37517999298870564,
        "qmax": 1.7204200848937035,
        "regulated": 52139,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52139_4_ieeet1",
      "ports": {
        "bus": 52139,
        "speed": 23872,
        "vs": 23875,
        "efd": 23874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52139_4_tgov1",
      "ports": {
        "speed": 23872,
        "pmech": 23873
      },
      "params": {
        "Trate": 4.056000232696533,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.3520191013813019,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52139_4_ieeest",
      "ports": {
        "input": 23872,
        "output": 23875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52139_5_genrou",
      "ports": {
        "bus": 52139,
        "pmech": 23877,
        "efd": 23878,
        "speed": 23876
      },
      "params": {
        "mva": 4.056000232696533,
        "H": 3.6982085704803467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9872000217437744,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.875,
        "Xqp": 0.3124000132083893,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12800000607967377,
        "Tdop": 9.613200187683105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3619000017642975,
        "Tqopp": 0.04879999905824661,
        "S10": 0.18000000715255737,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6389717105776072,
        "pmax": 3.3799998462200165,
        "qmin": -0.37517999298870564,
        "qmax": 1.7204200848937035,
        "regulated": 52139,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "52139_5_ieeet1",
      "ports": {
        "bus": 52139,
        "speed": 23876,
        "vs": 23879,
        "efd": 23878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52139_5_tgov1",
      "ports": {
        "speed": 23876,
        "pmech": 23877
      },
      "params": {
        "Trate": 4.056000232696533,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.15753740072250366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52139_5_ieeest",
      "ports": {
        "input": 23876,
        "output": 23879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52142_1_genrou",
      "ports": {
        "bus": 52142,
        "pmech": 23881,
        "efd": 23882,
        "speed": 23880
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.0804479122161865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3981000185012817,
        "Xdp": 0.16380000114440918,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.340999960899353,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 4.6072998046875,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.023300051689148,
        "Tqopp": 0.07119999825954437,
        "S10": 0.0348999984562397,
        "S12": 0.30480000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3542675171047449,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 52142,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "52142_1_ieeet1",
      "ports": {
        "bus": 52142,
        "speed": 23880,
        "vs": 23883,
        "efd": 23882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.12439999729394913,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.011899948120117,
        "E2": 2.6826000213623047,
        "Se1": 0.004699999932199717,
        "Se2": 0.2531999945640564,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52142_1_tgov1",
      "ports": {
        "speed": 23880,
        "pmech": 23881
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13419224321842194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52142_1_ieeest",
      "ports": {
        "input": 23880,
        "output": 23883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52142_2_genrou",
      "ports": {
        "bus": 52142,
        "pmech": 23885,
        "efd": 23886,
        "speed": 23884
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.0804479122161865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3981000185012817,
        "Xdp": 0.16380000114440918,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.340999960899353,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 4.6072998046875,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.023300051689148,
        "Tqopp": 0.07119999825954437,
        "S10": 0.0348999984562397,
        "S12": 0.30480000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5011278670281172,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 52142,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "52142_2_ieeet1",
      "ports": {
        "bus": 52142,
        "speed": 23884,
        "vs": 23887,
        "efd": 23886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.12439999729394913,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.011899948120117,
        "E2": 2.6826000213623047,
        "Se1": 0.004699999932199717,
        "Se2": 0.2531999945640564,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52142_2_tgov1",
      "ports": {
        "speed": 23884,
        "pmech": 23885
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18982115387916565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52142_2_ieeest",
      "ports": {
        "input": 23884,
        "output": 23887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52143_1_genrou",
      "ports": {
        "bus": 52143,
        "pmech": 23889,
        "efd": 23890,
        "speed": 23888
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.0804479122161865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3981000185012817,
        "Xdp": 0.16380000114440918,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.340999960899353,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 4.6072998046875,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.023300051689148,
        "Tqopp": 0.07119999825954437,
        "S10": 0.0348999984562397,
        "S12": 0.30480000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9422068484127522,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 52143,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "52143_1_ieeet1",
      "ports": {
        "bus": 52143,
        "speed": 23888,
        "vs": 23891,
        "efd": 23890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.12439999729394913,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.011899948120117,
        "E2": 2.6826000213623047,
        "Se1": 0.004699999932199717,
        "Se2": 0.2531999945640564,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52143_1_tgov1",
      "ports": {
        "speed": 23888,
        "pmech": 23889
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3568965196609497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52143_1_ieeest",
      "ports": {
        "input": 23888,
        "output": 23891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "52143_2_genrou",
      "ports": {
        "bus": 52143,
        "pmech": 23893,
        "efd": 23894,
        "speed": 23892
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.0804479122161865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3981000185012817,
        "Xdp": 0.16380000114440918,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.340999960899353,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 4.6072998046875,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.023300051689148,
        "Tqopp": 0.07119999825954437,
        "S10": 0.0348999984562397,
        "S12": 0.30480000376701355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6511197425425053,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 52143,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "52143_2_ieeet1",
      "ports": {
        "bus": 52143,
        "speed": 23892,
        "vs": 23895,
        "efd": 23894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.12439999729394913,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.011899948120117,
        "E2": 2.6826000213623047,
        "Se1": 0.004699999932199717,
        "Se2": 0.2531999945640564,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "52143_2_tgov1",
      "ports": {
        "speed": 23892,
        "pmech": 23893
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2466362565755844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52143_2_ieeest",
      "ports": {
        "input": 23892,
        "output": 23895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "52154_1_gensal",
      "ports": {
        "bus": 52154,
        "pmech": 23897,
        "efd": 23898,
        "speed": 23896
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 2.233599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9251000285148621,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.21459999680519104,
        "Xq": 0.5995000004768372,
        "Xl": 0.15060000121593475,
        "Tdop": 6.0,
        "Tdopp": 0.4977000057697296,
        "Tqopp": 0.28700000047683716,
        "S10": 0.2329999953508377,
        "S12": 0.49239999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16247520688921213,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 52154,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "52154_1_ieeet1",
      "ports": {
        "bus": 52154,
        "speed": 23896,
        "vs": 23899,
        "efd": 23898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "52154_1_hygov",
      "ports": {
        "speed": 23896,
        "pmech": 23897
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36474740505218506,
        "Tr": 3.5790653228759766,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.694599986076355,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52154_1_ieeest",
      "ports": {
        "input": 23896,
        "output": 23899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "52154_2_gensal",
      "ports": {
        "bus": 52154,
        "pmech": 23901,
        "efd": 23902,
        "speed": 23900
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.2651000022888184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1800999641418457,
        "Xdp": 0.3312000036239624,
        "Xdpp": 0.2897000014781952,
        "Xq": 0.7659000158309937,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.04969999939203262,
        "Tqopp": 0.41280001401901245,
        "S10": 0.2897000014781952,
        "S12": 0.8284000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10569836013019085,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 52154,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "52154_2_esdc1a",
      "ports": {
        "bus": 52154,
        "speed": 23900,
        "vs": 23903,
        "efd": 23902
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05130000039935112,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4876999855041504,
        "Se1": 0.12639999389648438,
        "E2": 3.3169000148773193,
        "Se2": 0.37929999828338623,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "52154_2_hygov",
      "ports": {
        "speed": 23900,
        "pmech": 23901
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7411339282989502,
        "Tr": 7.164949893951416,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5099999904632568,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52154_2_ieeest",
      "ports": {
        "input": 23900,
        "output": 23903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "52155_1_gensal",
      "ports": {
        "bus": 52155,
        "pmech": 23905,
        "efd": 23906,
        "speed": 23904
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 2.233599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9251000285148621,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.21459999680519104,
        "Xq": 0.5995000004768372,
        "Xl": 0.15060000121593475,
        "Tdop": 6.0,
        "Tdopp": 0.4977000057697296,
        "Tqopp": 0.28700000047683716,
        "S10": 0.2329999953508377,
        "S12": 0.49239999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13258211547508836,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 52155,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "52155_1_ieeet1",
      "ports": {
        "bus": 52155,
        "speed": 23904,
        "vs": 23907,
        "efd": 23906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "52155_1_hygov",
      "ports": {
        "speed": 23904,
        "pmech": 23905
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36474740505218506,
        "Tr": 3.5790653228759766,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.694599986076355,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52155_1_ieeest",
      "ports": {
        "input": 23904,
        "output": 23907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "52155_2_gensal",
      "ports": {
        "bus": 52155,
        "pmech": 23909,
        "efd": 23910,
        "speed": 23908
      },
      "params": {
        "mva": 0.5199999809265137,
        "H": 2.233599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9251000285148621,
        "Xdp": 0.32829999923706055,
        "Xdpp": 0.21459999680519104,
        "Xq": 0.5995000004768372,
        "Xl": 0.15060000121593475,
        "Tdop": 6.0,
        "Tdopp": 0.4977000057697296,
        "Tqopp": 0.28700000047683716,
        "S10": 0.2329999953508377,
        "S12": 0.49239999055862427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10161923710256815,
        "pmax": 0.43333331122994423,
        "qmin": -0.02123333397321403,
        "qmax": 0.16639999812468886,
        "regulated": 52155,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "52155_2_ieeet1",
      "ports": {
        "bus": 52155,
        "speed": 23908,
        "vs": 23911,
        "efd": 23910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "52155_2_hygov",
      "ports": {
        "speed": 23908,
        "pmech": 23909
      },
      "params": {
        "Trate": 0.5199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36474740505218506,
        "Tr": 3.5790653228759766,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.694599986076355,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52155_2_ieeest",
      "ports": {
        "input": 23908,
        "output": 23911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "52155_3_gensal",
      "ports": {
        "bus": 52155,
        "pmech": 23913,
        "efd": 23914,
        "speed": 23912
      },
      "params": {
        "mva": 4.079999923706055,
        "H": 2.285799980163574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.066499948501587,
        "Xdp": 0.41940000653266907,
        "Xdpp": 0.25920000672340393,
        "Xq": 0.6917999982833862,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.11940000206232071,
        "Tqopp": 0.5652999877929688,
        "S10": 0.07649999856948853,
        "S12": 0.3986000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6993312388658524,
        "pmax": 3.400000184774399,
        "qmin": -0.16659999964758754,
        "qmax": 1.3055999763309956,
        "regulated": 52155,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "52155_3_ieeet1",
      "ports": {
        "bus": 52155,
        "speed": 23912,
        "vs": 23915,
        "efd": 23914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.51419997215271,
        "E2": 3.352299928665161,
        "Se1": 0.08110000193119049,
        "Se2": 0.3718000054359436,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "52155_3_hygov",
      "ports": {
        "speed": 23912,
        "pmech": 23913
      },
      "params": {
        "Trate": 4.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1632390171289444,
        "Tr": 1.659544825553894,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31049999594688416,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "52155_3_ieeest",
      "ports": {
        "input": 23912,
        "output": 23915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_52161_1",
      "ports": {
        "bus": 52161
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 44.78083848953247,
        "pmax": 209.99999046325684,
        "qmin": -30.239999294281006,
        "qmax": 44.7299987077713,
        "regulated": 52158,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54333_1",
      "ports": {
        "bus": 54333
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 20.608167350292206,
        "pmax": 50.0,
        "qmin": -7.199999690055847,
        "qmax": 10.649999976158142,
        "regulated": 54333,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "54340_1_genrou",
      "ports": {
        "bus": 54340,
        "pmech": 23917,
        "efd": 23918,
        "speed": 23916
      },
      "params": {
        "mva": 230.52000427246094,
        "H": 4.796422481536865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3775999546051025,
        "Xdp": 0.1589999943971634,
        "Xdpp": 0.13670000433921814,
        "Xq": 2.190000057220459,
        "Xqp": 0.2084999978542328,
        "Xqpp": 0.13670000433921814,
        "Xl": 0.10459999740123749,
        "Tdop": 9.26729965209961,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.0204999446868896,
        "Tqopp": 0.05590000003576279,
        "S10": 0.14820000529289246,
        "S12": 0.6976000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.43952131271362,
        "pmax": 192.10000038146973,
        "qmin": -21.323099732398987,
        "qmax": 97.77889847755432,
        "regulated": 54340,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "54340_1_ieeet1",
      "ports": {
        "bus": 54340,
        "speed": 23916,
        "vs": 23919,
        "efd": 23918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54340_1_tgov1",
      "ports": {
        "speed": 23916,
        "pmech": 23917
      },
      "params": {
        "Trate": 230.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333195431446,
        "Pvmin": 0.28821584582328796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54340_1_ieeest",
      "ports": {
        "input": 23916,
        "output": 23919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54341_1_genrou",
      "ports": {
        "bus": 54341,
        "pmech": 23921,
        "efd": 23922,
        "speed": 23920
      },
      "params": {
        "mva": 230.52000427246094,
        "H": 4.796422481536865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3775999546051025,
        "Xdp": 0.1589999943971634,
        "Xdpp": 0.13670000433921814,
        "Xq": 2.190000057220459,
        "Xqp": 0.2084999978542328,
        "Xqpp": 0.13670000433921814,
        "Xl": 0.10459999740123749,
        "Tdop": 9.26729965209961,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.0204999446868896,
        "Tqopp": 0.05590000003576279,
        "S10": 0.14820000529289246,
        "S12": 0.6976000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.995973229408264,
        "pmax": 192.10000038146973,
        "qmin": -21.323099732398987,
        "qmax": 97.77889847755432,
        "regulated": 54336,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54341_1_ieeet1",
      "ports": {
        "bus": 54341,
        "speed": 23920,
        "vs": 23923,
        "efd": 23922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54341_1_tgov1",
      "ports": {
        "speed": 23920,
        "pmech": 23921
      },
      "params": {
        "Trate": 230.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333195431445,
        "Pvmin": 0.16482722759246826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54341_1_ieeest",
      "ports": {
        "input": 23920,
        "output": 23923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54342_1_genrou",
      "ports": {
        "bus": 54342,
        "pmech": 23925,
        "efd": 23926,
        "speed": 23924
      },
      "params": {
        "mva": 230.52000427246094,
        "H": 4.796422481536865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3775999546051025,
        "Xdp": 0.1589999943971634,
        "Xdpp": 0.13670000433921814,
        "Xq": 2.190000057220459,
        "Xqp": 0.2084999978542328,
        "Xqpp": 0.13670000433921814,
        "Xl": 0.10459999740123749,
        "Tdop": 9.26729965209961,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.0204999446868896,
        "Tqopp": 0.05590000003576279,
        "S10": 0.14820000529289246,
        "S12": 0.6976000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.91135430335999,
        "pmax": 192.10000038146973,
        "qmin": -21.323099732398987,
        "qmax": 97.77889847755432,
        "regulated": 54336,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54342_1_ieeet1",
      "ports": {
        "bus": 54342,
        "speed": 23924,
        "vs": 23927,
        "efd": 23926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54342_1_tgov1",
      "ports": {
        "speed": 23924,
        "pmech": 23925
      },
      "params": {
        "Trate": 230.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333195431445,
        "Pvmin": 0.3596709668636322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54342_1_ieeest",
      "ports": {
        "input": 23924,
        "output": 23927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54356_1_genrou",
      "ports": {
        "bus": 54356,
        "pmech": 23929,
        "efd": 23930,
        "speed": 23928
      },
      "params": {
        "mva": 2.440000057220459,
        "H": 2.8931117057800293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0034000873565674,
        "Xdp": 0.27239999175071716,
        "Xdpp": 0.19709999859333038,
        "Xq": 1.9052000045776367,
        "Xqp": 0.4034999907016754,
        "Xqpp": 0.19709999859333038,
        "Xl": 0.14720000326633453,
        "Tdop": 6.289700031280518,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.079800009727478,
        "Tqopp": 0.07739999890327454,
        "S10": 0.0632999986410141,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9115505963563919,
        "pmax": 2.033333294093609,
        "qmin": -0.24806666187942028,
        "qmax": 0.9475333616137505,
        "regulated": 54356,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54356_1_ieeet1",
      "ports": {
        "bus": 54356,
        "speed": 23928,
        "vs": 23931,
        "efd": 23930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54356_1_tgov1",
      "ports": {
        "speed": 23928,
        "pmech": 23929
      },
      "params": {
        "Trate": 2.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3735862970352173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54356_1_ieeest",
      "ports": {
        "input": 23928,
        "output": 23931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54356_2_genrou",
      "ports": {
        "bus": 54356,
        "pmech": 23933,
        "efd": 23934,
        "speed": 23932
      },
      "params": {
        "mva": 2.440000057220459,
        "H": 2.8931117057800293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0034000873565674,
        "Xdp": 0.27239999175071716,
        "Xdpp": 0.19709999859333038,
        "Xq": 1.9052000045776367,
        "Xqp": 0.4034999907016754,
        "Xqpp": 0.19709999859333038,
        "Xl": 0.14720000326633453,
        "Tdop": 6.289700031280518,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.079800009727478,
        "Tqopp": 0.07739999890327454,
        "S10": 0.0632999986410141,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7694002706557512,
        "pmax": 2.033333294093609,
        "qmin": -0.24806666187942028,
        "qmax": 0.9475333616137505,
        "regulated": 54356,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54356_2_ieeet1",
      "ports": {
        "bus": 54356,
        "speed": 23932,
        "vs": 23935,
        "efd": 23934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54356_2_tgov1",
      "ports": {
        "speed": 23932,
        "pmech": 23933
      },
      "params": {
        "Trate": 2.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3153279721736908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54356_2_ieeest",
      "ports": {
        "input": 23932,
        "output": 23935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54357_1_genrou",
      "ports": {
        "bus": 54357,
        "pmech": 23937,
        "efd": 23938,
        "speed": 23936
      },
      "params": {
        "mva": 2.440000057220459,
        "H": 2.8931117057800293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0034000873565674,
        "Xdp": 0.27239999175071716,
        "Xdpp": 0.19709999859333038,
        "Xq": 1.9052000045776367,
        "Xqp": 0.4034999907016754,
        "Xqpp": 0.19709999859333038,
        "Xl": 0.14720000326633453,
        "Tdop": 6.289700031280518,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.079800009727478,
        "Tqopp": 0.07739999890327454,
        "S10": 0.0632999986410141,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3175958525389433,
        "pmax": 2.033333294093609,
        "qmin": -0.24806666187942028,
        "qmax": 0.9475333616137505,
        "regulated": 54357,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "54357_1_ieeet1",
      "ports": {
        "bus": 54357,
        "speed": 23936,
        "vs": 23939,
        "efd": 23938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54357_1_tgov1",
      "ports": {
        "speed": 23936,
        "pmech": 23937
      },
      "params": {
        "Trate": 2.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13016222417354584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54357_1_ieeest",
      "ports": {
        "input": 23936,
        "output": 23939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54364_1_genrou",
      "ports": {
        "bus": 54364,
        "pmech": 23941,
        "efd": 23942,
        "speed": 23940
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 2.0274908542633057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4377999305725098,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.22599999606609344,
        "Xq": 2.3101000785827637,
        "Xqp": 0.3822999894618988,
        "Xqpp": 0.22599999606609344,
        "Xl": 0.1695999950170517,
        "Tdop": 5.963399887084961,
        "Tdopp": 0.04470000043511391,
        "Tqop": 1.3598999977111816,
        "Tqopp": 0.04859999939799309,
        "S10": 0.10499999672174454,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6389951799064875,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 54364,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54364_1_ieeet1",
      "ports": {
        "bus": 54364,
        "speed": 23940,
        "vs": 23943,
        "efd": 23942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54364_1_tgov1",
      "ports": {
        "speed": 23940,
        "pmech": 23941
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28526571393013,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54364_1_ieeest",
      "ports": {
        "input": 23940,
        "output": 23943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54365_1_genrou",
      "ports": {
        "bus": 54365,
        "pmech": 23945,
        "efd": 23946,
        "speed": 23944
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 2.0274908542633057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4377999305725098,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.22599999606609344,
        "Xq": 2.3101000785827637,
        "Xqp": 0.3822999894618988,
        "Xqpp": 0.22599999606609344,
        "Xl": 0.1695999950170517,
        "Tdop": 5.963399887084961,
        "Tdopp": 0.04470000043511391,
        "Tqop": 1.3598999977111816,
        "Tqopp": 0.04859999939799309,
        "S10": 0.10499999672174454,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.847955234348774,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 54365,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54365_1_ieeet1",
      "ports": {
        "bus": 54365,
        "speed": 23944,
        "vs": 23947,
        "efd": 23946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54365_1_tgov1",
      "ports": {
        "speed": 23944,
        "pmech": 23945
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3785514533519745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54365_1_ieeest",
      "ports": {
        "input": 23944,
        "output": 23947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54367_1_genrou",
      "ports": {
        "bus": 54367,
        "pmech": 23949,
        "efd": 23950,
        "speed": 23948
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 2.0274908542633057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4377999305725098,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.22599999606609344,
        "Xq": 2.3101000785827637,
        "Xqp": 0.3822999894618988,
        "Xqpp": 0.22599999606609344,
        "Xl": 0.1695999950170517,
        "Tdop": 5.963399887084961,
        "Tdopp": 0.04470000043511391,
        "Tqop": 1.3598999977111816,
        "Tqopp": 0.04859999939799309,
        "S10": 0.10499999672174454,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9198147803544998,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 54367,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54367_1_ieeet1",
      "ports": {
        "bus": 54367,
        "speed": 23948,
        "vs": 23951,
        "efd": 23950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54367_1_tgov1",
      "ports": {
        "speed": 23948,
        "pmech": 23949
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41063159704208374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54367_1_ieeest",
      "ports": {
        "input": 23948,
        "output": 23951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54373_1_genrou",
      "ports": {
        "bus": 54373,
        "pmech": 23953,
        "efd": 23954,
        "speed": 23952
      },
      "params": {
        "mva": 329.3999938964844,
        "H": 3.5670278072357178,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2832999229431152,
        "Xdp": 0.2354000061750412,
        "Xdpp": 0.17110000550746918,
        "Xq": 2.166100025177002,
        "Xqp": 0.508400022983551,
        "Xqpp": 0.17110000550746918,
        "Xl": 0.12700000405311584,
        "Tdop": 5.326499938964844,
        "Tdopp": 0.04089999943971634,
        "Tqop": 0.5182999968528748,
        "Tqopp": 0.053300000727176666,
        "S10": 0.03720000013709068,
        "S12": 0.3093999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.0077633857727,
        "pmax": 274.4999885559082,
        "qmin": -33.48900079727173,
        "qmax": 127.9170036315918,
        "regulated": 54370,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54373_1_ieeet1",
      "ports": {
        "bus": 54373,
        "speed": 23952,
        "vs": 23955,
        "efd": 23954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54373_1_tgov1",
      "ports": {
        "speed": 23952,
        "pmech": 23953
      },
      "params": {
        "Trate": 329.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140320918,
        "Pvmin": 0.37039393186569214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54373_1_ieeest",
      "ports": {
        "input": 23952,
        "output": 23955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54379_1_genrou",
      "ports": {
        "bus": 54379,
        "pmech": 23957,
        "efd": 23958,
        "speed": 23956
      },
      "params": {
        "mva": 4.829999923706055,
        "H": 2.3791921138763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14550000429153442,
        "Xq": 1.7367000579833984,
        "Xqp": 0.329800009727478,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 7.315400123596191,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.1973999738693237,
        "Tqopp": 0.04399999976158142,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7459802553057671,
        "pmax": 4.024999961256981,
        "qmin": -0.49104997888207436,
        "qmax": 1.8756499513983727,
        "regulated": 54379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54379_1_ieeet1",
      "ports": {
        "bus": 54379,
        "speed": 23956,
        "vs": 23959,
        "efd": 23958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54379_1_tgov1",
      "ports": {
        "speed": 23956,
        "pmech": 23957
      },
      "params": {
        "Trate": 4.829999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384752108,
        "Pvmin": 0.1544472575187683,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54379_1_ieeest",
      "ports": {
        "input": 23956,
        "output": 23959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54380_1_genrou",
      "ports": {
        "bus": 54380,
        "pmech": 23961,
        "efd": 23962,
        "speed": 23960
      },
      "params": {
        "mva": 4.829999923706055,
        "H": 2.3791921138763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14550000429153442,
        "Xq": 1.7367000579833984,
        "Xqp": 0.329800009727478,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 7.315400123596191,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.1973999738693237,
        "Tqopp": 0.04399999976158142,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.82461217045784,
        "pmax": 4.024999961256981,
        "qmin": -0.49104997888207436,
        "qmax": 1.8756499513983727,
        "regulated": 54380,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54380_1_ieeet1",
      "ports": {
        "bus": 54380,
        "speed": 23960,
        "vs": 23963,
        "efd": 23962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54380_1_tgov1",
      "ports": {
        "speed": 23960,
        "pmech": 23961
      },
      "params": {
        "Trate": 4.829999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384752108,
        "Pvmin": 0.377766489982605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54380_1_ieeest",
      "ports": {
        "input": 23960,
        "output": 23963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54382_1_genrou",
      "ports": {
        "bus": 54382,
        "pmech": 23965,
        "efd": 23966,
        "speed": 23964
      },
      "params": {
        "mva": 4.829999923706055,
        "H": 2.3791921138763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14550000429153442,
        "Xq": 1.7367000579833984,
        "Xqp": 0.329800009727478,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 7.315400123596191,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.1973999738693237,
        "Tqopp": 0.04399999976158142,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.015186682343483,
        "pmax": 4.024999961256981,
        "qmin": -0.49104997888207436,
        "qmax": 1.8756499513983727,
        "regulated": 54382,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54382_1_ieeet1",
      "ports": {
        "bus": 54382,
        "speed": 23964,
        "vs": 23967,
        "efd": 23966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54382_1_tgov1",
      "ports": {
        "speed": 23964,
        "pmech": 23965
      },
      "params": {
        "Trate": 4.829999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384752111,
        "Pvmin": 0.21018357574939728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54382_1_ieeest",
      "ports": {
        "input": 23964,
        "output": 23967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54382_2_genrou",
      "ports": {
        "bus": 54382,
        "pmech": 23969,
        "efd": 23970,
        "speed": 23968
      },
      "params": {
        "mva": 4.829999923706055,
        "H": 2.3791921138763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.82260000705719,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14550000429153442,
        "Xq": 1.7367000579833984,
        "Xqp": 0.329800009727478,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 7.315400123596191,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.1973999738693237,
        "Tqopp": 0.04399999976158142,
        "S10": 0.10859999805688858,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.558554545044899,
        "pmax": 4.024999961256981,
        "qmin": -0.49104997888207436,
        "qmax": 1.8756499513983727,
        "regulated": 54382,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54382_2_ieeet1",
      "ports": {
        "bus": 54382,
        "speed": 23968,
        "vs": 23971,
        "efd": 23970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54382_2_tgov1",
      "ports": {
        "speed": 23968,
        "pmech": 23969
      },
      "params": {
        "Trate": 4.829999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384752111,
        "Pvmin": 0.32268211245536804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54382_2_ieeest",
      "ports": {
        "input": 23968,
        "output": 23971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54386_1",
      "ports": {
        "bus": 54386
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.9489857852458954,
        "pmax": 20.999999344348907,
        "qmin": -3.0239999294281006,
        "qmax": 4.473000019788742,
        "regulated": 54386,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54395_1",
      "ports": {
        "bus": 54395
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 51.80361866950989,
        "pmax": 175.49999952316284,
        "qmin": -25.271999835968018,
        "qmax": 37.381500005722046,
        "regulated": 54392,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Genrou",
      "id": "54398_2_genrou",
      "ports": {
        "bus": 54398,
        "pmech": 23973,
        "efd": 23974,
        "speed": 23972
      },
      "params": {
        "mva": 2.184000015258789,
        "H": 5.193854331970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1998000144958496,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.24009999632835388,
        "Xq": 2.0882999897003174,
        "Xqp": 0.3068999946117401,
        "Xqpp": 0.24009999632835388,
        "Xl": 0.18060000240802765,
        "Tdop": 9.848199844360352,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.07199999690055847,
        "S10": 0.15230000019073486,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2423612866550684,
        "pmax": 1.8200000748038292,
        "qmin": -0.22203999105840921,
        "qmax": 0.8481199853122234,
        "regulated": 54398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54398_2_ieeet1",
      "ports": {
        "bus": 54398,
        "speed": 23972,
        "vs": 23975,
        "efd": 23974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54398_2_tgov1",
      "ports": {
        "speed": 23972,
        "pmech": 23973
      },
      "params": {
        "Trate": 2.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11097128689289093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54398_2_ieeest",
      "ports": {
        "input": 23972,
        "output": 23975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54398_3_genrou",
      "ports": {
        "bus": 54398,
        "pmech": 23977,
        "efd": 23978,
        "speed": 23976
      },
      "params": {
        "mva": 2.184000015258789,
        "H": 5.193854331970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1998000144958496,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.24009999632835388,
        "Xq": 2.0882999897003174,
        "Xqp": 0.3068999946117401,
        "Xqpp": 0.24009999632835388,
        "Xl": 0.18060000240802765,
        "Tdop": 9.848199844360352,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.07199999690055847,
        "S10": 0.15230000019073486,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6446395069360733,
        "pmax": 1.8200000748038292,
        "qmin": -0.22203999105840921,
        "qmax": 0.8481199853122234,
        "regulated": 54398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54398_3_ieeet1",
      "ports": {
        "bus": 54398,
        "speed": 23976,
        "vs": 23979,
        "efd": 23978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54398_3_tgov1",
      "ports": {
        "speed": 23976,
        "pmech": 23977
      },
      "params": {
        "Trate": 2.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2951646149158478,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54398_3_ieeest",
      "ports": {
        "input": 23976,
        "output": 23979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54398_4_genrou",
      "ports": {
        "bus": 54398,
        "pmech": 23981,
        "efd": 23982,
        "speed": 23980
      },
      "params": {
        "mva": 2.184000015258789,
        "H": 5.193854331970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1998000144958496,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.24009999632835388,
        "Xq": 2.0882999897003174,
        "Xqp": 0.3068999946117401,
        "Xqpp": 0.24009999632835388,
        "Xl": 0.18060000240802765,
        "Tdop": 9.848199844360352,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.07199999690055847,
        "S10": 0.15230000019073486,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6216841284185648,
        "pmax": 1.8200000748038292,
        "qmin": -0.22203999105840921,
        "qmax": 0.8481199853122234,
        "regulated": 54398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54398_4_ieeet1",
      "ports": {
        "bus": 54398,
        "speed": 23980,
        "vs": 23983,
        "efd": 23982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54398_4_tgov1",
      "ports": {
        "speed": 23980,
        "pmech": 23981
      },
      "params": {
        "Trate": 2.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.284653902053833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54398_4_ieeest",
      "ports": {
        "input": 23980,
        "output": 23983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54398_5_genrou",
      "ports": {
        "bus": 54398,
        "pmech": 23985,
        "efd": 23986,
        "speed": 23984
      },
      "params": {
        "mva": 2.184000015258789,
        "H": 5.193854331970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1998000144958496,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.24009999632835388,
        "Xq": 2.0882999897003174,
        "Xqp": 0.3068999946117401,
        "Xqpp": 0.24009999632835388,
        "Xl": 0.18060000240802765,
        "Tdop": 9.848199844360352,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.07199999690055847,
        "S10": 0.15230000019073486,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6387210916727781,
        "pmax": 1.8200000748038292,
        "qmin": -0.22203999105840921,
        "qmax": 0.8481199853122234,
        "regulated": 54398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54398_5_ieeet1",
      "ports": {
        "bus": 54398,
        "speed": 23984,
        "vs": 23987,
        "efd": 23986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54398_5_tgov1",
      "ports": {
        "speed": 23984,
        "pmech": 23985
      },
      "params": {
        "Trate": 2.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29245471954345703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54398_5_ieeest",
      "ports": {
        "input": 23984,
        "output": 23987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54398_6_genrou",
      "ports": {
        "bus": 54398,
        "pmech": 23989,
        "efd": 23990,
        "speed": 23988
      },
      "params": {
        "mva": 2.184000015258789,
        "H": 5.193854331970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1998000144958496,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.24009999632835388,
        "Xq": 2.0882999897003174,
        "Xqp": 0.3068999946117401,
        "Xqpp": 0.24009999632835388,
        "Xl": 0.18060000240802765,
        "Tdop": 9.848199844360352,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4359999895095825,
        "Tqopp": 0.07199999690055847,
        "S10": 0.15230000019073486,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27542165480554104,
        "pmax": 1.8200000748038292,
        "qmin": -0.22203999105840921,
        "qmax": 0.8481199853122234,
        "regulated": 54398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54398_6_ieeet1",
      "ports": {
        "bus": 54398,
        "speed": 23988,
        "vs": 23991,
        "efd": 23990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54398_6_tgov1",
      "ports": {
        "speed": 23988,
        "pmech": 23989
      },
      "params": {
        "Trate": 2.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1261088103055954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54398_6_ieeest",
      "ports": {
        "input": 23988,
        "output": 23991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54402_1_genrou",
      "ports": {
        "bus": 54402,
        "pmech": 23993,
        "efd": 23994,
        "speed": 23992
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.9309518337249756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642300009727478,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17239999771118164,
        "Xq": 1.568600058555603,
        "Xqp": 0.582099974155426,
        "Xqpp": 0.17239999771118164,
        "Xl": 0.12800000607967377,
        "Tdop": 7.482900142669678,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.5893999934196472,
        "Tqopp": 0.051100000739097595,
        "S10": 0.11020000278949738,
        "S12": 0.4553000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20963610149919987,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54402,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54402_1_ieeet1",
      "ports": {
        "bus": 54402,
        "speed": 23992,
        "vs": 23995,
        "efd": 23994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54402_1_tgov1",
      "ports": {
        "speed": 23992,
        "pmech": 23993
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.09705374389886856,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54402_1_ieeest",
      "ports": {
        "input": 23992,
        "output": 23995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54403_1_genrou",
      "ports": {
        "bus": 54403,
        "pmech": 23997,
        "efd": 23998,
        "speed": 23996
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.9309518337249756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642300009727478,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17239999771118164,
        "Xq": 1.568600058555603,
        "Xqp": 0.582099974155426,
        "Xqpp": 0.17239999771118164,
        "Xl": 0.12800000607967377,
        "Tdop": 7.482900142669678,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.5893999934196472,
        "Tqopp": 0.051100000739097595,
        "S10": 0.11020000278949738,
        "S12": 0.4553000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3874557325616479,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54403,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54403_1_ieeet1",
      "ports": {
        "bus": 54403,
        "speed": 23996,
        "vs": 23999,
        "efd": 23998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54403_1_tgov1",
      "ports": {
        "speed": 23996,
        "pmech": 23997
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.17937764525413513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54403_1_ieeest",
      "ports": {
        "input": 23996,
        "output": 23999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54405_1_genrou",
      "ports": {
        "bus": 54405,
        "pmech": 24001,
        "efd": 24002,
        "speed": 24000
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.9309518337249756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642300009727478,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17239999771118164,
        "Xq": 1.568600058555603,
        "Xqp": 0.582099974155426,
        "Xqpp": 0.17239999771118164,
        "Xl": 0.12800000607967377,
        "Tdop": 7.482900142669678,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.5893999934196472,
        "Tqopp": 0.051100000739097595,
        "S10": 0.11020000278949738,
        "S12": 0.4553000032901764
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6654931232333183,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54405,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54405_1_ieeet1",
      "ports": {
        "bus": 54405,
        "speed": 24000,
        "vs": 24003,
        "efd": 24002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54405_1_tgov1",
      "ports": {
        "speed": 24000,
        "pmech": 24001
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3080986440181732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54405_1_ieeest",
      "ports": {
        "input": 24000,
        "output": 24003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54409_1_genrou",
      "ports": {
        "bus": 54409,
        "pmech": 24005,
        "efd": 24006,
        "speed": 24004
      },
      "params": {
        "mva": 2.369999885559082,
        "H": 5.615997791290283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.550800085067749,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.21310000121593475,
        "Xq": 2.3297998905181885,
        "Xqp": 0.6146000027656555,
        "Xqpp": 0.21310000121593475,
        "Xl": 0.1655000001192093,
        "Tdop": 5.220300197601318,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.016700029373169,
        "Tqopp": 0.0714000016450882,
        "S10": 0.005100000184029341,
        "S12": 0.25450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3132184734568,
        "pmax": 1.9750000908970833,
        "qmin": -0.21922499872744083,
        "qmax": 1.0052749887108803,
        "regulated": 54409,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "54409_1_ieeet1",
      "ports": {
        "bus": 54409,
        "speed": 24004,
        "vs": 24007,
        "efd": 24006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54409_1_tgov1",
      "ports": {
        "speed": 24004,
        "pmech": 24005
      },
      "params": {
        "Trate": 2.369999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.13215969502925873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54409_1_ieeest",
      "ports": {
        "input": 24004,
        "output": 24007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54409_2_genrou",
      "ports": {
        "bus": 54409,
        "pmech": 24009,
        "efd": 24010,
        "speed": 24008
      },
      "params": {
        "mva": 2.369999885559082,
        "H": 5.615997791290283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.550800085067749,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.21310000121593475,
        "Xq": 2.3297998905181885,
        "Xqp": 0.6146000027656555,
        "Xqpp": 0.21310000121593475,
        "Xl": 0.1655000001192093,
        "Tdop": 5.220300197601318,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.016700029373169,
        "Tqopp": 0.0714000016450882,
        "S10": 0.005100000184029341,
        "S12": 0.25450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.943511538207531,
        "pmax": 1.9750000908970833,
        "qmin": -0.21922499872744083,
        "qmax": 1.0052749887108803,
        "regulated": 54409,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "54409_2_ieeet1",
      "ports": {
        "bus": 54409,
        "speed": 24008,
        "vs": 24011,
        "efd": 24010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54409_2_tgov1",
      "ports": {
        "speed": 24008,
        "pmech": 24009
      },
      "params": {
        "Trate": 2.369999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3981061577796936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54409_2_ieeest",
      "ports": {
        "input": 24008,
        "output": 24011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54409_3_genrou",
      "ports": {
        "bus": 54409,
        "pmech": 24013,
        "efd": 24014,
        "speed": 24012
      },
      "params": {
        "mva": 2.369999885559082,
        "H": 5.615997791290283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.550800085067749,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.21310000121593475,
        "Xq": 2.3297998905181885,
        "Xqp": 0.6146000027656555,
        "Xqpp": 0.21310000121593475,
        "Xl": 0.1655000001192093,
        "Tdop": 5.220300197601318,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.016700029373169,
        "Tqopp": 0.0714000016450882,
        "S10": 0.005100000184029341,
        "S12": 0.25450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39510075002908707,
        "pmax": 1.9750000908970833,
        "qmin": -0.21922499872744083,
        "qmax": 1.0052749887108803,
        "regulated": 54409,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "54409_3_ieeet1",
      "ports": {
        "bus": 54409,
        "speed": 24012,
        "vs": 24015,
        "efd": 24014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54409_3_tgov1",
      "ports": {
        "speed": 24012,
        "pmech": 24013
      },
      "params": {
        "Trate": 2.369999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.16670918464660645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54409_3_ieeest",
      "ports": {
        "input": 24012,
        "output": 24015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54409_4_genrou",
      "ports": {
        "bus": 54409,
        "pmech": 24017,
        "efd": 24018,
        "speed": 24016
      },
      "params": {
        "mva": 2.369999885559082,
        "H": 5.615997791290283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.550800085067749,
        "Xdp": 0.2815999984741211,
        "Xdpp": 0.21310000121593475,
        "Xq": 2.3297998905181885,
        "Xqp": 0.6146000027656555,
        "Xqpp": 0.21310000121593475,
        "Xl": 0.1655000001192093,
        "Tdop": 5.220300197601318,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.016700029373169,
        "Tqopp": 0.0714000016450882,
        "S10": 0.005100000184029341,
        "S12": 0.25450000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48253247514367104,
        "pmax": 1.9750000908970833,
        "qmin": -0.21922499872744083,
        "qmax": 1.0052749887108803,
        "regulated": 54409,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "54409_4_ieeet1",
      "ports": {
        "bus": 54409,
        "speed": 24016,
        "vs": 24019,
        "efd": 24018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54409_4_tgov1",
      "ports": {
        "speed": 24016,
        "pmech": 24017
      },
      "params": {
        "Trate": 2.369999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.203600212931633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54409_4_ieeest",
      "ports": {
        "input": 24016,
        "output": 24019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54423_1_genrou",
      "ports": {
        "bus": 54423,
        "pmech": 24021,
        "efd": 24022,
        "speed": 24020
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39252620190382004,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54423,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54423_1_ieeet1",
      "ports": {
        "bus": 54423,
        "speed": 24020,
        "vs": 24023,
        "efd": 24022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54423_1_tgov1",
      "ports": {
        "speed": 24020,
        "pmech": 24021
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.17216061055660248,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54423_1_ieeest",
      "ports": {
        "input": 24020,
        "output": 24023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54423_2_genrou",
      "ports": {
        "bus": 54423,
        "pmech": 24025,
        "efd": 24026,
        "speed": 24024
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49828686751425266,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54423,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54423_2_ieeet1",
      "ports": {
        "bus": 54423,
        "speed": 24024,
        "vs": 24027,
        "efd": 24026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54423_2_tgov1",
      "ports": {
        "speed": 24024,
        "pmech": 24025
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.21854686737060547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54423_2_ieeest",
      "ports": {
        "input": 24024,
        "output": 24027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54424_1_genrou",
      "ports": {
        "bus": 54424,
        "pmech": 24029,
        "efd": 24030,
        "speed": 24028
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6870029959827662,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54424,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54424_1_ieeet1",
      "ports": {
        "bus": 54424,
        "speed": 24028,
        "vs": 24031,
        "efd": 24030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54424_1_tgov1",
      "ports": {
        "speed": 24028,
        "pmech": 24029
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.30131709575653076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54424_1_ieeest",
      "ports": {
        "input": 24028,
        "output": 24031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54424_2_genrou",
      "ports": {
        "bus": 54424,
        "pmech": 24033,
        "efd": 24034,
        "speed": 24032
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6865835748612881,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54424,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54424_2_ieeet1",
      "ports": {
        "bus": 54424,
        "speed": 24032,
        "vs": 24035,
        "efd": 24034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54424_2_tgov1",
      "ports": {
        "speed": 24032,
        "pmech": 24033
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.3011331558227539,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54424_2_ieeest",
      "ports": {
        "input": 24032,
        "output": 24035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54425_1_genrou",
      "ports": {
        "bus": 54425,
        "pmech": 24037,
        "efd": 24038,
        "speed": 24036
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7933429442346096,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54425,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54425_1_ieeet1",
      "ports": {
        "bus": 54425,
        "speed": 24036,
        "vs": 24039,
        "efd": 24038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54425_1_tgov1",
      "ports": {
        "speed": 24036,
        "pmech": 24037
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.34795743227005005,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54425_1_ieeest",
      "ports": {
        "input": 24036,
        "output": 24039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54425_2_genrou",
      "ports": {
        "bus": 54425,
        "pmech": 24041,
        "efd": 24042,
        "speed": 24040
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 5.636680603027344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9178999662399292,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.16120000183582306,
        "Xq": 1.8253999948501587,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.16120000183582306,
        "Xl": 0.1193000003695488,
        "Tdop": 4.729400157928467,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.479099988937378,
        "Tqopp": 0.04019999876618385,
        "S10": 0.09860000014305115,
        "S12": 0.43209999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2650178736075759,
        "pmax": 1.899999938905239,
        "qmin": -0.2317999955266714,
        "qmax": 0.8853999897837639,
        "regulated": 54425,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "54425_2_ieeet1",
      "ports": {
        "bus": 54425,
        "speed": 24040,
        "vs": 24043,
        "efd": 24042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54425_2_tgov1",
      "ports": {
        "speed": 24040,
        "pmech": 24041
      },
      "params": {
        "Trate": 2.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.11623591184616089,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54425_2_ieeest",
      "ports": {
        "input": 24040,
        "output": 24043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54429_1_genrou",
      "ports": {
        "bus": 54429,
        "pmech": 24045,
        "efd": 24046,
        "speed": 24044
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 5.925337314605713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7472000122070312,
        "Xdp": 0.20059999823570251,
        "Xdpp": 0.1467999964952469,
        "Xq": 1.6663000583648682,
        "Xqp": 0.7311000227928162,
        "Xqpp": 0.1467999964952469,
        "Xl": 0.10809999704360962,
        "Tdop": 8.962400436401367,
        "Tdopp": 0.036400001496076584,
        "Tqop": 0.6692000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.020099999383091927,
        "S12": 0.2754000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4367769472301006,
        "pmax": 8.500000089406967,
        "qmin": -1.0370000265538692,
        "qmax": 3.960999846458435,
        "regulated": 54429,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "54429_1_ieeet1",
      "ports": {
        "bus": 54429,
        "speed": 24044,
        "vs": 24047,
        "efd": 24046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54429_1_tgov1",
      "ports": {
        "speed": 24044,
        "pmech": 24045
      },
      "params": {
        "Trate": 10.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14086048305034637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54429_1_ieeest",
      "ports": {
        "input": 24044,
        "output": 24047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54432_1_genrou",
      "ports": {
        "bus": 54432,
        "pmech": 24049,
        "efd": 24050,
        "speed": 24048
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 4.769790172576904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5226000547409058,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.2069000005722046,
        "Xq": 1.4570000171661377,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.2069000005722046,
        "Xl": 0.15479999780654907,
        "Tdop": 6.77869987487793,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.1872999668121338,
        "Tqopp": 0.04340000078082085,
        "S10": 0.039000000804662704,
        "S12": 0.31310001015663147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4033623728901148,
        "pmax": 1.5250000171363354,
        "qmin": -0.1860499964095652,
        "qmax": 0.7106500212103128,
        "regulated": 54432,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54432_1_ieeet1",
      "ports": {
        "bus": 54432,
        "speed": 24048,
        "vs": 24051,
        "efd": 24050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54432_1_tgov1",
      "ports": {
        "speed": 24048,
        "pmech": 24049
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.2204165905714035,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54432_1_ieeest",
      "ports": {
        "input": 24048,
        "output": 24051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54432_2_genrou",
      "ports": {
        "bus": 54432,
        "pmech": 24053,
        "efd": 24054,
        "speed": 24052
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 4.769790172576904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5226000547409058,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.2069000005722046,
        "Xq": 1.4570000171661377,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.2069000005722046,
        "Xl": 0.15479999780654907,
        "Tdop": 6.77869987487793,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.1872999668121338,
        "Tqopp": 0.04340000078082085,
        "S10": 0.039000000804662704,
        "S12": 0.31310001015663147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4144837614148855,
        "pmax": 1.5250000171363354,
        "qmin": -0.1860499964095652,
        "qmax": 0.7106500212103128,
        "regulated": 54432,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54432_2_ieeet1",
      "ports": {
        "bus": 54432,
        "speed": 24052,
        "vs": 24055,
        "efd": 24054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54432_2_tgov1",
      "ports": {
        "speed": 24052,
        "pmech": 24053
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.22649385035037994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54432_2_ieeest",
      "ports": {
        "input": 24052,
        "output": 24055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54432_3_genrou",
      "ports": {
        "bus": 54432,
        "pmech": 24057,
        "efd": 24058,
        "speed": 24056
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 4.769790172576904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5226000547409058,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.2069000005722046,
        "Xq": 1.4570000171661377,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.2069000005722046,
        "Xl": 0.15479999780654907,
        "Tdop": 6.77869987487793,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.1872999668121338,
        "Tqopp": 0.04340000078082085,
        "S10": 0.039000000804662704,
        "S12": 0.31310001015663147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5944262258708477,
        "pmax": 1.5250000171363354,
        "qmin": -0.1860499964095652,
        "qmax": 0.7106500212103128,
        "regulated": 54432,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54432_3_ieeet1",
      "ports": {
        "bus": 54432,
        "speed": 24056,
        "vs": 24059,
        "efd": 24058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54432_3_tgov1",
      "ports": {
        "speed": 24056,
        "pmech": 24057
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.3248230814933777,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54432_3_ieeest",
      "ports": {
        "input": 24056,
        "output": 24059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54432_4_genrou",
      "ports": {
        "bus": 54432,
        "pmech": 24061,
        "efd": 24062,
        "speed": 24060
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 4.769790172576904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5226000547409058,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.2069000005722046,
        "Xq": 1.4570000171661377,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.2069000005722046,
        "Xl": 0.15479999780654907,
        "Tdop": 6.77869987487793,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.1872999668121338,
        "Tqopp": 0.04340000078082085,
        "S10": 0.039000000804662704,
        "S12": 0.31310001015663147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27461464051157236,
        "pmax": 1.5250000171363354,
        "qmin": -0.1860499964095652,
        "qmax": 0.7106500212103128,
        "regulated": 54432,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54432_4_ieeet1",
      "ports": {
        "bus": 54432,
        "speed": 24060,
        "vs": 24063,
        "efd": 24062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54432_4_tgov1",
      "ports": {
        "speed": 24060,
        "pmech": 24061
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.15006263554096222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54432_4_ieeest",
      "ports": {
        "input": 24060,
        "output": 24063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54443_1_genrou",
      "ports": {
        "bus": 54443,
        "pmech": 24065,
        "efd": 24066,
        "speed": 24064
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 2.960642099380493,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.046999931335449,
        "Xdp": 0.4047999978065491,
        "Xdpp": 0.2897999882698059,
        "Xq": 1.9457999467849731,
        "Xqp": 0.3767000138759613,
        "Xqpp": 0.2897999882698059,
        "Xl": 0.219200000166893,
        "Tdop": 6.562399864196777,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.7124000191688538,
        "Tqopp": 0.04580000042915344,
        "S10": 0.041999999433755875,
        "S12": 0.3190000057220459
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6804482080042362,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 54443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54443_1_ieeet1",
      "ports": {
        "bus": 54443,
        "speed": 24064,
        "vs": 24067,
        "efd": 24066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54443_1_tgov1",
      "ports": {
        "speed": 24064,
        "pmech": 24065
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.3335530459880829,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54443_1_ieeest",
      "ports": {
        "input": 24064,
        "output": 24067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54443_2_genrou",
      "ports": {
        "bus": 54443,
        "pmech": 24069,
        "efd": 24070,
        "speed": 24068
      },
      "params": {
        "mva": 4.949999809265137,
        "H": 3.6653809547424316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532000541687012,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.205899953842163,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1395999938249588,
        "Tdop": 5.779200077056885,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.031000018119812,
        "Tqopp": 0.07240000367164612,
        "S10": 0.04650000110268593,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.825212687253952,
        "pmax": 4.125000163912773,
        "qmin": -0.503249978646636,
        "qmax": 1.9222499802708626,
        "regulated": 54443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54443_2_ieeet1",
      "ports": {
        "bus": 54443,
        "speed": 24068,
        "vs": 24071,
        "efd": 24070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
