        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54443_2_tgov1",
      "ports": {
        "speed": 24068,
        "pmech": 24069
      },
      "params": {
        "Trate": 4.949999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333985572737,
        "Pvmin": 0.3687298595905304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54443_2_ieeest",
      "ports": {
        "input": 24068,
        "output": 24071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54443_3_genrou",
      "ports": {
        "bus": 54443,
        "pmech": 24073,
        "efd": 24074,
        "speed": 24072
      },
      "params": {
        "mva": 4.949999809265137,
        "H": 3.6653809547424316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532000541687012,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.205899953842163,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1395999938249588,
        "Tdop": 5.779200077056885,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.031000018119812,
        "Tqopp": 0.07240000367164612,
        "S10": 0.04650000110268593,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0385917276144028,
        "pmax": 4.125000163912773,
        "qmin": -0.503249978646636,
        "qmax": 1.9222499802708626,
        "regulated": 54443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54443_3_ieeet1",
      "ports": {
        "bus": 54443,
        "speed": 24072,
        "vs": 24075,
        "efd": 24074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54443_3_tgov1",
      "ports": {
        "speed": 24072,
        "pmech": 24073
      },
      "params": {
        "Trate": 4.949999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333985572737,
        "Pvmin": 0.41183674335479736,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54443_3_ieeest",
      "ports": {
        "input": 24072,
        "output": 24075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54443_4_genrou",
      "ports": {
        "bus": 54443,
        "pmech": 24077,
        "efd": 24078,
        "speed": 24076
      },
      "params": {
        "mva": 4.949999809265137,
        "H": 3.6653809547424316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532000541687012,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.205899953842163,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1395999938249588,
        "Tdop": 5.779200077056885,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.031000018119812,
        "Tqopp": 0.07240000367164612,
        "S10": 0.04650000110268593,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5553822740912437,
        "pmax": 4.125000163912773,
        "qmin": -0.503249978646636,
        "qmax": 1.9222499802708626,
        "regulated": 54443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54443_4_ieeet1",
      "ports": {
        "bus": 54443,
        "speed": 24076,
        "vs": 24079,
        "efd": 24078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54443_4_tgov1",
      "ports": {
        "speed": 24076,
        "pmech": 24077
      },
      "params": {
        "Trate": 4.949999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333985572737,
        "Pvmin": 0.3142186403274536,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54443_4_ieeest",
      "ports": {
        "input": 24076,
        "output": 24079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54443_5_genrou",
      "ports": {
        "bus": 54443,
        "pmech": 24081,
        "efd": 24082,
        "speed": 24080
      },
      "params": {
        "mva": 4.949999809265137,
        "H": 3.6653809547424316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532000541687012,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.205899953842163,
        "Xqp": 0.2752000093460083,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1395999938249588,
        "Tdop": 5.779200077056885,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.031000018119812,
        "Tqopp": 0.07240000367164612,
        "S10": 0.04650000110268593,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5834833718836308,
        "pmax": 4.125000163912773,
        "qmin": -0.503249978646636,
        "qmax": 1.9222499802708626,
        "regulated": 54443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54443_5_ieeet1",
      "ports": {
        "bus": 54443,
        "speed": 24080,
        "vs": 24083,
        "efd": 24082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54443_5_tgov1",
      "ports": {
        "speed": 24080,
        "pmech": 24081
      },
      "params": {
        "Trate": 4.949999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333985572737,
        "Pvmin": 0.11787543445825577,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54443_5_ieeest",
      "ports": {
        "input": 24080,
        "output": 24083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54456_1_genrou",
      "ports": {
        "bus": 54456,
        "pmech": 24085,
        "efd": 24086,
        "speed": 24084
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.9307799339294434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5640000104904175,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 1.4955999851226807,
        "Xqp": 0.3483000099658966,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 6.07420015335083,
        "Tdopp": 0.039500001817941666,
        "Tqop": 1.0995999574661255,
        "Tqopp": 0.07800000160932541,
        "S10": 0.15410000085830688,
        "S12": 0.5430999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7148620672523975,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54456,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54456_1_ieeet1",
      "ports": {
        "bus": 54456,
        "speed": 24084,
        "vs": 24087,
        "efd": 24086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11240000277757645,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.775599956512451,
        "E2": 5.034200191497803,
        "Se1": 0.08980000019073486,
        "Se2": 0.34869998693466187,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54456_1_tgov1",
      "ports": {
        "speed": 24084,
        "pmech": 24085
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.29785919189453125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54456_1_ieeest",
      "ports": {
        "input": 24084,
        "output": 24087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54456_2_genrou",
      "ports": {
        "bus": 54456,
        "pmech": 24089,
        "efd": 24090,
        "speed": 24088
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.9307799339294434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5640000104904175,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 1.4955999851226807,
        "Xqp": 0.3483000099658966,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 6.07420015335083,
        "Tdopp": 0.039500001817941666,
        "Tqop": 1.0995999574661255,
        "Tqopp": 0.07800000160932541,
        "S10": 0.15410000085830688,
        "S12": 0.5430999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8782791905105114,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54456,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54456_2_ieeet1",
      "ports": {
        "bus": 54456,
        "speed": 24088,
        "vs": 24091,
        "efd": 24090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11240000277757645,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.775599956512451,
        "E2": 5.034200191497803,
        "Se1": 0.08980000019073486,
        "Se2": 0.34869998693466187,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54456_2_tgov1",
      "ports": {
        "speed": 24088,
        "pmech": 24089
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3659496605396271,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54456_2_ieeest",
      "ports": {
        "input": 24088,
        "output": 24091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54457_1_genrou",
      "ports": {
        "bus": 54457,
        "pmech": 24093,
        "efd": 24094,
        "speed": 24092
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.9307799339294434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5640000104904175,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 1.4955999851226807,
        "Xqp": 0.3483000099658966,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 6.07420015335083,
        "Tdopp": 0.039500001817941666,
        "Tqop": 1.0995999574661255,
        "Tqopp": 0.07800000160932541,
        "S10": 0.15410000085830688,
        "S12": 0.5430999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5772136151790619,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54457,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54457_1_ieeet1",
      "ports": {
        "bus": 54457,
        "speed": 24092,
        "vs": 24095,
        "efd": 24094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11240000277757645,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.775599956512451,
        "E2": 5.034200191497803,
        "Se1": 0.08980000019073486,
        "Se2": 0.34869998693466187,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54457_1_tgov1",
      "ports": {
        "speed": 24092,
        "pmech": 24093
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2405056655406952,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54457_1_ieeest",
      "ports": {
        "input": 24092,
        "output": 24095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54457_2_genrou",
      "ports": {
        "bus": 54457,
        "pmech": 24097,
        "efd": 24098,
        "speed": 24096
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.9307799339294434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5640000104904175,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 1.4955999851226807,
        "Xqp": 0.3483000099658966,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 6.07420015335083,
        "Tdopp": 0.039500001817941666,
        "Tqop": 1.0995999574661255,
        "Tqopp": 0.07800000160932541,
        "S10": 0.15410000085830688,
        "S12": 0.5430999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44549787417054176,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54457,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54457_2_ieeet1",
      "ports": {
        "bus": 54457,
        "speed": 24096,
        "vs": 24099,
        "efd": 24098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11240000277757645,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.775599956512451,
        "E2": 5.034200191497803,
        "Se1": 0.08980000019073486,
        "Se2": 0.34869998693466187,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54457_2_tgov1",
      "ports": {
        "speed": 24096,
        "pmech": 24097
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1856241077184677,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54457_2_ieeest",
      "ports": {
        "input": 24096,
        "output": 24099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54463_1_genrou",
      "ports": {
        "bus": 54463,
        "pmech": 24101,
        "efd": 24102,
        "speed": 24100
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 3.2936060428619385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2056000232696533,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2953999936580658,
        "Xq": 2.0936999320983887,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.2953999936580658,
        "Xl": 0.22349999845027924,
        "Tdop": 7.656899929046631,
        "Tdopp": 0.04490000009536743,
        "Tqop": 0.8705999851226807,
        "Tqopp": 0.07880000025033951,
        "S10": 0.188400000333786,
        "S12": 0.6116999983787537
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.503626698628068,
        "pmax": 3.5999998450279236,
        "qmin": -0.4391999915242195,
        "qmax": 1.677599921822548,
        "regulated": 54463,
        "vset": 1.0140000581741333
      }
    },
    {
      "class": "Ieeet1",
      "id": "54463_1_ieeet1",
      "ports": {
        "bus": 54463,
        "speed": 24100,
        "vs": 24103,
        "efd": 24102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54463_1_tgov1",
      "ports": {
        "speed": 24100,
        "pmech": 24101
      },
      "params": {
        "Trate": 4.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.11658024787902832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54463_1_ieeest",
      "ports": {
        "input": 24100,
        "output": 24103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54463_2_genrou",
      "ports": {
        "bus": 54463,
        "pmech": 24105,
        "efd": 24106,
        "speed": 24104
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 3.2936060428619385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2056000232696533,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2953999936580658,
        "Xq": 2.0936999320983887,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.2953999936580658,
        "Xl": 0.22349999845027924,
        "Tdop": 7.656899929046631,
        "Tdopp": 0.04490000009536743,
        "Tqop": 0.8705999851226807,
        "Tqopp": 0.07880000025033951,
        "S10": 0.188400000333786,
        "S12": 0.6116999983787537
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1511028744280338,
        "pmax": 3.5999998450279236,
        "qmin": -0.4391999915242195,
        "qmax": 1.677599921822548,
        "regulated": 54463,
        "vset": 1.0140000581741333
      }
    },
    {
      "class": "Ieeet1",
      "id": "54463_2_ieeet1",
      "ports": {
        "bus": 54463,
        "speed": 24104,
        "vs": 24107,
        "efd": 24106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54463_2_tgov1",
      "ports": {
        "speed": 24104,
        "pmech": 24105
      },
      "params": {
        "Trate": 4.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.26645898818969727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54463_2_ieeest",
      "ports": {
        "input": 24104,
        "output": 24107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54468_1_genrou",
      "ports": {
        "bus": 54468,
        "pmech": 24109,
        "efd": 24110,
        "speed": 24108
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 7.741952419281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6723999977111816,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.2004999965429306,
        "Xq": 2.4279000759124756,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.2004999965429306,
        "Xl": 0.15539999306201935,
        "Tdop": 5.85830020904541,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.3903999924659729,
        "Tqopp": 0.061799999326467514,
        "S10": 0.24009999632835388,
        "S12": 0.7264999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6235167160630226,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 54468,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "54468_1_ieeet1",
      "ports": {
        "bus": 54468,
        "speed": 24108,
        "vs": 24111,
        "efd": 24110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54468_1_tgov1",
      "ports": {
        "speed": 24108,
        "pmech": 24109
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254499,
        "Pvmin": 0.3865516185760498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54468_1_ieeest",
      "ports": {
        "input": 24108,
        "output": 24111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54469_1_genrou",
      "ports": {
        "bus": 54469,
        "pmech": 24113,
        "efd": 24114,
        "speed": 24112
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 7.741952419281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6723999977111816,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.2004999965429306,
        "Xq": 2.4279000759124756,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.2004999965429306,
        "Xl": 0.15539999306201935,
        "Tdop": 5.85830020904541,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.3903999924659729,
        "Tqopp": 0.061799999326467514,
        "S10": 0.24009999632835388,
        "S12": 0.7264999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3485776260495186,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 54469,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54469_1_ieeet1",
      "ports": {
        "bus": 54469,
        "speed": 24112,
        "vs": 24115,
        "efd": 24114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54469_1_tgov1",
      "ports": {
        "speed": 24112,
        "pmech": 24113
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.3210899233818054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54469_1_ieeest",
      "ports": {
        "input": 24112,
        "output": 24115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54469_2_genrou",
      "ports": {
        "bus": 54469,
        "pmech": 24117,
        "efd": 24118,
        "speed": 24116
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 7.741952419281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6723999977111816,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.2004999965429306,
        "Xq": 2.4279000759124756,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.2004999965429306,
        "Xl": 0.15539999306201935,
        "Tdop": 5.85830020904541,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.3903999924659729,
        "Tqopp": 0.061799999326467514,
        "S10": 0.24009999632835388,
        "S12": 0.7264999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5584824364632368,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 54469,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54469_2_ieeet1",
      "ports": {
        "bus": 54469,
        "speed": 24116,
        "vs": 24119,
        "efd": 24118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54469_2_tgov1",
      "ports": {
        "speed": 24116,
        "pmech": 24117
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.13297201693058014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54469_2_ieeest",
      "ports": {
        "input": 24116,
        "output": 24119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54469_3_genrou",
      "ports": {
        "bus": 54469,
        "pmech": 24121,
        "efd": 24122,
        "speed": 24120
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 7.741952419281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6723999977111816,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.2004999965429306,
        "Xq": 2.4279000759124756,
        "Xqp": 0.5371999740600586,
        "Xqpp": 0.2004999965429306,
        "Xl": 0.15539999306201935,
        "Tdop": 5.85830020904541,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.3903999924659729,
        "Tqopp": 0.061799999326467514,
        "S10": 0.24009999632835388,
        "S12": 0.7264999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7352094873785973,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 54469,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54469_3_ieeet1",
      "ports": {
        "bus": 54469,
        "speed": 24120,
        "vs": 24123,
        "efd": 24122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54469_3_tgov1",
      "ports": {
        "speed": 24120,
        "pmech": 24121
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.41314512491226196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54469_3_ieeest",
      "ports": {
        "input": 24120,
        "output": 24123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54474_1_genrou",
      "ports": {
        "bus": 54474,
        "pmech": 24125,
        "efd": 24126,
        "speed": 24124
      },
      "params": {
        "mva": 24.0,
        "H": 3.4563465118408203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4189000129699707,
        "Xdp": 0.5322999954223633,
        "Xdpp": 0.25679999589920044,
        "Xq": 2.2923998832702637,
        "Xqp": 0.2703000009059906,
        "Xqpp": 0.25679999589920044,
        "Xl": 0.19349999725818634,
        "Tdop": 7.959400177001953,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07209999859333038,
        "S10": 0.14419999718666077,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6907654255628586,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 54474,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54474_1_ieeet1",
      "ports": {
        "bus": 54474,
        "speed": 24124,
        "vs": 24127,
        "efd": 24126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54474_1_tgov1",
      "ports": {
        "speed": 24124,
        "pmech": 24125
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15378189086914062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54474_1_ieeest",
      "ports": {
        "input": 24124,
        "output": 24127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54474_2_genrou",
      "ports": {
        "bus": 54474,
        "pmech": 24129,
        "efd": 24130,
        "speed": 24128
      },
      "params": {
        "mva": 24.0,
        "H": 3.4563465118408203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4189000129699707,
        "Xdp": 0.5322999954223633,
        "Xdpp": 0.25679999589920044,
        "Xq": 2.2923998832702637,
        "Xqp": 0.2703000009059906,
        "Xqpp": 0.25679999589920044,
        "Xl": 0.19349999725818634,
        "Tdop": 7.959400177001953,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07209999859333038,
        "S10": 0.14419999718666077,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.607881933450699,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 54474,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54474_2_ieeet1",
      "ports": {
        "bus": 54474,
        "speed": 24128,
        "vs": 24131,
        "efd": 24130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54474_2_tgov1",
      "ports": {
        "speed": 24128,
        "pmech": 24129
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2753284275531769,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54474_2_ieeest",
      "ports": {
        "input": 24128,
        "output": 24131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54481_1_genrou",
      "ports": {
        "bus": 54481,
        "pmech": 24133,
        "efd": 24134,
        "speed": 24132
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.874712944030762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4664000272750854,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.1906999945640564,
        "Xq": 1.4046000242233276,
        "Xqp": 0.3321000039577484,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.14219999313354492,
        "Tdop": 7.890200138092041,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.0506999492645264,
        "Tqopp": 0.04050000011920929,
        "S10": 0.0430000014603138,
        "S12": 0.32109999656677246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7251495495438576,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 54481,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54481_1_ieeet1",
      "ports": {
        "bus": 54481,
        "speed": 24132,
        "vs": 24135,
        "efd": 24134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54481_1_tgov1",
      "ports": {
        "speed": 24132,
        "pmech": 24133
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040912,
        "Pvmin": 0.35546547174453735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54481_1_ieeest",
      "ports": {
        "input": 24132,
        "output": 24135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54481_2_genrou",
      "ports": {
        "bus": 54481,
        "pmech": 24137,
        "efd": 24138,
        "speed": 24136
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.874712944030762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4664000272750854,
        "Xdp": 0.26330000162124634,
        "Xdpp": 0.1906999945640564,
        "Xq": 1.4046000242233276,
        "Xqp": 0.3321000039577484,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.14219999313354492,
        "Tdop": 7.890200138092041,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.0506999492645264,
        "Tqopp": 0.04050000011920929,
        "S10": 0.0430000014603138,
        "S12": 0.32109999656677246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6243135780096054,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 54481,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54481_2_ieeet1",
      "ports": {
        "bus": 54481,
        "speed": 24136,
        "vs": 24139,
        "efd": 24138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54481_2_tgov1",
      "ports": {
        "speed": 24136,
        "pmech": 24137
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040912,
        "Pvmin": 0.3060360848903656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54481_2_ieeest",
      "ports": {
        "input": 24136,
        "output": 24139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54485_1_genrou",
      "ports": {
        "bus": 54485,
        "pmech": 24141,
        "efd": 24142,
        "speed": 24140
      },
      "params": {
        "mva": 3.0,
        "H": 3.179845094680786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.886199951171875,
        "Xdp": 0.27239999175071716,
        "Xdpp": 0.19709999859333038,
        "Xq": 1.7958999872207642,
        "Xqp": 0.5123999714851379,
        "Xqpp": 0.19709999859333038,
        "Xl": 0.14720000326633453,
        "Tdop": 7.640200138092041,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.1349999904632568,
        "Tqopp": 0.07289999723434448,
        "S10": 0.042100001126527786,
        "S12": 0.3192000091075897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6183791905641556,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 54485,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54485_1_ieeet1",
      "ports": {
        "bus": 54485,
        "speed": 24140,
        "vs": 24143,
        "efd": 24142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54485_1_tgov1",
      "ports": {
        "speed": 24140,
        "pmech": 24141
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2061263918876648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54485_1_ieeest",
      "ports": {
        "input": 24140,
        "output": 24143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54486_1_genrou",
      "ports": {
        "bus": 54486,
        "pmech": 24145,
        "efd": 24146,
        "speed": 24144
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 1.5204671621322632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1865999698638916,
        "Xdp": 0.19779999554157257,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.1439000368118286,
        "Xqp": 0.21570000052452087,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.10660000145435333,
        "Tdop": 5.747300148010254,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.6194000244140625,
        "Tqopp": 0.04010000079870224,
        "S10": 0.08340000361204147,
        "S12": 0.4018000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43518198654055595,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 54486,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54486_1_ieeet1",
      "ports": {
        "bus": 54486,
        "speed": 24144,
        "vs": 24147,
        "efd": 24146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54486_1_tgov1",
      "ports": {
        "speed": 24144,
        "pmech": 24145
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932996,
        "Pvmin": 0.20922212302684784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54486_1_ieeest",
      "ports": {
        "input": 24144,
        "output": 24147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54486_2_genrou",
      "ports": {
        "bus": 54486,
        "pmech": 24149,
        "efd": 24150,
        "speed": 24148
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 1.5204671621322632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1865999698638916,
        "Xdp": 0.19779999554157257,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.1439000368118286,
        "Xqp": 0.21570000052452087,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.10660000145435333,
        "Tdop": 5.747300148010254,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.6194000244140625,
        "Tqopp": 0.04010000079870224,
        "S10": 0.08340000361204147,
        "S12": 0.4018000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21304332185536623,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 54486,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54486_2_ieeet1",
      "ports": {
        "bus": 54486,
        "speed": 24148,
        "vs": 24151,
        "efd": 24150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54486_2_tgov1",
      "ports": {
        "speed": 24148,
        "pmech": 24149
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932996,
        "Pvmin": 0.10242468118667603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54486_2_ieeest",
      "ports": {
        "input": 24148,
        "output": 24151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54487_1_genrou",
      "ports": {
        "bus": 54487,
        "pmech": 24153,
        "efd": 24154,
        "speed": 24152
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 1.5204671621322632,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1865999698638916,
        "Xdp": 0.19779999554157257,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.1439000368118286,
        "Xqp": 0.21570000052452087,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.10660000145435333,
        "Tdop": 5.747300148010254,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.6194000244140625,
        "Tqopp": 0.04010000079870224,
        "S10": 0.08340000361204147,
        "S12": 0.4018000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7659770082682371,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 54487,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54487_1_ieeet1",
      "ports": {
        "bus": 54487,
        "speed": 24152,
        "vs": 24155,
        "efd": 24154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54487_1_tgov1",
      "ports": {
        "speed": 24152,
        "pmech": 24153
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932999,
        "Pvmin": 0.36825817823410034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54487_1_ieeest",
      "ports": {
        "input": 24152,
        "output": 24155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54495_2_genrou",
      "ports": {
        "bus": 54495,
        "pmech": 24157,
        "efd": 24158,
        "speed": 24156
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.256079196929932,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43179988861084,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.18209999799728394,
        "Xq": 2.3043999671936035,
        "Xqp": 0.7271999716758728,
        "Xqpp": 0.18209999799728394,
        "Xl": 0.1356000006198883,
        "Tdop": 5.615200042724609,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.4764000177383423,
        "Tqopp": 0.0689999982714653,
        "S10": 0.027000000700354576,
        "S12": 0.289000004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23463016841560602,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54495,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "54495_2_ieeet1",
      "ports": {
        "bus": 54495,
        "speed": 24156,
        "vs": 24159,
        "efd": 24158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54495_2_tgov1",
      "ports": {
        "speed": 24156,
        "pmech": 24157
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13641288876533508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54495_2_ieeest",
      "ports": {
        "input": 24156,
        "output": 24159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54496_1_genrou",
      "ports": {
        "bus": 54496,
        "pmech": 24161,
        "efd": 24162,
        "speed": 24160
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.256079196929932,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43179988861084,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.18209999799728394,
        "Xq": 2.3043999671936035,
        "Xqp": 0.7271999716758728,
        "Xqpp": 0.18209999799728394,
        "Xl": 0.1356000006198883,
        "Tdop": 5.615200042724609,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.4764000177383423,
        "Tqopp": 0.0689999982714653,
        "S10": 0.027000000700354576,
        "S12": 0.289000004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23311064578592777,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54496,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "54496_1_ieeet1",
      "ports": {
        "bus": 54496,
        "speed": 24160,
        "vs": 24163,
        "efd": 24162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54496_1_tgov1",
      "ports": {
        "speed": 24160,
        "pmech": 24161
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13552944362163544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54496_1_ieeest",
      "ports": {
        "input": 24160,
        "output": 24163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54497_1_genrou",
      "ports": {
        "bus": 54497,
        "pmech": 24165,
        "efd": 24166,
        "speed": 24164
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.256079196929932,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.43179988861084,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.18209999799728394,
        "Xq": 2.3043999671936035,
        "Xqp": 0.7271999716758728,
        "Xqpp": 0.18209999799728394,
        "Xl": 0.1356000006198883,
        "Tdop": 5.615200042724609,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.4764000177383423,
        "Tqopp": 0.0689999982714653,
        "S10": 0.027000000700354576,
        "S12": 0.289000004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33456948585808277,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54497_1_ieeet1",
      "ports": {
        "bus": 54497,
        "speed": 24164,
        "vs": 24167,
        "efd": 24166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54497_1_tgov1",
      "ports": {
        "speed": 24164,
        "pmech": 24165
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1945171356201172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54497_1_ieeest",
      "ports": {
        "input": 24164,
        "output": 24167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54504_1_genrou",
      "ports": {
        "bus": 54504,
        "pmech": 24169,
        "efd": 24170,
        "speed": 24168
      },
      "params": {
        "mva": 39.720001220703125,
        "H": 3.0396969318389893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9121999740600586,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.11909999698400497,
        "Xq": 1.8144999742507935,
        "Xqp": 0.3808000087738037,
        "Xqpp": 0.11909999698400497,
        "Xl": 0.09049999713897705,
        "Tdop": 4.374899864196777,
        "Tdopp": 0.06300000101327896,
        "Tqop": 1.0390000343322754,
        "Tqopp": 0.041999999433755875,
        "S10": 0.049400001764297485,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.171235263347626,
        "pmax": 33.10000002384186,
        "qmin": -3.6740999668836594,
        "qmax": 16.847899556159973,
        "regulated": 54504,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "54504_1_ieeet1",
      "ports": {
        "bus": 54504,
        "speed": 24168,
        "vs": 24171,
        "efd": 24170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54504_1_tgov1",
      "ports": {
        "speed": 24168,
        "pmech": 24169
      },
      "params": {
        "Trate": 39.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3567783236503601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54504_1_ieeest",
      "ports": {
        "input": 24168,
        "output": 24171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54505_1_genrou",
      "ports": {
        "bus": 54505,
        "pmech": 24173,
        "efd": 24174,
        "speed": 24172
      },
      "params": {
        "mva": 39.720001220703125,
        "H": 3.0396969318389893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9121999740600586,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.11909999698400497,
        "Xq": 1.8144999742507935,
        "Xqp": 0.3808000087738037,
        "Xqpp": 0.11909999698400497,
        "Xl": 0.09049999713897705,
        "Tdop": 4.374899864196777,
        "Tdopp": 0.06300000101327896,
        "Tqop": 1.0390000343322754,
        "Tqopp": 0.041999999433755875,
        "S10": 0.049400001764297485,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.667272046208382,
        "pmax": 33.10000002384186,
        "qmin": -3.6740999668836594,
        "qmax": 16.847899556159973,
        "regulated": 54505,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54505_1_ieeet1",
      "ports": {
        "bus": 54505,
        "speed": 24172,
        "vs": 24175,
        "efd": 24174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54505_1_tgov1",
      "ports": {
        "speed": 24172,
        "pmech": 24173
      },
      "params": {
        "Trate": 39.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11750432848930359,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54505_1_ieeest",
      "ports": {
        "input": 24172,
        "output": 24175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54514_1_genrou",
      "ports": {
        "bus": 54514,
        "pmech": 24177,
        "efd": 24178,
        "speed": 24176
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8304822258651257,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54514,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54514_1_ieeet1",
      "ports": {
        "bus": 54514,
        "speed": 24176,
        "vs": 24179,
        "efd": 24178
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54514_1_tgov1",
      "ports": {
        "speed": 24176,
        "pmech": 24177
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.30532434582710266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54514_1_ieeest",
      "ports": {
        "input": 24176,
        "output": 24179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54515_1_genrou",
      "ports": {
        "bus": 54515,
        "pmech": 24181,
        "efd": 24182,
        "speed": 24180
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25195740163326263,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54515,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54515_1_ieeet1",
      "ports": {
        "bus": 54515,
        "speed": 24180,
        "vs": 24183,
        "efd": 24182
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54515_1_tgov1",
      "ports": {
        "speed": 24180,
        "pmech": 24181
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.09263139963150024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54515_1_ieeest",
      "ports": {
        "input": 24180,
        "output": 24183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54517_1_genrou",
      "ports": {
        "bus": 54517,
        "pmech": 24185,
        "efd": 24186,
        "speed": 24184
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2839859575033188,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54517,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "54517_1_ieeet1",
      "ports": {
        "bus": 54517,
        "speed": 24184,
        "vs": 24187,
        "efd": 24186
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54517_1_tgov1",
      "ports": {
        "speed": 24184,
        "pmech": 24185
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027199,
        "Pvmin": 0.10440660268068314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54517_1_ieeest",
      "ports": {
        "input": 24184,
        "output": 24187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54517_2_genrou",
      "ports": {
        "bus": 54517,
        "pmech": 24189,
        "efd": 24190,
        "speed": 24188
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27846379671245813,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54517,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "54517_2_ieeet1",
      "ports": {
        "bus": 54517,
        "speed": 24188,
        "vs": 24191,
        "efd": 24190
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54517_2_tgov1",
      "ports": {
        "speed": 24188,
        "pmech": 24189
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027199,
        "Pvmin": 0.10237639397382736,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54517_2_ieeest",
      "ports": {
        "input": 24188,
        "output": 24191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54518_1_genrou",
      "ports": {
        "bus": 54518,
        "pmech": 24193,
        "efd": 24194,
        "speed": 24192
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8007053285837173,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54518,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "54518_1_ieeet1",
      "ports": {
        "bus": 54518,
        "speed": 24192,
        "vs": 24195,
        "efd": 24194
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54518_1_tgov1",
      "ports": {
        "speed": 24192,
        "pmech": 24193
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.2943769693374634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54518_1_ieeest",
      "ports": {
        "input": 24192,
        "output": 24195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54518_2_genrou",
      "ports": {
        "bus": 54518,
        "pmech": 24197,
        "efd": 24198,
        "speed": 24196
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 1.3009823560714722,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1744000911712646,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.064500093460083,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 8.44629955291748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.4772000312805176,
        "Tqopp": 0.04479999840259552,
        "S10": 0.14489999413490295,
        "S12": 0.5246999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6211056374013424,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54518,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "54518_2_ieeet1",
      "ports": {
        "bus": 54518,
        "speed": 24196,
        "vs": 24199,
        "efd": 24198
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21330000460147858,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.414599895477295,
        "E2": 3.2195000648498535,
        "Se1": 0.4226999878883362,
        "Se2": 0.7224000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54518_2_tgov1",
      "ports": {
        "speed": 24196,
        "pmech": 24197
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.22834765911102295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54518_2_ieeest",
      "ports": {
        "input": 24196,
        "output": 24199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54530_1",
      "ports": {
        "bus": 54530
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 55.69162368774414,
        "pmax": 119.59999799728394,
        "qmin": -17.22240000963211,
        "qmax": 25.474798679351807,
        "regulated": 54530,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Genrou",
      "id": "54533_1_genrou",
      "ports": {
        "bus": 54533,
        "pmech": 24201,
        "efd": 24202,
        "speed": 24200
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.930939674377441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.3806000053882599,
        "Xdpp": 0.23399999737739563,
        "Xq": 1.600000023841858,
        "Xqp": 0.5842999815940857,
        "Xqpp": 0.23399999737739563,
        "Xl": 0.18209999799728394,
        "Tdop": 4.997000217437744,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.4041999578475952,
        "Tqopp": 0.06759999692440033,
        "S10": 0.021800000220537186,
        "S12": 0.23109999299049377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7589296437799931,
        "pmax": 3.633333370089531,
        "qmin": -0.4033000208437443,
        "qmax": 1.8493667244911194,
        "regulated": 54533,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "54533_1_ieeet1",
      "ports": {
        "bus": 54533,
        "speed": 24200,
        "vs": 24203,
        "efd": 24202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54533_1_tgov1",
      "ports": {
        "speed": 24200,
        "pmech": 24201
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.174066424369812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54533_1_ieeest",
      "ports": {
        "input": 24200,
        "output": 24203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54534_1_genrou",
      "ports": {
        "bus": 54534,
        "pmech": 24205,
        "efd": 24206,
        "speed": 24204
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.930939674377441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.3806000053882599,
        "Xdpp": 0.23399999737739563,
        "Xq": 1.600000023841858,
        "Xqp": 0.5842999815940857,
        "Xqpp": 0.23399999737739563,
        "Xl": 0.18209999799728394,
        "Tdop": 4.997000217437744,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.4041999578475952,
        "Tqopp": 0.06759999692440033,
        "S10": 0.021800000220537186,
        "S12": 0.23109999299049377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6574872881174088,
        "pmax": 3.633333370089531,
        "qmin": -0.4033000208437443,
        "qmax": 1.8493667244911194,
        "regulated": 54534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54534_1_ieeet1",
      "ports": {
        "bus": 54534,
        "speed": 24204,
        "vs": 24207,
        "efd": 24206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54534_1_tgov1",
      "ports": {
        "speed": 24204,
        "pmech": 24205
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.15079982578754425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54534_1_ieeest",
      "ports": {
        "input": 24204,
        "output": 24207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54535_1_genrou",
      "ports": {
        "bus": 54535,
        "pmech": 24209,
        "efd": 24210,
        "speed": 24208
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.930939674377441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.3806000053882599,
        "Xdpp": 0.23399999737739563,
        "Xq": 1.600000023841858,
        "Xqp": 0.5842999815940857,
        "Xqpp": 0.23399999737739563,
        "Xl": 0.18209999799728394,
        "Tdop": 4.997000217437744,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.4041999578475952,
        "Tqopp": 0.06759999692440033,
        "S10": 0.021800000220537186,
        "S12": 0.23109999299049377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7080338429659605,
        "pmax": 3.633333370089531,
        "qmin": -0.4033000208437443,
        "qmax": 1.8493667244911194,
        "regulated": 54535,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54535_1_ieeet1",
      "ports": {
        "bus": 54535,
        "speed": 24208,
        "vs": 24211,
        "efd": 24210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54535_1_tgov1",
      "ports": {
        "speed": 24208,
        "pmech": 24209
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448462,
        "Pvmin": 0.16239307820796967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54535_1_ieeest",
      "ports": {
        "input": 24208,
        "output": 24211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54539_1_genrou",
      "ports": {
        "bus": 54539,
        "pmech": 24213,
        "efd": 24214,
        "speed": 24212
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.642129898071289,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1561000347137451,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11940000206232071,
        "Xq": 1.115399956703186,
        "Xqp": 0.46070000529289246,
        "Xqpp": 0.11940000206232071,
        "Xl": 0.0869000032544136,
        "Tdop": 4.757699966430664,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.3973000049591064,
        "Tqopp": 0.06080000102519989,
        "S10": 0.09870000183582306,
        "S12": 0.4325000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29353133868426085,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54539,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54539_1_ieeet1",
      "ports": {
        "bus": 54539,
        "speed": 24212,
        "vs": 24215,
        "efd": 24214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13519999384880066,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.165500164031982,
        "E2": 5.553999900817871,
        "Se1": 0.09700000286102295,
        "Se2": 0.35690000653266907,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54539_1_tgov1",
      "ports": {
        "speed": 24212,
        "pmech": 24213
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.12230472266674042,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54539_1_ieeest",
      "ports": {
        "input": 24212,
        "output": 24215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54539_2_genrou",
      "ports": {
        "bus": 54539,
        "pmech": 24217,
        "efd": 24218,
        "speed": 24216
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.642129898071289,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1561000347137451,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11940000206232071,
        "Xq": 1.115399956703186,
        "Xqp": 0.46070000529289246,
        "Xqpp": 0.11940000206232071,
        "Xl": 0.0869000032544136,
        "Tdop": 4.757699966430664,
        "Tdopp": 0.048700001090765,
        "Tqop": 1.3973000049591064,
        "Tqopp": 0.06080000102519989,
        "S10": 0.09870000183582306,
        "S12": 0.4325000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2815642859786749,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54539,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54539_2_ieeet1",
      "ports": {
        "bus": 54539,
        "speed": 24216,
        "vs": 24219,
        "efd": 24218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13519999384880066,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.165500164031982,
        "E2": 5.553999900817871,
        "Se1": 0.09700000286102295,
        "Se2": 0.35690000653266907,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54539_2_tgov1",
      "ports": {
        "speed": 24216,
        "pmech": 24217
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.11731845140457153,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54539_2_ieeest",
      "ports": {
        "input": 24216,
        "output": 24219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54541_1_genrou",
      "ports": {
        "bus": 54541,
        "pmech": 24221,
        "efd": 24222,
        "speed": 24220
      },
      "params": {
        "mva": 5.639999866485596,
        "H": 5.54542350769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.493499994277954,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.179299995303154,
        "Xq": 1.4766000509262085,
        "Xqp": 0.3474999964237213,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13860000669956207,
        "Tdop": 6.305200099945068,
        "Tdopp": 0.06449999660253525,
        "Tqop": 1.3695000410079956,
        "Tqopp": 0.058400001376867294,
        "S10": 0.012500000186264515,
        "S12": 0.24079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.452082023024559,
        "pmax": 4.699999839067459,
        "qmin": -0.5216999910771847,
        "qmax": 2.39230003207922,
        "regulated": 54541,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54541_1_ieeet1",
      "ports": {
        "bus": 54541,
        "speed": 24220,
        "vs": 24223,
        "efd": 24222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54541_1_tgov1",
      "ports": {
        "speed": 24220,
        "pmech": 24221
      },
      "params": {
        "Trate": 5.639999866485596,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.2574613690376282,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54541_1_ieeest",
      "ports": {
        "input": 24220,
        "output": 24223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54542_1_genrou",
      "ports": {
        "bus": 54542,
        "pmech": 24225,
        "efd": 24226,
        "speed": 24224
      },
      "params": {
        "mva": 5.639999866485596,
        "H": 5.54542350769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.493499994277954,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.179299995303154,
        "Xq": 1.4766000509262085,
        "Xqp": 0.3474999964237213,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13860000669956207,
        "Tdop": 6.305200099945068,
        "Tdopp": 0.06449999660253525,
        "Tqop": 1.3695000410079956,
        "Tqopp": 0.058400001376867294,
        "S10": 0.012500000186264515,
        "S12": 0.24079999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2315538711845875,
        "pmax": 4.699999839067459,
        "qmin": -0.5216999910771847,
        "qmax": 2.39230003207922,
        "regulated": 54542,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54542_1_ieeet1",
      "ports": {
        "bus": 54542,
        "speed": 24224,
        "vs": 24227,
        "efd": 24226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54542_1_tgov1",
      "ports": {
        "speed": 24224,
        "pmech": 24225
      },
      "params": {
        "Trate": 5.639999866485596,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.21836061775684357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54542_1_ieeest",
      "ports": {
        "input": 24224,
        "output": 24227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54547_1",
      "ports": {
        "bus": 54547
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.922391533851624,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 54547,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54548_1",
      "ports": {
        "bus": 54548
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5093881860375404,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 54548,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Genrou",
      "id": "54552_1_genrou",
      "ports": {
        "bus": 54552,
        "pmech": 24229,
        "efd": 24230,
        "speed": 24228
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.523211479187012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9951000213623047,
        "Xdp": 0.383899986743927,
        "Xdpp": 0.20550000667572021,
        "Xq": 1.8975000381469727,
        "Xqp": 0.21639999747276306,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 5.4552998542785645,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.9488000273704529,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07039999961853027,
        "S12": 0.3756999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5930405110120773,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54552,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "54552_1_ieeet1",
      "ports": {
        "bus": 54552,
        "speed": 24228,
        "vs": 24231,
        "efd": 24230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5618000030517578,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.043600082397461,
        "E2": 4.05810022354126,
        "Se1": 0.05400000140070915,
        "Se2": 0.30869999527931213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54552_1_tgov1",
      "ports": {
        "speed": 24228,
        "pmech": 24229
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2745557725429535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54552_1_ieeest",
      "ports": {
        "input": 24228,
        "output": 24231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54552_2_genrou",
      "ports": {
        "bus": 54552,
        "pmech": 24233,
        "efd": 24234,
        "speed": 24232
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.523211479187012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9951000213623047,
        "Xdp": 0.383899986743927,
        "Xdpp": 0.20550000667572021,
        "Xq": 1.8975000381469727,
        "Xqp": 0.21639999747276306,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 5.4552998542785645,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.9488000273704529,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07039999961853027,
        "S12": 0.3756999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.266529293730855,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54552,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "54552_2_ieeet1",
      "ports": {
        "bus": 54552,
        "speed": 24232,
        "vs": 24235,
        "efd": 24234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5618000030517578,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.043600082397461,
        "E2": 4.05810022354126,
        "Se1": 0.05400000140070915,
        "Se2": 0.30869999527931213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54552_2_tgov1",
      "ports": {
        "speed": 24232,
        "pmech": 24233
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.12339318543672562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54552_2_ieeest",
      "ports": {
        "input": 24232,
        "output": 24235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54553_1_genrou",
      "ports": {
        "bus": 54553,
        "pmech": 24237,
        "efd": 24238,
        "speed": 24236
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.523211479187012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9951000213623047,
        "Xdp": 0.383899986743927,
        "Xdpp": 0.20550000667572021,
        "Xq": 1.8975000381469727,
        "Xqp": 0.21639999747276306,
        "Xqpp": 0.20550000667572021,
        "Xl": 0.15369999408721924,
        "Tdop": 5.4552998542785645,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.9488000273704529,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07039999961853027,
        "S12": 0.3756999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25192955508828163,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54553,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "54553_1_ieeet1",
      "ports": {
        "bus": 54553,
        "speed": 24236,
        "vs": 24239,
        "efd": 24238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5618000030517578,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.043600082397461,
        "E2": 4.05810022354126,
        "Se1": 0.05400000140070915,
        "Se2": 0.30869999527931213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54553_1_tgov1",
      "ports": {
        "speed": 24236,
        "pmech": 24237
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.11663404852151871,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54553_1_ieeest",
      "ports": {
        "input": 24236,
        "output": 24239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54559_1_genrou",
      "ports": {
        "bus": 54559,
        "pmech": 24241,
        "efd": 24242,
        "speed": 24240
      },
      "params": {
        "mva": 28.559999465942383,
        "H": 4.4349751472473145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7086999416351318,
        "Xdp": 0.35679998993873596,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6503000259399414,
        "Xqp": 0.5514000058174133,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.18250000476837158,
        "Tdop": 6.797800064086914,
        "Tdopp": 0.061900001019239426,
        "Tqop": 1.1375000476837158,
        "Tqopp": 0.09179999679327011,
        "S10": 0.1550000011920929,
        "S12": 0.44850000739097595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.595433950424194,
        "pmax": 23.800000548362732,
        "qmin": -2.641800045967102,
        "qmax": 12.114199995994568,
        "regulated": 54559,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "54559_1_ieeet1",
      "ports": {
        "bus": 54559,
        "speed": 24240,
        "vs": 24243,
        "efd": 24242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54559_1_tgov1",
      "ports": {
        "speed": 24240,
        "pmech": 24241
      },
      "params": {
        "Trate": 28.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40600261092185974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54559_1_ieeest",
      "ports": {
        "input": 24240,
        "output": 24243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54559_2_genrou",
      "ports": {
        "bus": 54559,
        "pmech": 24245,
        "efd": 24246,
        "speed": 24244
      },
      "params": {
        "mva": 28.559999465942383,
        "H": 4.4349751472473145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7086999416351318,
        "Xdp": 0.35679998993873596,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6503000259399414,
        "Xqp": 0.5514000058174133,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.18250000476837158,
        "Tdop": 6.797800064086914,
        "Tdopp": 0.061900001019239426,
        "Tqop": 1.1375000476837158,
        "Tqopp": 0.09179999679327011,
        "S10": 0.1550000011920929,
        "S12": 0.44850000739097595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8142714872956276,
        "pmax": 23.800000548362732,
        "qmin": -2.641800045967102,
        "qmax": 12.114199995994568,
        "regulated": 54559,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "54559_2_ieeet1",
      "ports": {
        "bus": 54559,
        "speed": 24244,
        "vs": 24247,
        "efd": 24246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54559_2_tgov1",
      "ports": {
        "speed": 24244,
        "pmech": 24245
      },
      "params": {
        "Trate": 28.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09853892028331757,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54559_2_ieeest",
      "ports": {
        "input": 24244,
        "output": 24247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54562_1_genrou",
      "ports": {
        "bus": 54562,
        "pmech": 24249,
        "efd": 24250,
        "speed": 24248
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.163947105407715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4377000331878662,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.3779000043869019,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.1468999981880188,
        "Tdop": 7.605800151824951,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.8446999788284302,
        "Tqopp": 0.07509999722242355,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6167768035084009,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54562,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54562_1_ieeet1",
      "ports": {
        "bus": 54562,
        "speed": 24248,
        "vs": 24251,
        "efd": 24250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54562_1_tgov1",
      "ports": {
        "speed": 24248,
        "pmech": 24249
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3585911691188812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54562_1_ieeest",
      "ports": {
        "input": 24248,
        "output": 24251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54563_1_genrou",
      "ports": {
        "bus": 54563,
        "pmech": 24253,
        "efd": 24254,
        "speed": 24252
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.163947105407715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4377000331878662,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.3779000043869019,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.1468999981880188,
        "Tdop": 7.605800151824951,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.8446999788284302,
        "Tqopp": 0.07509999722242355,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6861541885882616,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54563,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54563_1_ieeet1",
      "ports": {
        "bus": 54563,
        "speed": 24252,
        "vs": 24255,
        "efd": 24254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54563_1_tgov1",
      "ports": {
        "speed": 24252,
        "pmech": 24253
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39892685413360596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54563_1_ieeest",
      "ports": {
        "input": 24252,
        "output": 24255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54563_2_genrou",
      "ports": {
        "bus": 54563,
        "pmech": 24257,
        "efd": 24258,
        "speed": 24256
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 4.163947105407715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4377000331878662,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.3779000043869019,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.1468999981880188,
        "Tdop": 7.605800151824951,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.8446999788284302,
        "Tqopp": 0.07509999722242355,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5433264654129744,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 54563,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54563_2_ieeet1",
      "ports": {
        "bus": 54563,
        "speed": 24256,
        "vs": 24259,
        "efd": 24258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54563_2_tgov1",
      "ports": {
        "speed": 24256,
        "pmech": 24257
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3158874809741974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54563_2_ieeest",
      "ports": {
        "input": 24256,
        "output": 24259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54570_1_genrou",
      "ports": {
        "bus": 54570,
        "pmech": 24261,
        "efd": 24262,
        "speed": 24260
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.0751423835754395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1562999486923218,
        "Xdp": 0.16750000417232513,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.1155999898910522,
        "Xqp": 0.22699999809265137,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.09009999781847,
        "Tdop": 4.152299880981445,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.2369999885559082,
        "Tqopp": 0.0723000019788742,
        "S10": 0.03240000084042549,
        "S12": 0.29989999532699585
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8133444003760815,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 54570,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54570_1_ieeet1",
      "ports": {
        "bus": 54570,
        "speed": 24260,
        "vs": 24263,
        "efd": 24262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54570_1_tgov1",
      "ports": {
        "speed": 24260,
        "pmech": 24261
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33062779903411865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54570_1_ieeest",
      "ports": {
        "input": 24260,
        "output": 24263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54571_1_genrou",
      "ports": {
        "bus": 54571,
        "pmech": 24265,
        "efd": 24266,
        "speed": 24264
      },
      "params": {
        "mva": 2.4600000381469727,
        "H": 5.0751423835754395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1562999486923218,
        "Xdp": 0.16750000417232513,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.1155999898910522,
        "Xqp": 0.22699999809265137,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.09009999781847,
        "Tdop": 4.152299880981445,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.2369999885559082,
        "Tqopp": 0.0723000019788742,
        "S10": 0.03240000084042549,
        "S12": 0.29989999532699585
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6968260742723942,
        "pmax": 2.0500000566244125,
        "qmin": -0.2500999951735139,
        "qmax": 0.9553000330924988,
        "regulated": 54571,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54571_1_ieeet1",
      "ports": {
        "bus": 54571,
        "speed": 24264,
        "vs": 24267,
        "efd": 24266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54571_1_tgov1",
      "ports": {
        "speed": 24264,
        "pmech": 24265
      },
      "params": {
        "Trate": 2.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2832626402378082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54571_1_ieeest",
      "ports": {
        "input": 24264,
        "output": 24267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54571_2_genrou",
      "ports": {
        "bus": 54571,
        "pmech": 24269,
        "efd": 24270,
        "speed": 24268
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.1800177097320557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3447999954223633,
        "Xdp": 0.5228999853134155,
        "Xdpp": 0.3725999891757965,
        "Xq": 2.223400115966797,
        "Xqp": 0.4047999978065491,
        "Xqpp": 0.3725999891757965,
        "Xl": 0.28349998593330383,
        "Tdop": 6.155200004577637,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.13919997215271,
        "Tqopp": 0.07779999822378159,
        "S10": 0.1907999962568283,
        "S12": 0.6165000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7739821914583445,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54571,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54571_2_ieeet1",
      "ports": {
        "bus": 54571,
        "speed": 24268,
        "vs": 24271,
        "efd": 24270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54571_2_tgov1",
      "ports": {
        "speed": 24268,
        "pmech": 24269
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3583250641822815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54571_2_ieeest",
      "ports": {
        "input": 24268,
        "output": 24271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54582_1_genrou",
      "ports": {
        "bus": 54582,
        "pmech": 24273,
        "efd": 24274,
        "speed": 24272
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.432492971420288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3358999490737915,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.1454000025987625,
        "Xq": 1.3494999408721924,
        "Xqp": 0.46619999408721924,
        "Xqpp": 0.1454000025987625,
        "Xl": 0.11150000244379044,
        "Tdop": 6.427599906921387,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.187399983406067,
        "Tqopp": 0.09139999747276306,
        "S10": 0.11479999870061874,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.264542460441589,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54582,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54582_1_ieeet1",
      "ports": {
        "bus": 54582,
        "speed": 24272,
        "vs": 24275,
        "efd": 24274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54582_1_tgov1",
      "ports": {
        "speed": 24272,
        "pmech": 24273
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1974325180053711,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54582_1_ieeest",
      "ports": {
        "input": 24272,
        "output": 24275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54582_2_genrou",
      "ports": {
        "bus": 54582,
        "pmech": 24277,
        "efd": 24278,
        "speed": 24276
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.432492971420288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3358999490737915,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.1454000025987625,
        "Xq": 1.3494999408721924,
        "Xqp": 0.46619999408721924,
        "Xqpp": 0.1454000025987625,
        "Xl": 0.11150000244379044,
        "Tdop": 6.427599906921387,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.187399983406067,
        "Tqopp": 0.09139999747276306,
        "S10": 0.11479999870061874,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.874656930565834,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54582,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54582_2_ieeet1",
      "ports": {
        "bus": 54582,
        "speed": 24276,
        "vs": 24279,
        "efd": 24278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54582_2_tgov1",
      "ports": {
        "speed": 24276,
        "pmech": 24277
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17938226461410522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54582_2_ieeest",
      "ports": {
        "input": 24276,
        "output": 24279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54582_3_genrou",
      "ports": {
        "bus": 54582,
        "pmech": 24281,
        "efd": 24282,
        "speed": 24280
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.432492971420288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3358999490737915,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.1454000025987625,
        "Xq": 1.3494999408721924,
        "Xqp": 0.46619999408721924,
        "Xqpp": 0.1454000025987625,
        "Xl": 0.11150000244379044,
        "Tdop": 6.427599906921387,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.187399983406067,
        "Tqopp": 0.09139999747276306,
        "S10": 0.11479999870061874,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7216944843530655,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54582,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54582_3_ieeet1",
      "ports": {
        "bus": 54582,
        "speed": 24280,
        "vs": 24283,
        "efd": 24282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54582_3_tgov1",
      "ports": {
        "speed": 24280,
        "pmech": 24281
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12600436806678772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54582_3_ieeest",
      "ports": {
        "input": 24280,
        "output": 24283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54582_4_genrou",
      "ports": {
        "bus": 54582,
        "pmech": 24285,
        "efd": 24286,
        "speed": 24284
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.432492971420288,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3358999490737915,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.1454000025987625,
        "Xq": 1.3494999408721924,
        "Xqp": 0.46619999408721924,
        "Xqpp": 0.1454000025987625,
        "Xl": 0.11150000244379044,
        "Tdop": 6.427599906921387,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.187399983406067,
        "Tqopp": 0.09139999747276306,
        "S10": 0.11479999870061874,
        "S12": 0.6008999943733215
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.781049862504005,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54582,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54582_4_ieeet1",
      "ports": {
        "bus": 54582,
        "speed": 24284,
        "vs": 24287,
        "efd": 24286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54582_4_tgov1",
      "ports": {
        "speed": 24284,
        "pmech": 24285
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22134490311145782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54582_4_ieeest",
      "ports": {
        "input": 24284,
        "output": 24287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54590_1_genrou",
      "ports": {
        "bus": 54590,
        "pmech": 24289,
        "efd": 24290,
        "speed": 24288
      },
      "params": {
        "mva": 45.0,
        "H": 3.2934658527374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.482800006866455,
        "Xdp": 0.18880000710487366,
        "Xdpp": 0.12870000302791595,
        "Xq": 2.2748000621795654,
        "Xqp": 0.4205000102519989,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0982000008225441,
        "Tdop": 9.502699851989746,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.2187999486923218,
        "Tqopp": 0.05779999867081642,
        "S10": 0.09139999747276306,
        "S12": 0.22269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.621963679790497,
        "pmax": 37.5,
        "qmin": -4.16250005364418,
        "qmax": 19.087499380111694,
        "regulated": 54590,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54590_1_ieeet1",
      "ports": {
        "bus": 54590,
        "speed": 24288,
        "vs": 24291,
        "efd": 24290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54590_1_tgov1",
      "ports": {
        "speed": 24288,
        "pmech": 24289
      },
      "params": {
        "Trate": 45.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.3693769574165344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54590_1_ieeest",
      "ports": {
        "input": 24288,
        "output": 24291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54593_1_genrou",
      "ports": {
        "bus": 54593,
        "pmech": 24293,
        "efd": 24294,
        "speed": 24292
      },
      "params": {
        "mva": 19.799999237060547,
        "H": 5.1123456954956055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8680000305175781,
        "Xdp": 0.2558000087738037,
        "Xdpp": 0.18549999594688416,
        "Xq": 1.7790000438690186,
        "Xqp": 0.4602999985218048,
        "Xqpp": 0.18549999594688416,
        "Xl": 0.13809999823570251,
        "Tdop": 5.853700160980225,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.2763999700546265,
        "Tqopp": 0.07850000262260437,
        "S10": 0.020999999716877937,
        "S12": 0.27709999680519104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.522507429122925,
        "pmax": 16.500000655651093,
        "qmin": -2.012999914586544,
        "qmax": 7.68899992108345,
        "regulated": 54593,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54593_1_ieeet1",
      "ports": {
        "bus": 54593,
        "speed": 24292,
        "vs": 24295,
        "efd": 24294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54593_1_tgov1",
      "ports": {
        "speed": 24292,
        "pmech": 24293
      },
      "params": {
        "Trate": 19.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333985572737,
        "Pvmin": 0.27891454100608826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54593_1_ieeest",
      "ports": {
        "input": 24292,
        "output": 24295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54597_1_genrou",
      "ports": {
        "bus": 54597,
        "pmech": 24297,
        "efd": 24298,
        "speed": 24296
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.994447708129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2036999464035034,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.14589999616146088,
        "Xq": 1.1597000360488892,
        "Xqp": 0.45179998874664307,
        "Xqpp": 0.14589999616146088,
        "Xl": 0.10740000009536743,
        "Tdop": 4.896500110626221,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.5910999774932861,
        "Tqopp": 0.07769999653100967,
        "S10": 0.06710000336170197,
        "S12": 0.3691999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8980056270956993,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54597,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54597_1_ieeet1",
      "ports": {
        "bus": 54597,
        "speed": 24296,
        "vs": 24299,
        "efd": 24298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54597_1_tgov1",
      "ports": {
        "speed": 24296,
        "pmech": 24297
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3741689920425415,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54597_1_ieeest",
      "ports": {
        "input": 24296,
        "output": 24299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54597_2_genrou",
      "ports": {
        "bus": 54597,
        "pmech": 24301,
        "efd": 24302,
        "speed": 24300
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.994447708129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2036999464035034,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.14589999616146088,
        "Xq": 1.1597000360488892,
        "Xqp": 0.45179998874664307,
        "Xqpp": 0.14589999616146088,
        "Xl": 0.10740000009536743,
        "Tdop": 4.896500110626221,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.5910999774932861,
        "Tqopp": 0.07769999653100967,
        "S10": 0.06710000336170197,
        "S12": 0.3691999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3339410061016679,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54597,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54597_2_ieeet1",
      "ports": {
        "bus": 54597,
        "speed": 24300,
        "vs": 24303,
        "efd": 24302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54597_2_tgov1",
      "ports": {
        "speed": 24300,
        "pmech": 24301
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.13914208114147186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54597_2_ieeest",
      "ports": {
        "input": 24300,
        "output": 24303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54598_1_genrou",
      "ports": {
        "bus": 54598,
        "pmech": 24305,
        "efd": 24306,
        "speed": 24304
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.994447708129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2036999464035034,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.14589999616146088,
        "Xq": 1.1597000360488892,
        "Xqp": 0.45179998874664307,
        "Xqpp": 0.14589999616146088,
        "Xl": 0.10740000009536743,
        "Tdop": 4.896500110626221,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.5910999774932861,
        "Tqopp": 0.07769999653100967,
        "S10": 0.06710000336170197,
        "S12": 0.3691999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7216464728116989,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54598,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54598_1_ieeet1",
      "ports": {
        "bus": 54598,
        "speed": 24304,
        "vs": 24307,
        "efd": 24306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54598_1_tgov1",
      "ports": {
        "speed": 24304,
        "pmech": 24305
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3006860315799713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54598_1_ieeest",
      "ports": {
        "input": 24304,
        "output": 24307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54601_1",
      "ports": {
        "bus": 54601
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 38.52364420890808,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 54601,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Genrou",
      "id": "54608_1_genrou",
      "ports": {
        "bus": 54608,
        "pmech": 24309,
        "efd": 24310,
        "speed": 24308
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 1.4738627672195435,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.390899896621704,
        "Xdp": 0.33820000290870667,
        "Xdpp": 0.24320000410079956,
        "Xq": 2.266400098800659,
        "Xqp": 0.5020999908447266,
        "Xqpp": 0.24320000410079956,
        "Xl": 0.18299999833106995,
        "Tdop": 6.388299942016602,
        "Tdopp": 0.039500001817941666,
        "Tqop": 0.7423999905586243,
        "Tqopp": 0.05950000137090683,
        "S10": 0.08579999953508377,
        "S12": 0.4065999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.35908484458923,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 54608,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "54608_1_ieeet1",
      "ports": {
        "bus": 54608,
        "speed": 24308,
        "vs": 24311,
        "efd": 24310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7005000114440918,
        "Kf": 0.09139999747276306,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1517999172210693,
        "E2": 4.202400207519531,
        "Se1": 0.13109999895095825,
        "Se2": 0.3952000141143799,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54608_1_tgov1",
      "ports": {
        "speed": 24308,
        "pmech": 24309
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2534257769584656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54608_1_ieeest",
      "ports": {
        "input": 24308,
        "output": 24311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54612_1_genrou",
      "ports": {
        "bus": 54612,
        "pmech": 24313,
        "efd": 24314,
        "speed": 24312
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.9746161699295044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1629999876022339,
        "Xdp": 0.17069999873638153,
        "Xdpp": 0.1257999986410141,
        "Xq": 1.1217999458312988,
        "Xqp": 0.2989000082015991,
        "Xqpp": 0.1257999986410141,
        "Xl": 0.09179999679327011,
        "Tdop": 8.094799995422363,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7968000173568726,
        "Tqopp": 0.05790000036358833,
        "S10": 0.15710000693798065,
        "S12": 0.5490999817848206
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.110638678073883,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 54612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54612_1_ieeet1",
      "ports": {
        "bus": 54612,
        "speed": 24312,
        "vs": 24315,
        "efd": 24314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54612_1_tgov1",
      "ports": {
        "speed": 24312,
        "pmech": 24313
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2501438558101654,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54612_1_ieeest",
      "ports": {
        "input": 24312,
        "output": 24315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54612_2_genrou",
      "ports": {
        "bus": 54612,
        "pmech": 24317,
        "efd": 24318,
        "speed": 24316
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.9746161699295044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1629999876022339,
        "Xdp": 0.17069999873638153,
        "Xdpp": 0.1257999986410141,
        "Xq": 1.1217999458312988,
        "Xqp": 0.2989000082015991,
        "Xqpp": 0.1257999986410141,
        "Xl": 0.09179999679327011,
        "Tdop": 8.094799995422363,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7968000173568726,
        "Tqopp": 0.05790000036358833,
        "S10": 0.15710000693798065,
        "S12": 0.5490999817848206
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9761610068380833,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 54612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54612_2_ieeet1",
      "ports": {
        "bus": 54612,
        "speed": 24316,
        "vs": 24319,
        "efd": 24318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54612_2_tgov1",
      "ports": {
        "speed": 24316,
        "pmech": 24317
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.21985608339309692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54612_2_ieeest",
      "ports": {
        "input": 24316,
        "output": 24319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54613_1_genrou",
      "ports": {
        "bus": 54613,
        "pmech": 24321,
        "efd": 24322,
        "speed": 24320
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.9746161699295044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1629999876022339,
        "Xdp": 0.17069999873638153,
        "Xdpp": 0.1257999986410141,
        "Xq": 1.1217999458312988,
        "Xqp": 0.2989000082015991,
        "Xqpp": 0.1257999986410141,
        "Xl": 0.09179999679327011,
        "Tdop": 8.094799995422363,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7968000173568726,
        "Tqopp": 0.05790000036358833,
        "S10": 0.15710000693798065,
        "S12": 0.5490999817848206
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3162598945200443,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 54613,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54613_1_ieeet1",
      "ports": {
        "bus": 54613,
        "speed": 24320,
        "vs": 24323,
        "efd": 24322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54613_1_tgov1",
      "ports": {
        "speed": 24320,
        "pmech": 24321
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.29645493626594543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54613_1_ieeest",
      "ports": {
        "input": 24320,
        "output": 24323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54613_2_genrou",
      "ports": {
        "bus": 54613,
        "pmech": 24325,
        "efd": 24326,
        "speed": 24324
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.9746161699295044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1629999876022339,
        "Xdp": 0.17069999873638153,
        "Xdpp": 0.1257999986410141,
        "Xq": 1.1217999458312988,
        "Xqp": 0.2989000082015991,
        "Xqpp": 0.1257999986410141,
        "Xl": 0.09179999679327011,
        "Tdop": 8.094799995422363,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7968000173568726,
        "Tqopp": 0.05790000036358833,
        "S10": 0.15710000693798065,
        "S12": 0.5490999817848206
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6536394134163857,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 54613,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54613_2_ieeet1",
      "ports": {
        "bus": 54613,
        "speed": 24324,
        "vs": 24327,
        "efd": 24326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54613_2_tgov1",
      "ports": {
        "speed": 24324,
        "pmech": 24325
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.37244129180908203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54613_2_ieeest",
      "ports": {
        "input": 24324,
        "output": 24327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54614_1_genrou",
      "ports": {
        "bus": 54614,
        "pmech": 24329,
        "efd": 24330,
        "speed": 24328
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 1.9746161699295044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1629999876022339,
        "Xdp": 0.17069999873638153,
        "Xdpp": 0.1257999986410141,
        "Xq": 1.1217999458312988,
        "Xqp": 0.2989000082015991,
        "Xqpp": 0.1257999986410141,
        "Xl": 0.09179999679327011,
        "Tdop": 8.094799995422363,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.7968000173568726,
        "Tqopp": 0.05790000036358833,
        "S10": 0.15710000693798065,
        "S12": 0.5490999817848206
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5364469960331917,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 54614,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54614_1_ieeet1",
      "ports": {
        "bus": 54614,
        "speed": 24328,
        "vs": 24331,
        "efd": 24330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54614_1_tgov1",
      "ports": {
        "speed": 24328,
        "pmech": 24329
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3460466265678406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54614_1_ieeest",
      "ports": {
        "input": 24328,
        "output": 24331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54620_1_genrou",
      "ports": {
        "bus": 54620,
        "pmech": 24333,
        "efd": 24334,
        "speed": 24332
      },
      "params": {
        "mva": 815.4000244140625,
        "H": 3.080519914627075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.823199987411499,
        "Xdp": 0.2718999981880188,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.7372000217437744,
        "Xqp": 0.722599983215332,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.1468999981880188,
        "Tdop": 8.333600044250488,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.8445000052452087,
        "Tqopp": 0.0414000004529953,
        "S10": 0.06719999760389328,
        "S12": 0.3695000112056732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 220.91903686523438,
        "pmax": 679.5000076293945,
        "qmin": -55.71900010108948,
        "qmax": 250.05600452423096,
        "regulated": 54617,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54620_1_ieeet1",
      "ports": {
        "bus": 54620,
        "speed": 24332,
        "vs": 24335,
        "efd": 24334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7405999898910522,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.103300094604492,
        "E2": 2.8043999671936035,
        "Se1": 0.12039999663829803,
        "Se2": 0.3831999897956848,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54620_1_tgov1",
      "ports": {
        "speed": 24332,
        "pmech": 24333
      },
      "params": {
        "Trate": 815.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333177389537,
        "Pvmin": 0.2709333300590515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54620_1_ieeest",
      "ports": {
        "input": 24332,
        "output": 24335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54624_1_genrou",
      "ports": {
        "bus": 54624,
        "pmech": 24337,
        "efd": 24338,
        "speed": 24336
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.215692162513733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1974000930786133,
        "Xdp": 0.18809999525547028,
        "Xdpp": 0.1379999965429306,
        "Xq": 2.0859999656677246,
        "Xqp": 0.3441999852657318,
        "Xqpp": 0.1379999965429306,
        "Xl": 0.10130000114440918,
        "Tdop": 9.73169994354248,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.131500005722046,
        "Tqopp": 0.05310000106692314,
        "S10": 0.11959999799728394,
        "S12": 0.4742000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15774568310007453,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 54624,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "54624_1_ieeet1",
      "ports": {
        "bus": 54624,
        "speed": 24336,
        "vs": 24339,
        "efd": 24338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54624_1_tgov1",
      "ports": {
        "speed": 24336,
        "pmech": 24337
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.08763649314641953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54624_1_ieeest",
      "ports": {
        "input": 24336,
        "output": 24339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54625_1_genrou",
      "ports": {
        "bus": 54625,
        "pmech": 24341,
        "efd": 24342,
        "speed": 24340
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.215692162513733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1974000930786133,
        "Xdp": 0.18809999525547028,
        "Xdpp": 0.1379999965429306,
        "Xq": 2.0859999656677246,
        "Xqp": 0.3441999852657318,
        "Xqpp": 0.1379999965429306,
        "Xl": 0.10130000114440918,
        "Tdop": 9.73169994354248,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.131500005722046,
        "Tqopp": 0.05310000106692314,
        "S10": 0.11959999799728394,
        "S12": 0.4742000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6654911208897829,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 54625,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "54625_1_ieeet1",
      "ports": {
        "bus": 54625,
        "speed": 24340,
        "vs": 24343,
        "efd": 24342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54625_1_tgov1",
      "ports": {
        "speed": 24340,
        "pmech": 24341
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3697172999382019,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54625_1_ieeest",
      "ports": {
        "input": 24340,
        "output": 24343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54625_2_genrou",
      "ports": {
        "bus": 54625,
        "pmech": 24345,
        "efd": 24346,
        "speed": 24344
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.215692162513733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1974000930786133,
        "Xdp": 0.18809999525547028,
        "Xdpp": 0.1379999965429306,
        "Xq": 2.0859999656677246,
        "Xqp": 0.3441999852657318,
        "Xqpp": 0.1379999965429306,
        "Xl": 0.10130000114440918,
        "Tdop": 9.73169994354248,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.131500005722046,
        "Tqopp": 0.05310000106692314,
        "S10": 0.11959999799728394,
        "S12": 0.4742000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.189756799954921,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 54625,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "54625_2_ieeet1",
      "ports": {
        "bus": 54625,
        "speed": 24344,
        "vs": 24347,
        "efd": 24346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54625_2_tgov1",
      "ports": {
        "speed": 24344,
        "pmech": 24345
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.10542044788599014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54625_2_ieeest",
      "ports": {
        "input": 24344,
        "output": 24347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54629_1",
      "ports": {
        "bus": 54629
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.936014346778393,
        "pmax": 7.999999821186066,
        "qmin": -1.152000017464161,
        "qmax": 1.703999936580658,
        "regulated": 54629,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Genrou",
      "id": "54633_1_genrou",
      "ports": {
        "bus": 54633,
        "pmech": 24349,
        "efd": 24350,
        "speed": 24348
      },
      "params": {
        "mva": 28.559999465942383,
        "H": 5.514933109283447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6217000484466553,
        "Xdp": 0.27720001339912415,
        "Xdpp": 0.2003999948501587,
        "Xq": 1.549399971961975,
        "Xqp": 0.26089999079704285,
        "Xqpp": 0.2003999948501587,
        "Xl": 0.14980000257492065,
        "Tdop": 4.372099876403809,
        "Tdopp": 0.03959999978542328,
        "Tqop": 0.9825999736785889,
        "Tqopp": 0.06530000269412994,
        "S10": 0.188400000333786,
        "S12": 0.6116999983787537
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.303261011838913,
        "pmax": 23.800000548362732,
        "qmin": -2.903600037097931,
        "qmax": 11.090800166130066,
        "regulated": 54633,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "54633_1_ieeet1",
      "ports": {
        "bus": 54633,
        "speed": 24348,
        "vs": 24351,
        "efd": 24350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54633_1_tgov1",
      "ports": {
        "speed": 24348,
        "pmech": 24349
      },
      "params": {
        "Trate": 28.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2557164132595062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54633_1_ieeest",
      "ports": {
        "input": 24348,
        "output": 24351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54637_1",
      "ports": {
        "bus": 54637
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.715909123420715,
        "pmax": 43.50000023841858,
        "qmin": -6.26399964094162,
        "qmax": 9.26550030708313,
        "regulated": 54637,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "54641_1_genrou",
      "ports": {
        "bus": 54641,
        "pmech": 24353,
        "efd": 24354,
        "speed": 24352
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.781265735626221,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3990000486373901,
        "Xdp": 0.15199999511241913,
        "Xdpp": 0.11270000040531158,
        "Xq": 1.3417999744415283,
        "Xqp": 0.37049999833106995,
        "Xqpp": 0.11270000040531158,
        "Xl": 0.08160000294446945,
        "Tdop": 8.366000175476074,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.614799976348877,
        "Tqopp": 0.05790000036358833,
        "S10": 0.10000000149011612,
        "S12": 0.4348999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2724963240325451,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54641,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54641_1_ieeet1",
      "ports": {
        "bus": 54641,
        "speed": 24352,
        "vs": 24355,
        "efd": 24354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54641_1_tgov1",
      "ports": {
        "speed": 24352,
        "pmech": 24353
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.11354012787342072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54641_1_ieeest",
      "ports": {
        "input": 24352,
        "output": 24355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54642_1_genrou",
      "ports": {
        "bus": 54642,
        "pmech": 24357,
        "efd": 24358,
        "speed": 24356
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.781265735626221,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3990000486373901,
        "Xdp": 0.15199999511241913,
        "Xdpp": 0.11270000040531158,
        "Xq": 1.3417999744415283,
        "Xqp": 0.37049999833106995,
        "Xqpp": 0.11270000040531158,
        "Xl": 0.08160000294446945,
        "Tdop": 8.366000175476074,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.614799976348877,
        "Tqopp": 0.05790000036358833,
        "S10": 0.10000000149011612,
        "S12": 0.4348999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8213886991143227,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54642_1_ieeet1",
      "ports": {
        "bus": 54642,
        "speed": 24356,
        "vs": 24359,
        "efd": 24358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54642_1_tgov1",
      "ports": {
        "speed": 24356,
        "pmech": 24357
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.34224528074264526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54642_1_ieeest",
      "ports": {
        "input": 24356,
        "output": 24359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54648_1_genrou",
      "ports": {
        "bus": 54648,
        "pmech": 24361,
        "efd": 24362,
        "speed": 24360
      },
      "params": {
        "mva": 65.27999877929688,
        "H": 2.6635053157806396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.368499994277954,
        "Xdp": 0.25609999895095825,
        "Xdpp": 0.18569999933242798,
        "Xq": 1.3134000301361084,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.18569999933242798,
        "Xl": 0.13830000162124634,
        "Tdop": 6.174300193786621,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0407999753952026,
        "Tqopp": 0.047600001096725464,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.152668118476868,
        "pmax": 54.40000295639038,
        "qmin": -6.636799871921539,
        "qmax": 25.350400805473328,
        "regulated": 54648,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54648_1_ieeet1",
      "ports": {
        "bus": 54648,
        "speed": 24360,
        "vs": 24363,
        "efd": 24362
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08839999884366989,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.617500066757202,
        "E2": 4.823299884796143,
        "Se1": 0.1525000035762787,
        "Se2": 0.41920000314712524,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54648_1_tgov1",
      "ports": {
        "speed": 24360,
        "pmech": 24361
      },
      "params": {
        "Trate": 65.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.2933925986289978,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54648_1_ieeest",
      "ports": {
        "input": 24360,
        "output": 24363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54649_1_genrou",
      "ports": {
        "bus": 54649,
        "pmech": 24365,
        "efd": 24366,
        "speed": 24364
      },
      "params": {
        "mva": 65.27999877929688,
        "H": 2.6635053157806396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.368499994277954,
        "Xdp": 0.25609999895095825,
        "Xdpp": 0.18569999933242798,
        "Xq": 1.3134000301361084,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.18569999933242798,
        "Xl": 0.13830000162124634,
        "Tdop": 6.174300193786621,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.0407999753952026,
        "Tqopp": 0.047600001096725464,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.970762297511101,
        "pmax": 54.40000295639038,
        "qmin": -6.636799871921539,
        "qmax": 25.350400805473328,
        "regulated": 54649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54649_1_ieeet1",
      "ports": {
        "bus": 54649,
        "speed": 24364,
        "vs": 24367,
        "efd": 24366
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08839999884366989,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.617500066757202,
        "E2": 4.823299884796143,
        "Se1": 0.1525000035762787,
        "Se2": 0.41920000314712524,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54649_1_tgov1",
      "ports": {
        "speed": 24364,
        "pmech": 24365
      },
      "params": {
        "Trate": 65.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.09146388620138168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54649_1_ieeest",
      "ports": {
        "input": 24364,
        "output": 24367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54652_1",
      "ports": {
        "bus": 54652
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 39.904555678367615,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 54652,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54652_2",
      "ports": {
        "bus": 54652
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.443169951438904,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 54652,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "54657_1_genrou",
      "ports": {
        "bus": 54657,
        "pmech": 24369,
        "efd": 24370,
        "speed": 24368
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3447469789534807,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54657,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54657_1_ieeet1",
      "ports": {
        "bus": 54657,
        "speed": 24368,
        "vs": 24371,
        "efd": 24370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54657_1_tgov1",
      "ports": {
        "speed": 24368,
        "pmech": 24369
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12400970607995987,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54657_1_ieeest",
      "ports": {
        "input": 24368,
        "output": 24371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54658_1_genrou",
      "ports": {
        "bus": 54658,
        "pmech": 24373,
        "efd": 24374,
        "speed": 24372
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.151879783719778,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54658,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54658_1_ieeet1",
      "ports": {
        "bus": 54658,
        "speed": 24372,
        "vs": 24375,
        "efd": 24374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54658_1_tgov1",
      "ports": {
        "speed": 24372,
        "pmech": 24373
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41434526443481445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54658_1_ieeest",
      "ports": {
        "input": 24372,
        "output": 24375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54658_2_genrou",
      "ports": {
        "bus": 54658,
        "pmech": 24377,
        "efd": 24378,
        "speed": 24376
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.503203459084034,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54658,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54658_2_ieeet1",
      "ports": {
        "bus": 54658,
        "speed": 24376,
        "vs": 24379,
        "efd": 24378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54658_2_tgov1",
      "ports": {
        "speed": 24376,
        "pmech": 24377
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.181008443236351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54658_2_ieeest",
      "ports": {
        "input": 24376,
        "output": 24379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54658_3_genrou",
      "ports": {
        "bus": 54658,
        "pmech": 24381,
        "efd": 24382,
        "speed": 24380
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7400003727525473,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54658,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54658_3_ieeet1",
      "ports": {
        "bus": 54658,
        "speed": 24380,
        "vs": 24383,
        "efd": 24382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54658_3_tgov1",
      "ports": {
        "speed": 24380,
        "pmech": 24381
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2661871910095215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54658_3_ieeest",
      "ports": {
        "input": 24380,
        "output": 24383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54658_4_genrou",
      "ports": {
        "bus": 54658,
        "pmech": 24385,
        "efd": 24386,
        "speed": 24384
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7091979030519724,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54658,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54658_4_ieeet1",
      "ports": {
        "bus": 54658,
        "speed": 24384,
        "vs": 24387,
        "efd": 24386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54658_4_tgov1",
      "ports": {
        "speed": 24384,
        "pmech": 24385
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25510716438293457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54658_4_ieeest",
      "ports": {
        "input": 24384,
        "output": 24387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54658_5_genrou",
      "ports": {
        "bus": 54658,
        "pmech": 24389,
        "efd": 24390,
        "speed": 24388
      },
      "params": {
        "mva": 2.7799999713897705,
        "H": 5.681613922119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0290000438690186,
        "Xdp": 0.30169999599456787,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.9290000200271606,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.163100004196167,
        "Tdop": 4.519000053405762,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.7350999712944031,
        "Tqopp": 0.05700000002980232,
        "S10": 0.12389999628067017,
        "S12": 0.4828000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25661804247647524,
        "pmax": 2.316666580736637,
        "qmin": -0.28263332787901163,
        "qmax": 1.0795666836202145,
        "regulated": 54658,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54658_5_ieeet1",
      "ports": {
        "bus": 54658,
        "speed": 24388,
        "vs": 24391,
        "efd": 24390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.044199999421834946,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08160000294446945,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2272000312805176,
        "E2": 4.3028998374938965,
        "Se1": 0.14319999516010284,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54658_5_tgov1",
      "ports": {
        "speed": 24388,
        "pmech": 24389
      },
      "params": {
        "Trate": 2.7799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0923086479306221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54658_5_ieeest",
      "ports": {
        "input": 24388,
        "output": 24391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54668_1",
      "ports": {
        "bus": 54668
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 87.33070492744446,
        "pmax": 199.6999979019165,
        "qmin": -28.756800293922424,
        "qmax": 42.53610074520111,
        "regulated": 54663,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54672_1",
      "ports": {
        "bus": 54672
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.420593172311783,
        "pmax": 14.699999988079071,
        "qmin": -2.1167999133467674,
        "qmax": 3.1311001628637314,
        "regulated": 54672,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "54678_1_genrou",
      "ports": {
        "bus": 54678,
        "pmech": 24393,
        "efd": 24394,
        "speed": 24392
      },
      "params": {
        "mva": 241.1199951171875,
        "H": 5.327852725982666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2632999420166016,
        "Xdp": 0.42170000076293945,
        "Xdpp": 0.2786000072956085,
        "Xq": 2.0978000164031982,
        "Xqp": 0.7402999997138977,
        "Xqpp": 0.2786000072956085,
        "Xl": 0.21770000457763672,
        "Tdop": 8.979900360107422,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.5814999938011169,
        "Tqopp": 0.07460000365972519,
        "S10": 0.121799997985363,
        "S12": 0.5202999711036682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.27415609359741,
        "pmax": 200.9333372116089,
        "qmin": -22.30360060930252,
        "qmax": 102.27506160736084,
        "regulated": 54675,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54678_1_ieeet1",
      "ports": {
        "bus": 54678,
        "speed": 24392,
        "vs": 24395,
        "efd": 24394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54678_1_tgov1",
      "ports": {
        "speed": 24392,
        "pmech": 24393
      },
      "params": {
        "Trate": 241.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37024784088134766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54678_1_ieeest",
      "ports": {
        "input": 24392,
        "output": 24395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54679_1_genrou",
      "ports": {
        "bus": 54679,
        "pmech": 24397,
        "efd": 24398,
        "speed": 24396
      },
      "params": {
        "mva": 241.1199951171875,
        "H": 5.327852725982666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2632999420166016,
        "Xdp": 0.42170000076293945,
        "Xdpp": 0.2786000072956085,
        "Xq": 2.0978000164031982,
        "Xqp": 0.7402999997138977,
        "Xqpp": 0.2786000072956085,
        "Xl": 0.21770000457763672,
        "Tdop": 8.979900360107422,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.5814999938011169,
        "Tqopp": 0.07460000365972519,
        "S10": 0.121799997985363,
        "S12": 0.5202999711036682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.64420986175537,
        "pmax": 200.9333372116089,
        "qmin": -22.30360060930252,
        "qmax": 102.27506160736084,
        "regulated": 54675,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54679_1_ieeet1",
      "ports": {
        "bus": 54679,
        "speed": 24396,
        "vs": 24399,
        "efd": 24398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54679_1_tgov1",
      "ports": {
        "speed": 24396,
        "pmech": 24397
      },
      "params": {
        "Trate": 241.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3012782633304596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54679_1_ieeest",
      "ports": {
        "input": 24396,
        "output": 24399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54680_1_genrou",
      "ports": {
        "bus": 54680,
        "pmech": 24401,
        "efd": 24402,
        "speed": 24400
      },
      "params": {
        "mva": 241.1199951171875,
        "H": 5.327852725982666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2632999420166016,
        "Xdp": 0.42170000076293945,
        "Xdpp": 0.2786000072956085,
        "Xq": 2.0978000164031982,
        "Xqp": 0.7402999997138977,
        "Xqpp": 0.2786000072956085,
        "Xl": 0.21770000457763672,
        "Tdop": 8.979900360107422,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.5814999938011169,
        "Tqopp": 0.07460000365972519,
        "S10": 0.121799997985363,
        "S12": 0.5202999711036682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.429601073265076,
        "pmax": 200.9333372116089,
        "qmin": -22.30360060930252,
        "qmax": 102.27506160736084,
        "regulated": 54675,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54680_1_ieeet1",
      "ports": {
        "bus": 54680,
        "speed": 24400,
        "vs": 24403,
        "efd": 24402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54680_1_tgov1",
      "ports": {
        "speed": 24400,
        "pmech": 24401
      },
      "params": {
        "Trate": 241.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1676741987466812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54680_1_ieeest",
      "ports": {
        "input": 24400,
        "output": 24403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54691_1",
      "ports": {
        "bus": 54691
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.6719599962234497,
        "pmax": 5.999999865889549,
        "qmin": -0.863999966531992,
        "qmax": 1.278000045567751,
        "regulated": 54691,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54692_1",
      "ports": {
        "bus": 54692
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.0715953074395657,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 54692,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "54703_4_genrou",
      "ports": {
        "bus": 54703,
        "pmech": 24405,
        "efd": 24406,
        "speed": 24404
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 3.4634745121002197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2944999933242798,
        "Xdp": 0.22529999911785126,
        "Xdpp": 0.16410000622272491,
        "Xq": 1.2444000244140625,
        "Xqp": 0.48570001125335693,
        "Xqpp": 0.16410000622272491,
        "Xl": 0.12150000035762787,
        "Tdop": 9.352499961853027,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.2285000085830688,
        "Tqopp": 0.07039999961853027,
        "S10": 0.10840000212192535,
        "S12": 0.45170000195503235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4923606291413307,
        "pmax": 1.600000075995922,
        "qmin": -0.19519999623298645,
        "qmax": 0.7455999962985516,
        "regulated": 54703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54703_4_ieeet1",
      "ports": {
        "bus": 54703,
        "speed": 24404,
        "vs": 24407,
        "efd": 24406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54703_4_tgov1",
      "ports": {
        "speed": 24404,
        "pmech": 24405
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.25643783807754517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54703_4_ieeest",
      "ports": {
        "input": 24404,
        "output": 24407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54712_1_genrou",
      "ports": {
        "bus": 54712,
        "pmech": 24409,
        "efd": 24410,
        "speed": 24408
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 5.6380743980407715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7994999885559082,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.23669999837875366,
        "Xq": 1.7235000133514404,
        "Xqp": 0.3779999911785126,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.1843000054359436,
        "Tdop": 4.10230016708374,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.6388999819755554,
        "Tqopp": 0.09600000083446503,
        "S10": 0.021900000050663948,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8108481541275978,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54712,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54712_1_ieeet1",
      "ports": {
        "bus": 54712,
        "speed": 24408,
        "vs": 24411,
        "efd": 24410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54712_1_tgov1",
      "ports": {
        "speed": 24408,
        "pmech": 24409
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08383556455373764,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54712_1_ieeest",
      "ports": {
        "input": 24408,
        "output": 24411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54712_2_genrou",
      "ports": {
        "bus": 54712,
        "pmech": 24413,
        "efd": 24414,
        "speed": 24412
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 5.6380743980407715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7994999885559082,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.23669999837875366,
        "Xq": 1.7235000133514404,
        "Xqp": 0.3779999911785126,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.1843000054359436,
        "Tdop": 4.10230016708374,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.6388999819755554,
        "Tqopp": 0.09600000083446503,
        "S10": 0.021900000050663948,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.016127228736877,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 54712,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54712_2_ieeet1",
      "ports": {
        "bus": 54712,
        "speed": 24412,
        "vs": 24415,
        "efd": 24414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54712_2_tgov1",
      "ports": {
        "speed": 24412,
        "pmech": 24413
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2322281152009964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54712_2_ieeest",
      "ports": {
        "input": 24412,
        "output": 24415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54721_1_genrou",
      "ports": {
        "bus": 54721,
        "pmech": 24417,
        "efd": 24418,
        "speed": 24416
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.597778558731079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5362999439239502,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.4696999788284302,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 6.317399978637695,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.36080002784729,
        "Tqopp": 0.051100000739097595,
        "S10": 0.06030000001192093,
        "S12": 0.35569998621940613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5668321624398232,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54721,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54721_1_ieeet1",
      "ports": {
        "bus": 54721,
        "speed": 24416,
        "vs": 24419,
        "efd": 24418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54721_1_tgov1",
      "ports": {
        "speed": 24416,
        "pmech": 24417
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.2624222934246063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54721_1_ieeest",
      "ports": {
        "input": 24416,
        "output": 24419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54722_1_genrou",
      "ports": {
        "bus": 54722,
        "pmech": 24421,
        "efd": 24422,
        "speed": 24420
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.597778558731079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5362999439239502,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.4696999788284302,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 6.317399978637695,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.36080002784729,
        "Tqopp": 0.051100000739097595,
        "S10": 0.06030000001192093,
        "S12": 0.35569998621940613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2860646927729249,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54722,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54722_1_ieeet1",
      "ports": {
        "bus": 54722,
        "speed": 24420,
        "vs": 24423,
        "efd": 24422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54722_1_tgov1",
      "ports": {
        "speed": 24420,
        "pmech": 24421
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.1324373483657837,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54722_1_ieeest",
      "ports": {
        "input": 24420,
        "output": 24423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54724_1_genrou",
      "ports": {
        "bus": 54724,
        "pmech": 24425,
        "efd": 24426,
        "speed": 24424
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.597778558731079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5362999439239502,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.4696999788284302,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 6.317399978637695,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.36080002784729,
        "Tqopp": 0.051100000739097595,
        "S10": 0.06030000001192093,
        "S12": 0.35569998621940613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.561052979901433,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54724,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "54724_1_ieeet1",
      "ports": {
        "bus": 54724,
        "speed": 24424,
        "vs": 24427,
        "efd": 24426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54724_1_tgov1",
      "ports": {
        "speed": 24424,
        "pmech": 24425
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2597467303276062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54724_1_ieeest",
      "ports": {
        "input": 24424,
        "output": 24427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54727_1_genrou",
      "ports": {
        "bus": 54727,
        "pmech": 24429,
        "efd": 24430,
        "speed": 24428
      },
      "params": {
        "mva": 3.0,
        "H": 3.588373899459839,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5254000425338745,
        "Xdp": 0.24959999322891235,
        "Xdpp": 0.181099995970726,
        "Xq": 1.4595999717712402,
        "Xqp": 0.2581000030040741,
        "Xqpp": 0.181099995970726,
        "Xl": 0.1348000019788742,
        "Tdop": 4.472499847412109,
        "Tdopp": 0.04039999842643738,
        "Tqop": 0.5011000037193298,
        "Tqopp": 0.0722000002861023,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5632975604385138,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 54727,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54727_1_ieeet1",
      "ports": {
        "bus": 54727,
        "speed": 24428,
        "vs": 24431,
        "efd": 24430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54727_1_tgov1",
      "ports": {
        "speed": 24428,
        "pmech": 24429
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18776585161685944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54727_1_ieeest",
      "ports": {
        "input": 24428,
        "output": 24431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54728_1_genrou",
      "ports": {
        "bus": 54728,
        "pmech": 24433,
        "efd": 24434,
        "speed": 24432
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.075713157653809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.149899959564209,
        "Xdp": 0.20999999344348907,
        "Xdpp": 0.15330000221729279,
        "Xq": 1.1095999479293823,
        "Xqp": 0.27959999442100525,
        "Xqpp": 0.15330000221729279,
        "Xl": 0.11320000141859055,
        "Tdop": 5.197999954223633,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.8938999772071838,
        "Tqopp": 0.05400000140070915,
        "S10": 0.07050000131130219,
        "S12": 0.37610000371932983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6645003333687782,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 54728,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54728_1_ieeet1",
      "ports": {
        "bus": 54728,
        "speed": 24432,
        "vs": 24435,
        "efd": 24434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54728_1_tgov1",
      "ports": {
        "speed": 24432,
        "pmech": 24433
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.3257354497909546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54728_1_ieeest",
      "ports": {
        "input": 24432,
        "output": 24435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54728_2_genrou",
      "ports": {
        "bus": 54728,
        "pmech": 24437,
        "efd": 24438,
        "speed": 24436
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.8785157203674316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9697999954223633,
        "Xdp": 0.18410000205039978,
        "Xdpp": 0.13519999384880066,
        "Xq": 1.873900055885315,
        "Xqp": 0.6862999796867371,
        "Xqpp": 0.13519999384880066,
        "Xl": 0.09910000115633011,
        "Tdop": 9.75220012664795,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.5407999753952026,
        "Tqopp": 0.05990000069141388,
        "S10": 0.16339999437332153,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5709765013307333,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54728,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54728_2_ieeet1",
      "ports": {
        "bus": 54728,
        "speed": 24436,
        "vs": 24439,
        "efd": 24438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54728_2_tgov1",
      "ports": {
        "speed": 24436,
        "pmech": 24437
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.26434096693992615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54728_2_ieeest",
      "ports": {
        "input": 24436,
        "output": 24439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_1_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24441,
        "efd": 24442,
        "speed": 24440
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26041886303573847,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_1_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24440,
        "vs": 24443,
        "efd": 24442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_1_tgov1",
      "ports": {
        "speed": 24440,
        "pmech": 24441
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.12400899082422256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_1_ieeest",
      "ports": {
        "input": 24440,
        "output": 24443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_2_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24445,
        "efd": 24446,
        "speed": 24444
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2768897917121649,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_2_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24444,
        "vs": 24447,
        "efd": 24446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_2_tgov1",
      "ports": {
        "speed": 24444,
        "pmech": 24445
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.13185228407382965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_2_ieeest",
      "ports": {
        "input": 24444,
        "output": 24447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_3_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24449,
        "efd": 24450,
        "speed": 24448
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4001847468316555,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_3_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24448,
        "vs": 24451,
        "efd": 24450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_3_tgov1",
      "ports": {
        "speed": 24448,
        "pmech": 24449
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.19056417047977448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_3_ieeest",
      "ports": {
        "input": 24448,
        "output": 24451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_4_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24453,
        "efd": 24454,
        "speed": 24452
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6155853159725666,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_4_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24452,
        "vs": 24455,
        "efd": 24454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_4_tgov1",
      "ports": {
        "speed": 24452,
        "pmech": 24453
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.2931358814239502,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_4_ieeest",
      "ports": {
        "input": 24452,
        "output": 24455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_5_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24457,
        "efd": 24458,
        "speed": 24456
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7625853177160025,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_5_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24456,
        "vs": 24459,
        "efd": 24458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_5_tgov1",
      "ports": {
        "speed": 24456,
        "pmech": 24457
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.3631358742713928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_5_ieeest",
      "ports": {
        "input": 24456,
        "output": 24459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54733_6_genrou",
      "ports": {
        "bus": 54733,
        "pmech": 24461,
        "efd": 24462,
        "speed": 24460
      },
      "params": {
        "mva": 2.0999999046325684,
        "H": 3.5434508323669434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3171000480651855,
        "Xdp": 0.24240000545978546,
        "Xdpp": 0.1761000007390976,
        "Xq": 2.1975998878479004,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13089999556541443,
        "Tdop": 6.993899822235107,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.5206000208854675,
        "Tqopp": 0.07159999758005142,
        "S10": 0.15610000491142273,
        "S12": 0.5471000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6007983349263668,
        "pmax": 1.7500000074505806,
        "qmin": -0.21349999587982893,
        "qmax": 0.8155000396072865,
        "regulated": 54733,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54733_6_ieeet1",
      "ports": {
        "bus": 54733,
        "speed": 24460,
        "vs": 24463,
        "efd": 24462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54733_6_tgov1",
      "ports": {
        "speed": 24460,
        "pmech": 24461
      },
      "params": {
        "Trate": 2.0999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.28609445691108704,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54733_6_ieeest",
      "ports": {
        "input": 24460,
        "output": 24463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54739_1_genrou",
      "ports": {
        "bus": 54739,
        "pmech": 24465,
        "efd": 24466,
        "speed": 24464
      },
      "params": {
        "mva": 25.559999465942383,
        "H": 4.379401683807373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2237000465393066,
        "Xdp": 0.2526000142097473,
        "Xdpp": 0.18320000171661377,
        "Xq": 1.1784000396728516,
        "Xqp": 0.27880001068115234,
        "Xqpp": 0.18320000171661377,
        "Xl": 0.1363999992609024,
        "Tdop": 8.440400123596191,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.1282999515533447,
        "Tqopp": 0.05649999901652336,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.379313349723816,
        "pmax": 21.299999952316284,
        "qmin": -2.5986000895500183,
        "qmax": 9.925799816846848,
        "regulated": 54739,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54739_1_ieeet1",
      "ports": {
        "bus": 54739,
        "speed": 24464,
        "vs": 24467,
        "efd": 24466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54739_1_tgov1",
      "ports": {
        "speed": 24464,
        "pmech": 24465
      },
      "params": {
        "Trate": 25.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32782918214797974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54739_1_ieeest",
      "ports": {
        "input": 24464,
        "output": 24467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54742_1_genrou",
      "ports": {
        "bus": 54742,
        "pmech": 24469,
        "efd": 24470,
        "speed": 24468
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 3.0573747158050537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1830999851226807,
        "Xdp": 0.5098999738693237,
        "Xdpp": 0.3634999990463257,
        "Xq": 2.072700023651123,
        "Xqp": 0.795199990272522,
        "Xqpp": 0.3634999990463257,
        "Xl": 0.27639999985694885,
        "Tdop": 9.725500106811523,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.8361999988555908,
        "Tqopp": 0.056699998676776886,
        "S10": 0.05530000105500221,
        "S12": 0.3456999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9272544644773006,
        "pmax": 2.15000007301569,
        "qmin": -0.26229999493807554,
        "qmax": 1.0018999688327312,
        "regulated": 54742,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "54742_1_ieeet1",
      "ports": {
        "bus": 54742,
        "speed": 24468,
        "vs": 24471,
        "efd": 24470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54742_1_tgov1",
      "ports": {
        "speed": 24468,
        "pmech": 24469
      },
      "params": {
        "Trate": 2.5799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767371,
        "Pvmin": 0.3594009578227997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54742_1_ieeest",
      "ports": {
        "input": 24468,
        "output": 24471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54742_2_genrou",
      "ports": {
        "bus": 54742,
        "pmech": 24473,
        "efd": 24474,
        "speed": 24472
      },
      "params": {
        "mva": 2.5799999237060547,
        "H": 3.0573747158050537,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1830999851226807,
        "Xdp": 0.5098999738693237,
        "Xdpp": 0.3634999990463257,
        "Xq": 2.072700023651123,
        "Xqp": 0.795199990272522,
        "Xqpp": 0.3634999990463257,
        "Xl": 0.27639999985694885,
        "Tdop": 9.725500106811523,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.8361999988555908,
        "Tqopp": 0.056699998676776886,
        "S10": 0.05530000105500221,
        "S12": 0.3456999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4852687008678913,
        "pmax": 2.15000007301569,
        "qmin": -0.26229999493807554,
        "qmax": 1.0018999688327312,
        "regulated": 54742,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "54742_2_ieeet1",
      "ports": {
        "bus": 54742,
        "speed": 24472,
        "vs": 24475,
        "efd": 24474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54742_2_tgov1",
      "ports": {
        "speed": 24472,
        "pmech": 24473
      },
      "params": {
        "Trate": 2.5799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767371,
        "Pvmin": 0.18808865547180176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54742_2_ieeest",
      "ports": {
        "input": 24472,
        "output": 24475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54749_1_genrou",
      "ports": {
        "bus": 54749,
        "pmech": 24477,
        "efd": 24478,
        "speed": 24476
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6319646257907152,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54749,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54749_1_ieeet1",
      "ports": {
        "bus": 54749,
        "speed": 24476,
        "vs": 24479,
        "efd": 24478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54749_1_tgov1",
      "ports": {
        "speed": 24476,
        "pmech": 24477
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812292,
        "Pvmin": 0.18056131899356842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54749_1_ieeest",
      "ports": {
        "input": 24476,
        "output": 24479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54750_1_genrou",
      "ports": {
        "bus": 54750,
        "pmech": 24481,
        "efd": 24482,
        "speed": 24480
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2156258337199688,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54750,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54750_1_ieeet1",
      "ports": {
        "bus": 54750,
        "speed": 24480,
        "vs": 24483,
        "efd": 24482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54750_1_tgov1",
      "ports": {
        "speed": 24480,
        "pmech": 24481
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812292,
        "Pvmin": 0.34732165932655334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54750_1_ieeest",
      "ports": {
        "input": 24480,
        "output": 24483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54752_1_genrou",
      "ports": {
        "bus": 54752,
        "pmech": 24485,
        "efd": 24486,
        "speed": 24484
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4003675654530525,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54752,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54752_1_ieeet1",
      "ports": {
        "bus": 54752,
        "speed": 24484,
        "vs": 24487,
        "efd": 24486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54752_1_tgov1",
      "ports": {
        "speed": 24484,
        "pmech": 24485
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333336881229,
        "Pvmin": 0.11439073085784912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54752_1_ieeest",
      "ports": {
        "input": 24484,
        "output": 24487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54753_1_genrou",
      "ports": {
        "bus": 54753,
        "pmech": 24489,
        "efd": 24490,
        "speed": 24488
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2356546707451344,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54753,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54753_1_ieeet1",
      "ports": {
        "bus": 54753,
        "speed": 24488,
        "vs": 24491,
        "efd": 24490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54753_1_tgov1",
      "ports": {
        "speed": 24488,
        "pmech": 24489
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333336881229,
        "Pvmin": 0.35304418206214905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54753_1_ieeest",
      "ports": {
        "input": 24488,
        "output": 24491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54755_1_genrou",
      "ports": {
        "bus": 54755,
        "pmech": 24493,
        "efd": 24494,
        "speed": 24492
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8657025173306465,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54755,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "54755_1_ieeet1",
      "ports": {
        "bus": 54755,
        "speed": 24492,
        "vs": 24495,
        "efd": 24494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54755_1_tgov1",
      "ports": {
        "speed": 24492,
        "pmech": 24493
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812289,
        "Pvmin": 0.24734356999397278,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54755_1_ieeest",
      "ports": {
        "input": 24492,
        "output": 24495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54755_2_genrou",
      "ports": {
        "bus": 54755,
        "pmech": 24497,
        "efd": 24498,
        "speed": 24496
      },
      "params": {
        "mva": 3.5,
        "H": 2.4974095821380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1512999534606934,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.133200004696846,
        "Xq": 2.0429999828338623,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.133200004696846,
        "Xl": 0.09759999811649323,
        "Tdop": 4.130199909210205,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9265000224113464,
        "Tqopp": 0.040800001472234726,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8576935157179832,
        "pmax": 2.916666679084301,
        "qmin": -0.35583332646638155,
        "qmax": 1.3591666705906391,
        "regulated": 54755,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "54755_2_ieeet1",
      "ports": {
        "bus": 54755,
        "speed": 24496,
        "vs": 24499,
        "efd": 24498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54755_2_tgov1",
      "ports": {
        "speed": 24496,
        "pmech": 24497
      },
      "params": {
        "Trate": 3.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812289,
        "Pvmin": 0.24505528807640076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54755_2_ieeest",
      "ports": {
        "input": 24496,
        "output": 24499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_1_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24501,
        "efd": 24502,
        "speed": 24500
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8641715161502361,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_1_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24500,
        "vs": 24503,
        "efd": 24502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_1_tgov1",
      "ports": {
        "speed": 24500,
        "pmech": 24501
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.36007145047187805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_1_ieeest",
      "ports": {
        "input": 24500,
        "output": 24503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_2_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24505,
        "efd": 24506,
        "speed": 24504
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5470787640661001,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_2_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24504,
        "vs": 24507,
        "efd": 24506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_2_tgov1",
      "ports": {
        "speed": 24504,
        "pmech": 24505
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22794947028160095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_2_ieeest",
      "ports": {
        "input": 24504,
        "output": 24507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_3_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24509,
        "efd": 24510,
        "speed": 24508
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8177158422768116,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_3_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24508,
        "vs": 24511,
        "efd": 24510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_3_tgov1",
      "ports": {
        "speed": 24508,
        "pmech": 24509
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3407149314880371,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_3_ieeest",
      "ports": {
        "input": 24508,
        "output": 24511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_4_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24513,
        "efd": 24514,
        "speed": 24512
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.663380790501833,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_4_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24512,
        "vs": 24515,
        "efd": 24514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_4_tgov1",
      "ports": {
        "speed": 24512,
        "pmech": 24513
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2764086425304413,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_4_ieeest",
      "ports": {
        "input": 24512,
        "output": 24515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_5_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24517,
        "efd": 24518,
        "speed": 24516
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9973348118364811,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_5_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24516,
        "vs": 24519,
        "efd": 24518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_5_tgov1",
      "ports": {
        "speed": 24516,
        "pmech": 24517
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4155561625957489,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_5_ieeest",
      "ports": {
        "input": 24516,
        "output": 24519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54758_6_genrou",
      "ports": {
        "bus": 54758,
        "pmech": 24521,
        "efd": 24522,
        "speed": 24520
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.859200477600098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.909600019454956,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.26660001277923584,
        "Xq": 1.8177000284194946,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.26660001277923584,
        "Xl": 0.20110000669956207,
        "Tdop": 4.374800205230713,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.382599949836731,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1808999925851822,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8531860075891018,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54758,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "54758_6_ieeet1",
      "ports": {
        "bus": 54758,
        "speed": 24520,
        "vs": 24523,
        "efd": 24522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5792999863624573,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3598999977111816,
        "E2": 3.1466000080108643,
        "Se1": 0.1881999969482422,
        "Se2": 0.459199994802475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54758_6_tgov1",
      "ports": {
        "speed": 24520,
        "pmech": 24521
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3554941415786743,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54758_6_ieeest",
      "ports": {
        "input": 24520,
        "output": 24523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54761_1_genrou",
      "ports": {
        "bus": 54761,
        "pmech": 24525,
        "efd": 24526,
        "speed": 24524
      },
      "params": {
        "mva": 27.0,
        "H": 1.901745319366455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6059999465942383,
        "Xdp": 0.15700000524520874,
        "Xdpp": 0.11789999902248383,
        "Xq": 1.5673999786376953,
        "Xqp": 0.4309000074863434,
        "Xqpp": 0.11789999902248383,
        "Xl": 0.08950000256299973,
        "Tdop": 5.696599960327148,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.9563000202178955,
        "Tqopp": 0.08060000091791153,
        "S10": 0.16110000014305115,
        "S12": 0.4860999882221222
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.9265838265419,
        "pmax": 22.499999403953552,
        "qmin": -2.497499994933605,
        "qmax": 11.452499777078629,
        "regulated": 54761,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54761_1_ieeet1",
      "ports": {
        "bus": 54761,
        "speed": 24524,
        "vs": 24527,
        "efd": 24526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54761_1_tgov1",
      "ports": {
        "speed": 24524,
        "pmech": 24525
      },
      "params": {
        "Trate": 27.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33061420917510986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54761_1_ieeest",
      "ports": {
        "input": 24524,
        "output": 24527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54765_1_genrou",
      "ports": {
        "bus": 54765,
        "pmech": 24529,
        "efd": 24530,
        "speed": 24528
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.3836498260498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4993000030517578,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.4352999925613403,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.11760000139474869,
        "Tdop": 4.188000202178955,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.2539000511169434,
        "Tqopp": 0.06539999693632126,
        "S10": 0.09309999644756317,
        "S12": 0.4212000072002411
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4962602164596319,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54765,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54765_1_ieeet1",
      "ports": {
        "bus": 54765,
        "speed": 24528,
        "vs": 24531,
        "efd": 24530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54765_1_tgov1",
      "ports": {
        "speed": 24528,
        "pmech": 24529
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.22975009679794312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54765_1_ieeest",
      "ports": {
        "input": 24528,
        "output": 24531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54765_2_genrou",
      "ports": {
        "bus": 54765,
        "pmech": 24533,
        "efd": 24534,
        "speed": 24532
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.3836498260498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4993000030517578,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.4352999925613403,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.11760000139474869,
        "Tdop": 4.188000202178955,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.2539000511169434,
        "Tqopp": 0.06539999693632126,
        "S10": 0.09309999644756317,
        "S12": 0.4212000072002411
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8045580238103867,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54765,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54765_2_ieeet1",
      "ports": {
        "bus": 54765,
        "speed": 24532,
        "vs": 24535,
        "efd": 24534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54765_2_tgov1",
      "ports": {
        "speed": 24532,
        "pmech": 24533
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3724805414676666,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54765_2_ieeest",
      "ports": {
        "input": 24532,
        "output": 24535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54766_1_genrou",
      "ports": {
        "bus": 54766,
        "pmech": 24537,
        "efd": 24538,
        "speed": 24536
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.3836498260498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4993000030517578,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.4352999925613403,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.11760000139474869,
        "Tdop": 4.188000202178955,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.2539000511169434,
        "Tqopp": 0.06539999693632126,
        "S10": 0.09309999644756317,
        "S12": 0.4212000072002411
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7602697238326073,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 54766,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "54766_1_ieeet1",
      "ports": {
        "bus": 54766,
        "speed": 24536,
        "vs": 24539,
        "efd": 24538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54766_1_tgov1",
      "ports": {
        "speed": 24536,
        "pmech": 24537
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3519767224788666,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54766_1_ieeest",
      "ports": {
        "input": 24536,
        "output": 24539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54772_1",
      "ports": {
        "bus": 54772
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 81.53082132339478,
        "pmax": 250.99999904632568,
        "qmin": -36.14400029182434,
        "qmax": 53.46300005912781,
        "regulated": 54769,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "54775_1_genrou",
      "ports": {
        "bus": 54775,
        "pmech": 24541,
        "efd": 24542,
        "speed": 24540
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 6.04482364654541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6110999584198,
        "Xdp": 0.30640000104904175,
        "Xdpp": 0.16269999742507935,
        "Xq": 2.3784000873565674,
        "Xqp": 0.640999972820282,
        "Xqpp": 0.16269999742507935,
        "Xl": 0.12530000507831573,
        "Tdop": 9.594599723815918,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.3118000030517578,
        "Tqopp": 0.05290000140666962,
        "S10": 0.1615999937057495,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7808713708072901,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 54775,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54775_1_ieeet1",
      "ports": {
        "bus": 54775,
        "speed": 24540,
        "vs": 24543,
        "efd": 24542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54775_1_tgov1",
      "ports": {
        "speed": 24540,
        "pmech": 24541
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.30986958742141724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54775_1_ieeest",
      "ports": {
        "input": 24540,
        "output": 24543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54775_2_genrou",
      "ports": {
        "bus": 54775,
        "pmech": 24545,
        "efd": 24546,
        "speed": 24544
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 6.04482364654541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6110999584198,
        "Xdp": 0.30640000104904175,
        "Xdpp": 0.16269999742507935,
        "Xq": 2.3784000873565674,
        "Xqp": 0.640999972820282,
        "Xqpp": 0.16269999742507935,
        "Xl": 0.12530000507831573,
        "Tdop": 9.594599723815918,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.3118000030517578,
        "Tqopp": 0.05290000140666962,
        "S10": 0.1615999937057495,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36949380300939083,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 54775,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54775_2_ieeet1",
      "ports": {
        "bus": 54775,
        "speed": 24544,
        "vs": 24547,
        "efd": 24546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54775_2_tgov1",
      "ports": {
        "speed": 24544,
        "pmech": 24545
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.14662452042102814,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54775_2_ieeest",
      "ports": {
        "input": 24544,
        "output": 24547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54781_1",
      "ports": {
        "bus": 54781
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.402589857578278,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 54781,
        "vset": 1.0
      }
    },
    {
      "class": "Genrou",
      "id": "54789_1_genrou",
      "ports": {
        "bus": 54789,
        "pmech": 24549,
        "efd": 24550,
        "speed": 24548
      },
      "params": {
        "mva": 71.45999908447266,
        "H": 7.705783843994141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476099967956543,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.10570000112056732,
        "Xq": 2.2695000171661377,
        "Xqp": 0.44859999418258667,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 7.915800094604492,
        "Tdopp": 0.04010000079870224,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.09030000120401382,
        "S10": 0.0722000002861023,
        "S12": 0.3343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.83116364479065,
        "pmax": 59.54999923706055,
        "qmin": -6.610050052404404,
        "qmax": 30.310949683189392,
        "regulated": 54789,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "54789_1_ieeet1",
      "ports": {
        "bus": 54789,
        "speed": 24548,
        "vs": 24551,
        "efd": 24550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54789_1_tgov1",
      "ports": {
        "speed": 24548,
        "pmech": 24549
      },
      "params": {
        "Trate": 71.45999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.26352035999298096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54789_1_ieeest",
      "ports": {
        "input": 24548,
        "output": 24551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54790_1_genrou",
      "ports": {
        "bus": 54790,
        "pmech": 24553,
        "efd": 24554,
        "speed": 24552
      },
      "params": {
        "mva": 71.45999908447266,
        "H": 7.705783843994141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476099967956543,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.10570000112056732,
        "Xq": 2.2695000171661377,
        "Xqp": 0.44859999418258667,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 7.915800094604492,
        "Tdopp": 0.04010000079870224,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.09030000120401382,
        "S10": 0.0722000002861023,
        "S12": 0.3343999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.150852382183075,
        "pmax": 59.54999923706055,
        "qmin": -6.610050052404404,
        "qmax": 30.310949683189392,
        "regulated": 54790,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "54790_1_ieeet1",
      "ports": {
        "bus": 54790,
        "speed": 24552,
        "vs": 24555,
        "efd": 24554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54790_1_tgov1",
      "ports": {
        "speed": 24552,
        "pmech": 24553
      },
      "params": {
        "Trate": 71.45999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.17003712058067322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54790_1_ieeest",
      "ports": {
        "input": 24552,
        "output": 24555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54791_1_genrou",
      "ports": {
        "bus": 54791,
        "pmech": 24557,
        "efd": 24558,
        "speed": 24556
      },
      "params": {
        "mva": 3.0,
        "H": 5.447373867034912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.252000093460083,
        "Xdp": 0.3361000120639801,
        "Xdpp": 0.2865000069141388,
        "Xq": 2.088599920272827,
        "Xqp": 0.7013999819755554,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 7.466300010681152,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.814300000667572,
        "Tqopp": 0.05169999971985817,
        "S10": 0.02160000056028366,
        "S12": 0.37310001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4262684378772974,
        "pmax": 2.500000037252903,
        "qmin": -0.27749999426305294,
        "qmax": 1.2725000269711018,
        "regulated": 54791,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "54791_1_ieeet1",
      "ports": {
        "bus": 54791,
        "speed": 24556,
        "vs": 24559,
        "efd": 24558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54791_1_tgov1",
      "ports": {
        "speed": 24556,
        "pmech": 24557
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14208948612213135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54791_1_ieeest",
      "ports": {
        "input": 24556,
        "output": 24559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54795_1_genrou",
      "ports": {
        "bus": 54795,
        "pmech": 24561,
        "efd": 24562,
        "speed": 24560
      },
      "params": {
        "mva": 2.559999942779541,
        "H": 2.927694082260132,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8308000564575195,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.2881999909877777,
        "Xq": 1.7443000078201294,
        "Xqp": 0.39989998936653137,
        "Xqpp": 0.2881999909877777,
        "Xl": 0.21789999306201935,
        "Tdop": 9.079999923706055,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.0632999986410141,
        "S10": 0.094200000166893,
        "S12": 0.42329999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44662104919552803,
        "pmax": 2.133333310484886,
        "qmin": -0.26026666164398193,
        "qmax": 0.9941332973539829,
        "regulated": 54795,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54795_1_ieeet1",
      "ports": {
        "bus": 54795,
        "speed": 24560,
        "vs": 24563,
        "efd": 24562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54795_1_tgov1",
      "ports": {
        "speed": 24560,
        "pmech": 24561
      },
      "params": {
        "Trate": 2.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.17446134984493256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54795_1_ieeest",
      "ports": {
        "input": 24560,
        "output": 24563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54796_1_genrou",
      "ports": {
        "bus": 54796,
        "pmech": 24565,
        "efd": 24566,
        "speed": 24564
      },
      "params": {
        "mva": 2.559999942779541,
        "H": 2.927694082260132,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8308000564575195,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.2881999909877777,
        "Xq": 1.7443000078201294,
        "Xqp": 0.39989998936653137,
        "Xqpp": 0.2881999909877777,
        "Xl": 0.21789999306201935,
        "Tdop": 9.079999923706055,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.0632999986410141,
        "S10": 0.094200000166893,
        "S12": 0.42329999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6516750901937485,
        "pmax": 2.133333310484886,
        "qmin": -0.26026666164398193,
        "qmax": 0.9941332973539829,
        "regulated": 54796,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54796_1_ieeet1",
      "ports": {
        "bus": 54796,
        "speed": 24564,
        "vs": 24567,
        "efd": 24566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54796_1_tgov1",
      "ports": {
        "speed": 24564,
        "pmech": 24565
      },
      "params": {
        "Trate": 2.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.25456058979034424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54796_1_ieeest",
      "ports": {
        "input": 24564,
        "output": 24567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54798_1_genrou",
      "ports": {
        "bus": 54798,
        "pmech": 24569,
        "efd": 24570,
        "speed": 24568
      },
      "params": {
        "mva": 2.559999942779541,
        "H": 2.927694082260132,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8308000564575195,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.2881999909877777,
        "Xq": 1.7443000078201294,
        "Xqp": 0.39989998936653137,
        "Xqpp": 0.2881999909877777,
        "Xl": 0.21789999306201935,
        "Tdop": 9.079999923706055,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.0632999986410141,
        "S10": 0.094200000166893,
        "S12": 0.42329999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35617512185126543,
        "pmax": 2.133333310484886,
        "qmin": -0.26026666164398193,
        "qmax": 0.9941332973539829,
        "regulated": 54798,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "54798_1_ieeet1",
      "ports": {
        "bus": 54798,
        "speed": 24568,
        "vs": 24571,
        "efd": 24570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54798_1_tgov1",
      "ports": {
        "speed": 24568,
        "pmech": 24569
      },
      "params": {
        "Trate": 2.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333430346104,
        "Pvmin": 0.13913090527057648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54798_1_ieeest",
      "ports": {
        "input": 24568,
        "output": 24571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54801_1_genrou",
      "ports": {
        "bus": 54801,
        "pmech": 24573,
        "efd": 24574,
        "speed": 24572
      },
      "params": {
        "mva": 15.0,
        "H": 2.902892827987671,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.322999954223633,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.19259999692440033,
        "Xq": 2.2030999660491943,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.19259999692440033,
        "Xl": 0.1437000036239624,
        "Tdop": 7.583899974822998,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.0855000019073486,
        "Tqopp": 0.07609999924898148,
        "S10": 0.03759999945759773,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3864757269620895,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 54801,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54801_1_ieeet1",
      "ports": {
        "bus": 54801,
        "speed": 24572,
        "vs": 24575,
        "efd": 24574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7964000105857849,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0676000118255615,
        "E2": 4.090199947357178,
        "Se1": 0.5022000074386597,
        "Se2": 0.8116999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54801_1_tgov1",
      "ports": {
        "speed": 24572,
        "pmech": 24573
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.15909838676452637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54801_1_ieeest",
      "ports": {
        "input": 24572,
        "output": 24575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54802_1_genrou",
      "ports": {
        "bus": 54802,
        "pmech": 24577,
        "efd": 24578,
        "speed": 24576
      },
      "params": {
        "mva": 15.0,
        "H": 2.902892827987671,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.322999954223633,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.19259999692440033,
        "Xq": 2.2030999660491943,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.19259999692440033,
        "Xl": 0.1437000036239624,
        "Tdop": 7.583899974822998,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.0855000019073486,
        "Tqopp": 0.07609999924898148,
        "S10": 0.03759999945759773,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.022528626024723,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 54802,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54802_1_ieeet1",
      "ports": {
        "bus": 54802,
        "speed": 24576,
        "vs": 24579,
        "efd": 24578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7964000105857849,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0676000118255615,
        "E2": 4.090199947357178,
        "Se1": 0.5022000074386597,
        "Se2": 0.8116999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54802_1_tgov1",
      "ports": {
        "speed": 24576,
        "pmech": 24577
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.20150190591812134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54802_1_ieeest",
      "ports": {
        "input": 24576,
        "output": 24579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54802_2_genrou",
      "ports": {
        "bus": 54802,
        "pmech": 24581,
        "efd": 24582,
        "speed": 24580
      },
      "params": {
        "mva": 15.0,
        "H": 2.902892827987671,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.322999954223633,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.19259999692440033,
        "Xq": 2.2030999660491943,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.19259999692440033,
        "Xl": 0.1437000036239624,
        "Tdop": 7.583899974822998,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.0855000019073486,
        "Tqopp": 0.07609999924898148,
        "S10": 0.03759999945759773,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.183813348412514,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 54802,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54802_2_ieeet1",
      "ports": {
        "bus": 54802,
        "speed": 24580,
        "vs": 24583,
        "efd": 24582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7964000105857849,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0676000118255615,
        "E2": 4.090199947357178,
        "Se1": 0.5022000074386597,
        "Se2": 0.8116999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54802_2_tgov1",
      "ports": {
        "speed": 24580,
        "pmech": 24581
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3455875515937805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54802_2_ieeest",
      "ports": {
        "input": 24580,
        "output": 24583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54802_3_genrou",
      "ports": {
        "bus": 54802,
        "pmech": 24585,
        "efd": 24586,
        "speed": 24584
      },
      "params": {
        "mva": 15.0,
        "H": 2.902892827987671,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.322999954223633,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.19259999692440033,
        "Xq": 2.2030999660491943,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.19259999692440033,
        "Xl": 0.1437000036239624,
        "Tdop": 7.583899974822998,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.0855000019073486,
        "Tqopp": 0.07609999924898148,
        "S10": 0.03759999945759773,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.998722180724144,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 54802,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "54802_3_ieeet1",
      "ports": {
        "bus": 54802,
        "speed": 24584,
        "vs": 24587,
        "efd": 24586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7964000105857849,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0676000118255615,
        "E2": 4.090199947357178,
        "Se1": 0.5022000074386597,
        "Se2": 0.8116999864578247,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54802_3_tgov1",
      "ports": {
        "speed": 24584,
        "pmech": 24585
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.13324815034866333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54802_3_ieeest",
      "ports": {
        "input": 24584,
        "output": 24587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54810_1_genrou",
      "ports": {
        "bus": 54810,
        "pmech": 24589,
        "efd": 24590,
        "speed": 24588
      },
      "params": {
        "mva": 262.20001220703125,
        "H": 4.281581878662109,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8150999546051025,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.15070000290870667,
        "Xq": 1.729599952697754,
        "Xqp": 0.3068000078201294,
        "Xqpp": 0.15070000290870667,
        "Xl": 0.1111999973654747,
        "Tdop": 7.417399883270264,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.4246000051498413,
        "Tqopp": 0.06040000170469284,
        "S10": 0.18639999628067017,
        "S12": 0.6075999736785889
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.83697986602783,
        "pmax": 218.4999942779541,
        "qmin": -26.657000184059143,
        "qmax": 101.82100534439087,
        "regulated": 54807,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54810_1_ieeet1",
      "ports": {
        "bus": 54810,
        "speed": 24588,
        "vs": 24591,
        "efd": 24590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10270000249147415,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.031899929046631,
        "E2": 5.375800132751465,
        "Se1": 0.07039999961853027,
        "Se2": 0.3269999921321869,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54810_1_tgov1",
      "ports": {
        "speed": 24588,
        "pmech": 24589
      },
      "params": {
        "Trate": 262.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333272713306,
        "Pvmin": 0.24346673488616943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54810_1_ieeest",
      "ports": {
        "input": 24588,
        "output": 24591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54814_1",
      "ports": {
        "bus": 54814
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 28.040242195129395,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 54814,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Genrou",
      "id": "54817_1_genrou",
      "ports": {
        "bus": 54817,
        "pmech": 24593,
        "efd": 24594,
        "speed": 24592
      },
      "params": {
        "mva": 54.119998931884766,
        "H": 1.1713374853134155,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.325700044631958,
        "Xdp": 0.31520000100135803,
        "Xdpp": 0.2215999960899353,
        "Xq": 2.2056000232696533,
        "Xqp": 0.23330000042915344,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.16619999706745148,
        "Tdop": 4.181700229644775,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.6664000153541565,
        "Tqopp": 0.07410000264644623,
        "S10": 0.09449999779462814,
        "S12": 0.42399999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.245711088180542,
        "pmax": 45.100000500679016,
        "qmin": -5.502200126647949,
        "qmax": 21.016600728034973,
        "regulated": 54817,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54817_1_ieeet1",
      "ports": {
        "bus": 54817,
        "speed": 24592,
        "vs": 24595,
        "efd": 24594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54817_1_tgov1",
      "ports": {
        "speed": 24592,
        "pmech": 24593
      },
      "params": {
        "Trate": 54.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.411044180393219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54817_1_ieeest",
      "ports": {
        "input": 24592,
        "output": 24595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54817_2_genrou",
      "ports": {
        "bus": 54817,
        "pmech": 24597,
        "efd": 24598,
        "speed": 24596
      },
      "params": {
        "mva": 54.119998931884766,
        "H": 1.1713374853134155,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.325700044631958,
        "Xdp": 0.31520000100135803,
        "Xdpp": 0.2215999960899353,
        "Xq": 2.2056000232696533,
        "Xqp": 0.23330000042915344,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.16619999706745148,
        "Tdop": 4.181700229644775,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.6664000153541565,
        "Tqopp": 0.07410000264644623,
        "S10": 0.09449999779462814,
        "S12": 0.42399999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.7539644241333,
        "pmax": 45.100000500679016,
        "qmin": -5.502200126647949,
        "qmax": 21.016600728034973,
        "regulated": 54817,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "54817_2_ieeet1",
      "ports": {
        "bus": 54817,
        "speed": 24596,
        "vs": 24599,
        "efd": 24598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54817_2_tgov1",
      "ports": {
        "speed": 24596,
        "pmech": 24597
      },
      "params": {
        "Trate": 54.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21718338131904602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54817_2_ieeest",
      "ports": {
        "input": 24596,
        "output": 24599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54823_1_genrou",
      "ports": {
        "bus": 54823,
        "pmech": 24601,
        "efd": 24602,
        "speed": 24600
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 2.869666576385498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4664000272750854,
        "Xdp": 0.219200000166893,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4047000408172607,
        "Xqp": 0.5670999884605408,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11819999665021896,
        "Tdop": 5.36959981918335,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.034500002861023,
        "Tqopp": 0.050599999725818634,
        "S10": 0.08190000057220459,
        "S12": 0.39890000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2146582826972008,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 54823,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54823_1_ieeet1",
      "ports": {
        "bus": 54823,
        "speed": 24600,
        "vs": 24603,
        "efd": 24602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54823_1_tgov1",
      "ports": {
        "speed": 24600,
        "pmech": 24601
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3490397334098816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54823_1_ieeest",
      "ports": {
        "input": 24600,
        "output": 24603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54823_2_genrou",
      "ports": {
        "bus": 54823,
        "pmech": 24605,
        "efd": 24606,
        "speed": 24604
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 2.869666576385498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4664000272750854,
        "Xdp": 0.219200000166893,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4047000408172607,
        "Xqp": 0.5670999884605408,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11819999665021896,
        "Tdop": 5.36959981918335,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.034500002861023,
        "Tqopp": 0.050599999725818634,
        "S10": 0.08190000057220459,
        "S12": 0.39890000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5197660066187382,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 54823,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54823_2_ieeet1",
      "ports": {
        "bus": 54823,
        "speed": 24604,
        "vs": 24607,
        "efd": 24606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54823_2_tgov1",
      "ports": {
        "speed": 24604,
        "pmech": 24605
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14935804903507233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54823_2_ieeest",
      "ports": {
        "input": 24604,
        "output": 24607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54824_1_genrou",
      "ports": {
        "bus": 54824,
        "pmech": 24609,
        "efd": 24610,
        "speed": 24608
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 2.869666576385498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4664000272750854,
        "Xdp": 0.219200000166893,
        "Xdpp": 0.1597999930381775,
        "Xq": 1.4047000408172607,
        "Xqp": 0.5670999884605408,
        "Xqpp": 0.1597999930381775,
        "Xl": 0.11819999665021896,
        "Tdop": 5.36959981918335,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.034500002861023,
        "Tqopp": 0.050599999725818634,
        "S10": 0.08190000057220459,
        "S12": 0.39890000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1717615649104118,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 54824,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54824_1_ieeet1",
      "ports": {
        "bus": 54824,
        "speed": 24608,
        "vs": 24611,
        "efd": 24610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54824_1_tgov1",
      "ports": {
        "speed": 24608,
        "pmech": 24609
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33671310544013977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54824_1_ieeest",
      "ports": {
        "input": 24608,
        "output": 24611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54825_1_genrou",
      "ports": {
        "bus": 54825,
        "pmech": 24613,
        "efd": 24614,
        "speed": 24612
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.3373419046401978,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5338000059127808,
        "Xdp": 0.3041999936103821,
        "Xdpp": 0.21930000185966492,
        "Xq": 1.4673999547958374,
        "Xqp": 0.34709998965263367,
        "Xqpp": 0.21930000185966492,
        "Xl": 0.16449999809265137,
        "Tdop": 7.4730000495910645,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6987000107765198,
        "Tqopp": 0.0551999993622303,
        "S10": 0.10249999910593033,
        "S12": 0.4399000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0723545216023922,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 54825,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "54825_1_ieeet1",
      "ports": {
        "bus": 54825,
        "speed": 24612,
        "vs": 24615,
        "efd": 24614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54825_1_tgov1",
      "ports": {
        "speed": 24612,
        "pmech": 24613
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40619486570358276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54825_1_ieeest",
      "ports": {
        "input": 24612,
        "output": 24615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54833_1",
      "ports": {
        "bus": 54833
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 48.54896068572998,
        "pmax": 119.59999799728394,
        "qmin": -17.22240000963211,
        "qmax": 25.474798679351807,
        "regulated": 54833,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Genrou",
      "id": "54837_1_genrou",
      "ports": {
        "bus": 54837,
        "pmech": 24617,
        "efd": 24618,
        "speed": 24616
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.5661416053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194200038909912,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.0829999446868896,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.22630000114440918,
        "Tdop": 8.844799995422363,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4363000392913818,
        "Tqopp": 0.05119999870657921,
        "S10": 0.027000000700354576,
        "S12": 0.2890999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6659089587628841,
        "pmax": 1.6750000417232513,
        "qmin": -0.20435000769793987,
        "qmax": 0.780550017952919,
        "regulated": 54837,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54837_1_ieeet1",
      "ports": {
        "bus": 54837,
        "speed": 24616,
        "vs": 24619,
        "efd": 24618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54837_1_tgov1",
      "ports": {
        "speed": 24616,
        "pmech": 24617
      },
      "params": {
        "Trate": 2.009999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33129799365997314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54837_1_ieeest",
      "ports": {
        "input": 24616,
        "output": 24619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54838_1_genrou",
      "ports": {
        "bus": 54838,
        "pmech": 24621,
        "efd": 24622,
        "speed": 24620
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.5661416053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194200038909912,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.0829999446868896,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.22630000114440918,
        "Tdop": 8.844799995422363,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4363000392913818,
        "Tqopp": 0.05119999870657921,
        "S10": 0.027000000700354576,
        "S12": 0.2890999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3716185688972473,
        "pmax": 1.6750000417232513,
        "qmin": -0.20435000769793987,
        "qmax": 0.780550017952919,
        "regulated": 54838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54838_1_ieeet1",
      "ports": {
        "bus": 54838,
        "speed": 24620,
        "vs": 24623,
        "efd": 24622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54838_1_tgov1",
      "ports": {
        "speed": 24620,
        "pmech": 24621
      },
      "params": {
        "Trate": 2.009999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18488486111164093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54838_1_ieeest",
      "ports": {
        "input": 24620,
        "output": 24623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54839_1_genrou",
      "ports": {
        "bus": 54839,
        "pmech": 24625,
        "efd": 24626,
        "speed": 24624
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.5661416053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194200038909912,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.0829999446868896,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.22630000114440918,
        "Tdop": 8.844799995422363,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4363000392913818,
        "Tqopp": 0.05119999870657921,
        "S10": 0.027000000700354576,
        "S12": 0.2890999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5071136634796858,
        "pmax": 1.6750000417232513,
        "qmin": -0.20435000769793987,
        "qmax": 0.780550017952919,
        "regulated": 54839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54839_1_ieeet1",
      "ports": {
        "bus": 54839,
        "speed": 24624,
        "vs": 24627,
        "efd": 24626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54839_1_tgov1",
      "ports": {
        "speed": 24624,
        "pmech": 24625
      },
      "params": {
        "Trate": 2.009999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2522953450679779,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54839_1_ieeest",
      "ports": {
        "input": 24624,
        "output": 24627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54840_1_genrou",
      "ports": {
        "bus": 54840,
        "pmech": 24629,
        "efd": 24630,
        "speed": 24628
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.5661416053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194200038909912,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.0829999446868896,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.22630000114440918,
        "Tdop": 8.844799995422363,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.4363000392913818,
        "Tqopp": 0.05119999870657921,
        "S10": 0.027000000700354576,
        "S12": 0.2890999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4253833554685116,
        "pmax": 1.6750000417232513,
        "qmin": -0.20435000769793987,
        "qmax": 0.780550017952919,
        "regulated": 54840,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54840_1_ieeet1",
      "ports": {
        "bus": 54840,
        "speed": 24628,
        "vs": 24631,
        "efd": 24630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54840_1_tgov1",
      "ports": {
        "speed": 24628,
        "pmech": 24629
      },
      "params": {
        "Trate": 2.009999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21163351833820343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54840_1_ieeest",
      "ports": {
        "input": 24628,
        "output": 24631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54847_1",
      "ports": {
        "bus": 54847
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 33.67038369178772,
        "pmax": 99.00000095367432,
        "qmin": -14.256000518798828,
        "qmax": 21.086999773979187,
        "regulated": 54847,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "54854_1_genrou",
      "ports": {
        "bus": 54854,
        "pmech": 24633,
        "efd": 24634,
        "speed": 24632
      },
      "params": {
        "mva": 75.5999984741211,
        "H": 1.48465096950531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.4189000129699707,
        "Xdpp": 0.299699991941452,
        "Xq": 1.9466999769210815,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.299699991941452,
        "Xl": 0.22689999639987946,
        "Tdop": 7.355500221252441,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.8557999730110168,
        "Tqopp": 0.0697999969124794,
        "S10": 0.04390000179409981,
        "S12": 0.3228999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.35359513759613,
        "pmax": 62.99999952316284,
        "qmin": -7.686000317335129,
        "qmax": 29.357999563217163,
        "regulated": 54854,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "54854_1_ieeet1",
      "ports": {
        "bus": 54854,
        "speed": 24632,
        "vs": 24635,
        "efd": 24634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.040699999779462814,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11990000307559967,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.421299934387207,
        "E2": 3.2283999919891357,
        "Se1": 0.3357999920845032,
        "Se2": 0.625,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54854_1_tgov1",
      "ports": {
        "speed": 24632,
        "pmech": 24633
      },
      "params": {
        "Trate": 75.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17663486301898956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54854_1_ieeest",
      "ports": {
        "input": 24632,
        "output": 24635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54855_1_genrou",
      "ports": {
        "bus": 54855,
        "pmech": 24637,
        "efd": 24638,
        "speed": 24636
      },
      "params": {
        "mva": 75.5999984741211,
        "H": 1.48465096950531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.4189000129699707,
        "Xdpp": 0.299699991941452,
        "Xq": 1.9466999769210815,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.299699991941452,
        "Xl": 0.22689999639987946,
        "Tdop": 7.355500221252441,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.8557999730110168,
        "Tqopp": 0.0697999969124794,
        "S10": 0.04390000179409981,
        "S12": 0.3228999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.12575888633728,
        "pmax": 62.99999952316284,
        "qmin": -7.686000317335129,
        "qmax": 29.357999563217163,
        "regulated": 54855,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "54855_1_ieeet1",
      "ports": {
        "bus": 54855,
        "speed": 24636,
        "vs": 24639,
        "efd": 24638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.040699999779462814,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11990000307559967,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.421299934387207,
        "E2": 3.2283999919891357,
        "Se1": 0.3357999920845032,
        "Se2": 0.625,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54855_1_tgov1",
      "ports": {
        "speed": 24636,
        "pmech": 24637
      },
      "params": {
        "Trate": 75.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3455788195133209,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54855_1_ieeest",
      "ports": {
        "input": 24636,
        "output": 24639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54856_1_genrou",
      "ports": {
        "bus": 54856,
        "pmech": 24641,
        "efd": 24642,
        "speed": 24640
      },
      "params": {
        "mva": 75.5999984741211,
        "H": 1.48465096950531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0478999614715576,
        "Xdp": 0.4189000129699707,
        "Xdpp": 0.299699991941452,
        "Xq": 1.9466999769210815,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.299699991941452,
        "Xl": 0.22689999639987946,
        "Tdop": 7.355500221252441,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.8557999730110168,
        "Tqopp": 0.0697999969124794,
        "S10": 0.04390000179409981,
        "S12": 0.3228999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.961385369300842,
        "pmax": 62.99999952316284,
        "qmin": -7.686000317335129,
        "qmax": 29.357999563217163,
        "regulated": 54856,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "54856_1_ieeet1",
      "ports": {
        "bus": 54856,
        "speed": 24640,
        "vs": 24643,
        "efd": 24642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.040699999779462814,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11990000307559967,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.421299934387207,
        "E2": 3.2283999919891357,
        "Se1": 0.3357999920845032,
        "Se2": 0.625,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54856_1_tgov1",
      "ports": {
        "speed": 24640,
        "pmech": 24641
      },
      "params": {
        "Trate": 75.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40954214334487915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54856_1_ieeest",
      "ports": {
        "input": 24640,
        "output": 24643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54869_1_genrou",
      "ports": {
        "bus": 54869,
        "pmech": 24645,
        "efd": 24646,
        "speed": 24644
      },
      "params": {
        "mva": 254.39999389648438,
        "H": 2.794184446334839,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.123699903488159,
        "Xdp": 0.4174000024795532,
        "Xdpp": 0.2987000048160553,
        "Xq": 2.0172998905181885,
        "Xqp": 0.5066999793052673,
        "Xqpp": 0.2987000048160553,
        "Xl": 0.22609999775886536,
        "Tdop": 7.051799774169922,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.4812999963760376,
        "Tqopp": 0.04960000142455101,
        "S10": 0.17270000278949738,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.379368662834167,
        "pmax": 211.9999885559082,
        "qmin": -25.863999128341675,
        "qmax": 98.79199862480164,
        "regulated": 54866,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "54869_1_ieeet1",
      "ports": {
        "bus": 54869,
        "speed": 24644,
        "vs": 24647,
        "efd": 24646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9480000138282776,
        "Kf": 0.1006999984383583,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.7860000133514404,
        "E2": 3.7146999835968018,
        "Se1": 0.15600000321865082,
        "Se2": 0.42320001125335693,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54869_1_tgov1",
      "ports": {
        "speed": 24644,
        "pmech": 24645
      },
      "params": {
        "Trate": 254.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09976167231798172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54869_1_ieeest",
      "ports": {
        "input": 24644,
        "output": 24647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54873_1_genrou",
      "ports": {
        "bus": 54873,
