        "pmech": 24649,
        "efd": 24650,
        "speed": 24648
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 2.165623188018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4142000675201416,
        "Xdp": 0.4968000054359436,
        "Xdpp": 0.35429999232292175,
        "Xq": 2.288100004196167,
        "Xqp": 0.4909000098705292,
        "Xqpp": 0.35429999232292175,
        "Xl": 0.26930001378059387,
        "Tdop": 7.72790002822876,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.742900013923645,
        "Tqopp": 0.05000000074505806,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32959734089672565,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54873,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "54873_1_ieeet1",
      "ports": {
        "bus": 54873,
        "speed": 24648,
        "vs": 24651,
        "efd": 24650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54873_1_tgov1",
      "ports": {
        "speed": 24648,
        "pmech": 24649
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332420272,
        "Pvmin": 0.12117549031972885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54873_1_ieeest",
      "ports": {
        "input": 24648,
        "output": 24651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54873_2_genrou",
      "ports": {
        "bus": 54873,
        "pmech": 24653,
        "efd": 24654,
        "speed": 24652
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 2.165623188018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4142000675201416,
        "Xdp": 0.4968000054359436,
        "Xdpp": 0.35429999232292175,
        "Xq": 2.288100004196167,
        "Xqp": 0.4909000098705292,
        "Xqpp": 0.35429999232292175,
        "Xl": 0.26930001378059387,
        "Tdop": 7.72790002822876,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.742900013923645,
        "Tqopp": 0.05000000074505806,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9478024207055569,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54873,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "54873_2_ieeet1",
      "ports": {
        "bus": 54873,
        "speed": 24652,
        "vs": 24655,
        "efd": 24654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54873_2_tgov1",
      "ports": {
        "speed": 24652,
        "pmech": 24653
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332420272,
        "Pvmin": 0.3484567701816559,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54873_2_ieeest",
      "ports": {
        "input": 24652,
        "output": 24655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54874_1_genrou",
      "ports": {
        "bus": 54874,
        "pmech": 24657,
        "efd": 24658,
        "speed": 24656
      },
      "params": {
        "mva": 2.7200000286102295,
        "H": 2.165623188018799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4142000675201416,
        "Xdp": 0.4968000054359436,
        "Xdpp": 0.35429999232292175,
        "Xq": 2.288100004196167,
        "Xqp": 0.4909000098705292,
        "Xqpp": 0.35429999232292175,
        "Xl": 0.26930001378059387,
        "Tdop": 7.72790002822876,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.742900013923645,
        "Tqopp": 0.05000000074505806,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1165609583258629,
        "pmax": 2.266666665673256,
        "qmin": -0.2765333279967308,
        "qmax": 1.0562666691839695,
        "regulated": 54874,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "54874_1_ieeet1",
      "ports": {
        "bus": 54874,
        "speed": 24656,
        "vs": 24659,
        "efd": 24658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54874_1_tgov1",
      "ports": {
        "speed": 24656,
        "pmech": 24657
      },
      "params": {
        "Trate": 2.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332420272,
        "Pvmin": 0.41050034761428833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54874_1_ieeest",
      "ports": {
        "input": 24656,
        "output": 24659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54884_1_genrou",
      "ports": {
        "bus": 54884,
        "pmech": 24661,
        "efd": 24662,
        "speed": 24660
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1739143170416355,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54884,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54884_1_ieeet1",
      "ports": {
        "bus": 54884,
        "speed": 24660,
        "vs": 24663,
        "efd": 24662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54884_1_tgov1",
      "ports": {
        "speed": 24660,
        "pmech": 24661
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333337,
        "Pvmin": 0.3089248239994049,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54884_1_ieeest",
      "ports": {
        "input": 24660,
        "output": 24663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54885_1_genrou",
      "ports": {
        "bus": 54885,
        "pmech": 24665,
        "efd": 24666,
        "speed": 24664
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 7.6672258377075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4565000534057617,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.31459999084472656,
        "Xq": 2.253700017929077,
        "Xqp": 0.7243000268936157,
        "Xqpp": 0.31459999084472656,
        "Xl": 0.24639999866485596,
        "Tdop": 4.8242998123168945,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.0966000035405159,
        "S10": 0.08479999750852585,
        "S12": 0.6208000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.720586534589529,
        "pmax": 1.7999999225139618,
        "qmin": -0.1998000079765916,
        "qmax": 0.9162000380456448,
        "regulated": 54885,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "54885_1_ieeet1",
      "ports": {
        "bus": 54885,
        "speed": 24664,
        "vs": 24667,
        "efd": 24666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54885_1_tgov1",
      "ports": {
        "speed": 24664,
        "pmech": 24665
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3336048722267151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54885_1_ieeest",
      "ports": {
        "input": 24664,
        "output": 24667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54886_1_genrou",
      "ports": {
        "bus": 54886,
        "pmech": 24669,
        "efd": 24670,
        "speed": 24668
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9272044524550438,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54886,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54886_1_ieeet1",
      "ports": {
        "bus": 54886,
        "speed": 24668,
        "vs": 24671,
        "efd": 24670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54886_1_tgov1",
      "ports": {
        "speed": 24668,
        "pmech": 24669
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.24400117993354797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54886_1_ieeest",
      "ports": {
        "input": 24668,
        "output": 24671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54886_2_genrou",
      "ports": {
        "bus": 54886,
        "pmech": 24673,
        "efd": 24674,
        "speed": 24672
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.090417243540287,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54886,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54886_2_ieeet1",
      "ports": {
        "bus": 54886,
        "speed": 24672,
        "vs": 24675,
        "efd": 24674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54886_2_tgov1",
      "ports": {
        "speed": 24672,
        "pmech": 24673
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2869518995285034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54886_2_ieeest",
      "ports": {
        "input": 24672,
        "output": 24675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54886_3_genrou",
      "ports": {
        "bus": 54886,
        "pmech": 24677,
        "efd": 24678,
        "speed": 24676
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38595518562942743,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54886,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54886_3_ieeet1",
      "ports": {
        "bus": 54886,
        "speed": 24676,
        "vs": 24679,
        "efd": 24678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54886_3_tgov1",
      "ports": {
        "speed": 24676,
        "pmech": 24677
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.10156715661287308,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54886_3_ieeest",
      "ports": {
        "input": 24676,
        "output": 24679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54886_4_genrou",
      "ports": {
        "bus": 54886,
        "pmech": 24681,
        "efd": 24682,
        "speed": 24680
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3624328188598156,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54886,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54886_4_ieeet1",
      "ports": {
        "bus": 54886,
        "speed": 24680,
        "vs": 24683,
        "efd": 24682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54886_4_tgov1",
      "ports": {
        "speed": 24680,
        "pmech": 24681
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.35853496193885803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54886_4_ieeest",
      "ports": {
        "input": 24680,
        "output": 24683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54886_5_genrou",
      "ports": {
        "bus": 54886,
        "pmech": 24685,
        "efd": 24686,
        "speed": 24684
      },
      "params": {
        "mva": 3.799999952316284,
        "H": 2.701828956604004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3095999956130981,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.3281999826431274,
        "Xqp": 0.23919999599456787,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 4.524099826812744,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.6026999950408936,
        "Tqopp": 0.08259999752044678,
        "S10": 0.09009999781847,
        "S12": 0.5888000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.077464036643505,
        "pmax": 3.166666626930237,
        "qmin": -0.35149999894201756,
        "qmax": 1.6118332743644714,
        "regulated": 54886,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54886_5_ieeet1",
      "ports": {
        "bus": 54886,
        "speed": 24684,
        "vs": 24687,
        "efd": 24686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54886_5_tgov1",
      "ports": {
        "speed": 24684,
        "pmech": 24685
      },
      "params": {
        "Trate": 3.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2835431694984436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54886_5_ieeest",
      "ports": {
        "input": 24684,
        "output": 24687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54895_1",
      "ports": {
        "bus": 54895
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 22.212308645248413,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 54895,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "54900_1_genrou",
      "ports": {
        "bus": 54900,
        "pmech": 24689,
        "efd": 24690,
        "speed": 24688
      },
      "params": {
        "mva": 108.0,
        "H": 2.2525320053100586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4174000024795532,
        "Xdp": 0.1673000007867813,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.3589999675750732,
        "Xqp": 0.21330000460147858,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09000000357627869,
        "Tdop": 6.641499996185303,
        "Tdopp": 0.05889999866485596,
        "Tqop": 1.197700023651123,
        "Tqopp": 0.061500001698732376,
        "S10": 0.02019999921321869,
        "S12": 0.27549999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.06741559505463,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 54900,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54900_1_ieeet1",
      "ports": {
        "bus": 54900,
        "speed": 24688,
        "vs": 24691,
        "efd": 24690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54900_1_tgov1",
      "ports": {
        "speed": 24688,
        "pmech": 24689
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4080316126346588,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54900_1_ieeest",
      "ports": {
        "input": 24688,
        "output": 24691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54900_2_genrou",
      "ports": {
        "bus": 54900,
        "pmech": 24693,
        "efd": 24694,
        "speed": 24692
      },
      "params": {
        "mva": 108.0,
        "H": 2.2525320053100586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4174000024795532,
        "Xdp": 0.1673000007867813,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.3589999675750732,
        "Xqp": 0.21330000460147858,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09000000357627869,
        "Tdop": 6.641499996185303,
        "Tdopp": 0.05889999866485596,
        "Tqop": 1.197700023651123,
        "Tqopp": 0.061500001698732376,
        "S10": 0.02019999921321869,
        "S12": 0.27549999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.643303602933884,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 54900,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "54900_2_ieeet1",
      "ports": {
        "bus": 54900,
        "speed": 24692,
        "vs": 24695,
        "efd": 24694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54900_2_tgov1",
      "ports": {
        "speed": 24692,
        "pmech": 24693
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08928985148668289,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54900_2_ieeest",
      "ports": {
        "input": 24692,
        "output": 24695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54904_1",
      "ports": {
        "bus": 54904
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 20.769265294075012,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 54904,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Genrou",
      "id": "54917_1_genrou",
      "ports": {
        "bus": 54917,
        "pmech": 24697,
        "efd": 24698,
        "speed": 24696
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 5.275997638702393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.694000005722046,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.6167999505996704,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 6.2154998779296875,
        "Tdopp": 0.035599999129772186,
        "Tqop": 1.3645999431610107,
        "Tqopp": 0.06360000371932983,
        "S10": 0.16449999809265137,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5737048573791981,
        "pmax": 1.8400000408291817,
        "qmin": -0.22448000963777304,
        "qmax": 0.8574400097131729,
        "regulated": 54917,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54917_1_ieeet1",
      "ports": {
        "bus": 54917,
        "speed": 24696,
        "vs": 24699,
        "efd": 24698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54917_1_tgov1",
      "ports": {
        "speed": 24696,
        "pmech": 24697
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.259830117225647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54917_1_ieeest",
      "ports": {
        "input": 24696,
        "output": 24699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54917_2_genrou",
      "ports": {
        "bus": 54917,
        "pmech": 24701,
        "efd": 24702,
        "speed": 24700
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 5.275997638702393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.694000005722046,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.6167999505996704,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 6.2154998779296875,
        "Tdopp": 0.035599999129772186,
        "Tqop": 1.3645999431610107,
        "Tqopp": 0.06360000371932983,
        "S10": 0.16449999809265137,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7401566952466965,
        "pmax": 1.8400000408291817,
        "qmin": -0.22448000963777304,
        "qmax": 0.8574400097131729,
        "regulated": 54917,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54917_2_ieeet1",
      "ports": {
        "bus": 54917,
        "speed": 24700,
        "vs": 24703,
        "efd": 24702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54917_2_tgov1",
      "ports": {
        "speed": 24700,
        "pmech": 24701
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33521589636802673,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54917_2_ieeest",
      "ports": {
        "input": 24700,
        "output": 24703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54917_3_genrou",
      "ports": {
        "bus": 54917,
        "pmech": 24705,
        "efd": 24706,
        "speed": 24704
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 5.275997638702393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.694000005722046,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.6167999505996704,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 6.2154998779296875,
        "Tdopp": 0.035599999129772186,
        "Tqop": 1.3645999431610107,
        "Tqopp": 0.06360000371932983,
        "S10": 0.16449999809265137,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7230786141008139,
        "pmax": 1.8400000408291817,
        "qmin": -0.22448000963777304,
        "qmax": 0.8574400097131729,
        "regulated": 54917,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54917_3_ieeet1",
      "ports": {
        "bus": 54917,
        "speed": 24704,
        "vs": 24707,
        "efd": 24706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54917_3_tgov1",
      "ports": {
        "speed": 24704,
        "pmech": 24705
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3274812698364258,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54917_3_ieeest",
      "ports": {
        "input": 24704,
        "output": 24707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54917_4_genrou",
      "ports": {
        "bus": 54917,
        "pmech": 24709,
        "efd": 24710,
        "speed": 24708
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 5.275997638702393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.694000005722046,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.6167999505996704,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 6.2154998779296875,
        "Tdopp": 0.035599999129772186,
        "Tqop": 1.3645999431610107,
        "Tqopp": 0.06360000371932983,
        "S10": 0.16449999809265137,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9006013162434101,
        "pmax": 1.8400000408291817,
        "qmin": -0.22448000963777304,
        "qmax": 0.8574400097131729,
        "regulated": 54917,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54917_4_ieeet1",
      "ports": {
        "bus": 54917,
        "speed": 24708,
        "vs": 24711,
        "efd": 24710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54917_4_tgov1",
      "ports": {
        "speed": 24708,
        "pmech": 24709
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4078810513019562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54917_4_ieeest",
      "ports": {
        "input": 24708,
        "output": 24711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54917_5_genrou",
      "ports": {
        "bus": 54917,
        "pmech": 24713,
        "efd": 24714,
        "speed": 24712
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 5.275997638702393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.694000005722046,
        "Xdp": 0.17319999635219574,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.6167999505996704,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09319999814033508,
        "Tdop": 6.2154998779296875,
        "Tdopp": 0.035599999129772186,
        "Tqop": 1.3645999431610107,
        "Tqopp": 0.06360000371932983,
        "S10": 0.16449999809265137,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24985885247588158,
        "pmax": 1.8400000408291817,
        "qmin": -0.22448000963777304,
        "qmax": 0.8574400097131729,
        "regulated": 54917,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "54917_5_ieeet1",
      "ports": {
        "bus": 54917,
        "speed": 24712,
        "vs": 24715,
        "efd": 24714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54917_5_tgov1",
      "ports": {
        "speed": 24712,
        "pmech": 24713
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11316071450710297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54917_5_ieeest",
      "ports": {
        "input": 24712,
        "output": 24715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54922_1_genrou",
      "ports": {
        "bus": 54922,
        "pmech": 24717,
        "efd": 24718,
        "speed": 24716
      },
      "params": {
        "mva": 871.0800170898438,
        "H": 2.6416125297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.06469988822937,
        "Xdp": 0.4596000015735626,
        "Xdpp": 0.32829999923706055,
        "Xq": 1.9622999429702759,
        "Xqp": 0.6086000204086304,
        "Xqpp": 0.32829999923706055,
        "Xl": 0.249099999666214,
        "Tdop": 4.388199806213379,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.5162000060081482,
        "Tqopp": 0.053199999034404755,
        "S10": 0.07800000160932541,
        "S12": 0.3910999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 321.5015411376953,
        "pmax": 725.8999824523926,
        "qmin": -88.55980038642883,
        "qmax": 338.26940059661865,
        "regulated": 54919,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "54922_1_ieeet1",
      "ports": {
        "bus": 54922,
        "speed": 24716,
        "vs": 24719,
        "efd": 24718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54922_1_tgov1",
      "ports": {
        "speed": 24716,
        "pmech": 24717
      },
      "params": {
        "Trate": 871.0800170898438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3690838210383782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54922_1_ieeest",
      "ports": {
        "input": 24716,
        "output": 24719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54926_1_genrou",
      "ports": {
        "bus": 54926,
        "pmech": 24721,
        "efd": 24722,
        "speed": 24720
      },
      "params": {
        "mva": 42.0,
        "H": 3.9604547023773193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6002000570297241,
        "Xdp": 0.3264000117778778,
        "Xdpp": 0.20000000298023224,
        "Xq": 1.5627000331878662,
        "Xqp": 0.47200000286102295,
        "Xqpp": 0.20000000298023224,
        "Xl": 0.1550000011920929,
        "Tdop": 9.985799789428711,
        "Tdopp": 0.06040000170469284,
        "Tqop": 0.34869998693466187,
        "Tqopp": 0.06840000301599503,
        "S10": 0.259799987077713,
        "S12": 0.7533000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.61110520362854,
        "pmax": 34.99999940395355,
        "qmin": -3.8849998265504837,
        "qmax": 17.81499981880188,
        "regulated": 54926,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "54926_1_ieeet1",
      "ports": {
        "bus": 54926,
        "speed": 24720,
        "vs": 24723,
        "efd": 24722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54926_1_tgov1",
      "ports": {
        "speed": 24720,
        "pmech": 24721
      },
      "params": {
        "Trate": 42.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.395502507686615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54926_1_ieeest",
      "ports": {
        "input": 24720,
        "output": 24723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54930_1",
      "ports": {
        "bus": 54930
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 32.49052166938782,
        "pmax": 99.00000095367432,
        "qmin": -14.256000518798828,
        "qmax": 21.086999773979187,
        "regulated": 54930,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Genrou",
      "id": "54936_1_genrou",
      "ports": {
        "bus": 54936,
        "pmech": 24725,
        "efd": 24726,
        "speed": 24724
      },
      "params": {
        "mva": 30.0,
        "H": 8.09978199005127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5627999305725098,
        "Xdp": 0.3319999873638153,
        "Xdpp": 0.28769999742507935,
        "Xq": 2.339400053024292,
        "Xqp": 0.45419999957084656,
        "Xqpp": 0.28769999742507935,
        "Xl": 0.2249000072479248,
        "Tdop": 9.117799758911133,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.613099992275238,
        "Tqopp": 0.07050000131130219,
        "S10": 0.15119999647140503,
        "S12": 0.4542999863624573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.251448392868042,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 54936,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54936_1_ieeet1",
      "ports": {
        "bus": 54936,
        "speed": 24724,
        "vs": 24727,
        "efd": 24726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54936_1_tgov1",
      "ports": {
        "speed": 24724,
        "pmech": 24725
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.20838160812854767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54936_1_ieeest",
      "ports": {
        "input": 24724,
        "output": 24727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54937_1_genrou",
      "ports": {
        "bus": 54937,
        "pmech": 24729,
        "efd": 24730,
        "speed": 24728
      },
      "params": {
        "mva": 30.0,
        "H": 8.09978199005127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5627999305725098,
        "Xdp": 0.3319999873638153,
        "Xdpp": 0.28769999742507935,
        "Xq": 2.339400053024292,
        "Xqp": 0.45419999957084656,
        "Xqpp": 0.28769999742507935,
        "Xl": 0.2249000072479248,
        "Tdop": 9.117799758911133,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.613099992275238,
        "Tqopp": 0.07050000131130219,
        "S10": 0.15119999647140503,
        "S12": 0.4542999863624573
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.296465456485748,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 54937,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "54937_1_ieeet1",
      "ports": {
        "bus": 54937,
        "speed": 24728,
        "vs": 24731,
        "efd": 24730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54937_1_tgov1",
      "ports": {
        "speed": 24728,
        "pmech": 24729
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3432155251502991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54937_1_ieeest",
      "ports": {
        "input": 24728,
        "output": 24731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54942_1_genrou",
      "ports": {
        "bus": 54942,
        "pmech": 24733,
        "efd": 24734,
        "speed": 24732
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.875495910644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1122000217437744,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 1.0744999647140503,
        "Xqp": 0.29330000281333923,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 6.924300193786621,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.857200026512146,
        "Tqopp": 0.05209999904036522,
        "S10": 0.0414000004529953,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.750133628025651,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54942,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "54942_1_ieeet1",
      "ports": {
        "bus": 54942,
        "speed": 24732,
        "vs": 24735,
        "efd": 24734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54942_1_tgov1",
      "ports": {
        "speed": 24732,
        "pmech": 24733
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3125556707382202,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54942_1_ieeest",
      "ports": {
        "input": 24732,
        "output": 24735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54942_2_genrou",
      "ports": {
        "bus": 54942,
        "pmech": 24737,
        "efd": 24738,
        "speed": 24736
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.875495910644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1122000217437744,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 1.0744999647140503,
        "Xqp": 0.29330000281333923,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 6.924300193786621,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.857200026512146,
        "Tqopp": 0.05209999904036522,
        "S10": 0.0414000004529953,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29987578745931387,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54942,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "54942_2_ieeet1",
      "ports": {
        "bus": 54942,
        "speed": 24736,
        "vs": 24739,
        "efd": 24738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54942_2_tgov1",
      "ports": {
        "speed": 24736,
        "pmech": 24737
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.12494824081659317,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54942_2_ieeest",
      "ports": {
        "input": 24736,
        "output": 24739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54943_1_genrou",
      "ports": {
        "bus": 54943,
        "pmech": 24741,
        "efd": 24742,
        "speed": 24740
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.875495910644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1122000217437744,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 1.0744999647140503,
        "Xqp": 0.29330000281333923,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 6.924300193786621,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.857200026512146,
        "Tqopp": 0.05209999904036522,
        "S10": 0.0414000004529953,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9719283320009708,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54943,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "54943_1_ieeet1",
      "ports": {
        "bus": 54943,
        "speed": 24740,
        "vs": 24743,
        "efd": 24742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54943_1_tgov1",
      "ports": {
        "speed": 24740,
        "pmech": 24741
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.40497010946273804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54943_1_ieeest",
      "ports": {
        "input": 24740,
        "output": 24743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54943_2_genrou",
      "ports": {
        "bus": 54943,
        "pmech": 24745,
        "efd": 24746,
        "speed": 24744
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.875495910644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1122000217437744,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 1.0744999647140503,
        "Xqp": 0.29330000281333923,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 6.924300193786621,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.857200026512146,
        "Tqopp": 0.05209999904036522,
        "S10": 0.0414000004529953,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6338694132864475,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 54943,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "54943_2_ieeet1",
      "ports": {
        "bus": 54943,
        "speed": 24744,
        "vs": 24747,
        "efd": 24746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54943_2_tgov1",
      "ports": {
        "speed": 24744,
        "pmech": 24745
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2641122341156006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54943_2_ieeest",
      "ports": {
        "input": 24744,
        "output": 24747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54948_1",
      "ports": {
        "bus": 54948
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5228111986070871,
        "pmax": 1.2000000104308128,
        "qmin": -0.1728000002913177,
        "qmax": 0.2555999904870987,
        "regulated": 54948,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54949_1",
      "ports": {
        "bus": 54949
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8031947538256645,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 54949,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "54956_1_genrou",
      "ports": {
        "bus": 54956,
        "pmech": 24749,
        "efd": 24750,
        "speed": 24748
      },
      "params": {
        "mva": 105.63999938964844,
        "H": 3.1261651515960693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9398000240325928,
        "Xdp": 0.23659999668598175,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.8366999626159668,
        "Xqp": 0.590399980545044,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 5.15749979019165,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.9415000081062317,
        "Tqopp": 0.06480000168085098,
        "S10": 0.0357000008225441,
        "S12": 0.3596999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.95188581943512,
        "pmax": 88.03333044052124,
        "qmin": -9.771700203418732,
        "qmax": 44.80896592140198,
        "regulated": 54956,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "54956_1_ieeet1",
      "ports": {
        "bus": 54956,
        "speed": 24748,
        "vs": 24751,
        "efd": 24750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54956_1_tgov1",
      "ports": {
        "speed": 24748,
        "pmech": 24749
      },
      "params": {
        "Trate": 105.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39712122082710266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54956_1_ieeest",
      "ports": {
        "input": 24748,
        "output": 24751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54957_1_genrou",
      "ports": {
        "bus": 54957,
        "pmech": 24753,
        "efd": 24754,
        "speed": 24752
      },
      "params": {
        "mva": 105.63999938964844,
        "H": 3.1261651515960693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9398000240325928,
        "Xdp": 0.23659999668598175,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.8366999626159668,
        "Xqp": 0.590399980545044,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 5.15749979019165,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.9415000081062317,
        "Tqopp": 0.06480000168085098,
        "S10": 0.0357000008225441,
        "S12": 0.3596999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.33360981941223,
        "pmax": 88.03333044052124,
        "qmin": -9.771700203418732,
        "qmax": 44.80896592140198,
        "regulated": 54957,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "54957_1_ieeet1",
      "ports": {
        "bus": 54957,
        "speed": 24752,
        "vs": 24755,
        "efd": 24754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54957_1_tgov1",
      "ports": {
        "speed": 24752,
        "pmech": 24753
      },
      "params": {
        "Trate": 105.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15461577475070953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54957_1_ieeest",
      "ports": {
        "input": 24752,
        "output": 24755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54958_1_genrou",
      "ports": {
        "bus": 54958,
        "pmech": 24757,
        "efd": 24758,
        "speed": 24756
      },
      "params": {
        "mva": 105.63999938964844,
        "H": 3.1261651515960693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9398000240325928,
        "Xdp": 0.23659999668598175,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.8366999626159668,
        "Xqp": 0.590399980545044,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 5.15749979019165,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.9415000081062317,
        "Tqopp": 0.06480000168085098,
        "S10": 0.0357000008225441,
        "S12": 0.3596999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.82761263847351,
        "pmax": 88.03333044052124,
        "qmin": -9.771700203418732,
        "qmax": 44.80896592140198,
        "regulated": 54958,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "54958_1_ieeet1",
      "ports": {
        "bus": 54958,
        "speed": 24756,
        "vs": 24759,
        "efd": 24758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54958_1_tgov1",
      "ports": {
        "speed": 24756,
        "pmech": 24757
      },
      "params": {
        "Trate": 105.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2823514938354492,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54958_1_ieeest",
      "ports": {
        "input": 24756,
        "output": 24759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54963_1_genrou",
      "ports": {
        "bus": 54963,
        "pmech": 24761,
        "efd": 24762,
        "speed": 24760
      },
      "params": {
        "mva": 23.639999389648438,
        "H": 8.569252967834473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6812000274658203,
        "Xdp": 0.3946000039577484,
        "Xdpp": 0.267300009727478,
        "Xq": 1.628000020980835,
        "Xqp": 0.6029000282287598,
        "Xqpp": 0.267300009727478,
        "Xl": 0.2087000012397766,
        "Tdop": 4.071499824523926,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.44589999318122864,
        "Tqopp": 0.08739999681711197,
        "S10": 0.02889999933540821,
        "S12": 0.27970001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.59096497297287,
        "pmax": 19.699999690055847,
        "qmin": -2.1866999566555023,
        "qmax": 10.0272998213768,
        "regulated": 54963,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "54963_1_ieeet1",
      "ports": {
        "bus": 54963,
        "speed": 24760,
        "vs": 24763,
        "efd": 24762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54963_1_tgov1",
      "ports": {
        "speed": 24760,
        "pmech": 24761
      },
      "params": {
        "Trate": 23.639999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378238,
        "Pvmin": 0.36340799927711487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54963_1_ieeest",
      "ports": {
        "input": 24760,
        "output": 24763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54963_2_genrou",
      "ports": {
        "bus": 54963,
        "pmech": 24765,
        "efd": 24766,
        "speed": 24764
      },
      "params": {
        "mva": 23.639999389648438,
        "H": 8.569252967834473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6812000274658203,
        "Xdp": 0.3946000039577484,
        "Xdpp": 0.267300009727478,
        "Xq": 1.628000020980835,
        "Xqp": 0.6029000282287598,
        "Xqpp": 0.267300009727478,
        "Xl": 0.2087000012397766,
        "Tdop": 4.071499824523926,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.44589999318122864,
        "Tqopp": 0.08739999681711197,
        "S10": 0.02889999933540821,
        "S12": 0.27970001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.5864449590444565,
        "pmax": 19.699999690055847,
        "qmin": -2.1866999566555023,
        "qmax": 10.0272998213768,
        "regulated": 54963,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "54963_2_ieeet1",
      "ports": {
        "bus": 54963,
        "speed": 24764,
        "vs": 24767,
        "efd": 24766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54963_2_tgov1",
      "ports": {
        "speed": 24764,
        "pmech": 24765
      },
      "params": {
        "Trate": 23.639999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378238,
        "Pvmin": 0.23631323873996735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54963_2_ieeest",
      "ports": {
        "input": 24764,
        "output": 24767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54964_1_genrou",
      "ports": {
        "bus": 54964,
        "pmech": 24769,
        "efd": 24770,
        "speed": 24768
      },
      "params": {
        "mva": 23.639999389648438,
        "H": 8.569252967834473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6812000274658203,
        "Xdp": 0.3946000039577484,
        "Xdpp": 0.267300009727478,
        "Xq": 1.628000020980835,
        "Xqp": 0.6029000282287598,
        "Xqpp": 0.267300009727478,
        "Xl": 0.2087000012397766,
        "Tdop": 4.071499824523926,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.44589999318122864,
        "Tqopp": 0.08739999681711197,
        "S10": 0.02889999933540821,
        "S12": 0.27970001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.906304836273193,
        "pmax": 19.699999690055847,
        "qmin": -2.1866999566555023,
        "qmax": 10.0272998213768,
        "regulated": 54964,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "54964_1_ieeet1",
      "ports": {
        "bus": 54964,
        "speed": 24768,
        "vs": 24771,
        "efd": 24770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54964_1_tgov1",
      "ports": {
        "speed": 24768,
        "pmech": 24769
      },
      "params": {
        "Trate": 23.639999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378239,
        "Pvmin": 0.3767472505569458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54964_1_ieeest",
      "ports": {
        "input": 24768,
        "output": 24771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "54964_2_genrou",
      "ports": {
        "bus": 54964,
        "pmech": 24773,
        "efd": 24774,
        "speed": 24772
      },
      "params": {
        "mva": 23.639999389648438,
        "H": 8.569252967834473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6812000274658203,
        "Xdp": 0.3946000039577484,
        "Xdpp": 0.267300009727478,
        "Xq": 1.628000020980835,
        "Xqp": 0.6029000282287598,
        "Xqpp": 0.267300009727478,
        "Xl": 0.2087000012397766,
        "Tdop": 4.071499824523926,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.44589999318122864,
        "Tqopp": 0.08739999681711197,
        "S10": 0.02889999933540821,
        "S12": 0.27970001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.446237236261368,
        "pmax": 19.699999690055847,
        "qmin": -2.1866999566555023,
        "qmax": 10.0272998213768,
        "regulated": 54964,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "54964_2_ieeet1",
      "ports": {
        "bus": 54964,
        "speed": 24772,
        "vs": 24775,
        "efd": 24774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "54964_2_tgov1",
      "ports": {
        "speed": 24772,
        "pmech": 24773
      },
      "params": {
        "Trate": 23.639999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378239,
        "Pvmin": 0.3995870351791382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "54964_2_ieeest",
      "ports": {
        "input": 24772,
        "output": 24775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54972_1",
      "ports": {
        "bus": 54972
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.176366984844208,
        "pmax": 40.79999923706055,
        "qmin": -5.875200033187866,
        "qmax": 8.690399676561356,
        "regulated": 54972,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54980_1",
      "ports": {
        "bus": 54980
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.187349498271942,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 54980,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54985_1",
      "ports": {
        "bus": 54985
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 39.02596831321716,
        "pmax": 98.00000190734863,
        "qmin": -14.112000167369843,
        "qmax": 20.87399959564209,
        "regulated": 54985,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_54993_1",
      "ports": {
        "bus": 54993
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 72.83619046211243,
        "pmax": 174.80000257492065,
        "qmin": -25.171199440956116,
        "qmax": 37.232398986816406,
        "regulated": 54988,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Genrou",
      "id": "55002_1_genrou",
      "ports": {
        "bus": 55002,
        "pmech": 24777,
        "efd": 24778,
        "speed": 24776
      },
      "params": {
        "mva": 432.1199951171875,
        "H": 3.9057810306549072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.34689998626709,
        "Xdp": 0.31700000166893005,
        "Xdpp": 0.22840000689029694,
        "Xq": 2.225399971008301,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.22840000689029694,
        "Xl": 0.17149999737739563,
        "Tdop": 4.461599826812744,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.8953999876976013,
        "Tqopp": 0.060499999672174454,
        "S10": 0.18369999527931213,
        "S12": 0.602400004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.07820510864258,
        "pmax": 360.10000705718994,
        "qmin": -43.932199478149414,
        "qmax": 167.80660152435303,
        "regulated": 54997,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "55002_1_ieeet1",
      "ports": {
        "bus": 55002,
        "speed": 24776,
        "vs": 24779,
        "efd": 24778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55002_1_tgov1",
      "ports": {
        "speed": 24776,
        "pmech": 24777
      },
      "params": {
        "Trate": 432.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16448719799518585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55002_1_ieeest",
      "ports": {
        "input": 24776,
        "output": 24779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55003_1_genrou",
      "ports": {
        "bus": 55003,
        "pmech": 24781,
        "efd": 24782,
        "speed": 24780
      },
      "params": {
        "mva": 432.1199951171875,
        "H": 3.9057810306549072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.34689998626709,
        "Xdp": 0.31700000166893005,
        "Xdpp": 0.22840000689029694,
        "Xq": 2.225399971008301,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.22840000689029694,
        "Xl": 0.17149999737739563,
        "Tdop": 4.461599826812744,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.8953999876976013,
        "Tqopp": 0.060499999672174454,
        "S10": 0.18369999527931213,
        "S12": 0.602400004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 159.85095500946045,
        "pmax": 360.10000705718994,
        "qmin": -43.932199478149414,
        "qmax": 167.80660152435303,
        "regulated": 54997,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "55003_1_ieeet1",
      "ports": {
        "bus": 55003,
        "speed": 24780,
        "vs": 24783,
        "efd": 24782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55003_1_tgov1",
      "ports": {
        "speed": 24780,
        "pmech": 24781
      },
      "params": {
        "Trate": 432.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36992260813713074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55003_1_ieeest",
      "ports": {
        "input": 24780,
        "output": 24783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55004_1_genrou",
      "ports": {
        "bus": 55004,
        "pmech": 24785,
        "efd": 24786,
        "speed": 24784
      },
      "params": {
        "mva": 432.1199951171875,
        "H": 3.9057810306549072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.34689998626709,
        "Xdp": 0.31700000166893005,
        "Xdpp": 0.22840000689029694,
        "Xq": 2.225399971008301,
        "Xqp": 0.4287000000476837,
        "Xqpp": 0.22840000689029694,
        "Xl": 0.17149999737739563,
        "Tdop": 4.461599826812744,
        "Tdopp": 0.0551999993622303,
        "Tqop": 0.8953999876976013,
        "Tqopp": 0.060499999672174454,
        "S10": 0.18369999527931213,
        "S12": 0.602400004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.062931180000305,
        "pmax": 360.10000705718994,
        "qmin": -43.932199478149414,
        "qmax": 167.80660152435303,
        "regulated": 54997,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "55004_1_ieeet1",
      "ports": {
        "bus": 55004,
        "speed": 24784,
        "vs": 24787,
        "efd": 24786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55004_1_tgov1",
      "ports": {
        "speed": 24784,
        "pmech": 24785
      },
      "params": {
        "Trate": 432.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09271251410245895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55004_1_ieeest",
      "ports": {
        "input": 24784,
        "output": 24787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55008_1_genrou",
      "ports": {
        "bus": 55008,
        "pmech": 24789,
        "efd": 24790,
        "speed": 24788
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21216317545622587,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55008,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55008_1_ieeet1",
      "ports": {
        "bus": 55008,
        "speed": 24788,
        "vs": 24791,
        "efd": 24790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55008_1_tgov1",
      "ports": {
        "speed": 24788,
        "pmech": 24789
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.11786843091249466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55008_1_ieeest",
      "ports": {
        "input": 24788,
        "output": 24791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55008_2_genrou",
      "ports": {
        "bus": 55008,
        "pmech": 24793,
        "efd": 24794,
        "speed": 24792
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4499794449657202,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55008,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55008_2_ieeet1",
      "ports": {
        "bus": 55008,
        "speed": 24792,
        "vs": 24795,
        "efd": 24794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55008_2_tgov1",
      "ports": {
        "speed": 24792,
        "pmech": 24793
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.2499885857105255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55008_2_ieeest",
      "ports": {
        "input": 24792,
        "output": 24795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55009_1_genrou",
      "ports": {
        "bus": 55009,
        "pmech": 24797,
        "efd": 24798,
        "speed": 24796
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5542774684727192,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55009,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55009_1_ieeet1",
      "ports": {
        "bus": 55009,
        "speed": 24796,
        "vs": 24799,
        "efd": 24798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55009_1_tgov1",
      "ports": {
        "speed": 24796,
        "pmech": 24797
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.30793192982673645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55009_1_ieeest",
      "ports": {
        "input": 24796,
        "output": 24799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55009_2_genrou",
      "ports": {
        "bus": 55009,
        "pmech": 24801,
        "efd": 24802,
        "speed": 24800
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7156321313232183,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55009,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55009_2_ieeet1",
      "ports": {
        "bus": 55009,
        "speed": 24800,
        "vs": 24803,
        "efd": 24802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55009_2_tgov1",
      "ports": {
        "speed": 24800,
        "pmech": 24801
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.39757341146469116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55009_2_ieeest",
      "ports": {
        "input": 24800,
        "output": 24803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55010_1_genrou",
      "ports": {
        "bus": 55010,
        "pmech": 24805,
        "efd": 24806,
        "speed": 24804
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7232541684061289,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55010,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55010_1_ieeet1",
      "ports": {
        "bus": 55010,
        "speed": 24804,
        "vs": 24807,
        "efd": 24806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55010_1_tgov1",
      "ports": {
        "speed": 24804,
        "pmech": 24805
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.40180787444114685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55010_1_ieeest",
      "ports": {
        "input": 24804,
        "output": 24807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55010_2_genrou",
      "ports": {
        "bus": 55010,
        "pmech": 24809,
        "efd": 24810,
        "speed": 24808
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.219540596008301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0578999519348145,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.023800015449524,
        "Xqp": 0.40709999203681946,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.08969999849796295,
        "Tdop": 4.126699924468994,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.3671000003814697,
        "Tqopp": 0.0778999999165535,
        "S10": 0.15919999778270721,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6525238510221243,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 55010,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55010_2_ieeet1",
      "ports": {
        "bus": 55010,
        "speed": 24808,
        "vs": 24811,
        "efd": 24810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8467999696731567,
        "E2": 2.462399959564209,
        "Se1": 0.1615000069141388,
        "Se2": 0.4293000102043152,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55010_2_tgov1",
      "ports": {
        "speed": 24808,
        "pmech": 24809
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.3625132739543915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55010_2_ieeest",
      "ports": {
        "input": 24808,
        "output": 24811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55011_1_genrou",
      "ports": {
        "bus": 55011,
        "pmech": 24813,
        "efd": 24814,
        "speed": 24812
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 2.5084567070007324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7777999639511108,
        "Xdp": 0.2581999897956848,
        "Xdpp": 0.18709999322891235,
        "Xq": 1.6949000358581543,
        "Xqp": 0.2289000004529953,
        "Xqpp": 0.18709999322891235,
        "Xl": 0.13940000534057617,
        "Tdop": 6.996300220489502,
        "Tdopp": 0.04399999976158142,
        "Tqop": 1.235700011253357,
        "Tqopp": 0.060100000351667404,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5506169516593218,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 55011,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55011_1_ieeet1",
      "ports": {
        "bus": 55011,
        "speed": 24812,
        "vs": 24815,
        "efd": 24814
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19470000267028809,
        "Kf": 0.040800001472234726,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9888999462127686,
        "E2": 3.9851999282836914,
        "Se1": 0.017899999395012856,
        "Se2": 0.2680000066757202,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55011_1_tgov1",
      "ports": {
        "speed": 24812,
        "pmech": 24813
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3164465129375458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55011_1_ieeest",
      "ports": {
        "input": 24812,
        "output": 24815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55011_2_genrou",
      "ports": {
        "bus": 55011,
        "pmech": 24817,
        "efd": 24818,
        "speed": 24816
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 2.5084567070007324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7777999639511108,
        "Xdp": 0.2581999897956848,
        "Xdpp": 0.18709999322891235,
        "Xq": 1.6949000358581543,
        "Xqp": 0.2289000004529953,
        "Xqpp": 0.18709999322891235,
        "Xl": 0.13940000534057617,
        "Tdop": 6.996300220489502,
        "Tdopp": 0.04399999976158142,
        "Tqop": 1.235700011253357,
        "Tqopp": 0.060100000351667404,
        "S10": 0.10670000314712524,
        "S12": 0.44839999079704285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4390752874314785,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 55011,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55011_2_ieeet1",
      "ports": {
        "bus": 55011,
        "speed": 24816,
        "vs": 24819,
        "efd": 24818
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19470000267028809,
        "Kf": 0.040800001472234726,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9888999462127686,
        "E2": 3.9851999282836914,
        "Se1": 0.017899999395012856,
        "Se2": 0.2680000066757202,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55011_2_tgov1",
      "ports": {
        "speed": 24816,
        "pmech": 24817
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2523421049118042,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55011_2_ieeest",
      "ports": {
        "input": 24816,
        "output": 24819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55014_1_genrou",
      "ports": {
        "bus": 55014,
        "pmech": 24821,
        "efd": 24822,
        "speed": 24820
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.065361261367798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5267000198364258,
        "Xdp": 0.19439999759197235,
        "Xdpp": 0.1615000069141388,
        "Xq": 1.5033999681472778,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.12439999729394913,
        "Tdop": 8.341500282287598,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.0676000118255615,
        "Tqopp": 0.08550000190734863,
        "S10": 0.07360000163316727,
        "S12": 0.20919999480247498
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.1204783618450165,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 55014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55014_1_ieeet1",
      "ports": {
        "bus": 55014,
        "speed": 24820,
        "vs": 24823,
        "efd": 24822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55014_1_tgov1",
      "ports": {
        "speed": 24820,
        "pmech": 24821
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.08430410921573639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55014_1_ieeest",
      "ports": {
        "input": 24820,
        "output": 24823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55014_2_genrou",
      "ports": {
        "bus": 55014,
        "pmech": 24825,
        "efd": 24826,
        "speed": 24824
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.065361261367798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5267000198364258,
        "Xdp": 0.19439999759197235,
        "Xdpp": 0.1615000069141388,
        "Xq": 1.5033999681472778,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.12439999729394913,
        "Tdop": 8.341500282287598,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.0676000118255615,
        "Tqopp": 0.08550000190734863,
        "S10": 0.07360000163316727,
        "S12": 0.20919999480247498
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.769242584705353,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 55014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55014_2_ieeet1",
      "ports": {
        "bus": 55014,
        "speed": 24824,
        "vs": 24827,
        "efd": 24826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55014_2_tgov1",
      "ports": {
        "speed": 24824,
        "pmech": 24825
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.16211077570915222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55014_2_ieeest",
      "ports": {
        "input": 24824,
        "output": 24827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55014_3_genrou",
      "ports": {
        "bus": 55014,
        "pmech": 24829,
        "efd": 24830,
        "speed": 24828
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.065361261367798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5267000198364258,
        "Xdp": 0.19439999759197235,
        "Xdpp": 0.1615000069141388,
        "Xq": 1.5033999681472778,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.12439999729394913,
        "Tdop": 8.341500282287598,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.0676000118255615,
        "Tqopp": 0.08550000190734863,
        "S10": 0.07360000163316727,
        "S12": 0.20919999480247498
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.298906356096268,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 55014,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55014_3_ieeet1",
      "ports": {
        "bus": 55014,
        "speed": 24828,
        "vs": 24831,
        "efd": 24830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55014_3_tgov1",
      "ports": {
        "speed": 24828,
        "pmech": 24829
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.08676179498434067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55014_3_ieeest",
      "ports": {
        "input": 24828,
        "output": 24831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55020_1_genrou",
      "ports": {
        "bus": 55020,
        "pmech": 24833,
        "efd": 24834,
        "speed": 24832
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.9101321697235107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4312000274658203,
        "Xdp": 0.37070000171661377,
        "Xdpp": 0.2290000021457672,
        "Xq": 2.233299970626831,
        "Xqp": 0.7699000239372253,
        "Xqpp": 0.2290000021457672,
        "Xl": 0.17820000648498535,
        "Tdop": 4.468400001525879,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.1085000038146973,
        "Tqopp": 0.06019999831914902,
        "S10": 0.07209999859333038,
        "S12": 0.17829999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5459746811538935,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 55020,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "55020_1_ieeet1",
      "ports": {
        "bus": 55020,
        "speed": 24832,
        "vs": 24835,
        "efd": 24834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55020_1_tgov1",
      "ports": {
        "speed": 24832,
        "pmech": 24833
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2967253625392914,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55020_1_ieeest",
      "ports": {
        "input": 24832,
        "output": 24835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55020_2_genrou",
      "ports": {
        "bus": 55020,
        "pmech": 24837,
        "efd": 24838,
        "speed": 24836
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.9101321697235107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4312000274658203,
        "Xdp": 0.37070000171661377,
        "Xdpp": 0.2290000021457672,
        "Xq": 2.233299970626831,
        "Xqp": 0.7699000239372253,
        "Xqpp": 0.2290000021457672,
        "Xl": 0.17820000648498535,
        "Tdop": 4.468400001525879,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.1085000038146973,
        "Tqopp": 0.06019999831914902,
        "S10": 0.07209999859333038,
        "S12": 0.17829999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19811182282865047,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 55020,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "55020_2_ieeet1",
      "ports": {
        "bus": 55020,
        "speed": 24836,
        "vs": 24839,
        "efd": 24838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55020_2_tgov1",
      "ports": {
        "speed": 24836,
        "pmech": 24837
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10766946524381638,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55020_2_ieeest",
      "ports": {
        "input": 24836,
        "output": 24839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55021_1_genrou",
      "ports": {
        "bus": 55021,
        "pmech": 24841,
        "efd": 24842,
        "speed": 24840
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 2.9101321697235107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4312000274658203,
        "Xdp": 0.37070000171661377,
        "Xdpp": 0.2290000021457672,
        "Xq": 2.233299970626831,
        "Xqp": 0.7699000239372253,
        "Xqpp": 0.2290000021457672,
        "Xl": 0.17820000648498535,
        "Tdop": 4.468400001525879,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.1085000038146973,
        "Tqopp": 0.06019999831914902,
        "S10": 0.07209999859333038,
        "S12": 0.17829999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6955032236874104,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 55021,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "55021_1_ieeet1",
      "ports": {
        "bus": 55021,
        "speed": 24840,
        "vs": 24843,
        "efd": 24842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55021_1_tgov1",
      "ports": {
        "speed": 24840,
        "pmech": 24841
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37799087166786194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55021_1_ieeest",
      "ports": {
        "input": 24840,
        "output": 24843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55027_1_genrou",
      "ports": {
        "bus": 55027,
        "pmech": 24845,
        "efd": 24846,
        "speed": 24844
      },
      "params": {
        "mva": 835.0800170898438,
        "H": 2.302990674972534,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8842999935150146,
        "Xdp": 0.30889999866485596,
        "Xdpp": 0.22269999980926514,
        "Xq": 1.794100046157837,
        "Xqp": 0.5246999859809875,
        "Xqpp": 0.22269999980926514,
        "Xl": 0.16699999570846558,
        "Tdop": 6.936299800872803,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.0485999584197998,
        "Tqopp": 0.04659999907016754,
        "S10": 0.023800000548362732,
        "S12": 0.2825999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.01185417175293,
        "pmax": 695.9000110626221,
        "qmin": -84.89980101585388,
        "qmax": 324.2893934249878,
        "regulated": 55024,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55027_1_ieeet1",
      "ports": {
        "bus": 55027,
        "speed": 24844,
        "vs": 24847,
        "efd": 24846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55027_1_tgov1",
      "ports": {
        "speed": 24844,
        "pmech": 24845
      },
      "params": {
        "Trate": 835.0800170898438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08383850008249283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55027_1_ieeest",
      "ports": {
        "input": 24844,
        "output": 24847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55030_1_genrou",
      "ports": {
        "bus": 55030,
        "pmech": 24849,
        "efd": 24850,
        "speed": 24848
      },
      "params": {
        "mva": 88.05000305175781,
        "H": 3.8956587314605713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4217000007629395,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.295099973678589,
        "Xqp": 0.7002999782562256,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.2264000028371811,
        "Tdop": 6.176300048828125,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.8148000240325928,
        "Tqopp": 0.04989999905228615,
        "S10": 0.14419999718666077,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.02423059940338,
        "pmax": 73.37499856948853,
        "qmin": -8.95174965262413,
        "qmax": 34.19274985790253,
        "regulated": 55030,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55030_1_ieeet1",
      "ports": {
        "bus": 55030,
        "speed": 24848,
        "vs": 24851,
        "efd": 24850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55030_1_tgov1",
      "ports": {
        "speed": 24848,
        "pmech": 24849
      },
      "params": {
        "Trate": 88.05000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3750622272491455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55030_1_ieeest",
      "ports": {
        "input": 24848,
        "output": 24851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55030_2_genrou",
      "ports": {
        "bus": 55030,
        "pmech": 24853,
        "efd": 24854,
        "speed": 24852
      },
      "params": {
        "mva": 88.05000305175781,
        "H": 3.8956587314605713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4217000007629395,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.295099973678589,
        "Xqp": 0.7002999782562256,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.2264000028371811,
        "Tdop": 6.176300048828125,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.8148000240325928,
        "Tqopp": 0.04989999905228615,
        "S10": 0.14419999718666077,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.86878502368927,
        "pmax": 73.37499856948853,
        "qmin": -8.95174965262413,
        "qmax": 34.19274985790253,
        "regulated": 55030,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55030_2_ieeet1",
      "ports": {
        "bus": 55030,
        "speed": 24852,
        "vs": 24855,
        "efd": 24854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55030_2_tgov1",
      "ports": {
        "speed": 24852,
        "pmech": 24853
      },
      "params": {
        "Trate": 88.05000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1915818750858307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55030_2_ieeest",
      "ports": {
        "input": 24852,
        "output": 24855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55030_3_genrou",
      "ports": {
        "bus": 55030,
        "pmech": 24857,
        "efd": 24858,
        "speed": 24856
      },
      "params": {
        "mva": 88.05000305175781,
        "H": 3.8956587314605713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4217000007629395,
        "Xdp": 0.4178999960422516,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.295099973678589,
        "Xqp": 0.7002999782562256,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.2264000028371811,
        "Tdop": 6.176300048828125,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.8148000240325928,
        "Tqopp": 0.04989999905228615,
        "S10": 0.14419999718666077,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.36575537919998,
        "pmax": 73.37499856948853,
        "qmin": -8.95174965262413,
        "qmax": 34.19274985790253,
        "regulated": 55030,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55030_3_ieeet1",
      "ports": {
        "bus": 55030,
        "speed": 24856,
        "vs": 24859,
        "efd": 24858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55030_3_tgov1",
      "ports": {
        "speed": 24856,
        "pmech": 24857
      },
      "params": {
        "Trate": 88.05000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26536914706230164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55030_3_ieeest",
      "ports": {
        "input": 24856,
        "output": 24859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55037_1_genrou",
      "ports": {
        "bus": 55037,
        "pmech": 24861,
        "efd": 24862,
        "speed": 24860
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 5.6840386390686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9606000185012817,
        "Xdp": 0.3919000029563904,
        "Xdpp": 0.2808000147342682,
        "Xq": 1.8653000593185425,
        "Xqp": 0.41029998660087585,
        "Xqpp": 0.2808000147342682,
        "Xl": 0.21220000088214874,
        "Tdop": 6.589399814605713,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.3327000141143799,
        "Tqopp": 0.0729999989271164,
        "S10": 0.0357000008225441,
        "S12": 0.30640000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.164284698665142,
        "pmax": 5.299999937415123,
        "qmin": -0.6465999875217676,
        "qmax": 2.469800040125847,
        "regulated": 55037,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "55037_1_ieeet1",
      "ports": {
        "bus": 55037,
        "speed": 24860,
        "vs": 24863,
        "efd": 24862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.038300037384033,
        "E2": 5.384399890899658,
        "Se1": 0.05739999935030937,
        "Se2": 0.3125,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55037_1_tgov1",
      "ports": {
        "speed": 24860,
        "pmech": 24861
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34029632806777954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55037_1_ieeest",
      "ports": {
        "input": 24860,
        "output": 24863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55038_1_genrou",
      "ports": {
        "bus": 55038,
        "pmech": 24865,
        "efd": 24866,
        "speed": 24864
      },
      "params": {
        "mva": 0.6959999799728394,
        "H": 2.911818742752075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6125999689102173,
        "Xdp": 0.357699990272522,
        "Xdpp": 0.25679999589920044,
        "Xq": 1.5408999919891357,
        "Xqp": 0.35440000891685486,
        "Xqpp": 0.25679999589920044,
        "Xl": 0.19359999895095825,
        "Tdop": 6.386899948120117,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8992999792098999,
        "Tqopp": 0.07109999656677246,
        "S10": 0.05350000038743019,
        "S12": 0.34200000762939453
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2350187161937356,
        "pmax": 0.5799999926239252,
        "qmin": -0.07075999747030437,
        "qmax": 0.2702800091356039,
        "regulated": 55038,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "55038_1_ieeet1",
      "ports": {
        "bus": 55038,
        "speed": 24864,
        "vs": 24867,
        "efd": 24866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55038_1_tgov1",
      "ports": {
        "speed": 24864,
        "pmech": 24865
      },
      "params": {
        "Trate": 0.6959999799728394,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33767056465148926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55038_1_ieeest",
      "ports": {
        "input": 24864,
        "output": 24867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55038_2_genrou",
      "ports": {
        "bus": 55038,
        "pmech": 24869,
        "efd": 24870,
        "speed": 24868
      },
      "params": {
        "mva": 0.6959999799728394,
        "H": 2.911818742752075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6125999689102173,
        "Xdp": 0.357699990272522,
        "Xdpp": 0.25679999589920044,
        "Xq": 1.5408999919891357,
        "Xqp": 0.35440000891685486,
        "Xqpp": 0.25679999589920044,
        "Xl": 0.19359999895095825,
        "Tdop": 6.386899948120117,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8992999792098999,
        "Tqopp": 0.07109999656677246,
        "S10": 0.05350000038743019,
        "S12": 0.34200000762939453
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25460864417254925,
        "pmax": 0.5799999926239252,
        "qmin": -0.07075999747030437,
        "qmax": 0.2702800091356039,
        "regulated": 55038,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "55038_2_ieeet1",
      "ports": {
        "bus": 55038,
        "speed": 24868,
        "vs": 24871,
        "efd": 24870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55038_2_tgov1",
      "ports": {
        "speed": 24868,
        "pmech": 24869
      },
      "params": {
        "Trate": 0.6959999799728394,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36581704020500183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55038_2_ieeest",
      "ports": {
        "input": 24868,
        "output": 24871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55047_1_genrou",
      "ports": {
        "bus": 55047,
        "pmech": 24873,
        "efd": 24874,
        "speed": 24872
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 7.870203018188477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.036600112915039,
        "Xdp": 0.24629999697208405,
        "Xdpp": 0.131400004029274,
        "Xq": 1.9148000478744507,
        "Xqp": 0.4731999933719635,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 8.053600311279297,
        "Tdopp": 0.066600002348423,
        "Tqop": 1.4039000272750854,
        "Tqopp": 0.07779999822378159,
        "S10": 0.1657000035047531,
        "S12": 0.7077000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.20235288143158,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 55047,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "55047_1_ieeet1",
      "ports": {
        "bus": 55047,
        "speed": 24872,
        "vs": 24875,
        "efd": 24874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55047_1_tgov1",
      "ports": {
        "speed": 24872,
        "pmech": 24873
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2778018116950989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55047_1_ieeest",
      "ports": {
        "input": 24872,
        "output": 24875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55051_1_genrou",
      "ports": {
        "bus": 55051,
        "pmech": 24877,
        "efd": 24878,
        "speed": 24876
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 3.7418606281280518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4000999927520752,
        "Xdp": 0.273499995470047,
        "Xdpp": 0.19789999723434448,
        "Xq": 1.3428000211715698,
        "Xqp": 0.5238999724388123,
        "Xqpp": 0.19789999723434448,
        "Xl": 0.1477999985218048,
        "Tdop": 4.603000164031982,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.2315000295639038,
        "Tqopp": 0.055399999022483826,
        "S10": 0.021400000900030136,
        "S12": 0.2777999937534332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.00151314586401,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 55051,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "55051_1_ieeet1",
      "ports": {
        "bus": 55051,
        "speed": 24876,
        "vs": 24879,
        "efd": 24878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05000000074505806,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06809999793767929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.322000026702881,
        "E2": 3.0959999561309814,
        "Se1": 0.12309999763965607,
        "Se2": 0.3862000107765198,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55051_1_tgov1",
      "ports": {
        "speed": 24876,
        "pmech": 24877
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.35732302069664,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55051_1_ieeest",
      "ports": {
        "input": 24876,
        "output": 24879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55056_1_genrou",
      "ports": {
        "bus": 55056,
        "pmech": 24881,
        "efd": 24882,
        "speed": 24880
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 5.4644927978515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.760699987411499,
        "Xdp": 0.35530000925064087,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.692199945449829,
        "Xqp": 0.6276000142097473,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 6.661499977111816,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8740000128746033,
        "Tqopp": 0.07760000228881836,
        "S10": 0.033799998462200165,
        "S12": 0.23739999532699585
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.65351712703705,
        "pmax": 78.79999876022339,
        "qmin": -8.74679982662201,
        "qmax": 40.1091992855072,
        "regulated": 55056,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "55056_1_ieeet1",
      "ports": {
        "bus": 55056,
        "speed": 24880,
        "vs": 24883,
        "efd": 24882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55056_1_tgov1",
      "ports": {
        "speed": 24880,
        "pmech": 24881
      },
      "params": {
        "Trate": 94.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378238,
        "Pvmin": 0.23956765234470367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55056_1_ieeest",
      "ports": {
        "input": 24880,
        "output": 24883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55057_1_genrou",
      "ports": {
        "bus": 55057,
        "pmech": 24885,
        "efd": 24886,
        "speed": 24884
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 5.4644927978515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.760699987411499,
        "Xdp": 0.35530000925064087,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.692199945449829,
        "Xqp": 0.6276000142097473,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 6.661499977111816,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8740000128746033,
        "Tqopp": 0.07760000228881836,
        "S10": 0.033799998462200165,
        "S12": 0.23739999532699585
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.379428505897522,
        "pmax": 78.79999876022339,
        "qmin": -8.74679982662201,
        "qmax": 40.1091992855072,
        "regulated": 55057,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "55057_1_ieeet1",
      "ports": {
        "bus": 55057,
        "speed": 24884,
        "vs": 24887,
        "efd": 24886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55057_1_tgov1",
      "ports": {
        "speed": 24884,
        "pmech": 24885
      },
      "params": {
        "Trate": 94.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417378237,
        "Pvmin": 0.3318467438220978,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55057_1_ieeest",
      "ports": {
        "input": 24884,
        "output": 24887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55061_1_gensal",
      "ports": {
        "bus": 55061,
        "pmech": 24889,
        "efd": 24890,
        "speed": 24888
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.1196000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8855000138282776,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.18790000677108765,
        "Xq": 0.5737000107765198,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.35249999165534973,
        "S10": 0.1324000060558319,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.967339128255844,
        "pmax": 20.800000429153442,
        "qmin": -1.0192000307142735,
        "qmax": 7.9871997237205505,
        "regulated": 55061,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "55061_1_ieeet1",
      "ports": {
        "bus": 55061,
        "speed": 24888,
        "vs": 24891,
        "efd": 24890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55061_1_hygov",
      "ports": {
        "speed": 24888,
        "pmech": 24889
      },
      "params": {
        "Trate": 24.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4740105867385864,
        "Tr": 4.388485431671143,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.866100013256073,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55061_1_ieeest",
      "ports": {
        "input": 24888,
        "output": 24891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55061_2_gensal",
      "ports": {
        "bus": 55061,
        "pmech": 24893,
        "efd": 24894,
        "speed": 24892
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.1196000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8855000138282776,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.18790000677108765,
        "Xq": 0.5737000107765198,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.35249999165534973,
        "S10": 0.1324000060558319,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6426220312714577,
        "pmax": 20.800000429153442,
        "qmin": -1.0192000307142735,
        "qmax": 7.9871997237205505,
        "regulated": 55061,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "55061_2_ieeet1",
      "ports": {
        "bus": 55061,
        "speed": 24892,
        "vs": 24895,
        "efd": 24894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55061_2_hygov",
      "ports": {
        "speed": 24892,
        "pmech": 24893
      },
      "params": {
        "Trate": 24.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4740105867385864,
        "Tr": 4.388485431671143,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.866100013256073,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55061_2_ieeest",
      "ports": {
        "input": 24892,
        "output": 24895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55065_1_gensal",
      "ports": {
        "bus": 55065,
        "pmech": 24897,
        "efd": 24898,
        "speed": 24896
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.1196000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8855000138282776,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.18790000677108765,
        "Xq": 0.5737000107765198,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.35249999165534973,
        "S10": 0.1324000060558319,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.862373650074005,
        "pmax": 20.800000429153442,
        "qmin": -1.0192000307142735,
        "qmax": 7.9871997237205505,
        "regulated": 55065,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55065_1_ieeet1",
      "ports": {
        "bus": 55065,
        "speed": 24896,
        "vs": 24899,
        "efd": 24898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55065_1_hygov",
      "ports": {
        "speed": 24896,
        "pmech": 24897
      },
      "params": {
        "Trate": 24.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4740105867385864,
        "Tr": 4.388485431671143,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.866100013256073,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55065_1_ieeest",
      "ports": {
        "input": 24896,
        "output": 24899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55067_1_gensal",
      "ports": {
        "bus": 55067,
        "pmech": 24901,
        "efd": 24902,
        "speed": 24900
      },
      "params": {
        "mva": 24.959999084472656,
        "H": 2.1196000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8855000138282776,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.18790000677108765,
        "Xq": 0.5737000107765198,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.2824999988079071,
        "Tqopp": 0.35249999165534973,
        "S10": 0.1324000060558319,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.953072011470795,
        "pmax": 20.800000429153442,
        "qmin": -1.0192000307142735,
        "qmax": 7.9871997237205505,
        "regulated": 55067,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55067_1_ieeet1",
      "ports": {
        "bus": 55067,
        "speed": 24900,
        "vs": 24903,
        "efd": 24902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55067_1_hygov",
      "ports": {
        "speed": 24900,
        "pmech": 24901
      },
      "params": {
        "Trate": 24.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4740105867385864,
        "Tr": 4.388485431671143,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.866100013256073,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55067_1_ieeest",
      "ports": {
        "input": 24900,
        "output": 24903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55072_1",
      "ports": {
        "bus": 55072
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.78872138261795,
        "pmax": 75.09999871253967,
        "qmin": -10.814400017261505,
        "qmax": 15.996299684047699,
        "regulated": 55072,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55073_1",
      "ports": {
        "bus": 55073
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.30129177030175924,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 55073,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55078_1",
      "ports": {
        "bus": 55078
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.90000855922699,
        "pmax": 75.0,
        "qmin": -10.80000028014183,
        "qmax": 15.974999964237213,
        "regulated": 55078,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55079_1",
      "ports": {
        "bus": 55079
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.19461618503555655,
        "pmax": 0.8999999612569809,
        "qmin": -0.12959999730810523,
        "qmax": 0.1917000045068562,
        "regulated": 55079,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55079_2",
      "ports": {
        "bus": 55079
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.40755090303719044,
        "pmax": 0.8999999612569809,
        "qmin": -0.12959999730810523,
        "qmax": 0.1917000045068562,
        "regulated": 55079,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55080_1",
      "ports": {
        "bus": 55080
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.28356434777379036,
        "pmax": 0.8999999612569809,
        "qmin": -0.12959999730810523,
        "qmax": 0.1917000045068562,
        "regulated": 55080,
        "vset": 1.0175000429153442
      }
    },
    {
      "class": "Genrou",
      "id": "55083_1_genrou",
      "ports": {
        "bus": 55083,
        "pmech": 24905,
        "efd": 24906,
        "speed": 24904
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6627190392464399,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55083,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55083_1_ieeet1",
      "ports": {
        "bus": 55083,
        "speed": 24904,
        "vs": 24907,
        "efd": 24906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55083_1_tgov1",
      "ports": {
        "speed": 24904,
        "pmech": 24905
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.13806645572185516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55083_1_ieeest",
      "ports": {
        "input": 24904,
        "output": 24907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55084_1_genrou",
      "ports": {
        "bus": 55084,
        "pmech": 24909,
        "efd": 24910,
        "speed": 24908
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1340298689901829,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55084,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "55084_1_ieeet1",
      "ports": {
        "bus": 55084,
        "speed": 24908,
        "vs": 24911,
        "efd": 24910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55084_1_tgov1",
      "ports": {
        "speed": 24908,
        "pmech": 24909
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2362562119960785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55084_1_ieeest",
      "ports": {
        "input": 24908,
        "output": 24911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55085_1_genrou",
      "ports": {
        "bus": 55085,
        "pmech": 24913,
        "efd": 24914,
        "speed": 24912
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9831121191382408,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55085,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "55085_1_ieeet1",
      "ports": {
        "bus": 55085,
        "speed": 24912,
        "vs": 24915,
        "efd": 24914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55085_1_tgov1",
      "ports": {
        "speed": 24912,
        "pmech": 24913
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.20481501519680023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55085_1_ieeest",
      "ports": {
        "input": 24912,
        "output": 24915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55085_2_genrou",
      "ports": {
        "bus": 55085,
        "pmech": 24917,
        "efd": 24918,
        "speed": 24916
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6522249896079302,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55085,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "55085_2_ieeet1",
      "ports": {
        "bus": 55085,
        "speed": 24916,
        "vs": 24919,
        "efd": 24918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55085_2_tgov1",
      "ports": {
        "speed": 24916,
        "pmech": 24917
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.13588020205497742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55085_2_ieeest",
      "ports": {
        "input": 24916,
        "output": 24919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55085_3_genrou",
      "ports": {
        "bus": 55085,
        "pmech": 24921,
        "efd": 24922,
        "speed": 24920
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9429726526141167,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55085,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "55085_3_ieeet1",
      "ports": {
        "bus": 55085,
        "speed": 24920,
        "vs": 24923,
        "efd": 24922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55085_3_tgov1",
      "ports": {
        "speed": 24920,
        "pmech": 24921
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.40478596091270447,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55085_3_ieeest",
      "ports": {
        "input": 24920,
        "output": 24923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55085_4_genrou",
      "ports": {
        "bus": 55085,
        "pmech": 24925,
        "efd": 24926,
        "speed": 24924
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.581603050231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5449999570846558,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.4779000282287598,
        "Xqp": 0.5976999998092651,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.16369999945163727,
        "Tdop": 5.366199970245361,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.9735000133514404,
        "Tqopp": 0.06210000067949295,
        "S10": 0.05339999869465828,
        "S12": 0.3418000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3423423282802105,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 55085,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "55085_4_ieeet1",
      "ports": {
        "bus": 55085,
        "speed": 24924,
        "vs": 24927,
        "efd": 24926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04500000178813934,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03460000082850456,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5907000303268433,
        "E2": 2.121000051498413,
        "Se1": 0.33410000801086426,
        "Se2": 0.6230000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55085_4_tgov1",
      "ports": {
        "speed": 24924,
        "pmech": 24925
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2796546518802643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55085_4_ieeest",
      "ports": {
        "input": 24924,
        "output": 24927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55089_1_genrou",
      "ports": {
        "bus": 55089,
        "pmech": 24929,
        "efd": 24930,
        "speed": 24928
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2279157638549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.186000108718872,
        "Xdp": 0.42329999804496765,
        "Xdpp": 0.3027999997138977,
        "Xq": 2.0754001140594482,
        "Xqp": 0.7369999885559082,
        "Xqpp": 0.3027999997138977,
        "Xl": 0.22930000722408295,
        "Tdop": 4.300899982452393,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1718000173568726,
        "Tqopp": 0.06560000032186508,
        "S10": 0.16859999299049377,
        "S12": 0.5720999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5495748016983271,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55089_1_ieeet1",
      "ports": {
        "bus": 55089,
        "speed": 24928,
        "vs": 24931,
        "efd": 24930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55089_1_tgov1",
      "ports": {
        "speed": 24928,
        "pmech": 24929
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.22898949682712555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55089_1_ieeest",
      "ports": {
        "input": 24928,
        "output": 24931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55090_1_genrou",
      "ports": {
        "bus": 55090,
        "pmech": 24933,
        "efd": 24934,
        "speed": 24932
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.2279157638549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.186000108718872,
        "Xdp": 0.42329999804496765,
        "Xdpp": 0.3027999997138977,
        "Xq": 2.0754001140594482,
        "Xqp": 0.7369999885559082,
        "Xqpp": 0.3027999997138977,
        "Xl": 0.22930000722408295,
        "Tdop": 4.300899982452393,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1718000173568726,
        "Tqopp": 0.06560000032186508,
        "S10": 0.16859999299049377,
        "S12": 0.5720999836921692
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6609959062188864,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55090,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55090_1_ieeet1",
      "ports": {
        "bus": 55090,
        "speed": 24932,
        "vs": 24935,
        "efd": 24934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55090_1_tgov1",
      "ports": {
        "speed": 24932,
        "pmech": 24933
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27541494369506836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55090_1_ieeest",
      "ports": {
        "input": 24932,
        "output": 24935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55099_1_genrou",
      "ports": {
        "bus": 55099,
        "pmech": 24937,
        "efd": 24938,
        "speed": 24936
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 1.3482894897460938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1441999673843384,
        "Xdp": 0.13259999454021454,
        "Xdpp": 0.09910000115633011,
        "Xq": 1.1043000221252441,
        "Xqp": 0.3555999994277954,
        "Xqpp": 0.09910000115633011,
        "Xl": 0.07109999656677246,
        "Tdop": 9.661600112915039,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6890000104904175,
        "Tqopp": 0.04149999842047691,
        "S10": 0.13300000131130219,
        "S12": 0.5009999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.120206482708454,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 55099,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "55099_1_ieeet1",
      "ports": {
        "bus": 55099,
        "speed": 24936,
        "vs": 24939,
        "efd": 24938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55099_1_tgov1",
      "ports": {
        "speed": 24936,
        "pmech": 24937
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.3714531660079956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55099_1_ieeest",
      "ports": {
        "input": 24936,
        "output": 24939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55100_1_genrou",
      "ports": {
        "bus": 55100,
        "pmech": 24941,
        "efd": 24942,
        "speed": 24940
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 1.3482894897460938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1441999673843384,
        "Xdp": 0.13259999454021454,
        "Xdpp": 0.09910000115633011,
        "Xq": 1.1043000221252441,
        "Xqp": 0.3555999994277954,
        "Xqpp": 0.09910000115633011,
        "Xl": 0.07109999656677246,
        "Tdop": 9.661600112915039,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6890000104904175,
        "Tqopp": 0.04149999842047691,
        "S10": 0.13300000131130219,
        "S12": 0.5009999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7562689036130905,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 55100,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "55100_1_ieeet1",
      "ports": {
        "bus": 55100,
        "speed": 24940,
        "vs": 24943,
        "efd": 24942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55100_1_tgov1",
      "ports": {
        "speed": 24940,
        "pmech": 24941
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254499,
        "Pvmin": 0.32812726497650146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55100_1_ieeest",
      "ports": {
        "input": 24940,
        "output": 24943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55101_1_genrou",
      "ports": {
        "bus": 55101,
        "pmech": 24945,
        "efd": 24946,
        "speed": 24944
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 1.3482894897460938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1441999673843384,
        "Xdp": 0.13259999454021454,
        "Xdpp": 0.09910000115633011,
        "Xq": 1.1043000221252441,
        "Xqp": 0.3555999994277954,
        "Xqpp": 0.09910000115633011,
        "Xl": 0.07109999656677246,
        "Tdop": 9.661600112915039,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6890000104904175,
        "Tqopp": 0.04149999842047691,
        "S10": 0.13300000131130219,
        "S12": 0.5009999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.01128551363945,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 55101,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "55101_1_ieeet1",
      "ports": {
        "bus": 55101,
        "speed": 24944,
        "vs": 24947,
        "efd": 24946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55101_1_tgov1",
      "ports": {
        "speed": 24944,
        "pmech": 24945
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.3584863841533661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55101_1_ieeest",
      "ports": {
        "input": 24944,
        "output": 24947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55107_1",
      "ports": {
        "bus": 55107
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 79.81739640235901,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 55104,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Genrou",
      "id": "55111_1_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24949,
        "efd": 24950,
        "speed": 24948
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 3.683781385421753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6934000253677368,
        "Xdp": 0.352400004863739,
        "Xdpp": 0.2531000077724457,
        "Xq": 1.6161999702453613,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.2531000077724457,
        "Xl": 0.1906999945640564,
        "Tdop": 6.137700080871582,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.9697999954223633,
        "Tqopp": 0.05829999968409538,
        "S10": 0.15929999947547913,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14882766408845782,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_1_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24948,
        "vs": 24951,
        "efd": 24950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_1_tgov1",
      "ports": {
        "speed": 24948,
        "pmech": 24949
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41341015696525574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_1_ieeest",
      "ports": {
        "input": 24948,
        "output": 24951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55111_2_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24953,
        "efd": 24954,
        "speed": 24952
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.0064897537231445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3065999746322632,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.2556999921798706,
        "Xqp": 0.22429999709129333,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15230000019073486,
        "Tdop": 4.6921000480651855,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.04529999941587448,
        "S10": 0.16509999334812164,
        "S12": 0.5651999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.245831072330475,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_2_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24952,
        "vs": 24955,
        "efd": 24954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_2_tgov1",
      "ports": {
        "speed": 24952,
        "pmech": 24953
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.2948493957519531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_2_ieeest",
      "ports": {
        "input": 24952,
        "output": 24955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55111_3_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24957,
        "efd": 24958,
        "speed": 24956
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.0064897537231445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3065999746322632,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.2556999921798706,
        "Xqp": 0.22429999709129333,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15230000019073486,
        "Tdop": 4.6921000480651855,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.04529999941587448,
        "S10": 0.16509999334812164,
        "S12": 0.5651999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.518267676234245,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_3_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24956,
        "vs": 24959,
        "efd": 24958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_3_tgov1",
      "ports": {
        "speed": 24956,
        "pmech": 24957
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3832130432128906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_3_ieeest",
      "ports": {
        "input": 24956,
        "output": 24959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55111_4_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24961,
        "efd": 24962,
        "speed": 24960
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.0064897537231445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3065999746322632,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.2556999921798706,
        "Xqp": 0.22429999709129333,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15230000019073486,
        "Tdop": 4.6921000480651855,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.04529999941587448,
        "S10": 0.16509999334812164,
        "S12": 0.5651999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8775906413793564,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_4_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24960,
        "vs": 24963,
        "efd": 24962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_4_tgov1",
      "ports": {
        "speed": 24960,
        "pmech": 24961
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.13038824498653412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_4_ieeest",
      "ports": {
        "input": 24960,
        "output": 24963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55111_5_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24965,
        "efd": 24966,
        "speed": 24964
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.0064897537231445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3065999746322632,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.2556999921798706,
        "Xqp": 0.22429999709129333,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15230000019073486,
        "Tdop": 4.6921000480651855,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.04529999941587448,
        "S10": 0.16509999334812164,
        "S12": 0.5651999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2119115330278873,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_5_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24964,
        "vs": 24967,
        "efd": 24966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_5_tgov1",
      "ports": {
        "speed": 24964,
        "pmech": 24965
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.08416052907705307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_5_ieeest",
      "ports": {
        "input": 24964,
        "output": 24967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55111_6_genrou",
      "ports": {
        "bus": 55111,
        "pmech": 24969,
        "efd": 24970,
        "speed": 24968
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.0064897537231445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3065999746322632,
        "Xdp": 0.2818000018596649,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.2556999921798706,
        "Xqp": 0.22429999709129333,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15230000019073486,
        "Tdop": 4.6921000480651855,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.0918999910354614,
        "Tqopp": 0.04529999941587448,
        "S10": 0.16509999334812164,
        "S12": 0.5651999711990356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.3292833268642426,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 55111,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55111_6_ieeet1",
      "ports": {
        "bus": 55111,
        "speed": 24968,
        "vs": 24971,
        "efd": 24970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55111_6_tgov1",
      "ports": {
        "speed": 24968,
        "pmech": 24969
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3700891435146332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55111_6_ieeest",
      "ports": {
        "input": 24968,
        "output": 24971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55112_1_genrou",
      "ports": {
        "bus": 55112,
        "pmech": 24973,
        "efd": 24974,
        "speed": 24972
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 3.683781385421753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6934000253677368,
        "Xdp": 0.352400004863739,
        "Xdpp": 0.2531000077724457,
        "Xq": 1.6161999702453613,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.2531000077724457,
        "Xl": 0.1906999945640564,
        "Tdop": 6.137700080871582,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.9697999954223633,
        "Tqopp": 0.05829999968409538,
        "S10": 0.15929999947547913,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04241640854161233,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 55112,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "55112_1_ieeet1",
      "ports": {
        "bus": 55112,
        "speed": 24972,
        "vs": 24975,
        "efd": 24974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55112_1_tgov1",
      "ports": {
        "speed": 24972,
        "pmech": 24973
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11782335489988327,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55112_1_ieeest",
      "ports": {
        "input": 24972,
        "output": 24975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55117_1",
      "ports": {
        "bus": 55117
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.218655824661255,
        "pmax": 66.00000262260437,
        "qmin": -9.504000097513199,
        "qmax": 14.057999849319458,
        "regulated": 55117,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Genrou",
      "id": "55120_1_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24977,
        "efd": 24978,
        "speed": 24976
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6067551206797361,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_1_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24976,
        "vs": 24979,
        "efd": 24978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_1_tgov1",
      "ports": {
        "speed": 24976,
        "pmech": 24977
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.13789889216423035,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_1_ieeest",
      "ports": {
        "input": 24976,
        "output": 24979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55120_2_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24981,
        "efd": 24982,
        "speed": 24980
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.551672326400876,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_2_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24980,
        "vs": 24983,
        "efd": 24982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_2_tgov1",
      "ports": {
        "speed": 24980,
        "pmech": 24981
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.12538006901741028,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_2_ieeest",
      "ports": {
        "input": 24980,
        "output": 24983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55120_3_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24985,
        "efd": 24986,
        "speed": 24984
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5990804880857468,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_3_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24984,
        "vs": 24987,
        "efd": 24986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_3_tgov1",
      "ports": {
        "speed": 24984,
        "pmech": 24985
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.36342737078666687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_3_ieeest",
      "ports": {
        "input": 24984,
        "output": 24987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55120_4_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24989,
        "efd": 24990,
        "speed": 24988
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7544794585555792,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_4_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24988,
        "vs": 24991,
        "efd": 24990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_4_tgov1",
      "ports": {
        "speed": 24988,
        "pmech": 24989
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.17147259414196014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_4_ieeest",
      "ports": {
        "input": 24988,
        "output": 24991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55120_5_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24993,
        "efd": 24994,
        "speed": 24992
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41606524027884007,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_5_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24992,
        "vs": 24995,
        "efd": 24994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_5_tgov1",
      "ports": {
        "speed": 24992,
        "pmech": 24993
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.09456028044223785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_5_ieeest",
      "ports": {
        "input": 24992,
        "output": 24995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55120_6_genrou",
      "ports": {
        "bus": 55120,
        "pmech": 24997,
        "efd": 24998,
        "speed": 24996
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 3.2404966354370117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6549999713897705,
        "Xdp": 0.2515999972820282,
        "Xdpp": 0.18250000476837158,
        "Xq": 1.580399990081787,
        "Xqp": 0.5223000049591064,
        "Xqpp": 0.18250000476837158,
        "Xl": 0.13580000400543213,
        "Tdop": 4.5858001708984375,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.2431000471115112,
        "Tqopp": 0.061400000005960464,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5805087275803089,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 55120,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55120_6_ieeet1",
      "ports": {
        "bus": 55120,
        "speed": 24996,
        "vs": 24999,
        "efd": 24998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55120_6_tgov1",
      "ports": {
        "speed": 24996,
        "pmech": 24997
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.13193379342556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55120_6_ieeest",
      "ports": {
        "input": 24996,
        "output": 24999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55123_1_genrou",
      "ports": {
        "bus": 55123,
        "pmech": 25001,
        "efd": 25002,
        "speed": 25000
      },
      "params": {
        "mva": 41.279998779296875,
        "H": 3.01698637008667,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.333400011062622,
        "Xdp": 0.28610000014305115,
        "Xdpp": 0.20669999718666077,
        "Xq": 2.2126998901367188,
        "Xqp": 0.37450000643730164,
        "Xqpp": 0.20669999718666077,
        "Xl": 0.15459999442100525,
        "Tdop": 5.298799991607666,
        "Tdopp": 0.043299999088048935,
        "Tqop": 1.3504999876022339,
        "Tqopp": 0.0697999969124794,
        "S10": 0.17599999904632568,
        "S12": 0.5867999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.771134793758392,
        "pmax": 34.40000116825104,
        "qmin": -4.196799919009209,
        "qmax": 16.0303995013237,
        "regulated": 55123,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55123_1_ieeet1",
      "ports": {
        "bus": 55123,
        "speed": 25000,
        "vs": 25003,
        "efd": 25002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55123_1_tgov1",
      "ports": {
        "speed": 25000,
        "pmech": 25001
      },
      "params": {
        "Trate": 41.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333862767371,
        "Pvmin": 0.1398046314716339,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55123_1_ieeest",
      "ports": {
        "input": 25000,
        "output": 25003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55127_1_genrou",
      "ports": {
        "bus": 55127,
        "pmech": 25005,
        "efd": 25006,
        "speed": 25004
      },
      "params": {
        "mva": 9.0,
        "H": 6.809535503387451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.711400032043457,
        "Xdp": 0.22020000219345093,
        "Xdpp": 0.1039000004529953,
        "Xq": 1.652400016784668,
        "Xqp": 0.43459999561309814,
        "Xqpp": 0.1039000004529953,
        "Xl": 0.07840000092983246,
        "Tdop": 4.089099884033203,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.4192999601364136,
        "Tqopp": 0.056299999356269836,
        "S10": 0.15119999647140503,
        "S12": 0.42170000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7156725749373436,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 55127,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55127_1_ieeet1",
      "ports": {
        "bus": 55127,
        "speed": 25004,
        "vs": 25007,
        "efd": 25006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55127_1_tgov1",
      "ports": {
        "speed": 25004,
        "pmech": 25005
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19063028693199158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55127_1_ieeest",
      "ports": {
        "input": 25004,
        "output": 25007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55133_1",
      "ports": {
        "bus": 55133
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.35662169102579355,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 55133,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55134_1",
      "ports": {
        "bus": 55134
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.8837494775652885,
        "pmax": 10.499999672174454,
        "qmin": -1.5119999647140503,
        "qmax": 2.236500009894371,
        "regulated": 55134,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "55139_1_genrou",
      "ports": {
        "bus": 55139,
        "pmech": 25009,
        "efd": 25010,
        "speed": 25008
      },
      "params": {
        "mva": 12.0,
        "H": 7.803688049316406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.354300022125244,
        "Xdp": 0.5030999779701233,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.1712000370025635,
        "Xqp": 0.7876999974250793,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2515999972820282,
        "Tdop": 6.775899887084961,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.4687000513076782,
        "Tqopp": 0.0681999996304512,
        "S10": 0.17550000548362732,
        "S12": 0.5817000269889832
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.382577396929264,
        "pmax": 10.000000149011612,
        "qmin": -1.1099999770522118,
        "qmax": 5.090000107884407,
        "regulated": 55139,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55139_1_ieeet1",
      "ports": {
        "bus": 55139,
        "speed": 25008,
        "vs": 25011,
        "efd": 25010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55139_1_tgov1",
      "ports": {
        "speed": 25008,
        "pmech": 25009
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1985481232404709,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55139_1_ieeest",
      "ports": {
        "input": 25008,
        "output": 25011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55149_1",
      "ports": {
        "bus": 55149
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 34.608811140060425,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 55149,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Genrou",
      "id": "55155_1_genrou",
      "ports": {
        "bus": 55155,
        "pmech": 25013,
        "efd": 25014,
        "speed": 25012
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 5.90179443359375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1740000247955322,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 2.064199924468994,
        "Xqp": 0.6926000118255615,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 4.4730000495910645,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.8003000020980835,
        "Tqopp": 0.07760000228881836,
        "S10": 0.16210000216960907,
        "S12": 0.5591999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5767399445176125,
        "pmax": 1.549999974668026,
        "qmin": -0.18909999635070562,
        "qmax": 0.7222999818623066,
        "regulated": 55155,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "55155_1_ieeet1",
      "ports": {
        "bus": 55155,
        "speed": 25012,
        "vs": 25015,
        "efd": 25014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55155_1_tgov1",
      "ports": {
        "speed": 25012,
        "pmech": 25013
      },
      "params": {
        "Trate": 1.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31007522344589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55155_1_ieeest",
      "ports": {
        "input": 25012,
        "output": 25015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55155_2_genrou",
      "ports": {
        "bus": 55155,
        "pmech": 25017,
        "efd": 25018,
        "speed": 25016
      },
      "params": {
        "mva": 1.8600000143051147,
        "H": 5.90179443359375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1740000247955322,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 2.064199924468994,
        "Xqp": 0.6926000118255615,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 4.4730000495910645,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.8003000020980835,
        "Tqopp": 0.07760000228881836,
        "S10": 0.16210000216960907,
        "S12": 0.5591999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1958031440153718,
        "pmax": 1.549999974668026,
        "qmin": -0.18909999635070562,
        "qmax": 0.7222999818623066,
        "regulated": 55155,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "55155_2_ieeet1",
      "ports": {
        "bus": 55155,
        "speed": 25016,
        "vs": 25019,
        "efd": 25018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55155_2_tgov1",
      "ports": {
        "speed": 25016,
        "pmech": 25017
      },
      "params": {
        "Trate": 1.8600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10527050495147705,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55155_2_ieeest",
      "ports": {
        "input": 25016,
        "output": 25019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55157_1_genrou",
      "ports": {
        "bus": 55157,
        "pmech": 25021,
        "efd": 25022,
        "speed": 25020
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.306276559829712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9464999437332153,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.3124000132083893,
        "Xq": 1.8521000146865845,
        "Xqp": 0.41200000047683716,
        "Xqpp": 0.3124000132083893,
        "Xl": 0.23669999837875366,
        "Tdop": 5.151500225067139,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.1080000400543213,
        "Tqopp": 0.07280000299215317,
        "S10": 0.13009999692440033,
        "S12": 0.4952000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5172792822122574,
        "pmax": 1.600000075995922,
        "qmin": -0.19519999623298645,
        "qmax": 0.7455999962985516,
        "regulated": 55157,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55157_1_ieeet1",
      "ports": {
        "bus": 55157,
        "speed": 25020,
        "vs": 25023,
        "efd": 25022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55157_1_tgov1",
      "ports": {
        "speed": 25020,
        "pmech": 25021
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.26941630244255066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55157_1_ieeest",
      "ports": {
        "input": 25020,
        "output": 25023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55157_2_genrou",
      "ports": {
        "bus": 55157,
        "pmech": 25025,
        "efd": 25026,
        "speed": 25024
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 1.1319602727890015,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1908999681472778,
        "Xdp": 0.13740000128746033,
        "Xdpp": 0.10249999910593033,
        "Xq": 1.1477999687194824,
        "Xqp": 0.42730000615119934,
        "Xqpp": 0.10249999910593033,
        "Xl": 0.07370000332593918,
        "Tdop": 9.82289981842041,
        "Tdopp": 0.037700001150369644,
        "Tqop": 0.890500009059906,
        "Tqopp": 0.07360000163316727,
        "S10": 0.065700002014637,
        "S12": 0.36629998683929443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.621518075466156,
        "pmax": 5.299999937415123,
        "qmin": -0.6465999875217676,
        "qmax": 2.469800040125847,
        "regulated": 55157,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55157_2_ieeet1",
      "ports": {
        "bus": 55157,
        "speed": 25024,
        "vs": 25027,
        "efd": 25026
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4975000023841858,
        "Kf": 0.08489999920129776,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.5088000297546387,
        "E2": 3.345099925994873,
        "Se1": 0.04390000179409981,
        "Se2": 0.2973000109195709,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55157_2_tgov1",
      "ports": {
        "speed": 25024,
        "pmech": 25025
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4121883809566498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55157_2_ieeest",
      "ports": {
        "input": 25024,
        "output": 25027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55157_3_genrou",
      "ports": {
        "bus": 55157,
        "pmech": 25029,
        "efd": 25030,
        "speed": 25028
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 1.1319602727890015,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1908999681472778,
        "Xdp": 0.13740000128746033,
        "Xdpp": 0.10249999910593033,
        "Xq": 1.1477999687194824,
        "Xqp": 0.42730000615119934,
        "Xqpp": 0.10249999910593033,
        "Xl": 0.07370000332593918,
        "Tdop": 9.82289981842041,
        "Tdopp": 0.037700001150369644,
        "Tqop": 0.890500009059906,
        "Tqopp": 0.07360000163316727,
        "S10": 0.065700002014637,
        "S12": 0.36629998683929443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4919811859726906,
        "pmax": 5.299999937415123,
        "qmin": -0.6465999875217676,
        "qmax": 2.469800040125847,
        "regulated": 55157,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55157_3_ieeet1",
      "ports": {
        "bus": 55157,
        "speed": 25028,
        "vs": 25031,
        "efd": 25030
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4975000023841858,
        "Kf": 0.08489999920129776,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.5088000297546387,
        "E2": 3.345099925994873,
        "Se1": 0.04390000179409981,
        "Se2": 0.2973000109195709,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55157_3_tgov1",
      "ports": {
        "speed": 25028,
        "pmech": 25029
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23458823561668396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55157_3_ieeest",
      "ports": {
        "input": 25028,
        "output": 25031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55161_1",
      "ports": {
        "bus": 55161
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 145.42607069015503,
        "pmax": 443.9000129699707,
        "qmin": -63.921600580215454,
        "qmax": 94.55069899559021,
        "regulated": 55159,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "55164_1_genrou",
      "ports": {
        "bus": 55164,
        "pmech": 25033,
        "efd": 25034,
        "speed": 25032
      },
      "params": {
        "mva": 85.36000061035156,
        "H": 1.9002320766448975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.208699941635132,
        "Xdp": 0.38749998807907104,
        "Xdpp": 0.2777000069618225,
        "Xq": 2.0964999198913574,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.2777000069618225,
        "Xl": 0.20980000495910645,
        "Tdop": 9.233499526977539,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.256500005722046,
        "Tqopp": 0.0722000002861023,
        "S10": 0.09929999709129333,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.206489324569702,
        "pmax": 71.13333344459534,
        "qmin": -8.678266406059265,
        "qmax": 33.148133754730225,
        "regulated": 55164,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "55164_1_ieeet1",
      "ports": {
        "bus": 55164,
        "speed": 25032,
        "vs": 25035,
        "efd": 25034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55164_1_tgov1",
      "ports": {
        "speed": 25032,
        "pmech": 25033
      },
      "params": {
        "Trate": 85.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333286781752,
        "Pvmin": 0.2835811674594879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55164_1_ieeest",
      "ports": {
        "input": 25032,
        "output": 25035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55164_2_genrou",
      "ports": {
        "bus": 55164,
        "pmech": 25037,
        "efd": 25038,
        "speed": 25036
      },
      "params": {
        "mva": 85.36000061035156,
        "H": 1.9002320766448975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.208699941635132,
        "Xdp": 0.38749998807907104,
        "Xdpp": 0.2777000069618225,
        "Xq": 2.0964999198913574,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.2777000069618225,
        "Xl": 0.20980000495910645,
        "Tdop": 9.233499526977539,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.256500005722046,
        "Tqopp": 0.0722000002861023,
        "S10": 0.09929999709129333,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.584556847810745,
        "pmax": 71.13333344459534,
        "qmin": -8.678266406059265,
        "qmax": 33.148133754730225,
        "regulated": 55164,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "55164_2_ieeet1",
      "ports": {
        "bus": 55164,
        "speed": 25036,
        "vs": 25039,
        "efd": 25038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55164_2_tgov1",
      "ports": {
        "speed": 25036,
        "pmech": 25037
      },
      "params": {
        "Trate": 85.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333286781752,
        "Pvmin": 0.1357141137123108,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55164_2_ieeest",
      "ports": {
        "input": 25036,
        "output": 25039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55164_3_genrou",
      "ports": {
        "bus": 55164,
        "pmech": 25041,
        "efd": 25042,
        "speed": 25040
      },
      "params": {
        "mva": 85.36000061035156,
        "H": 1.9002320766448975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.208699941635132,
        "Xdp": 0.38749998807907104,
        "Xdpp": 0.2777000069618225,
        "Xq": 2.0964999198913574,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.2777000069618225,
        "Xl": 0.20980000495910645,
        "Tdop": 9.233499526977539,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.256500005722046,
        "Tqopp": 0.0722000002861023,
        "S10": 0.09929999709129333,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.931207537651062,
        "pmax": 71.13333344459534,
        "qmin": -8.678266406059265,
        "qmax": 33.148133754730225,
        "regulated": 55164,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "55164_3_ieeet1",
      "ports": {
        "bus": 55164,
        "speed": 25040,
        "vs": 25043,
        "efd": 25042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55164_3_tgov1",
      "ports": {
        "speed": 25040,
        "pmech": 25041
      },
      "params": {
        "Trate": 85.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333286781752,
        "Pvmin": 0.3623618483543396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55164_3_ieeest",
      "ports": {
        "input": 25040,
        "output": 25043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55166_1_genrou",
      "ports": {
        "bus": 55166,
        "pmech": 25045,
        "efd": 25046,
        "speed": 25044
      },
      "params": {
        "mva": 71.91999816894531,
        "H": 2.539790630340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1947999000549316,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0425000190734863,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11810000240802765,
        "Tdop": 6.22189998626709,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.1145999431610107,
        "Tqopp": 0.06040000170469284,
        "S10": 0.09080000221729279,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.241785883903503,
        "pmax": 59.93333458900452,
        "qmin": -6.652600318193436,
        "qmax": 30.506065487861633,
        "regulated": 55166,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55166_1_ieeet1",
      "ports": {
        "bus": 55166,
        "speed": 25044,
        "vs": 25047,
        "efd": 25046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55166_1_tgov1",
      "ports": {
        "speed": 25044,
        "pmech": 25045
      },
      "params": {
        "Trate": 71.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2258312851190567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55166_1_ieeest",
      "ports": {
        "input": 25044,
        "output": 25047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55166_2_genrou",
      "ports": {
        "bus": 55166,
        "pmech": 25049,
        "efd": 25050,
        "speed": 25048
      },
      "params": {
        "mva": 71.91999816894531,
        "H": 2.539790630340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1947999000549316,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0425000190734863,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11810000240802765,
        "Tdop": 6.22189998626709,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.1145999431610107,
        "Tqopp": 0.06040000170469284,
        "S10": 0.09080000221729279,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.940315186977386,
        "pmax": 59.93333458900452,
        "qmin": -6.652600318193436,
        "qmax": 30.506065487861633,
        "regulated": 55166,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55166_2_ieeet1",
      "ports": {
        "bus": 55166,
        "speed": 25048,
        "vs": 25051,
        "efd": 25050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55166_2_tgov1",
      "ports": {
        "speed": 25048,
        "pmech": 25049
      },
      "params": {
        "Trate": 71.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27725690603256226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55166_2_ieeest",
      "ports": {
        "input": 25048,
        "output": 25051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55166_3_genrou",
      "ports": {
        "bus": 55166,
        "pmech": 25053,
        "efd": 25054,
        "speed": 25052
      },
      "params": {
        "mva": 71.91999816894531,
        "H": 2.539790630340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1947999000549316,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0425000190734863,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11810000240802765,
        "Tdop": 6.22189998626709,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.1145999431610107,
        "Tqopp": 0.06040000170469284,
        "S10": 0.09080000221729279,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.897148966789246,
        "pmax": 59.93333458900452,
        "qmin": -6.652600318193436,
        "qmax": 30.506065487861633,
        "regulated": 55166,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55166_3_ieeet1",
      "ports": {
        "bus": 55166,
        "speed": 25052,
        "vs": 25055,
        "efd": 25054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55166_3_tgov1",
      "ports": {
        "speed": 25052,
        "pmech": 25053
      },
      "params": {
        "Trate": 71.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26275235414505005,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55166_3_ieeest",
      "ports": {
        "input": 25052,
        "output": 25055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55174_1_genrou",
      "ports": {
        "bus": 55174,
        "pmech": 25057,
        "efd": 25058,
        "speed": 25056
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.979152787476778,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55174,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55174_1_ieeet1",
      "ports": {
        "bus": 55174,
        "speed": 25056,
        "vs": 25059,
        "efd": 25058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55174_1_tgov1",
      "ports": {
        "speed": 25056,
        "pmech": 25057
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.3059852421283722,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55174_1_ieeest",
      "ports": {
        "input": 25056,
        "output": 25059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55174_2_genrou",
      "ports": {
        "bus": 55174,
        "pmech": 25061,
        "efd": 25062,
        "speed": 25060
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6593599915504456,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55174,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55174_2_ieeet1",
      "ports": {
        "bus": 55174,
        "speed": 25060,
        "vs": 25063,
        "efd": 25062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55174_2_tgov1",
      "ports": {
        "speed": 25060,
        "pmech": 25061
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.20604999363422394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55174_2_ieeest",
      "ports": {
        "input": 25060,
        "output": 25063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55175_1_genrou",
      "ports": {
        "bus": 55175,
        "pmech": 25065,
        "efd": 25066,
        "speed": 25064
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35273623652756214,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55175,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55175_1_ieeet1",
      "ports": {
        "bus": 55175,
        "speed": 25064,
        "vs": 25067,
        "efd": 25066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55175_1_tgov1",
      "ports": {
        "speed": 25064,
        "pmech": 25065
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.11023007333278656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55175_1_ieeest",
      "ports": {
        "input": 25064,
        "output": 25067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55176_1_genrou",
      "ports": {
        "bus": 55176,
        "pmech": 25069,
        "efd": 25070,
        "speed": 25068
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7952653802931309,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55176,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55176_1_ieeet1",
      "ports": {
        "bus": 55176,
        "speed": 25068,
        "vs": 25071,
        "efd": 25070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55176_1_tgov1",
      "ports": {
        "speed": 25068,
        "pmech": 25069
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.24852043390274048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55176_1_ieeest",
      "ports": {
        "input": 25068,
        "output": 25071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55176_2_genrou",
      "ports": {
        "bus": 55176,
        "pmech": 25073,
        "efd": 25074,
        "speed": 25072
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41192653588950634,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55176,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55176_2_ieeet1",
      "ports": {
        "bus": 55176,
        "speed": 25072,
        "vs": 25075,
        "efd": 25074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55176_2_tgov1",
      "ports": {
        "speed": 25072,
        "pmech": 25073
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.1287270337343216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55176_2_ieeest",
      "ports": {
        "input": 25072,
        "output": 25075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55177_1_genrou",
      "ports": {
        "bus": 55177,
        "pmech": 25077,
        "efd": 25078,
        "speed": 25076
      },
      "params": {
        "mva": 3.200000047683716,
        "H": 3.9929451942443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6057000160217285,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20430000126361847,
        "Xq": 1.534500002861023,
        "Xqp": 0.2290000021457672,
        "Xqpp": 0.20430000126361847,
        "Xl": 0.15279999375343323,
        "Tdop": 9.321100234985352,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.7861999869346619,
        "Tqopp": 0.05770000070333481,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3274156488478184,
        "pmax": 2.666666731238365,
        "qmin": -0.3253333270549774,
        "qmax": 1.2426666915416718,
        "regulated": 55177,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55177_1_ieeet1",
      "ports": {
        "bus": 55177,
        "speed": 25076,
        "vs": 25079,
        "efd": 25078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55177_1_tgov1",
      "ports": {
        "speed": 25076,
        "pmech": 25077
      },
      "params": {
        "Trate": 3.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943545,
        "Pvmin": 0.4148173928260803,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55177_1_ieeest",
      "ports": {
        "input": 25076,
        "output": 25079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55181_1_genrou",
      "ports": {
        "bus": 55181,
        "pmech": 25081,
        "efd": 25082,
        "speed": 25080
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.183814287185669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9838999509811401,
        "Xdp": 0.392300009727478,
        "Xdpp": 0.28110000491142273,
        "Xq": 1.8868999481201172,
        "Xqp": 0.44749999046325684,
        "Xqpp": 0.28110000491142273,
        "Xl": 0.21240000426769257,
        "Tdop": 6.046599864959717,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8495000004768372,
        "Tqopp": 0.06530000269412994,
        "S10": 0.05979999899864197,
        "S12": 0.3546000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45757326297461987,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55181,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "55181_1_ieeet1",
      "ports": {
        "bus": 55181,
        "speed": 25080,
        "vs": 25083,
        "efd": 25082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55181_1_tgov1",
      "ports": {
        "speed": 25080,
        "pmech": 25081
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.19065551459789276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55181_1_ieeest",
      "ports": {
        "input": 25080,
        "output": 25083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55181_2_genrou",
      "ports": {
        "bus": 55181,
        "pmech": 25085,
        "efd": 25086,
        "speed": 25084
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.183814287185669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9838999509811401,
        "Xdp": 0.392300009727478,
        "Xdpp": 0.28110000491142273,
        "Xq": 1.8868999481201172,
        "Xqp": 0.44749999046325684,
        "Xqpp": 0.28110000491142273,
        "Xl": 0.21240000426769257,
        "Tdop": 6.046599864959717,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8495000004768372,
        "Tqopp": 0.06530000269412994,
        "S10": 0.05979999899864197,
        "S12": 0.3546000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.828089751303196,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55181,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "55181_2_ieeet1",
      "ports": {
        "bus": 55181,
        "speed": 25084,
        "vs": 25087,
        "efd": 25086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55181_2_tgov1",
      "ports": {
        "speed": 25084,
        "pmech": 25085
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3450373709201813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55181_2_ieeest",
      "ports": {
        "input": 25084,
        "output": 25087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55187_1",
      "ports": {
        "bus": 55187
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.35482096672058,
        "pmax": 101.19999647140503,
        "qmin": -14.572800695896149,
        "qmax": 21.555599570274353,
        "regulated": 55187,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Genrou",
      "id": "55190_1_genrou",
      "ports": {
        "bus": 55190,
        "pmech": 25089,
        "efd": 25090,
        "speed": 25088
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.04194176197052,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.27620005607605,
        "Xdp": 0.22450000047683716,
        "Xdpp": 0.16349999606609344,
        "Xq": 2.1594998836517334,
        "Xqp": 0.5907999873161316,
        "Xqpp": 0.16349999606609344,
        "Xl": 0.12110000103712082,
        "Tdop": 6.423500061035156,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.6151000261306763,
        "Tqopp": 0.06610000133514404,
        "S10": 0.18050000071525574,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8111215196549892,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 55190,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55190_1_ieeet1",
      "ports": {
        "bus": 55190,
        "speed": 25088,
        "vs": 25091,
        "efd": 25090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55190_1_tgov1",
      "ports": {
        "speed": 25088,
        "pmech": 25089
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3755192160606384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55190_1_ieeest",
      "ports": {
        "input": 25088,
        "output": 25091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55190_2_genrou",
      "ports": {
        "bus": 55190,
        "pmech": 25093,
        "efd": 25094,
        "speed": 25092
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.04194176197052,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.27620005607605,
        "Xdp": 0.22450000047683716,
        "Xdpp": 0.16349999606609344,
        "Xq": 2.1594998836517334,
        "Xqp": 0.5907999873161316,
        "Xqpp": 0.16349999606609344,
        "Xl": 0.12110000103712082,
        "Tdop": 6.423500061035156,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.6151000261306763,
        "Tqopp": 0.06610000133514404,
        "S10": 0.18050000071525574,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24403908755630255,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 55190,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55190_2_ieeet1",
      "ports": {
        "bus": 55190,
        "speed": 25092,
        "vs": 25095,
        "efd": 25094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55190_2_tgov1",
      "ports": {
        "speed": 25092,
        "pmech": 25093
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.11298105120658875,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55190_2_ieeest",
      "ports": {
        "input": 25092,
        "output": 25095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55196_1_genrou",
      "ports": {
        "bus": 55196,
        "pmech": 25097,
        "efd": 25098,
        "speed": 25096
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48561361618340015,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55196,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55196_1_ieeet1",
      "ports": {
        "bus": 55196,
        "speed": 25096,
        "vs": 25099,
        "efd": 25098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55196_1_tgov1",
      "ports": {
        "speed": 25096,
        "pmech": 25097
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19424544274806976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55196_1_ieeest",
      "ports": {
        "input": 25096,
        "output": 25099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55196_2_genrou",
      "ports": {
        "bus": 55196,
        "pmech": 25101,
        "efd": 25102,
        "speed": 25100
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28433031402528286,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55196,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55196_2_ieeet1",
      "ports": {
        "bus": 55196,
        "speed": 25100,
        "vs": 25103,
        "efd": 25102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55196_2_tgov1",
      "ports": {
        "speed": 25100,
        "pmech": 25101
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11373212933540344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55196_2_ieeest",
      "ports": {
        "input": 25100,
        "output": 25103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55197_1_genrou",
      "ports": {
        "bus": 55197,
        "pmech": 25105,
        "efd": 25106,
        "speed": 25104
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8374493569135666,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55197,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55197_1_ieeet1",
      "ports": {
        "bus": 55197,
        "speed": 25104,
        "vs": 25107,
        "efd": 25106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55197_1_tgov1",
      "ports": {
        "speed": 25104,
        "pmech": 25105
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33497974276542664,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55197_1_ieeest",
      "ports": {
        "input": 25104,
        "output": 25107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55197_2_genrou",
      "ports": {
        "bus": 55197,
        "pmech": 25109,
        "efd": 25110,
        "speed": 25108
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2330683870241046,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55197,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55197_2_ieeet1",
      "ports": {
        "bus": 55197,
        "speed": 25108,
        "vs": 25111,
        "efd": 25110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55197_2_tgov1",
      "ports": {
        "speed": 25108,
        "pmech": 25109
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09322735667228699,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55197_2_ieeest",
      "ports": {
        "input": 25108,
        "output": 25111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55198_1_genrou",
      "ports": {
        "bus": 55198,
        "pmech": 25113,
        "efd": 25114,
        "speed": 25112
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0049758478999138,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55198,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55198_1_ieeet1",
      "ports": {
        "bus": 55198,
        "speed": 25112,
        "vs": 25115,
        "efd": 25114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55198_1_tgov1",
      "ports": {
        "speed": 25112,
        "pmech": 25113
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4019903540611267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55198_1_ieeest",
      "ports": {
        "input": 25112,
        "output": 25115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55198_2_genrou",
      "ports": {
        "bus": 55198,
        "pmech": 25117,
        "efd": 25118,
        "speed": 25116
      },
      "params": {
        "mva": 2.5,
        "H": 5.1431779861450195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0641000270843506,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.15299999713897705,
        "Xq": 1.0296000242233276,
        "Xqp": 0.2904999852180481,
        "Xqpp": 0.15299999713897705,
        "Xl": 0.11289999634027481,
        "Tdop": 7.305300235748291,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.8276000022888184,
        "Tqopp": 0.046799998730421066,
        "S10": 0.12070000171661377,
        "S12": 0.4763999879360199
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2649099566042423,
        "pmax": 2.083333395421505,
        "qmin": -0.2541666617617011,
        "qmax": 0.9708333760499954,
        "regulated": 55198,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55198_2_ieeet1",
      "ports": {
        "bus": 55198,
        "speed": 25116,
        "vs": 25119,
        "efd": 25118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55198_2_tgov1",
      "ports": {
        "speed": 25116,
        "pmech": 25117
      },
      "params": {
        "Trate": 2.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10596398264169693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55198_2_ieeest",
      "ports": {
        "input": 25116,
        "output": 25119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55205_1_genrou",
      "ports": {
        "bus": 55205,
        "pmech": 25121,
        "efd": 25122,
        "speed": 25120
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2582573108375072,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55205,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "55205_1_ieeet1",
      "ports": {
        "bus": 55205,
        "speed": 25120,
        "vs": 25123,
        "efd": 25122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55205_1_tgov1",
      "ports": {
        "speed": 25120,
        "pmech": 25121
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2246888130903244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55205_1_ieeest",
      "ports": {
        "input": 25120,
        "output": 25123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55205_2_genrou",
      "ports": {
        "bus": 55205,
        "pmech": 25125,
        "efd": 25126,
        "speed": 25124
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.308660000562668,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55205,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "55205_2_ieeet1",
      "ports": {
        "bus": 55205,
        "speed": 25124,
        "vs": 25127,
        "efd": 25126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55205_2_tgov1",
      "ports": {
        "speed": 25124,
        "pmech": 25125
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4122607111930847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55205_2_ieeest",
      "ports": {
        "input": 25124,
        "output": 25127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55206_1_genrou",
      "ports": {
        "bus": 55206,
        "pmech": 25129,
        "efd": 25130,
        "speed": 25128
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5604289006441832,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55206,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "55206_1_ieeet1",
      "ports": {
        "bus": 55206,
        "speed": 25128,
        "vs": 25131,
        "efd": 25130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55206_1_tgov1",
      "ports": {
        "speed": 25128,
        "pmech": 25129
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1000765934586525,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55206_1_ieeest",
      "ports": {
        "input": 25128,
        "output": 25131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55207_1_genrou",
      "ports": {
        "bus": 55207,
        "pmech": 25133,
        "efd": 25134,
        "speed": 25132
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.369819138199091,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55207,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "55207_1_ieeet1",
      "ports": {
        "bus": 55207,
        "speed": 25132,
        "vs": 25135,
        "efd": 25134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55207_1_tgov1",
      "ports": {
        "speed": 25132,
        "pmech": 25133
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24461056292057037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55207_1_ieeest",
      "ports": {
        "input": 25132,
        "output": 25135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55207_2_genrou",
      "ports": {
        "bus": 55207,
        "pmech": 25137,
        "efd": 25138,
        "speed": 25136
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9825167246162891,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55207,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "55207_2_ieeet1",
      "ports": {
        "bus": 55207,
        "speed": 25136,
        "vs": 25139,
        "efd": 25138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55207_2_tgov1",
      "ports": {
        "speed": 25136,
        "pmech": 25137
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1754494160413742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55207_2_ieeest",
      "ports": {
        "input": 25136,
        "output": 25139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55208_1_genrou",
      "ports": {
        "bus": 55208,
        "pmech": 25141,
        "efd": 25142,
        "speed": 25140
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.3741021156311035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.881500005722046,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.7914999723434448,
        "Xqp": 0.5526999831199646,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 5.452899932861328,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.4866000413894653,
        "Tqopp": 0.06199999898672104,
        "S10": 0.10109999775886536,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7359046023339033,
        "pmax": 4.666666686534882,
        "qmin": -0.5693333223462105,
        "qmax": 2.1746667101979256,
        "regulated": 55208,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "55208_1_ieeet1",
      "ports": {
        "bus": 55208,
        "speed": 25140,
        "vs": 25143,
        "efd": 25142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05339999869465828,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.200900077819824,
        "E2": 4.267899990081787,
        "Se1": 0.3280999958515167,
        "Se2": 0.6161999702453613,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55208_1_tgov1",
      "ports": {
        "speed": 25140,
        "pmech": 25141
      },
      "params": {
        "Trate": 5.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13141153752803802,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55208_1_ieeest",
      "ports": {
        "input": 25140,
        "output": 25143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55211_1_genrou",
      "ports": {
        "bus": 55211,
        "pmech": 25145,
        "efd": 25146,
        "speed": 25144
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.013186931610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8868000507354736,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.21439999341964722,
        "Xq": 1.7939000129699707,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.21439999341964722,
        "Xl": 0.1665000021457672,
        "Tdop": 6.861100196838379,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.1223000288009644,
        "Tqopp": 0.09799999743700027,
        "S10": 0.01590000092983246,
        "S12": 0.21819999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8129342459142208,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55211_1_ieeet1",
      "ports": {
        "bus": 55211,
        "speed": 25144,
        "vs": 25147,
        "efd": 25146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55211_1_tgov1",
      "ports": {
        "speed": 25144,
        "pmech": 25145
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3387225866317749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55211_1_ieeest",
      "ports": {
        "input": 25144,
        "output": 25147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55211_2_genrou",
      "ports": {
        "bus": 55211,
        "pmech": 25149,
        "efd": 25150,
        "speed": 25148
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.013186931610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8868000507354736,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.21439999341964722,
        "Xq": 1.7939000129699707,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.21439999341964722,
        "Xl": 0.1665000021457672,
        "Tdop": 6.861100196838379,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.1223000288009644,
        "Tqopp": 0.09799999743700027,
        "S10": 0.01590000092983246,
        "S12": 0.21819999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3893553512170911,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55211_2_ieeet1",
      "ports": {
        "bus": 55211,
        "speed": 25148,
        "vs": 25151,
        "efd": 25150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55211_2_tgov1",
      "ports": {
        "speed": 25148,
        "pmech": 25149
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.16223138570785522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55211_2_ieeest",
      "ports": {
        "input": 25148,
        "output": 25151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55211_3_genrou",
      "ports": {
        "bus": 55211,
        "pmech": 25153,
        "efd": 25154,
        "speed": 25152
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.013186931610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8868000507354736,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.21439999341964722,
        "Xq": 1.7939000129699707,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.21439999341964722,
        "Xl": 0.1665000021457672,
        "Tdop": 6.861100196838379,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.1223000288009644,
        "Tqopp": 0.09799999743700027,
        "S10": 0.01590000092983246,
        "S12": 0.21819999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42987028136849403,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55211_3_ieeet1",
      "ports": {
        "bus": 55211,
        "speed": 25152,
        "vs": 25155,
        "efd": 25154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55211_3_tgov1",
      "ports": {
        "speed": 25152,
        "pmech": 25153
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.17911261320114136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55211_3_ieeest",
      "ports": {
        "input": 25152,
        "output": 25155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55211_4_genrou",
      "ports": {
        "bus": 55211,
        "pmech": 25157,
        "efd": 25158,
        "speed": 25156
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.013186931610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8868000507354736,
        "Xdp": 0.27970001101493835,
        "Xdpp": 0.21439999341964722,
        "Xq": 1.7939000129699707,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.21439999341964722,
        "Xl": 0.1665000021457672,
        "Tdop": 6.861100196838379,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.1223000288009644,
        "Tqopp": 0.09799999743700027,
        "S10": 0.01590000092983246,
        "S12": 0.21819999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9580951184034348,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55211,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55211_4_ieeet1",
      "ports": {
        "bus": 55211,
        "speed": 25156,
        "vs": 25159,
        "efd": 25158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55211_4_tgov1",
      "ports": {
        "speed": 25156,
        "pmech": 25157
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.399206280708313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55211_4_ieeest",
      "ports": {
        "input": 25156,
        "output": 25159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55218_1_genrou",
      "ports": {
        "bus": 55218,
        "pmech": 25161,
        "efd": 25162,
        "speed": 25160
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.6551966667175293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5369999408721924,
        "Xdp": 0.16349999606609344,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.5117000341415405,
        "Xqp": 0.30469998717308044,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.08259999752044678,
        "Tdop": 4.047900199890137,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.3280999958515167,
        "Tqopp": 0.056699998676776886,
        "S10": 0.251800000667572,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7918177172541618,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55218,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55218_1_ieeet1",
      "ports": {
        "bus": 55218,
        "speed": 25160,
        "vs": 25163,
        "efd": 25162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55218_1_tgov1",
      "ports": {
        "speed": 25160,
        "pmech": 25161
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3299240469932556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55218_1_ieeest",
      "ports": {
        "input": 25160,
        "output": 25163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55219_1_genrou",
      "ports": {
        "bus": 55219,
        "pmech": 25165,
        "efd": 25166,
        "speed": 25164
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.6551966667175293,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5369999408721924,
        "Xdp": 0.16349999606609344,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.5117000341415405,
        "Xqp": 0.30469998717308044,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.08259999752044678,
        "Tdop": 4.047900199890137,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.3280999958515167,
        "Tqopp": 0.056699998676776886,
        "S10": 0.251800000667572,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8093250915408134,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 55219,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55219_1_ieeet1",
      "ports": {
        "bus": 55219,
        "speed": 25164,
        "vs": 25167,
        "efd": 25166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55219_1_tgov1",
      "ports": {
        "speed": 25164,
        "pmech": 25165
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3372187614440918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55219_1_ieeest",
      "ports": {
        "input": 25164,
        "output": 25167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55223_1_genrou",
      "ports": {
        "bus": 55223,
        "pmech": 25169,
        "efd": 25170,
        "speed": 25168
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 5.327953338623047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.17000000178813934,
        "Xdpp": 0.12530000507831573,
        "Xq": 1.8361999988555908,
        "Xqp": 0.30390000343322754,
        "Xqpp": 0.12530000507831573,
        "Xl": 0.09139999747276306,
        "Tdop": 7.200900077819824,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.6019999980926514,
        "Tqopp": 0.05040000006556511,
        "S10": 0.16949999332427979,
        "S12": 0.5738000273704529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2810329897329211,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 55223,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55223_1_ieeet1",
      "ports": {
        "bus": 55223,
        "speed": 25168,
        "vs": 25171,
        "efd": 25170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55223_1_tgov1",
      "ports": {
        "speed": 25168,
        "pmech": 25169
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324762,
        "Pvmin": 0.10182354599237442,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55223_1_ieeest",
      "ports": {
        "input": 25168,
        "output": 25171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55223_2_genrou",
      "ports": {
        "bus": 55223,
        "pmech": 25173,
        "efd": 25174,
        "speed": 25172
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7695534229278564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9544999599456787,
        "Xdp": 0.3621000051498413,
        "Xdpp": 0.2599000036716461,
        "Xq": 1.8595999479293823,
        "Xqp": 0.6168000102043152,
        "Xqpp": 0.2599000036716461,
        "Xl": 0.19599999487400055,
        "Tdop": 9.963600158691406,
        "Tdopp": 0.03790000081062317,
        "Tqop": 1.3948999643325806,
        "Tqopp": 0.05889999866485596,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40823183953762054,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55223,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "55223_2_ieeet1",
      "ports": {
        "bus": 55223,
        "speed": 25172,
        "vs": 25175,
        "efd": 25174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55223_2_tgov1",
      "ports": {
        "speed": 25172,
        "pmech": 25173
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.17009659111499786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55223_2_ieeest",
      "ports": {
        "input": 25172,
        "output": 25175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55225_1_genrou",
      "ports": {
        "bus": 55225,
        "pmech": 25177,
        "efd": 25178,
        "speed": 25176
      },
      "params": {
        "mva": 9.479999542236328,
        "H": 1.9028127193450928,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4699000120162964,
        "Xdp": 0.23229999840259552,
        "Xdpp": 0.16899999976158142,
        "Xq": 1.4078999757766724,
        "Xqp": 0.5503000020980835,
        "Xqpp": 0.16899999976158142,
        "Xl": 0.12540000677108765,
        "Tdop": 5.178100109100342,
        "Tdopp": 0.04560000076889992,
        "Tqop": 1.4110000133514404,
        "Tqopp": 0.049300000071525574,
        "S10": 0.1670999974012375,
        "S12": 0.569100022315979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9717926383018494,
        "pmax": 7.900000363588333,
        "qmin": -0.9638000279664993,
        "qmax": 3.6814000457525253,
        "regulated": 55225,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "55225_1_ieeet1",
      "ports": {
        "bus": 55225,
        "speed": 25176,
        "vs": 25179,
        "efd": 25178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55225_1_tgov1",
      "ports": {
        "speed": 25176,
        "pmech": 25177
      },
      "params": {
        "Trate": 9.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.10250977426767349,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55225_1_ieeest",
      "ports": {
        "input": 25176,
        "output": 25179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55228_1_genrou",
      "ports": {
        "bus": 55228,
        "pmech": 25181,
        "efd": 25182,
        "speed": 25180
      },
      "params": {
        "mva": 26.040000915527344,
        "H": 5.273245811462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.19869999587535858,
        "Xdpp": 0.12610000371932983,
        "Xq": 1.5981999635696411,
        "Xqp": 0.37689998745918274,
        "Xqpp": 0.12610000371932983,
        "Xl": 0.09610000252723694,
        "Tdop": 4.110199928283691,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.7437000274658203,
        "Tqopp": 0.05559999868273735,
        "S10": 0.12559999525547028,
        "S12": 0.6022999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2760704159736633,
        "pmax": 21.699999272823334,
        "qmin": -2.4087000638246536,
        "qmax": 11.045300215482712,
        "regulated": 55228,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55228_1_ieeet1",
      "ports": {
        "bus": 55228,
        "speed": 25180,
        "vs": 25183,
        "efd": 25182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55228_1_tgov1",
      "ports": {
        "speed": 25180,
        "pmech": 25181
      },
      "params": {
        "Trate": 26.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333276109214,
        "Pvmin": 0.0874066948890686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55228_1_ieeest",
      "ports": {
        "input": 25180,
        "output": 25183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55229_1_genrou",
      "ports": {
        "bus": 55229,
        "pmech": 25185,
        "efd": 25186,
        "speed": 25184
      },
      "params": {
        "mva": 26.040000915527344,
        "H": 5.273245811462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6441999673843384,
        "Xdp": 0.19869999587535858,
        "Xdpp": 0.12610000371932983,
        "Xq": 1.5981999635696411,
        "Xqp": 0.37689998745918274,
        "Xqpp": 0.12610000371932983,
        "Xl": 0.09610000252723694,
        "Tdop": 4.110199928283691,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.7437000274658203,
        "Tqopp": 0.05559999868273735,
        "S10": 0.12559999525547028,
        "S12": 0.6022999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.507986083626747,
        "pmax": 21.699999272823334,
        "qmin": -2.4087000638246536,
        "qmax": 11.045300215482712,
        "regulated": 55229,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55229_1_ieeet1",
      "ports": {
        "bus": 55229,
        "speed": 25184,
        "vs": 25187,
        "efd": 25186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55229_1_tgov1",
      "ports": {
        "speed": 25184,
        "pmech": 25185
      },
      "params": {
        "Trate": 26.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333276109214,
        "Pvmin": 0.1731177419424057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55229_1_ieeest",
      "ports": {
        "input": 25184,
        "output": 25187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55235_1_genrou",
      "ports": {
        "bus": 55235,
        "pmech": 25189,
        "efd": 25190,
        "speed": 25188
      },
      "params": {
        "mva": 37.380001068115234,
        "H": 4.016227722167969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3025999069213867,
        "Xdp": 0.24330000579357147,
        "Xdpp": 0.1103999987244606,
        "Xq": 2.129499912261963,
        "Xqp": 0.2874000072479248,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.0835999995470047,
        "Tdop": 7.259900093078613,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6952999830245972,
        "Tqopp": 0.04639999940991402,
        "S10": 0.05900000035762787,
        "S12": 0.3714999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.161212757229805,
        "pmax": 31.150001287460327,
        "qmin": -3.4576501697301865,
        "qmax": 15.855349600315094,
        "regulated": 55235,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55235_1_ieeet1",
      "ports": {
        "bus": 55235,
        "speed": 25188,
        "vs": 25191,
        "efd": 25190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55235_1_tgov1",
      "ports": {
        "speed": 25188,
        "pmech": 25189
      },
      "params": {
        "Trate": 37.380001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13807417452335358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55235_1_ieeest",
      "ports": {
        "input": 25188,
        "output": 25191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55236_1_genrou",
      "ports": {
        "bus": 55236,
        "pmech": 25193,
        "efd": 25194,
        "speed": 25192
      },
      "params": {
        "mva": 37.380001068115234,
        "H": 4.016227722167969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3025999069213867,
        "Xdp": 0.24330000579357147,
        "Xdpp": 0.1103999987244606,
        "Xq": 2.129499912261963,
        "Xqp": 0.2874000072479248,
        "Xqpp": 0.1103999987244606,
        "Xl": 0.0835999995470047,
        "Tdop": 7.259900093078613,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6952999830245972,
        "Tqopp": 0.04639999940991402,
        "S10": 0.05900000035762787,
        "S12": 0.3714999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.779621049761772,
        "pmax": 31.150001287460327,
        "qmin": -3.4576501697301865,
        "qmax": 15.855349600315094,
        "regulated": 55236,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55236_1_ieeet1",
      "ports": {
        "bus": 55236,
        "speed": 25192,
        "vs": 25195,
        "efd": 25194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55236_1_tgov1",
      "ports": {
        "speed": 25192,
        "pmech": 25193
      },
      "params": {
        "Trate": 37.380001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1011134535074234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55236_1_ieeest",
      "ports": {
        "input": 25192,
        "output": 25195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55245_4_genrou",
      "ports": {
        "bus": 55245,
        "pmech": 25197,
        "efd": 25198,
        "speed": 25196
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.842353343963623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0648000240325928,
        "Xdp": 0.4677000045776367,
        "Xdpp": 0.33390000462532043,
        "Xq": 1.962399959564209,
        "Xqp": 0.3671000003814697,
        "Xqpp": 0.33390000462532043,
        "Xl": 0.2535000145435333,
        "Tdop": 4.659999847412109,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5166000127792358,
        "Tqopp": 0.04320000112056732,
        "S10": 0.16419999301433563,
        "S12": 0.5631999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2027024980634451,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55245,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55245_4_ieeet1",
      "ports": {
        "bus": 55245,
        "speed": 25196,
        "vs": 25199,
        "efd": 25198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55245_4_tgov1",
      "ports": {
        "speed": 25196,
        "pmech": 25197
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.08445937186479568,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55245_4_ieeest",
      "ports": {
        "input": 25196,
        "output": 25199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55250_1",
      "ports": {
        "bus": 55250
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 26.750558614730835,
        "pmax": 71.60000205039978,
        "qmin": -10.310400277376175,
        "qmax": 15.250800549983978,
        "regulated": 55250,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55252_1",
      "ports": {
        "bus": 55252
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.10611629486084,
        "pmax": 71.60000205039978,
        "qmin": -10.310400277376175,
        "qmax": 15.250800549983978,
        "regulated": 55252,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55253_1",
      "ports": {
        "bus": 55253
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 22.493267059326172,
        "pmax": 71.60000205039978,
        "qmin": -10.310400277376175,
        "qmax": 15.250800549983978,
        "regulated": 55253,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55260_1",
      "ports": {
        "bus": 55260
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.94870376586914,
        "pmax": 41.999998688697815,
        "qmin": -6.047999858856201,
        "qmax": 8.946000039577484,
        "regulated": 55260,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55270_2",
      "ports": {
        "bus": 55270
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5687061697244644,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 55270,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "55274_1_genrou",
      "ports": {
        "bus": 55274,
        "pmech": 25201,
        "efd": 25202,
        "speed": 25200
      },
      "params": {
        "mva": 47.220001220703125,
        "H": 3.3329339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4474999904632568,
        "Xdp": 0.28529998660087585,
        "Xdpp": 0.2061000019311905,
        "Xq": 1.3869999647140503,
        "Xqp": 0.5521000027656555,
        "Xqpp": 0.2061000019311905,
        "Xl": 0.1542000025510788,
        "Tdop": 9.149800300598145,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.9455999732017517,
        "Tqopp": 0.06970000267028809,
        "S10": 0.02979999966919422,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.098307073116302,
        "pmax": 39.35000002384186,
        "qmin": -4.800700023770332,
        "qmax": 18.337100744247437,
        "regulated": 55274,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55274_1_ieeet1",
      "ports": {
        "bus": 55274,
        "speed": 25200,
        "vs": 25203,
        "efd": 25202
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8575000166893005,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.697700023651123,
        "E2": 4.930200099945068,
        "Se1": 0.05550000071525574,
        "Se2": 0.31029999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55274_1_tgov1",
      "ports": {
        "speed": 25200,
        "pmech": 25201
      },
      "params": {
        "Trate": 47.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3409213721752167,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55274_1_ieeest",
      "ports": {
        "input": 25200,
        "output": 25203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55274_2_genrou",
      "ports": {
        "bus": 55274,
        "pmech": 25205,
        "efd": 25206,
        "speed": 25204
      },
      "params": {
        "mva": 47.220001220703125,
        "H": 3.3329339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4474999904632568,
        "Xdp": 0.28529998660087585,
        "Xdpp": 0.2061000019311905,
        "Xq": 1.3869999647140503,
        "Xqp": 0.5521000027656555,
        "Xqpp": 0.2061000019311905,
        "Xl": 0.1542000025510788,
        "Tdop": 9.149800300598145,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.9455999732017517,
        "Tqopp": 0.06970000267028809,
        "S10": 0.02979999966919422,
        "S12": 0.2946999967098236
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.19920688867569,
        "pmax": 39.35000002384186,
        "qmin": -4.800700023770332,
        "qmax": 18.337100744247437,
        "regulated": 55274,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55274_2_ieeet1",
      "ports": {
        "bus": 55274,
        "speed": 25204,
        "vs": 25207,
        "efd": 25206
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8575000166893005,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.697700023651123,
        "E2": 4.930200099945068,
        "Se1": 0.05550000071525574,
        "Se2": 0.31029999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55274_2_tgov1",
      "ports": {
        "speed": 25204,
        "pmech": 25205
      },
      "params": {
        "Trate": 47.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38541311025619507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55274_2_ieeest",
      "ports": {
        "input": 25204,
        "output": 25207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55280_1_genrou",
      "ports": {
        "bus": 55280,
        "pmech": 25209,
        "efd": 25210,
        "speed": 25208
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0437975637614727,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55280,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55280_1_ieeet1",
      "ports": {
        "bus": 55280,
        "speed": 25208,
        "vs": 25211,
        "efd": 25210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55280_1_tgov1",
      "ports": {
        "speed": 25208,
        "pmech": 25209
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.26094940304756165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55280_1_ieeest",
      "ports": {
        "input": 25208,
        "output": 25211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55281_1_genrou",
      "ports": {
        "bus": 55281,
        "pmech": 25213,
        "efd": 25214,
        "speed": 25212
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0317226871848106,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55281,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55281_1_ieeet1",
      "ports": {
        "bus": 55281,
        "speed": 25212,
        "vs": 25215,
        "efd": 25214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55281_1_tgov1",
      "ports": {
        "speed": 25212,
        "pmech": 25213
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.2579306662082672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55281_1_ieeest",
      "ports": {
        "input": 25212,
        "output": 25215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55282_1_genrou",
      "ports": {
        "bus": 55282,
        "pmech": 25217,
        "efd": 25218,
        "speed": 25216
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
