        "omega"
      ],
      "extension": {
        "pmin": 0.6377594079822302,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55282,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55282_1_ieeet1",
      "ports": {
        "bus": 55282,
        "speed": 25216,
        "vs": 25219,
        "efd": 25218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55282_1_tgov1",
      "ports": {
        "speed": 25216,
        "pmech": 25217
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.1594398468732834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55282_1_ieeest",
      "ports": {
        "input": 25216,
        "output": 25219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55283_1_genrou",
      "ports": {
        "bus": 55283,
        "pmech": 25221,
        "efd": 25222,
        "speed": 25220
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8213862776756287,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55283,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55283_1_ieeet1",
      "ports": {
        "bus": 55283,
        "speed": 25220,
        "vs": 25223,
        "efd": 25222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55283_1_tgov1",
      "ports": {
        "speed": 25220,
        "pmech": 25221
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.20534656941890717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55283_1_ieeest",
      "ports": {
        "input": 25220,
        "output": 25223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55285_1_genrou",
      "ports": {
        "bus": 55285,
        "pmech": 25225,
        "efd": 25226,
        "speed": 25224
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42646233923733234,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55285,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55285_1_ieeet1",
      "ports": {
        "bus": 55285,
        "speed": 25224,
        "vs": 25227,
        "efd": 25226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55285_1_tgov1",
      "ports": {
        "speed": 25224,
        "pmech": 25225
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.1066155880689621,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55285_1_ieeest",
      "ports": {
        "input": 25224,
        "output": 25227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55286_1_genrou",
      "ports": {
        "bus": 55286,
        "pmech": 25229,
        "efd": 25230,
        "speed": 25228
      },
      "params": {
        "mva": 4.0,
        "H": 5.32332706451416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5159000158309937,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.4507999420166016,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 8.68280029296875,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.5302000045776367,
        "Tqopp": 0.04439999908208847,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6618247833102942,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 55286,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55286_1_ieeet1",
      "ports": {
        "bus": 55286,
        "speed": 25228,
        "vs": 25231,
        "efd": 25230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55286_1_tgov1",
      "ports": {
        "speed": 25228,
        "pmech": 25229
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.16545619070529938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55286_1_ieeest",
      "ports": {
        "input": 25228,
        "output": 25231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55297_1",
      "ports": {
        "bus": 55297
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.8730977326631546,
        "pmax": 10.499999672174454,
        "qmin": -1.5119999647140503,
        "qmax": 2.236500009894371,
        "regulated": 55297,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Genrou",
      "id": "55301_1_genrou",
      "ports": {
        "bus": 55301,
        "pmech": 25233,
        "efd": 25234,
        "speed": 25232
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.575297892093658,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55301,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55301_1_ieeet1",
      "ports": {
        "bus": 55301,
        "speed": 25232,
        "vs": 25235,
        "efd": 25234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55301_1_tgov1",
      "ports": {
        "speed": 25232,
        "pmech": 25233
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.3349725604057312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55301_1_ieeest",
      "ports": {
        "input": 25232,
        "output": 25235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55302_1_genrou",
      "ports": {
        "bus": 55302,
        "pmech": 25237,
        "efd": 25238,
        "speed": 25236
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.329570710659027,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55302,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55302_1_ieeet1",
      "ports": {
        "bus": 55302,
        "speed": 25236,
        "vs": 25239,
        "efd": 25238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55302_1_tgov1",
      "ports": {
        "speed": 25236,
        "pmech": 25237
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.24724885821342468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55302_1_ieeest",
      "ports": {
        "input": 25236,
        "output": 25239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55304_1_genrou",
      "ports": {
        "bus": 55304,
        "pmech": 25241,
        "efd": 25242,
        "speed": 25240
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.423181176185608,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55304,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55304_1_ieeet1",
      "ports": {
        "bus": 55304,
        "speed": 25240,
        "vs": 25243,
        "efd": 25242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55304_1_tgov1",
      "ports": {
        "speed": 25240,
        "pmech": 25241
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943545,
        "Pvmin": 0.13371801376342773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55304_1_ieeest",
      "ports": {
        "input": 25240,
        "output": 25243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55304_2_genrou",
      "ports": {
        "bus": 55304,
        "pmech": 25245,
        "efd": 25246,
        "speed": 25244
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.92457589507103,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55304,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "55304_2_ieeet1",
      "ports": {
        "bus": 55304,
        "speed": 25244,
        "vs": 25247,
        "efd": 25246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55304_2_tgov1",
      "ports": {
        "speed": 25244,
        "pmech": 25245
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943545,
        "Pvmin": 0.34861624240875244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55304_2_ieeest",
      "ports": {
        "input": 25244,
        "output": 25247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55305_1_genrou",
      "ports": {
        "bus": 55305,
        "pmech": 25249,
        "efd": 25250,
        "speed": 25248
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3798005431890488,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55305,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "55305_1_ieeet1",
      "ports": {
        "bus": 55305,
        "speed": 25248,
        "vs": 25251,
        "efd": 25250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55305_1_tgov1",
      "ports": {
        "speed": 25248,
        "pmech": 25249
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.13202345371246338,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55305_1_ieeest",
      "ports": {
        "input": 25248,
        "output": 25251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55305_2_genrou",
      "ports": {
        "bus": 55305,
        "pmech": 25253,
        "efd": 25254,
        "speed": 25252
      },
      "params": {
        "mva": 25.600000381469727,
        "H": 8.790924072265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0613999366760254,
        "Xdp": 0.37599998712539673,
        "Xdpp": 0.23890000581741333,
        "Xq": 1.9348000288009644,
        "Xqp": 0.5178999900817871,
        "Xqpp": 0.23890000581741333,
        "Xl": 0.1860000044107437,
        "Tdop": 5.456500053405762,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.9603999853134155,
        "Tqopp": 0.09570000320672989,
        "S10": 0.08709999918937683,
        "S12": 0.22419999539852142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.34052860736847,
        "pmax": 21.33333384990692,
        "qmin": -2.3679999634623528,
        "qmax": 10.858666896820068,
        "regulated": 55305,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "55305_2_ieeet1",
      "ports": {
        "bus": 55305,
        "speed": 25252,
        "vs": 25255,
        "efd": 25254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55305_2_tgov1",
      "ports": {
        "speed": 25252,
        "pmech": 25253
      },
      "params": {
        "Trate": 25.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.32580187916755676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55305_2_ieeest",
      "ports": {
        "input": 25252,
        "output": 25255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55309_1",
      "ports": {
        "bus": 55309
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7392260245978832,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 55309,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55309_2",
      "ports": {
        "bus": 55309
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5209238268435001,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 55309,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55310_1",
      "ports": {
        "bus": 55310
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2209927886724472,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 55310,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55311_1",
      "ports": {
        "bus": 55311
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2819932531565428,
        "pmax": 1.600000075995922,
        "qmin": -0.23040000814944506,
        "qmax": 0.34080001059919596,
        "regulated": 55311,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Gensal",
      "id": "55315_1_gensal",
      "ports": {
        "bus": 55315,
        "pmech": 25257,
        "efd": 25258,
        "speed": 25256
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 2.9267001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2516000270843506,
        "Xdp": 0.3953999876976013,
        "Xdpp": 0.2777000069618225,
        "Xq": 0.8125,
        "Xl": 0.15119999647140503,
        "Tdop": 6.0,
        "Tdopp": 0.39329999685287476,
        "Tqopp": 0.04039999842643738,
        "S10": 0.050700001418590546,
        "S12": 0.15289999544620514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36796664353460073,
        "pmax": 1.066666655242443,
        "qmin": -0.0522666668985039,
        "qmax": 0.4095999989658594,
        "regulated": 55315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55315_1_ieeet1",
      "ports": {
        "bus": 55315,
        "speed": 25256,
        "vs": 25259,
        "efd": 25258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55315_1_hygov",
      "ports": {
        "speed": 25256,
        "pmech": 25257
      },
      "params": {
        "Trate": 1.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5849961042404175,
        "Tr": 7.298053741455078,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5434999465942383,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55315_1_ieeest",
      "ports": {
        "input": 25256,
        "output": 25259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55316_1_gensal",
      "ports": {
        "bus": 55316,
        "pmech": 25261,
        "efd": 25262,
        "speed": 25260
      },
      "params": {
        "mva": 1.2799999713897705,
        "H": 2.9267001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2516000270843506,
        "Xdp": 0.3953999876976013,
        "Xdpp": 0.2777000069618225,
        "Xq": 0.8125,
        "Xl": 0.15119999647140503,
        "Tdop": 6.0,
        "Tdopp": 0.39329999685287476,
        "Tqopp": 0.04039999842643738,
        "S10": 0.050700001418590546,
        "S12": 0.15289999544620514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2894820412620902,
        "pmax": 1.066666655242443,
        "qmin": -0.0522666668985039,
        "qmax": 0.4095999989658594,
        "regulated": 55316,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55316_1_ieeet1",
      "ports": {
        "bus": 55316,
        "speed": 25260,
        "vs": 25263,
        "efd": 25262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55316_1_hygov",
      "ports": {
        "speed": 25260,
        "pmech": 25261
      },
      "params": {
        "Trate": 1.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5849961042404175,
        "Tr": 7.298053741455078,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5434999465942383,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55316_1_ieeest",
      "ports": {
        "input": 25260,
        "output": 25263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "55316_2_gensal",
      "ports": {
        "bus": 55316,
        "pmech": 25265,
        "efd": 25266,
        "speed": 25264
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.9473999738693237,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8335999846458435,
        "Xdp": 0.37139999866485596,
        "Xdpp": 0.2298000007867813,
        "Xq": 0.539900004863739,
        "Xl": 0.15559999644756317,
        "Tdop": 6.0,
        "Tdopp": 0.5533000230789185,
        "Tqopp": 0.5482000112533569,
        "S10": 0.26829999685287476,
        "S12": 0.5759000182151794
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23680946324020624,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 55316,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55316_2_ieeet1",
      "ports": {
        "bus": 55316,
        "speed": 25264,
        "vs": 25267,
        "efd": 25266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "55316_2_hygov",
      "ports": {
        "speed": 25264,
        "pmech": 25265
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0852617025375366,
        "Tr": 8.861323356628418,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9606000185012817,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55316_2_ieeest",
      "ports": {
        "input": 25264,
        "output": 25267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55323_1_genrou",
      "ports": {
        "bus": 55323,
        "pmech": 25269,
        "efd": 25270,
        "speed": 25268
      },
      "params": {
        "mva": 533.6699829101562,
        "H": 2.7907681465148926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.19359999895095825,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.6567000150680542,
        "Xqp": 0.7235999703407288,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10429999977350235,
        "Tdop": 9.816300392150879,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.9718999862670898,
        "Tqopp": 0.05090000107884407,
        "S10": 0.03720000013709068,
        "S12": 0.3095000088214874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 152.30451822280884,
        "pmax": 444.72498893737793,
        "qmin": -54.25645112991333,
        "qmax": 207.2418451309204,
        "regulated": 55320,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55323_1_ieeet1",
      "ports": {
        "bus": 55323,
        "speed": 25268,
        "vs": 25271,
        "efd": 25270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55323_1_tgov1",
      "ports": {
        "speed": 25268,
        "pmech": 25269
      },
      "params": {
        "Trate": 533.6699829101562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28539082407951355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55323_1_ieeest",
      "ports": {
        "input": 25268,
        "output": 25271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55324_1_genrou",
      "ports": {
        "bus": 55324,
        "pmech": 25273,
        "efd": 25274,
        "speed": 25272
      },
      "params": {
        "mva": 533.6699829101562,
        "H": 2.7907681465148926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.19359999895095825,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.6567000150680542,
        "Xqp": 0.7235999703407288,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10429999977350235,
        "Tdop": 9.816300392150879,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.9718999862670898,
        "Tqopp": 0.05090000107884407,
        "S10": 0.03720000013709068,
        "S12": 0.3095000088214874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.45757818222046,
        "pmax": 444.72498893737793,
        "qmin": -54.25645112991333,
        "qmax": 207.2418451309204,
        "regulated": 55320,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55324_1_ieeet1",
      "ports": {
        "bus": 55324,
        "speed": 25272,
        "vs": 25275,
        "efd": 25274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55324_1_tgov1",
      "ports": {
        "speed": 25272,
        "pmech": 25273
      },
      "params": {
        "Trate": 533.6699829101562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24820129573345184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55324_1_ieeest",
      "ports": {
        "input": 25272,
        "output": 25275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55326_1_genrou",
      "ports": {
        "bus": 55326,
        "pmech": 25277,
        "efd": 25278,
        "speed": 25276
      },
      "params": {
        "mva": 533.6699829101562,
        "H": 2.7907681465148926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.19359999895095825,
        "Xdpp": 0.14180000126361847,
        "Xq": 1.6567000150680542,
        "Xqp": 0.7235999703407288,
        "Xqpp": 0.14180000126361847,
        "Xl": 0.10429999977350235,
        "Tdop": 9.816300392150879,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.9718999862670898,
        "Tqopp": 0.05090000107884407,
        "S10": 0.03720000013709068,
        "S12": 0.3095000088214874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.18052959442139,
        "pmax": 444.72498893737793,
        "qmin": -54.25645112991333,
        "qmax": 207.2418451309204,
        "regulated": 55320,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "55326_1_ieeet1",
      "ports": {
        "bus": 55326,
        "speed": 25276,
        "vs": 25279,
        "efd": 25278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55326_1_tgov1",
      "ports": {
        "speed": 25276,
        "pmech": 25277
      },
      "params": {
        "Trate": 533.6699829101562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0959029570221901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55326_1_ieeest",
      "ports": {
        "input": 25276,
        "output": 25279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55336_1_genrou",
      "ports": {
        "bus": 55336,
        "pmech": 25281,
        "efd": 25282,
        "speed": 25280
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.086792629212141,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55336,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55336_1_ieeet1",
      "ports": {
        "bus": 55336,
        "speed": 25280,
        "vs": 25283,
        "efd": 25282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55336_1_tgov1",
      "ports": {
        "speed": 25280,
        "pmech": 25281
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.3018868565559387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55336_1_ieeest",
      "ports": {
        "input": 25280,
        "output": 25283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55336_2_genrou",
      "ports": {
        "bus": 55336,
        "pmech": 25285,
        "efd": 25286,
        "speed": 25284
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49739954993128777,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55336,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55336_2_ieeet1",
      "ports": {
        "bus": 55336,
        "speed": 25284,
        "vs": 25287,
        "efd": 25286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55336_2_tgov1",
      "ports": {
        "speed": 25284,
        "pmech": 25285
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.13816654682159424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55336_2_ieeest",
      "ports": {
        "input": 25284,
        "output": 25287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55337_1_genrou",
      "ports": {
        "bus": 55337,
        "pmech": 25289,
        "efd": 25290,
        "speed": 25288
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.10287768766284,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55337,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55337_1_ieeet1",
      "ports": {
        "bus": 55337,
        "speed": 25288,
        "vs": 25291,
        "efd": 25290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55337_1_tgov1",
      "ports": {
        "speed": 25288,
        "pmech": 25289
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.30635491013526917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55337_1_ieeest",
      "ports": {
        "input": 25288,
        "output": 25291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55337_2_genrou",
      "ports": {
        "bus": 55337,
        "pmech": 25293,
        "efd": 25294,
        "speed": 25292
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6640219129621983,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55337,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55337_2_ieeet1",
      "ports": {
        "bus": 55337,
        "speed": 25292,
        "vs": 25295,
        "efd": 25294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55337_2_tgov1",
      "ports": {
        "speed": 25292,
        "pmech": 25293
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.18445053696632385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55337_2_ieeest",
      "ports": {
        "input": 25292,
        "output": 25295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55338_1_genrou",
      "ports": {
        "bus": 55338,
        "pmech": 25297,
        "efd": 25298,
        "speed": 25296
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1982967145740986,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55338,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55338_1_ieeet1",
      "ports": {
        "bus": 55338,
        "speed": 25296,
        "vs": 25299,
        "efd": 25298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55338_1_tgov1",
      "ports": {
        "speed": 25296,
        "pmech": 25297
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.33286020159721375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55338_1_ieeest",
      "ports": {
        "input": 25296,
        "output": 25299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55338_2_genrou",
      "ports": {
        "bus": 55338,
        "pmech": 25301,
        "efd": 25302,
        "speed": 25300
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2912616729736328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0204999446868896,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.17990000545978546,
        "Xq": 1.9211000204086304,
        "Xqp": 0.3181000053882599,
        "Xqpp": 0.17990000545978546,
        "Xl": 0.13379999995231628,
        "Tdop": 7.567399978637695,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7656000256538391,
        "Tqopp": 0.07100000232458115,
        "S10": 0.08370000123977661,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3210831666365266,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 55338,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55338_2_ieeet1",
      "ports": {
        "bus": 55338,
        "speed": 25300,
        "vs": 25303,
        "efd": 25302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55338_2_tgov1",
      "ports": {
        "speed": 25300,
        "pmech": 25301
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.08918976783752441,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55338_2_ieeest",
      "ports": {
        "input": 25300,
        "output": 25303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55343_1_genrou",
      "ports": {
        "bus": 55343,
        "pmech": 25305,
        "efd": 25306,
        "speed": 25304
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 2.9310362339019775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8690999746322632,
        "Xdp": 0.27709999680519104,
        "Xdpp": 0.2003999948501587,
        "Xq": 1.7799999713897705,
        "Xqp": 0.5271000266075134,
        "Xqpp": 0.2003999948501587,
        "Xl": 0.14970000088214874,
        "Tdop": 6.579500198364258,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.8885999917984009,
        "Tqopp": 0.043299999088048935,
        "S10": 0.09920000284910202,
        "S12": 0.4332999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.566035956144333,
        "pmax": 11.500000208616257,
        "qmin": -1.4030000194907188,
        "qmax": 5.358999967575073,
        "regulated": 55343,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55343_1_ieeet1",
      "ports": {
        "bus": 55343,
        "speed": 25304,
        "vs": 25307,
        "efd": 25306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55343_1_tgov1",
      "ports": {
        "speed": 25304,
        "pmech": 25305
      },
      "params": {
        "Trate": 13.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326478,
        "Pvmin": 0.40333592891693115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55343_1_ieeest",
      "ports": {
        "input": 25304,
        "output": 25307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55345_1_genrou",
      "ports": {
        "bus": 55345,
        "pmech": 25309,
        "efd": 25310,
        "speed": 25308
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 2.9310362339019775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8690999746322632,
        "Xdp": 0.27709999680519104,
        "Xdpp": 0.2003999948501587,
        "Xq": 1.7799999713897705,
        "Xqp": 0.5271000266075134,
        "Xqpp": 0.2003999948501587,
        "Xl": 0.14970000088214874,
        "Tdop": 6.579500198364258,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.8885999917984009,
        "Tqopp": 0.043299999088048935,
        "S10": 0.09920000284910202,
        "S12": 0.4332999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.085244655609131,
        "pmax": 11.500000208616257,
        "qmin": -1.4030000194907188,
        "qmax": 5.358999967575073,
        "regulated": 55345,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55345_1_ieeet1",
      "ports": {
        "bus": 55345,
        "speed": 25308,
        "vs": 25311,
        "efd": 25310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55345_1_tgov1",
      "ports": {
        "speed": 25308,
        "pmech": 25309
      },
      "params": {
        "Trate": 13.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.15110468864440918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55345_1_ieeest",
      "ports": {
        "input": 25308,
        "output": 25311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55345_2_genrou",
      "ports": {
        "bus": 55345,
        "pmech": 25313,
        "efd": 25314,
        "speed": 25312
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 2.9310362339019775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8690999746322632,
        "Xdp": 0.27709999680519104,
        "Xdpp": 0.2003999948501587,
        "Xq": 1.7799999713897705,
        "Xqp": 0.5271000266075134,
        "Xqpp": 0.2003999948501587,
        "Xl": 0.14970000088214874,
        "Tdop": 6.579500198364258,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.8885999917984009,
        "Tqopp": 0.043299999088048935,
        "S10": 0.09920000284910202,
        "S12": 0.4332999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.694397583603859,
        "pmax": 11.500000208616257,
        "qmin": -1.4030000194907188,
        "qmax": 5.358999967575073,
        "regulated": 55345,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "55345_2_ieeet1",
      "ports": {
        "bus": 55345,
        "speed": 25312,
        "vs": 25315,
        "efd": 25314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55345_2_tgov1",
      "ports": {
        "speed": 25312,
        "pmech": 25313
      },
      "params": {
        "Trate": 13.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.26770997047424316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55345_2_ieeest",
      "ports": {
        "input": 25312,
        "output": 25315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_55354_1",
      "ports": {
        "bus": 55354
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.589774787425995,
        "pmax": 36.000001430511475,
        "qmin": -5.183999985456467,
        "qmax": 7.667999714612961,
        "regulated": 55354,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "55358_1_genrou",
      "ports": {
        "bus": 55358,
        "pmech": 25317,
        "efd": 25318,
        "speed": 25316
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 5.1234211921691895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2524000108242035,
        "Xdpp": 0.12759999930858612,
        "Xq": 2.1140999794006348,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 8.930000305175781,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.5112000107765198,
        "Tqopp": 0.061500001698732376,
        "S10": 0.1843000054359436,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.53953505307436,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 55358,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55358_1_ieeet1",
      "ports": {
        "bus": 55358,
        "speed": 25316,
        "vs": 25319,
        "efd": 25318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55358_1_tgov1",
      "ports": {
        "speed": 25316,
        "pmech": 25317
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39929795265197754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55358_1_ieeest",
      "ports": {
        "input": 25316,
        "output": 25319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55360_1_genrou",
      "ports": {
        "bus": 55360,
        "pmech": 25321,
        "efd": 25322,
        "speed": 25320
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 5.1234211921691895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2524000108242035,
        "Xdpp": 0.12759999930858612,
        "Xq": 2.1140999794006348,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 8.930000305175781,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.5112000107765198,
        "Tqopp": 0.061500001698732376,
        "S10": 0.1843000054359436,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0875144749879837,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 55360,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55360_1_ieeet1",
      "ports": {
        "bus": 55360,
        "speed": 25320,
        "vs": 25323,
        "efd": 25322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55360_1_tgov1",
      "ports": {
        "speed": 25320,
        "pmech": 25321
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3282255530357361,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55360_1_ieeest",
      "ports": {
        "input": 25320,
        "output": 25323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55361_1_genrou",
      "ports": {
        "bus": 55361,
        "pmech": 25325,
        "efd": 25326,
        "speed": 25324
      },
      "params": {
        "mva": 6.360000133514404,
        "H": 5.1234211921691895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2524000108242035,
        "Xdpp": 0.12759999930858612,
        "Xq": 2.1140999794006348,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 8.930000305175781,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.5112000107765198,
        "Tqopp": 0.061500001698732376,
        "S10": 0.1843000054359436,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.738579012453556,
        "pmax": 5.299999937415123,
        "qmin": -0.5882999859750271,
        "qmax": 2.6977000758051872,
        "regulated": 55361,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "55361_1_ieeet1",
      "ports": {
        "bus": 55361,
        "speed": 25324,
        "vs": 25327,
        "efd": 25326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55361_1_tgov1",
      "ports": {
        "speed": 25324,
        "pmech": 25325
      },
      "params": {
        "Trate": 6.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.273361474275589,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55361_1_ieeest",
      "ports": {
        "input": 25324,
        "output": 25327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55365_2_genrou",
      "ports": {
        "bus": 55365,
        "pmech": 25329,
        "efd": 25330,
        "speed": 25328
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 4.270115375518799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6832000017166138,
        "Xdp": 0.3772999942302704,
        "Xdpp": 0.27059999108314514,
        "Xq": 1.6066999435424805,
        "Xqp": 0.5192999839782715,
        "Xqpp": 0.27059999108314514,
        "Xl": 0.20430000126361847,
        "Tdop": 9.130900382995605,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.534500002861023,
        "Tqopp": 0.04910000041127205,
        "S10": 0.09529999643564224,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5479106213897467,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 55365,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55365_2_ieeet1",
      "ports": {
        "bus": 55365,
        "speed": 25328,
        "vs": 25331,
        "efd": 25330
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.026799999177455902,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.281100034713745,
        "E2": 3.0415000915527344,
        "Se1": 0.1137000024318695,
        "Se2": 0.3756999969482422,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55365_2_tgov1",
      "ports": {
        "speed": 25328,
        "pmech": 25329
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24460294842720032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55365_2_ieeest",
      "ports": {
        "input": 25328,
        "output": 25331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55365_3_genrou",
      "ports": {
        "bus": 55365,
        "pmech": 25333,
        "efd": 25334,
        "speed": 25332
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 4.270115375518799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6832000017166138,
        "Xdp": 0.3772999942302704,
        "Xdpp": 0.27059999108314514,
        "Xq": 1.6066999435424805,
        "Xqp": 0.5192999839782715,
        "Xqpp": 0.27059999108314514,
        "Xl": 0.20430000126361847,
        "Tdop": 9.130900382995605,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.534500002861023,
        "Tqopp": 0.04910000041127205,
        "S10": 0.09529999643564224,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3055780893191695,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 55365,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55365_3_ieeet1",
      "ports": {
        "bus": 55365,
        "speed": 25332,
        "vs": 25335,
        "efd": 25334
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.026799999177455902,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.281100034713745,
        "E2": 3.0415000915527344,
        "Se1": 0.1137000024318695,
        "Se2": 0.3756999969482422,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55365_3_tgov1",
      "ports": {
        "speed": 25332,
        "pmech": 25333
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13641878962516785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55365_3_ieeest",
      "ports": {
        "input": 25332,
        "output": 25335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55365_4_genrou",
      "ports": {
        "bus": 55365,
        "pmech": 25337,
        "efd": 25338,
        "speed": 25336
      },
      "params": {
        "mva": 2.240000009536743,
        "H": 4.270115375518799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6832000017166138,
        "Xdp": 0.3772999942302704,
        "Xdpp": 0.27059999108314514,
        "Xq": 1.6066999435424805,
        "Xqp": 0.5192999839782715,
        "Xqpp": 0.27059999108314514,
        "Xl": 0.20430000126361847,
        "Tdop": 9.130900382995605,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.534500002861023,
        "Tqopp": 0.04910000041127205,
        "S10": 0.09529999643564224,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5936268251389265,
        "pmax": 1.8666666001081467,
        "qmin": -0.2277333289384842,
        "qmax": 0.8698666468262672,
        "regulated": 55365,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "55365_4_ieeet1",
      "ports": {
        "bus": 55365,
        "speed": 25336,
        "vs": 25339,
        "efd": 25338
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.026799999177455902,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.281100034713745,
        "E2": 3.0415000915527344,
        "Se1": 0.1137000024318695,
        "Se2": 0.3756999969482422,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55365_4_tgov1",
      "ports": {
        "speed": 25336,
        "pmech": 25337
      },
      "params": {
        "Trate": 2.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2650119662284851,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55365_4_ieeest",
      "ports": {
        "input": 25336,
        "output": 25339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "55382_4_genrou",
      "ports": {
        "bus": 55382,
        "pmech": 25341,
        "efd": 25342,
        "speed": 25340
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.579813241958618,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6699999570846558,
        "Xdp": 0.28769999742507935,
        "Xdpp": 0.2078000009059906,
        "Xq": 1.5944000482559204,
        "Xqp": 0.541700005531311,
        "Xqpp": 0.2078000009059906,
        "Xl": 0.15549999475479126,
        "Tdop": 5.720699787139893,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.3438999652862549,
        "Tqopp": 0.04729999974370003,
        "S10": 0.08900000154972076,
        "S12": 0.4129999876022339
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8817571215331554,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 55382,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "55382_4_ieeet1",
      "ports": {
        "bus": 55382,
        "speed": 25340,
        "vs": 25343,
        "efd": 25342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "55382_4_tgov1",
      "ports": {
        "speed": 25340,
        "pmech": 25341
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.36739879846572876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "55382_4_ieeest",
      "ports": {
        "input": 25340,
        "output": 25343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56695_1_genrou",
      "ports": {
        "bus": 56695,
        "pmech": 25345,
        "efd": 25346,
        "speed": 25344
      },
      "params": {
        "mva": 13.520000457763672,
        "H": 6.568136692047119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5009000301361084,
        "Xdp": 0.3765999972820282,
        "Xdpp": 0.27250000834465027,
        "Xq": 2.2894999980926514,
        "Xqp": 0.613099992275238,
        "Xqpp": 0.27250000834465027,
        "Xl": 0.21279999613761902,
        "Tdop": 8.13700008392334,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.4128999710083008,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1370999962091446,
        "S12": 0.4025000035762787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0909806713461876,
        "pmax": 11.266666650772095,
        "qmin": -1.2505999766290188,
        "qmax": 5.734733492136002,
        "regulated": 56695,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "56695_1_ieeet1",
      "ports": {
        "bus": 56695,
        "speed": 25344,
        "vs": 25347,
        "efd": 25346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56695_1_tgov1",
      "ports": {
        "speed": 25344,
        "pmech": 25345
      },
      "params": {
        "Trate": 13.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56695_1_ieeest",
      "ports": {
        "input": 25344,
        "output": 25347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56695_2_genrou",
      "ports": {
        "bus": 56695,
        "pmech": 25349,
        "efd": 25350,
        "speed": 25348
      },
      "params": {
        "mva": 13.520000457763672,
        "H": 6.568136692047119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5009000301361084,
        "Xdp": 0.3765999972820282,
        "Xdpp": 0.27250000834465027,
        "Xq": 2.2894999980926514,
        "Xqp": 0.613099992275238,
        "Xqpp": 0.27250000834465027,
        "Xl": 0.21279999613761902,
        "Tdop": 8.13700008392334,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.4128999710083008,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1370999962091446,
        "S12": 0.4025000035762787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2825085781514645,
        "pmax": 11.266666650772095,
        "qmin": -1.2505999766290188,
        "qmax": 5.734733492136002,
        "regulated": 56695,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "56695_2_ieeet1",
      "ports": {
        "bus": 56695,
        "speed": 25348,
        "vs": 25351,
        "efd": 25350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56695_2_tgov1",
      "ports": {
        "speed": 25348,
        "pmech": 25349
      },
      "params": {
        "Trate": 13.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09486009925603867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56695_2_ieeest",
      "ports": {
        "input": 25348,
        "output": 25351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56696_1_genrou",
      "ports": {
        "bus": 56696,
        "pmech": 25353,
        "efd": 25354,
        "speed": 25352
      },
      "params": {
        "mva": 13.520000457763672,
        "H": 6.568136692047119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5009000301361084,
        "Xdp": 0.3765999972820282,
        "Xdpp": 0.27250000834465027,
        "Xq": 2.2894999980926514,
        "Xqp": 0.613099992275238,
        "Xqpp": 0.27250000834465027,
        "Xl": 0.21279999613761902,
        "Tdop": 8.13700008392334,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.4128999710083008,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1370999962091446,
        "S12": 0.4025000035762787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.8742033541202545,
        "pmax": 11.266666650772095,
        "qmin": -1.2505999766290188,
        "qmax": 5.734733492136002,
        "regulated": 56696,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "56696_1_ieeet1",
      "ports": {
        "bus": 56696,
        "speed": 25352,
        "vs": 25355,
        "efd": 25354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56696_1_tgov1",
      "ports": {
        "speed": 25352,
        "pmech": 25353
      },
      "params": {
        "Trate": 13.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56696_1_ieeest",
      "ports": {
        "input": 25352,
        "output": 25355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56701_1_genrou",
      "ports": {
        "bus": 56701,
        "pmech": 25357,
        "efd": 25358,
        "speed": 25356
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 2.943061351776123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7240999937057495,
        "Xdp": 0.22699999809265137,
        "Xdpp": 0.16529999673366547,
        "Xq": 1.6448999643325806,
        "Xqp": 0.45910000801086426,
        "Xqpp": 0.16529999673366547,
        "Xl": 0.12250000238418579,
        "Tdop": 7.229300022125244,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.4042999744415283,
        "Tqopp": 0.06440000236034393,
        "S10": 0.1454000025987625,
        "S12": 0.5256999731063843
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.783067852258682,
        "pmax": 29.499998688697815,
        "qmin": -3.5989999771118164,
        "qmax": 13.747000694274902,
        "regulated": 56701,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "56701_1_ieeet1",
      "ports": {
        "bus": 56701,
        "speed": 25356,
        "vs": 25359,
        "efd": 25358
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8495000004768372,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6649999618530273,
        "E2": 4.886600017547607,
        "Se1": 0.2402999997138977,
        "Se2": 0.5177000164985657,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56701_1_tgov1",
      "ports": {
        "speed": 25356,
        "pmech": 25357
      },
      "params": {
        "Trate": 35.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709654,
        "Pvmin": 0.1351149082183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56701_1_ieeest",
      "ports": {
        "input": 25356,
        "output": 25359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56706_1_genrou",
      "ports": {
        "bus": 56706,
        "pmech": 25361,
        "efd": 25362,
        "speed": 25360
      },
      "params": {
        "mva": 8.184000015258789,
        "H": 5.2578959465026855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.476699948310852,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4630999565124512,
        "Xqp": 0.3937999904155731,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07750000059604645,
        "Tdop": 4.2418999671936035,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8116000294685364,
        "Tqopp": 0.050200000405311584,
        "S10": 0.20100000500679016,
        "S12": 0.7462000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2707596644759178,
        "pmax": 6.81999996304512,
        "qmin": -0.7570200134068727,
        "qmax": 3.4713800996541977,
        "regulated": 56706,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "56706_1_ieeet1",
      "ports": {
        "bus": 56706,
        "speed": 25360,
        "vs": 25363,
        "efd": 25362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56706_1_tgov1",
      "ports": {
        "speed": 25360,
        "pmech": 25361
      },
      "params": {
        "Trate": 8.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272641082,
        "Pvmin": 0.1552736610174179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56706_1_ieeest",
      "ports": {
        "input": 25360,
        "output": 25363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56706_2_genrou",
      "ports": {
        "bus": 56706,
        "pmech": 25365,
        "efd": 25366,
        "speed": 25364
      },
      "params": {
        "mva": 8.184000015258789,
        "H": 5.2578959465026855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.476699948310852,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4630999565124512,
        "Xqp": 0.3937999904155731,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07750000059604645,
        "Tdop": 4.2418999671936035,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8116000294685364,
        "Tqopp": 0.050200000405311584,
        "S10": 0.20100000500679016,
        "S12": 0.7462000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.606963574886322,
        "pmax": 6.81999996304512,
        "qmin": -0.7570200134068727,
        "qmax": 3.4713800996541977,
        "regulated": 56706,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "56706_2_ieeet1",
      "ports": {
        "bus": 56706,
        "speed": 25364,
        "vs": 25367,
        "efd": 25366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56706_2_tgov1",
      "ports": {
        "speed": 25364,
        "pmech": 25365
      },
      "params": {
        "Trate": 8.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272641082,
        "Pvmin": 0.19635429978370667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56706_2_ieeest",
      "ports": {
        "input": 25364,
        "output": 25367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56707_1_genrou",
      "ports": {
        "bus": 56707,
        "pmech": 25369,
        "efd": 25370,
        "speed": 25368
      },
      "params": {
        "mva": 8.184000015258789,
        "H": 5.2578959465026855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.476699948310852,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4630999565124512,
        "Xqp": 0.3937999904155731,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07750000059604645,
        "Tdop": 4.2418999671936035,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8116000294685364,
        "Tqopp": 0.050200000405311584,
        "S10": 0.20100000500679016,
        "S12": 0.7462000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.655760943889618,
        "pmax": 6.81999996304512,
        "qmin": -0.7570200134068727,
        "qmax": 3.4713800996541977,
        "regulated": 56707,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "56707_1_ieeet1",
      "ports": {
        "bus": 56707,
        "speed": 25368,
        "vs": 25371,
        "efd": 25370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56707_1_tgov1",
      "ports": {
        "speed": 25368,
        "pmech": 25369
      },
      "params": {
        "Trate": 8.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272641085,
        "Pvmin": 0.3245064616203308,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56707_1_ieeest",
      "ports": {
        "input": 25368,
        "output": 25371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56707_2_genrou",
      "ports": {
        "bus": 56707,
        "pmech": 25373,
        "efd": 25374,
        "speed": 25372
      },
      "params": {
        "mva": 8.184000015258789,
        "H": 5.2578959465026855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.476699948310852,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4630999565124512,
        "Xqp": 0.3937999904155731,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07750000059604645,
        "Tdop": 4.2418999671936035,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8116000294685364,
        "Tqopp": 0.050200000405311584,
        "S10": 0.20100000500679016,
        "S12": 0.7462000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3336513191461563,
        "pmax": 6.81999996304512,
        "qmin": -0.7570200134068727,
        "qmax": 3.4713800996541977,
        "regulated": 56707,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "56707_2_ieeet1",
      "ports": {
        "bus": 56707,
        "speed": 25372,
        "vs": 25375,
        "efd": 25374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56707_2_tgov1",
      "ports": {
        "speed": 25372,
        "pmech": 25373
      },
      "params": {
        "Trate": 8.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272641085,
        "Pvmin": 0.16295836865901947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56707_2_ieeest",
      "ports": {
        "input": 25372,
        "output": 25375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56708_1_genrou",
      "ports": {
        "bus": 56708,
        "pmech": 25377,
        "efd": 25378,
        "speed": 25376
      },
      "params": {
        "mva": 8.184000015258789,
        "H": 5.2578959465026855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.476699948310852,
        "Xdp": 0.15369999408721924,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4630999565124512,
        "Xqp": 0.3937999904155731,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07750000059604645,
        "Tdop": 4.2418999671936035,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8116000294685364,
        "Tqopp": 0.050200000405311584,
        "S10": 0.20100000500679016,
        "S12": 0.7462000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3825674541294575,
        "pmax": 6.81999996304512,
        "qmin": -0.7570200134068727,
        "qmax": 3.4713800996541977,
        "regulated": 56708,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "56708_1_ieeet1",
      "ports": {
        "bus": 56708,
        "speed": 25376,
        "vs": 25379,
        "efd": 25378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56708_1_tgov1",
      "ports": {
        "speed": 25376,
        "pmech": 25377
      },
      "params": {
        "Trate": 8.184000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272641084,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56708_1_ieeest",
      "ports": {
        "input": 25376,
        "output": 25379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_1_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25381,
        "efd": 25382,
        "speed": 25380
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5961188822984695,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_1_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25380,
        "vs": 25383,
        "efd": 25382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_1_tgov1",
      "ports": {
        "speed": 25380,
        "pmech": 25381
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30344465374946594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_1_ieeest",
      "ports": {
        "input": 25380,
        "output": 25383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_2_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25385,
        "efd": 25386,
        "speed": 25384
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3566434383392334,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_2_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25384,
        "vs": 25387,
        "efd": 25386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_2_tgov1",
      "ports": {
        "speed": 25384,
        "pmech": 25385
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25791698694229126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_2_ieeest",
      "ports": {
        "input": 25384,
        "output": 25387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_3_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25389,
        "efd": 25390,
        "speed": 25388
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7745068054646254,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_3_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25388,
        "vs": 25391,
        "efd": 25390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_3_tgov1",
      "ports": {
        "speed": 25388,
        "pmech": 25389
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1472446322441101,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_3_ieeest",
      "ports": {
        "input": 25388,
        "output": 25391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_4_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25393,
        "efd": 25394,
        "speed": 25392
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5898049101233482,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_4_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25392,
        "vs": 25395,
        "efd": 25394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_4_tgov1",
      "ports": {
        "speed": 25392,
        "pmech": 25393
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11213020980358124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_4_ieeest",
      "ports": {
        "input": 25392,
        "output": 25395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_5_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25397,
        "efd": 25398,
        "speed": 25396
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8619141764938831,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_5_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25396,
        "vs": 25399,
        "efd": 25398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_5_tgov1",
      "ports": {
        "speed": 25396,
        "pmech": 25397
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16386200487613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_5_ieeest",
      "ports": {
        "input": 25396,
        "output": 25399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56711_6_genrou",
      "ports": {
        "bus": 56711,
        "pmech": 25401,
        "efd": 25402,
        "speed": 25400
      },
      "params": {
        "mva": 5.260000228881836,
        "H": 1.9807835817337036,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1566998958587646,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 2.0480000972747803,
        "Xqp": 0.4514000117778778,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 4.679699897766113,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.4306000471115112,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18240000307559967,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5432787351310253,
        "pmax": 4.383333399891853,
        "qmin": -0.5347666796296835,
        "qmax": 2.042633295059204,
        "regulated": 56711,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56711_6_ieeet1",
      "ports": {
        "bus": 56711,
        "speed": 25400,
        "vs": 25403,
        "efd": 25402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56711_6_tgov1",
      "ports": {
        "speed": 25400,
        "pmech": 25401
      },
      "params": {
        "Trate": 5.260000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10328492522239685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56711_6_ieeest",
      "ports": {
        "input": 25400,
        "output": 25403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56718_1_genrou",
      "ports": {
        "bus": 56718,
        "pmech": 25405,
        "efd": 25406,
        "speed": 25404
      },
      "params": {
        "mva": 313.20001220703125,
        "H": 2.49537992477417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1989998817443848,
        "Xdp": 0.24719999730587006,
        "Xdpp": 0.1793999969959259,
        "Xq": 2.0875000953674316,
        "Xqp": 0.3537999987602234,
        "Xqpp": 0.1793999969959259,
        "Xl": 0.13339999318122864,
        "Tdop": 7.864200115203857,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.1301000118255615,
        "Tqopp": 0.07569999992847443,
        "S10": 0.06729999929666519,
        "S12": 0.36959999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.71021544933319,
        "pmax": 260.9999895095825,
        "qmin": -31.841999292373657,
        "qmax": 121.62599563598633,
        "regulated": 56718,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "56718_1_ieeet1",
      "ports": {
        "bus": 56718,
        "speed": 25404,
        "vs": 25407,
        "efd": 25406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56718_1_tgov1",
      "ports": {
        "speed": 25404,
        "pmech": 25405
      },
      "params": {
        "Trate": 313.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332673596976,
        "Pvmin": 0.10443874448537827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56718_1_ieeest",
      "ports": {
        "input": 25404,
        "output": 25407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56722_1_genrou",
      "ports": {
        "bus": 56722,
        "pmech": 25409,
        "efd": 25410,
        "speed": 25408
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.8849360942840576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.18330000340938568,
        "Xdpp": 0.1347000002861023,
        "Xq": 1.9299999475479126,
        "Xqp": 0.7961000204086304,
        "Xqpp": 0.1347000002861023,
        "Xl": 0.09870000183582306,
        "Tdop": 8.444299697875977,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.4677000045776367,
        "Tqopp": 0.05169999971985817,
        "S10": 0.13300000131130219,
        "S12": 0.5008999705314636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31990783754736185,
        "pmax": 0.7499999832361937,
        "qmin": -0.0914999982342124,
        "qmax": 0.3495000069960952,
        "regulated": 56722,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56722_1_ieeet1",
      "ports": {
        "bus": 56722,
        "speed": 25408,
        "vs": 25411,
        "efd": 25410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56722_1_tgov1",
      "ports": {
        "speed": 25408,
        "pmech": 25409
      },
      "params": {
        "Trate": 0.8999999761581421,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.35545316338539124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56722_1_ieeest",
      "ports": {
        "input": 25408,
        "output": 25411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56722_2_genrou",
      "ports": {
        "bus": 56722,
        "pmech": 25413,
        "efd": 25414,
        "speed": 25412
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.8849360942840576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.18330000340938568,
        "Xdpp": 0.1347000002861023,
        "Xq": 1.9299999475479126,
        "Xqp": 0.7961000204086304,
        "Xqpp": 0.1347000002861023,
        "Xl": 0.09870000183582306,
        "Tdop": 8.444299697875977,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.4677000045776367,
        "Tqopp": 0.05169999971985817,
        "S10": 0.13300000131130219,
        "S12": 0.5008999705314636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20324194338172674,
        "pmax": 0.7499999832361937,
        "qmin": -0.0914999982342124,
        "qmax": 0.3495000069960952,
        "regulated": 56722,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56722_2_ieeet1",
      "ports": {
        "bus": 56722,
        "speed": 25412,
        "vs": 25415,
        "efd": 25414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56722_2_tgov1",
      "ports": {
        "speed": 25412,
        "pmech": 25413
      },
      "params": {
        "Trate": 0.8999999761581421,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.22582438588142395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56722_2_ieeest",
      "ports": {
        "input": 25412,
        "output": 25415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56723_1_genrou",
      "ports": {
        "bus": 56723,
        "pmech": 25417,
        "efd": 25418,
        "speed": 25416
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.8849360942840576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.18330000340938568,
        "Xdpp": 0.1347000002861023,
        "Xq": 1.9299999475479126,
        "Xqp": 0.7961000204086304,
        "Xqpp": 0.1347000002861023,
        "Xl": 0.09870000183582306,
        "Tdop": 8.444299697875977,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.4677000045776367,
        "Tqopp": 0.05169999971985817,
        "S10": 0.13300000131130219,
        "S12": 0.5008999705314636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3263038815930486,
        "pmax": 0.7499999832361937,
        "qmin": -0.0914999982342124,
        "qmax": 0.3495000069960952,
        "regulated": 56723,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "56723_1_ieeet1",
      "ports": {
        "bus": 56723,
        "speed": 25416,
        "vs": 25419,
        "efd": 25418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56723_1_tgov1",
      "ports": {
        "speed": 25416,
        "pmech": 25417
      },
      "params": {
        "Trate": 0.8999999761581421,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.36255988478660583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56723_1_ieeest",
      "ports": {
        "input": 25416,
        "output": 25419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56724_1_genrou",
      "ports": {
        "bus": 56724,
        "pmech": 25421,
        "efd": 25422,
        "speed": 25420
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.8849360942840576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.18330000340938568,
        "Xdpp": 0.1347000002861023,
        "Xq": 1.9299999475479126,
        "Xqp": 0.7961000204086304,
        "Xqpp": 0.1347000002861023,
        "Xl": 0.09870000183582306,
        "Tdop": 8.444299697875977,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.4677000045776367,
        "Tqopp": 0.05169999971985817,
        "S10": 0.13300000131130219,
        "S12": 0.5008999705314636
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16236004885286093,
        "pmax": 0.7499999832361937,
        "qmin": -0.0914999982342124,
        "qmax": 0.3495000069960952,
        "regulated": 56724,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "56724_1_ieeet1",
      "ports": {
        "bus": 56724,
        "speed": 25420,
        "vs": 25423,
        "efd": 25422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56724_1_tgov1",
      "ports": {
        "speed": 25420,
        "pmech": 25421
      },
      "params": {
        "Trate": 0.8999999761581421,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.1804000586271286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56724_1_ieeest",
      "ports": {
        "input": 25420,
        "output": 25423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56730_1_genrou",
      "ports": {
        "bus": 56730,
        "pmech": 25425,
        "efd": 25426,
        "speed": 25424
      },
      "params": {
        "mva": 659.6400146484375,
        "H": 3.205625534057617,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8107000589370728,
        "Xdp": 0.2603999972343445,
        "Xdpp": 0.18870000541210175,
        "Xq": 1.725600004196167,
        "Xqp": 0.5896000266075134,
        "Xqpp": 0.18870000541210175,
        "Xl": 0.14059999585151672,
        "Tdop": 4.218400001525879,
        "Tdopp": 0.03610000014305115,
        "Tqop": 0.7016000151634216,
        "Tqopp": 0.07460000365972519,
        "S10": 0.1469999998807907,
        "S12": 0.5289000272750854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 157.88851976394653,
        "pmax": 549.7000217437744,
        "qmin": -67.06339716911316,
        "qmax": 256.16021156311035,
        "regulated": 56727,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56730_1_ieeet1",
      "ports": {
        "bus": 56730,
        "speed": 25424,
        "vs": 25427,
        "efd": 25426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56730_1_tgov1",
      "ports": {
        "speed": 25424,
        "pmech": 25425
      },
      "params": {
        "Trate": 659.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23935557901859283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56730_1_ieeest",
      "ports": {
        "input": 25424,
        "output": 25427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56737_1_genrou",
      "ports": {
        "bus": 56737,
        "pmech": 25429,
        "efd": 25430,
        "speed": 25428
      },
      "params": {
        "mva": 72.72000122070312,
        "H": 2.995250701904297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4540998935699463,
        "Xdp": 0.38670000433921814,
        "Xdpp": 0.27709999680519104,
        "Xq": 2.325200080871582,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.27709999680519104,
        "Xl": 0.2092999964952469,
        "Tdop": 7.748899936676025,
        "Tdopp": 0.035599999129772186,
        "Tqop": 0.8500999808311462,
        "Tqopp": 0.07599999755620956,
        "S10": 0.060600001364946365,
        "S12": 0.3562999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.361561000347137,
        "pmax": 60.600000619888306,
        "qmin": -7.393199950456619,
        "qmax": 28.239598870277405,
        "regulated": 56737,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "56737_1_ieeet1",
      "ports": {
        "bus": 56737,
        "speed": 25428,
        "vs": 25431,
        "efd": 25430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56737_1_tgov1",
      "ports": {
        "speed": 25428,
        "pmech": 25429
      },
      "params": {
        "Trate": 72.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333278690278,
        "Pvmin": 0.25249671936035156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56737_1_ieeest",
      "ports": {
        "input": 25428,
        "output": 25431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56749_1_genrou",
      "ports": {
        "bus": 56749,
        "pmech": 25433,
        "efd": 25434,
        "speed": 25432
      },
      "params": {
        "mva": 303.9599914550781,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8406000137329102,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1746000051498413,
        "Xq": 1.756700038909912,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1746000051498413,
        "Xl": 0.1347000002861023,
        "Tdop": 4.497700214385986,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.06610000133514404,
        "S10": 0.15240000188350677,
        "S12": 0.4846000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.02220225334167,
        "pmax": 253.29999923706055,
        "qmin": -28.11630070209503,
        "qmax": 128.92969846725464,
        "regulated": 56742,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56749_1_ieeet1",
      "ports": {
        "bus": 56749,
        "speed": 25432,
        "vs": 25435,
        "efd": 25434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56749_1_tgov1",
      "ports": {
        "speed": 25432,
        "pmech": 25433
      },
      "params": {
        "Trate": 303.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28958481550216675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56749_1_ieeest",
      "ports": {
        "input": 25432,
        "output": 25435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56750_1_genrou",
      "ports": {
        "bus": 56750,
        "pmech": 25437,
        "efd": 25438,
        "speed": 25436
      },
      "params": {
        "mva": 303.9599914550781,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8406000137329102,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1746000051498413,
        "Xq": 1.756700038909912,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1746000051498413,
        "Xl": 0.1347000002861023,
        "Tdop": 4.497700214385986,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.06610000133514404,
        "S10": 0.15240000188350677,
        "S12": 0.4846000075340271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.15509629249573,
        "pmax": 253.29999923706055,
        "qmin": -28.11630070209503,
        "qmax": 128.92969846725464,
        "regulated": 56742,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56750_1_ieeet1",
      "ports": {
        "bus": 56750,
        "speed": 25436,
        "vs": 25439,
        "efd": 25438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56750_1_tgov1",
      "ports": {
        "speed": 25436,
        "pmech": 25437
      },
      "params": {
        "Trate": 303.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25054314732551575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56750_1_ieeest",
      "ports": {
        "input": 25436,
        "output": 25439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56764_1_genrou",
      "ports": {
        "bus": 56764,
        "pmech": 25441,
        "efd": 25442,
        "speed": 25440
      },
      "params": {
        "mva": 472.67999267578125,
        "H": 2.5171585083007812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763800024986267,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2443999946117401,
        "Xq": 1.6819000244140625,
        "Xqp": 0.2572000026702881,
        "Xqpp": 0.2443999946117401,
        "Xl": 0.18389999866485596,
        "Tdop": 9.549099922180176,
        "Tdopp": 0.049300000071525574,
        "Tqop": 0.7458999752998352,
        "Tqopp": 0.07599999755620956,
        "S10": 0.029200000688433647,
        "S12": 0.29339998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.80259370803833,
        "pmax": 393.8999891281128,
        "qmin": -48.055800795555115,
        "qmax": 183.55740308761597,
        "regulated": 56759,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56764_1_ieeet1",
      "ports": {
        "bus": 56764,
        "speed": 25440,
        "vs": 25443,
        "efd": 25442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04010000079870224,
        "Ke": 0.0,
        "Te": 0.6664999723434448,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.6583000421524048,
        "E2": 2.2111001014709473,
        "Se1": 0.28519999980926514,
        "Se2": 0.5680999755859375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56764_1_tgov1",
      "ports": {
        "speed": 25440,
        "pmech": 25441
      },
      "params": {
        "Trate": 472.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2809566557407379,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56764_1_ieeest",
      "ports": {
        "input": 25440,
        "output": 25443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56765_1_genrou",
      "ports": {
        "bus": 56765,
        "pmech": 25445,
        "efd": 25446,
        "speed": 25444
      },
      "params": {
        "mva": 472.67999267578125,
        "H": 2.5171585083007812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763800024986267,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2443999946117401,
        "Xq": 1.6819000244140625,
        "Xqp": 0.2572000026702881,
        "Xqpp": 0.2443999946117401,
        "Xl": 0.18389999866485596,
        "Tdop": 9.549099922180176,
        "Tdopp": 0.049300000071525574,
        "Tqop": 0.7458999752998352,
        "Tqopp": 0.07599999755620956,
        "S10": 0.029200000688433647,
        "S12": 0.29339998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 162.71846294403076,
        "pmax": 393.8999891281128,
        "qmin": -48.055800795555115,
        "qmax": 183.55740308761597,
        "regulated": 56759,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56765_1_ieeet1",
      "ports": {
        "bus": 56765,
        "speed": 25444,
        "vs": 25447,
        "efd": 25446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04010000079870224,
        "Ke": 0.0,
        "Te": 0.6664999723434448,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.6583000421524048,
        "E2": 2.2111001014709473,
        "Se1": 0.28519999980926514,
        "Se2": 0.5680999755859375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56765_1_tgov1",
      "ports": {
        "speed": 25444,
        "pmech": 25445
      },
      "params": {
        "Trate": 472.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3442465662956238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56765_1_ieeest",
      "ports": {
        "input": 25444,
        "output": 25447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56766_1_genrou",
      "ports": {
        "bus": 56766,
        "pmech": 25449,
        "efd": 25450,
        "speed": 25448
      },
      "params": {
        "mva": 472.67999267578125,
        "H": 2.5171585083007812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763800024986267,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2443999946117401,
        "Xq": 1.6819000244140625,
        "Xqp": 0.2572000026702881,
        "Xqpp": 0.2443999946117401,
        "Xl": 0.18389999866485596,
        "Tdop": 9.549099922180176,
        "Tdopp": 0.049300000071525574,
        "Tqop": 0.7458999752998352,
        "Tqopp": 0.07599999755620956,
        "S10": 0.029200000688433647,
        "S12": 0.29339998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.76075506210327,
        "pmax": 393.8999891281128,
        "qmin": -48.055800795555115,
        "qmax": 183.55740308761597,
        "regulated": 56759,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56766_1_ieeet1",
      "ports": {
        "bus": 56766,
        "speed": 25448,
        "vs": 25451,
        "efd": 25450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04010000079870224,
        "Ke": 0.0,
        "Te": 0.6664999723434448,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.6583000421524048,
        "E2": 2.2111001014709473,
        "Se1": 0.28519999980926514,
        "Se2": 0.5680999755859375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56766_1_tgov1",
      "ports": {
        "speed": 25448,
        "pmech": 25449
      },
      "params": {
        "Trate": 472.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.219515860080719,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56766_1_ieeest",
      "ports": {
        "input": 25448,
        "output": 25451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56771_2_genrou",
      "ports": {
        "bus": 56771,
        "pmech": 25453,
        "efd": 25454,
        "speed": 25452
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 5.583643913269043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8654999732971191,
        "Xdp": 0.33500000834465027,
        "Xdpp": 0.2502000033855438,
        "Xq": 1.7768000364303589,
        "Xqp": 0.4952999949455261,
        "Xqpp": 0.2502000033855438,
        "Xl": 0.19499999284744263,
        "Tdop": 7.16480016708374,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.5447999835014343,
        "Tqopp": 0.09830000251531601,
        "S10": 0.0625,
        "S12": 0.26510000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3196763582527637,
        "pmax": 3.500000014901161,
        "qmin": -0.38850000128149986,
        "qmax": 1.781499944627285,
        "regulated": 56771,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "56771_2_ieeet1",
      "ports": {
        "bus": 56771,
        "speed": 25452,
        "vs": 25455,
        "efd": 25454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56771_2_tgov1",
      "ports": {
        "speed": 25452,
        "pmech": 25453
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.31420865654945374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56771_2_ieeest",
      "ports": {
        "input": 25452,
        "output": 25455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56775_1_genrou",
      "ports": {
        "bus": 56775,
        "pmech": 25457,
        "efd": 25458,
        "speed": 25456
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.1024657487869263,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2602999210357666,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.23980000615119934,
        "Xq": 2.1445999145507812,
        "Xqp": 0.2660999894142151,
        "Xqpp": 0.23980000615119934,
        "Xl": 0.18039999902248383,
        "Tdop": 7.728400230407715,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.5673999786376953,
        "Tqopp": 0.04899999871850014,
        "S10": 0.15049999952316284,
        "S12": 0.5358999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5730681587010622,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56775,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "56775_1_ieeet1",
      "ports": {
        "bus": 56775,
        "speed": 25456,
        "vs": 25459,
        "efd": 25458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56775_1_tgov1",
      "ports": {
        "speed": 25456,
        "pmech": 25457
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.26530933380126953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56775_1_ieeest",
      "ports": {
        "input": 25456,
        "output": 25459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56775_2_genrou",
      "ports": {
        "bus": 56775,
        "pmech": 25461,
        "efd": 25462,
        "speed": 25460
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.1024657487869263,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2602999210357666,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.23980000615119934,
        "Xq": 2.1445999145507812,
        "Xqp": 0.2660999894142151,
        "Xqpp": 0.23980000615119934,
        "Xl": 0.18039999902248383,
        "Tdop": 7.728400230407715,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.5673999786376953,
        "Tqopp": 0.04899999871850014,
        "S10": 0.15049999952316284,
        "S12": 0.5358999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8798031136393547,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56775,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "56775_2_ieeet1",
      "ports": {
        "bus": 56775,
        "speed": 25460,
        "vs": 25463,
        "efd": 25462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56775_2_tgov1",
      "ports": {
        "speed": 25460,
        "pmech": 25461
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.4073162376880646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56775_2_ieeest",
      "ports": {
        "input": 25460,
        "output": 25463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56778_1_genrou",
      "ports": {
        "bus": 56778,
        "pmech": 25465,
        "efd": 25466,
        "speed": 25464
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.201220989227295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9997999668121338,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.901900053024292,
        "Xqp": 0.6208999752998352,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12309999763965607,
        "Tdop": 8.320300102233887,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9031000137329102,
        "Tqopp": 0.07100000232458115,
        "S10": 0.18039999902248383,
        "S12": 0.5957000255584717
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.531225185841322,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 56778,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56778_1_ieeet1",
      "ports": {
        "bus": 56778,
        "speed": 25464,
        "vs": 25467,
        "efd": 25466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56778_1_tgov1",
      "ports": {
        "speed": 25464,
        "pmech": 25465
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.14756254851818085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56778_1_ieeest",
      "ports": {
        "input": 25464,
        "output": 25467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56778_2_genrou",
      "ports": {
        "bus": 56778,
        "pmech": 25469,
        "efd": 25470,
        "speed": 25468
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.201220989227295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9997999668121338,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.16609999537467957,
        "Xq": 1.901900053024292,
        "Xqp": 0.6208999752998352,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12309999763965607,
        "Tdop": 8.320300102233887,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.9031000137329102,
        "Tqopp": 0.07100000232458115,
        "S10": 0.18039999902248383,
        "S12": 0.5957000255584717
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2596792541444302,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 56778,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56778_2_ieeet1",
      "ports": {
        "bus": 56778,
        "speed": 25468,
        "vs": 25471,
        "efd": 25470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56778_2_tgov1",
      "ports": {
        "speed": 25468,
        "pmech": 25469
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3499109148979187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56778_2_ieeest",
      "ports": {
        "input": 25468,
        "output": 25471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56784_1_genrou",
      "ports": {
        "bus": 56784,
        "pmech": 25473,
        "efd": 25474,
        "speed": 25472
      },
      "params": {
        "mva": 780.0,
        "H": 3.6129581928253174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1352999210357666,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.2971000075340271,
        "Xq": 2.0281999111175537,
        "Xqp": 0.7329000234603882,
        "Xqpp": 0.2971000075340271,
        "Xl": 0.2249000072479248,
        "Tdop": 5.55049991607666,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.1083999872207642,
        "Tqopp": 0.05990000069141388,
        "S10": 0.032999999821186066,
        "S12": 0.3010999858379364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 296.4892387390137,
        "pmax": 650.0,
        "qmin": -79.29999828338623,
        "qmax": 302.90000438690186,
        "regulated": 56780,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "56784_1_ieeet1",
      "ports": {
        "bus": 56784,
        "speed": 25472,
        "vs": 25475,
        "efd": 25474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56784_1_tgov1",
      "ports": {
        "speed": 25472,
        "pmech": 25473
      },
      "params": {
        "Trate": 780.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3801144063472748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56784_1_ieeest",
      "ports": {
        "input": 25472,
        "output": 25475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56794_1_genrou",
      "ports": {
        "bus": 56794,
        "pmech": 25477,
        "efd": 25478,
        "speed": 25476
      },
      "params": {
        "mva": 12.0,
        "H": 3.0324764251708984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5853999853134155,
        "Xdp": 0.2623000144958496,
        "Xdpp": 0.1835000067949295,
        "Xq": 1.5506999492645264,
        "Xqp": 0.35929998755455017,
        "Xqpp": 0.1835000067949295,
        "Xl": 0.14180000126361847,
        "Tdop": 6.083099842071533,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.336400032043457,
        "Tqopp": 0.056699998676776886,
        "S10": 0.04670000076293945,
        "S12": 0.3382999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.058845341205597,
        "pmax": 10.000000149011612,
        "qmin": -1.1099999770522118,
        "qmax": 5.090000107884407,
        "regulated": 56794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56794_1_ieeet1",
      "ports": {
        "bus": 56794,
        "speed": 25476,
        "vs": 25479,
        "efd": 25478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56794_1_tgov1",
      "ports": {
        "speed": 25476,
        "pmech": 25477
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33823710680007935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56794_1_ieeest",
      "ports": {
        "input": 25476,
        "output": 25479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56800_1_genrou",
      "ports": {
        "bus": 56800,
        "pmech": 25481,
        "efd": 25482,
        "speed": 25480
      },
      "params": {
        "mva": 56.880001068115234,
        "H": 5.686181545257568,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1211999654769897,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.14409999549388885,
        "Xq": 1.082800030708313,
        "Xqp": 0.26440000534057617,
        "Xqpp": 0.14409999549388885,
        "Xl": 0.10599999874830246,
        "Tdop": 8.5802001953125,
        "Tdopp": 0.03799999877810478,
        "Tqop": 0.5627999901771545,
        "Tqopp": 0.04600000008940697,
        "S10": 0.0860000029206276,
        "S12": 0.40700000524520874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.223007678985596,
        "pmax": 47.40000069141388,
        "qmin": -5.782800167798996,
        "qmax": 22.088399529457092,
        "regulated": 56800,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56800_1_ieeet1",
      "ports": {
        "bus": 56800,
        "speed": 25480,
        "vs": 25483,
        "efd": 25482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56800_1_tgov1",
      "ports": {
        "speed": 25480,
        "pmech": 25481
      },
      "params": {
        "Trate": 56.880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298403278,
        "Pvmin": 0.3906998336315155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56800_1_ieeest",
      "ports": {
        "input": 25480,
        "output": 25483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56805_1_genrou",
      "ports": {
        "bus": 56805,
        "pmech": 25485,
        "efd": 25486,
        "speed": 25484
      },
      "params": {
        "mva": 28.440000534057617,
        "H": 6.4238715171813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2625999450683594,
        "Xdp": 0.3691999912261963,
        "Xdpp": 0.2565999925136566,
        "Xq": 2.0971999168395996,
        "Xqp": 0.78329998254776,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20020000636577606,
        "Tdop": 6.1442999839782715,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.343400001525879,
        "Tqopp": 0.09300000220537186,
        "S10": 0.10670000314712524,
        "S12": 0.5422000288963318
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.24426656961441,
        "pmax": 23.70000034570694,
        "qmin": -2.63069998472929,
        "qmax": 12.063299864530563,
        "regulated": 56805,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56805_1_ieeet1",
      "ports": {
        "bus": 56805,
        "speed": 25484,
        "vs": 25487,
        "efd": 25486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56805_1_tgov1",
      "ports": {
        "speed": 25484,
        "pmech": 25485
      },
      "params": {
        "Trate": 28.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298403278,
        "Pvmin": 0.2547210454940796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56805_1_ieeest",
      "ports": {
        "input": 25484,
        "output": 25487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56806_1_genrou",
      "ports": {
        "bus": 56806,
        "pmech": 25489,
        "efd": 25490,
        "speed": 25488
      },
      "params": {
        "mva": 28.440000534057617,
        "H": 6.4238715171813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2625999450683594,
        "Xdp": 0.3691999912261963,
        "Xdpp": 0.2565999925136566,
        "Xq": 2.0971999168395996,
        "Xqp": 0.78329998254776,
        "Xqpp": 0.2565999925136566,
        "Xl": 0.20020000636577606,
        "Tdop": 6.1442999839782715,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.343400001525879,
        "Tqopp": 0.09300000220537186,
        "S10": 0.10670000314712524,
        "S12": 0.5422000288963318
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.876351684331894,
        "pmax": 23.70000034570694,
        "qmin": -2.63069998472929,
        "qmax": 12.063299864530563,
        "regulated": 56806,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56806_1_ieeet1",
      "ports": {
        "bus": 56806,
        "speed": 25488,
        "vs": 25491,
        "efd": 25490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56806_1_tgov1",
      "ports": {
        "speed": 25488,
        "pmech": 25489
      },
      "params": {
        "Trate": 28.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333298403278,
        "Pvmin": 0.24178451299667358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56806_1_ieeest",
      "ports": {
        "input": 25488,
        "output": 25491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56813_1_genrou",
      "ports": {
        "bus": 56813,
        "pmech": 25493,
        "efd": 25494,
        "speed": 25492
      },
      "params": {
        "mva": 3.2699999809265137,
        "H": 1.6956692934036255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3882999420166016,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.3317999839782715,
        "Xqp": 0.5206000208854675,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09309999644756317,
        "Tdop": 9.910699844360352,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.4055999517440796,
        "Tqopp": 0.053599998354911804,
        "S10": 0.07810000330209732,
        "S12": 0.3912000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0081957094371319,
        "pmax": 2.7249999344348907,
        "qmin": -0.33245000522583723,
        "qmax": 1.2698500417172909,
        "regulated": 56813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56813_1_ieeet1",
      "ports": {
        "bus": 56813,
        "speed": 25492,
        "vs": 25495,
        "efd": 25494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56813_1_tgov1",
      "ports": {
        "speed": 25492,
        "pmech": 25493
      },
      "params": {
        "Trate": 3.2699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435666,
        "Pvmin": 0.30831673741340637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56813_1_ieeest",
      "ports": {
        "input": 25492,
        "output": 25495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56813_2_genrou",
      "ports": {
        "bus": 56813,
        "pmech": 25497,
        "efd": 25498,
        "speed": 25496
      },
      "params": {
        "mva": 3.2699999809265137,
        "H": 1.6956692934036255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3882999420166016,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.3317999839782715,
        "Xqp": 0.5206000208854675,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09309999644756317,
        "Tdop": 9.910699844360352,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.4055999517440796,
        "Tqopp": 0.053599998354911804,
        "S10": 0.07810000330209732,
        "S12": 0.3912000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2243137694895267,
        "pmax": 2.7249999344348907,
        "qmin": -0.33245000522583723,
        "qmax": 1.2698500417172909,
        "regulated": 56813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56813_2_ieeet1",
      "ports": {
        "bus": 56813,
        "speed": 25496,
        "vs": 25499,
        "efd": 25498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56813_2_tgov1",
      "ports": {
        "speed": 25496,
        "pmech": 25497
      },
      "params": {
        "Trate": 3.2699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435666,
        "Pvmin": 0.37440788745880127,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56813_2_ieeest",
      "ports": {
        "input": 25496,
        "output": 25499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56813_3_genrou",
      "ports": {
        "bus": 56813,
        "pmech": 25501,
        "efd": 25502,
        "speed": 25500
      },
      "params": {
        "mva": 3.2699999809265137,
        "H": 1.6956692934036255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3882999420166016,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.3317999839782715,
        "Xqp": 0.5206000208854675,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09309999644756317,
        "Tdop": 9.910699844360352,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.4055999517440796,
        "Tqopp": 0.053599998354911804,
        "S10": 0.07810000330209732,
        "S12": 0.3912000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0474126785993576,
        "pmax": 2.7249999344348907,
        "qmin": -0.33245000522583723,
        "qmax": 1.2698500417172909,
        "regulated": 56813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56813_3_ieeet1",
      "ports": {
        "bus": 56813,
        "speed": 25500,
        "vs": 25503,
        "efd": 25502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56813_3_tgov1",
      "ports": {
        "speed": 25500,
        "pmech": 25501
      },
      "params": {
        "Trate": 3.2699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435666,
        "Pvmin": 0.32030969858169556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56813_3_ieeest",
      "ports": {
        "input": 25500,
        "output": 25503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56813_4_genrou",
      "ports": {
        "bus": 56813,
        "pmech": 25505,
        "efd": 25506,
        "speed": 25504
      },
      "params": {
        "mva": 3.2699999809265137,
        "H": 1.6956692934036255,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3882999420166016,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.3317999839782715,
        "Xqp": 0.5206000208854675,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09309999644756317,
        "Tdop": 9.910699844360352,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.4055999517440796,
        "Tqopp": 0.053599998354911804,
        "S10": 0.07810000330209732,
        "S12": 0.3912000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7847735658288002,
        "pmax": 2.7249999344348907,
        "qmin": -0.33245000522583723,
        "qmax": 1.2698500417172909,
        "regulated": 56813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56813_4_ieeet1",
      "ports": {
        "bus": 56813,
        "speed": 25504,
        "vs": 25507,
        "efd": 25506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56813_4_tgov1",
      "ports": {
        "speed": 25504,
        "pmech": 25505
      },
      "params": {
        "Trate": 3.2699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333181435666,
        "Pvmin": 0.2399919182062149,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56813_4_ieeest",
      "ports": {
        "input": 25504,
        "output": 25507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56819_1_genrou",
      "ports": {
        "bus": 56819,
        "pmech": 25509,
        "efd": 25510,
        "speed": 25508
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.494769394397736,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56819,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56819_1_ieeet1",
      "ports": {
        "bus": 56819,
        "speed": 25508,
        "vs": 25511,
        "efd": 25510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56819_1_tgov1",
      "ports": {
        "speed": 25508,
        "pmech": 25509
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10740894079208374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56819_1_ieeest",
      "ports": {
        "input": 25508,
        "output": 25511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56820_1_genrou",
      "ports": {
        "bus": 56820,
        "pmech": 25513,
        "efd": 25514,
        "speed": 25512
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.827352643013,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56820,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56820_1_ieeet1",
      "ports": {
        "bus": 56820,
        "speed": 25512,
        "vs": 25515,
        "efd": 25514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56820_1_tgov1",
      "ports": {
        "speed": 25512,
        "pmech": 25513
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2261011302471161,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56820_1_ieeest",
      "ports": {
        "input": 25512,
        "output": 25515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56821_1_genrou",
      "ports": {
        "bus": 56821,
        "pmech": 25517,
        "efd": 25518,
        "speed": 25516
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.873096585273743,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56821,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56821_1_ieeet1",
      "ports": {
        "bus": 56821,
        "speed": 25516,
        "vs": 25519,
        "efd": 25518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56821_1_tgov1",
      "ports": {
        "speed": 25516,
        "pmech": 25517
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56821_1_ieeest",
      "ports": {
        "input": 25516,
        "output": 25519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56822_1_genrou",
      "ports": {
        "bus": 56822,
        "pmech": 25521,
        "efd": 25522,
        "speed": 25520
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.781309843063354,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56822,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "56822_1_ieeet1",
      "ports": {
        "bus": 56822,
        "speed": 25520,
        "vs": 25523,
        "efd": 25522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56822_1_tgov1",
      "ports": {
        "speed": 25520,
        "pmech": 25521
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34860822558403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56822_1_ieeest",
      "ports": {
        "input": 25520,
        "output": 25523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56823_1_genrou",
      "ports": {
        "bus": 56823,
        "pmech": 25525,
        "efd": 25526,
        "speed": 25524
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.486832916736603,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56823,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56823_1_ieeet1",
      "ports": {
        "bus": 56823,
        "speed": 25524,
        "vs": 25527,
        "efd": 25526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56823_1_tgov1",
      "ports": {
        "speed": 25524,
        "pmech": 25525
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08894175291061401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56823_1_ieeest",
      "ports": {
        "input": 25524,
        "output": 25527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56824_1_genrou",
      "ports": {
        "bus": 56824,
        "pmech": 25529,
        "efd": 25530,
        "speed": 25528
      },
      "params": {
        "mva": 162.8800048828125,
        "H": 6.542939186096191,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.607100009918213,
        "Xdp": 0.24889999628067017,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5683000087738037,
        "Xqp": 0.3758000135421753,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1307000070810318,
        "Tdop": 6.982900142669678,
        "Tdopp": 0.050700001418590546,
        "Tqop": 0.40059998631477356,
        "Tqopp": 0.05550000071525574,
        "S10": 0.11129999905824661,
        "S12": 0.6248999834060669
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.108546137809753,
        "pmax": 135.73333024978638,
        "qmin": -15.066400170326233,
        "qmax": 69.0882682800293,
        "regulated": 56824,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56824_1_ieeet1",
      "ports": {
        "bus": 56824,
        "speed": 25528,
        "vs": 25531,
        "efd": 25530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56824_1_tgov1",
      "ports": {
        "speed": 25528,
        "pmech": 25529
      },
      "params": {
        "Trate": 162.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17257210612297058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56824_1_ieeest",
      "ports": {
        "input": 25528,
        "output": 25531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56828_1_genrou",
      "ports": {
        "bus": 56828,
        "pmech": 25533,
        "efd": 25534,
        "speed": 25532
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.507345676422119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1841000318527222,
        "Xdp": 0.1800999939441681,
        "Xdpp": 0.1324000060558319,
        "Xq": 1.1414999961853027,
        "Xqp": 0.3481999933719635,
        "Xqpp": 0.1324000060558319,
        "Xl": 0.09690000116825104,
        "Tdop": 6.049200057983398,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7300000190734863,
        "Tqopp": 0.041099999099969864,
        "S10": 0.12250000238418579,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8212162181735039,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 56828,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "56828_1_ieeet1",
      "ports": {
        "bus": 56828,
        "speed": 25532,
        "vs": 25535,
        "efd": 25534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4887999892234802,
        "Kf": 0.04610000178217888,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0058000087738037,
        "E2": 4.007800102233887,
        "Se1": 0.05009999871253967,
        "Se2": 0.3041999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56828_1_tgov1",
      "ports": {
        "speed": 25532,
        "pmech": 25533
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.29754209518432617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56828_1_ieeest",
      "ports": {
        "input": 25532,
        "output": 25535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56828_2_genrou",
      "ports": {
        "bus": 56828,
        "pmech": 25537,
        "efd": 25538,
        "speed": 25536
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 4.507345676422119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1841000318527222,
        "Xdp": 0.1800999939441681,
        "Xdpp": 0.1324000060558319,
        "Xq": 1.1414999961853027,
        "Xqp": 0.3481999933719635,
        "Xqpp": 0.1324000060558319,
        "Xl": 0.09690000116825104,
        "Tdop": 6.049200057983398,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7300000190734863,
        "Tqopp": 0.041099999099969864,
        "S10": 0.12250000238418579,
        "S12": 0.47999998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7663231808692217,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 56828,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "56828_2_ieeet1",
      "ports": {
        "bus": 56828,
        "speed": 25536,
        "vs": 25539,
        "efd": 25538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4887999892234802,
        "Kf": 0.04610000178217888,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0058000087738037,
        "E2": 4.007800102233887,
        "Se1": 0.05009999871253967,
        "Se2": 0.3041999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56828_2_tgov1",
      "ports": {
        "speed": 25536,
        "pmech": 25537
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.2776533365249634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56828_2_ieeest",
      "ports": {
        "input": 25536,
        "output": 25539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56832_1_genrou",
      "ports": {
        "bus": 56832,
        "pmech": 25541,
        "efd": 25542,
        "speed": 25540
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.629767894744873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194700002670288,
        "Xdp": 0.24480000138282776,
        "Xdpp": 0.1776999980211258,
        "Xq": 2.0834999084472656,
        "Xqp": 0.7092000246047974,
        "Xqpp": 0.1776999980211258,
        "Xl": 0.13210000097751617,
        "Tdop": 5.996300220489502,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.8187000155448914,
        "Tqopp": 0.05849999934434891,
        "S10": 0.12720000743865967,
        "S12": 0.489300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6292498204857111,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56832,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56832_1_ieeet1",
      "ports": {
        "bus": 56832,
        "speed": 25540,
        "vs": 25543,
        "efd": 25542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56832_1_tgov1",
      "ports": {
        "speed": 25540,
        "pmech": 25541
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.291319340467453,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56832_1_ieeest",
      "ports": {
        "input": 25540,
        "output": 25543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56833_1_genrou",
      "ports": {
        "bus": 56833,
        "pmech": 25545,
        "efd": 25546,
        "speed": 25544
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.629767894744873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194700002670288,
        "Xdp": 0.24480000138282776,
        "Xdpp": 0.1776999980211258,
        "Xq": 2.0834999084472656,
        "Xqp": 0.7092000246047974,
        "Xqpp": 0.1776999980211258,
        "Xl": 0.13210000097751617,
        "Tdop": 5.996300220489502,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.8187000155448914,
        "Tqopp": 0.05849999934434891,
        "S10": 0.12720000743865967,
        "S12": 0.489300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2327930647879839,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56833,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56833_1_ieeet1",
      "ports": {
        "bus": 56833,
        "speed": 25544,
        "vs": 25547,
        "efd": 25546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56833_1_tgov1",
      "ports": {
        "speed": 25544,
        "pmech": 25545
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.10777456313371658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56833_1_ieeest",
      "ports": {
        "input": 25544,
        "output": 25547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56836_1_genrou",
      "ports": {
        "bus": 56836,
        "pmech": 25549,
        "efd": 25550,
        "speed": 25548
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.472640514373779,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.409600019454956,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.23430000245571136,
        "Xq": 2.283799886703491,
        "Xqp": 0.5242999792098999,
        "Xqpp": 0.23430000245571136,
        "Xl": 0.1761000007390976,
        "Tdop": 6.314700126647949,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.2314000129699707,
        "Tqopp": 0.06159999966621399,
        "S10": 0.18960000574588776,
        "S12": 0.6140999794006348
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3447773866355419,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56836,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56836_1_ieeet1",
      "ports": {
        "bus": 56836,
        "speed": 25548,
        "vs": 25551,
        "efd": 25550
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7512999773025513,
        "Kf": 0.0421999990940094,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.043799877166748,
        "E2": 5.39169979095459,
        "Se1": 0.028699999675154686,
        "Se2": 0.2802000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56836_1_tgov1",
      "ports": {
        "speed": 25548,
        "pmech": 25549
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.15961915254592896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56836_1_ieeest",
      "ports": {
        "input": 25548,
        "output": 25551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56836_2_genrou",
      "ports": {
        "bus": 56836,
        "pmech": 25553,
        "efd": 25554,
        "speed": 25552
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.472640514373779,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.409600019454956,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.23430000245571136,
        "Xq": 2.283799886703491,
        "Xqp": 0.5242999792098999,
        "Xqpp": 0.23430000245571136,
        "Xl": 0.1761000007390976,
        "Tdop": 6.314700126647949,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.2314000129699707,
        "Tqopp": 0.06159999966621399,
        "S10": 0.18960000574588776,
        "S12": 0.6140999794006348
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.631026504561305,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56836,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56836_2_ieeet1",
      "ports": {
        "bus": 56836,
        "speed": 25552,
        "vs": 25555,
        "efd": 25554
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7512999773025513,
        "Kf": 0.0421999990940094,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.043799877166748,
        "E2": 5.39169979095459,
        "Se1": 0.028699999675154686,
        "Se2": 0.2802000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56836_2_tgov1",
      "ports": {
        "speed": 25552,
        "pmech": 25553
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.2921418845653534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56836_2_ieeest",
      "ports": {
        "input": 25552,
        "output": 25555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56836_3_genrou",
      "ports": {
        "bus": 56836,
        "pmech": 25557,
        "efd": 25558,
        "speed": 25556
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.472640514373779,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.409600019454956,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.23430000245571136,
        "Xq": 2.283799886703491,
        "Xqp": 0.5242999792098999,
        "Xqpp": 0.23430000245571136,
        "Xl": 0.1761000007390976,
        "Tdop": 6.314700126647949,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.2314000129699707,
        "Tqopp": 0.06159999966621399,
        "S10": 0.18960000574588776,
        "S12": 0.6140999794006348
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6982496473938227,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56836,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56836_3_ieeet1",
      "ports": {
        "bus": 56836,
        "speed": 25556,
        "vs": 25559,
        "efd": 25558
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7512999773025513,
        "Kf": 0.0421999990940094,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.043799877166748,
        "E2": 5.39169979095459,
        "Se1": 0.028699999675154686,
        "Se2": 0.2802000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56836_3_tgov1",
      "ports": {
        "speed": 25556,
        "pmech": 25557
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.3232637047767639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56836_3_ieeest",
      "ports": {
        "input": 25556,
        "output": 25559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56836_4_genrou",
      "ports": {
        "bus": 56836,
        "pmech": 25561,
        "efd": 25562,
        "speed": 25560
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.472640514373779,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.409600019454956,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.23430000245571136,
        "Xq": 2.283799886703491,
        "Xqp": 0.5242999792098999,
        "Xqpp": 0.23430000245571136,
        "Xl": 0.1761000007390976,
        "Tdop": 6.314700126647949,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.2314000129699707,
        "Tqopp": 0.06159999966621399,
        "S10": 0.18960000574588776,
        "S12": 0.6140999794006348
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5950852297246456,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56836,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56836_4_ieeet1",
      "ports": {
        "bus": 56836,
        "speed": 25560,
        "vs": 25563,
        "efd": 25562
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7512999773025513,
        "Kf": 0.0421999990940094,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.043799877166748,
        "E2": 5.39169979095459,
        "Se1": 0.028699999675154686,
        "Se2": 0.2802000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56836_4_tgov1",
      "ports": {
        "speed": 25560,
        "pmech": 25561
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464789,
        "Pvmin": 0.27550241351127625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56836_4_ieeest",
      "ports": {
        "input": 25560,
        "output": 25563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56839_1_genrou",
      "ports": {
        "bus": 56839,
        "pmech": 25565,
        "efd": 25566,
        "speed": 25564
      },
      "params": {
        "mva": 18.0,
        "H": 2.153297185897827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6624000072479248,
        "Xdp": 0.1670999974012375,
        "Xdpp": 0.13619999587535858,
        "Xq": 1.6129000186920166,
        "Xqp": 0.4372999966144562,
        "Xqpp": 0.13619999587535858,
        "Xl": 0.10419999808073044,
        "Tdop": 8.787400245666504,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.954200029373169,
        "Tqopp": 0.05040000006556511,
        "S10": 0.23340000212192535,
        "S12": 0.7146000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.585100568830967,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 56839,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56839_1_ieeet1",
      "ports": {
        "bus": 56839,
        "speed": 25564,
        "vs": 25567,
        "efd": 25566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56839_1_tgov1",
      "ports": {
        "speed": 25564,
        "pmech": 25565
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1436166912317276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56839_1_ieeest",
      "ports": {
        "input": 25564,
        "output": 25567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56842_1_genrou",
      "ports": {
        "bus": 56842,
        "pmech": 25569,
        "efd": 25570,
        "speed": 25568
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 2.6916708946228027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0223000049591064,
        "Xdp": 0.15710000693798065,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.9033000469207764,
        "Xqp": 0.2184000015258789,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09549999982118607,
        "Tdop": 8.860600471496582,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.42320001125335693,
        "Tqopp": 0.08169999718666077,
        "S10": 0.10750000178813934,
        "S12": 0.6359000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.8186121731996536,
        "pmax": 21.199999749660492,
        "qmin": -2.3531999439001083,
        "qmax": 10.790800303220749,
        "regulated": 56842,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "56842_1_ieeet1",
      "ports": {
        "bus": 56842,
        "speed": 25568,
        "vs": 25571,
        "efd": 25570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56842_1_tgov1",
      "ports": {
        "speed": 25568,
        "pmech": 25569
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1501026749610901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56842_1_ieeest",
      "ports": {
        "input": 25568,
        "output": 25571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56845_1_genrou",
      "ports": {
        "bus": 56845,
        "pmech": 25573,
        "efd": 25574,
        "speed": 25572
      },
      "params": {
        "mva": 67.19999694824219,
        "H": 6.259134292602539,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5427000522613525,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.23929999768733978,
        "Xq": 2.323199987411499,
        "Xqp": 0.5493000149726868,
        "Xqpp": 0.23929999768733978,
        "Xl": 0.18629999458789825,
        "Tdop": 4.38129997253418,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.37470000982284546,
        "Tqopp": 0.06069999933242798,
        "S10": 0.17810000479221344,
        "S12": 0.7394000291824341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.052864342927933,
        "pmax": 56.00000023841858,
        "qmin": -6.216000020503998,
        "qmax": 28.50399911403656,
        "regulated": 56845,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56845_1_ieeet1",
      "ports": {
        "bus": 56845,
        "speed": 25572,
        "vs": 25575,
        "efd": 25574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56845_1_tgov1",
      "ports": {
        "speed": 25572,
        "pmech": 25573
      },
      "params": {
        "Trate": 67.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.0900723934173584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56845_1_ieeest",
      "ports": {
        "input": 25572,
        "output": 25575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56848_1_genrou",
      "ports": {
        "bus": 56848,
        "pmech": 25577,
        "efd": 25578,
        "speed": 25576
      },
      "params": {
        "mva": 48.84000015258789,
        "H": 8.655380249023438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7529000043869019,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.6858999729156494,
        "Xqp": 0.20469999313354492,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 8.89229965209961,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.4356000423431396,
        "Tqopp": 0.06599999964237213,
        "S10": 0.16120000183582306,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.70055565237999,
        "pmax": 40.700000524520874,
        "qmin": -4.517700150609016,
        "qmax": 20.7163006067276,
        "regulated": 56848,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "56848_1_ieeet1",
      "ports": {
        "bus": 56848,
        "speed": 25576,
        "vs": 25579,
        "efd": 25578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56848_1_tgov1",
      "ports": {
        "speed": 25576,
        "pmech": 25577
      },
      "params": {
        "Trate": 48.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414693753,
        "Pvmin": 0.0962439700961113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56848_1_ieeest",
      "ports": {
        "input": 25576,
        "output": 25579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56848_2_genrou",
      "ports": {
        "bus": 56848,
        "pmech": 25581,
        "efd": 25582,
        "speed": 25580
      },
      "params": {
        "mva": 48.84000015258789,
        "H": 8.655380249023438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7529000043869019,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.6858999729156494,
        "Xqp": 0.20469999313354492,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 8.89229965209961,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.4356000423431396,
        "Tqopp": 0.06599999964237213,
        "S10": 0.16120000183582306,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.66787114739418,
        "pmax": 40.700000524520874,
        "qmin": -4.517700150609016,
        "qmax": 20.7163006067276,
        "regulated": 56848,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "56848_2_ieeet1",
      "ports": {
        "bus": 56848,
        "speed": 25580,
        "vs": 25583,
        "efd": 25582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56848_2_tgov1",
      "ports": {
        "speed": 25580,
        "pmech": 25581
      },
      "params": {
        "Trate": 48.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414693753,
        "Pvmin": 0.1979498565196991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56848_2_ieeest",
      "ports": {
        "input": 25580,
        "output": 25583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56848_3_genrou",
      "ports": {
        "bus": 56848,
        "pmech": 25585,
        "efd": 25586,
        "speed": 25584
      },
      "params": {
        "mva": 48.84000015258789,
        "H": 8.655380249023438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7529000043869019,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.6858999729156494,
        "Xqp": 0.20469999313354492,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 8.89229965209961,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.4356000423431396,
        "Tqopp": 0.06599999964237213,
        "S10": 0.16120000183582306,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.662541449069977,
        "pmax": 40.700000524520874,
        "qmin": -4.517700150609016,
        "qmax": 20.7163006067276,
        "regulated": 56848,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "56848_3_ieeet1",
      "ports": {
        "bus": 56848,
        "speed": 25584,
        "vs": 25587,
        "efd": 25586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56848_3_tgov1",
      "ports": {
        "speed": 25584,
        "pmech": 25585
      },
      "params": {
        "Trate": 48.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414693753,
        "Pvmin": 0.30021584033966064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56848_3_ieeest",
      "ports": {
        "input": 25584,
        "output": 25587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56848_4_genrou",
      "ports": {
        "bus": 56848,
        "pmech": 25589,
        "efd": 25590,
        "speed": 25588
      },
      "params": {
        "mva": 48.84000015258789,
        "H": 8.655380249023438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7529000043869019,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.6858999729156494,
        "Xqp": 0.20469999313354492,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 8.89229965209961,
        "Tdopp": 0.06390000134706497,
        "Tqop": 1.4356000423431396,
        "Tqopp": 0.06599999964237213,
        "S10": 0.16120000183582306,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.440182358026505,
        "pmax": 40.700000524520874,
        "qmin": -4.517700150609016,
        "qmax": 20.7163006067276,
        "regulated": 56848,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "56848_4_ieeet1",
      "ports": {
        "bus": 56848,
        "speed": 25588,
        "vs": 25591,
        "efd": 25590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56848_4_tgov1",
      "ports": {
        "speed": 25588,
        "pmech": 25589
      },
      "params": {
        "Trate": 48.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414693753,
        "Pvmin": 0.17281290888786316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56848_4_ieeest",
      "ports": {
        "input": 25588,
        "output": 25591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56865_1_genrou",
      "ports": {
        "bus": 56865,
        "pmech": 25593,
        "efd": 25594,
        "speed": 25592
      },
      "params": {
        "mva": 72.83999633789062,
        "H": 1.8128740787506104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.430999994277954,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.17550000548362732,
        "Xq": 1.3716000318527222,
        "Xqp": 0.5709999799728394,
        "Xqpp": 0.17550000548362732,
        "Xl": 0.13040000200271606,
        "Tdop": 5.0524001121521,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.7565000057220459,
        "Tqopp": 0.05900000035762787,
        "S10": 0.18979999423027039,
        "S12": 0.6144000291824341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.41358983516693,
        "pmax": 60.69999933242798,
        "qmin": -7.405400276184082,
        "qmax": 28.286200761795044,
        "regulated": 56865,
        "vset": 1.0190000534057617
      }
    },
    {
      "class": "Ieeet1",
      "id": "56865_1_ieeet1",
      "ports": {
        "bus": 56865,
        "speed": 25592,
        "vs": 25595,
        "efd": 25594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1796000003814697,
        "E2": 4.2393999099731445,
        "Se1": 0.15620000660419464,
        "Se2": 0.42340001463890076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56865_1_tgov1",
      "ports": {
        "speed": 25592,
        "pmech": 25593
      },
      "params": {
        "Trate": 72.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.403810977935791,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56865_1_ieeest",
      "ports": {
        "input": 25592,
        "output": 25595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56868_1_genrou",
      "ports": {
        "bus": 56868,
        "pmech": 25597,
        "efd": 25598,
        "speed": 25596
      },
      "params": {
        "mva": 72.0,
        "H": 8.1729736328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3840999603271484,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.10369999706745148,
        "Xq": 1.3882999420166016,
        "Xqp": 0.3474000096321106,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07829999923706055,
        "Tdop": 8.193300247192383,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.8066999912261963,
        "Tqopp": 0.0997999981045723,
        "S10": 0.08240000158548355,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.387310028076172,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 56868,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "56868_1_ieeet1",
      "ports": {
        "bus": 56868,
        "speed": 25596,
        "vs": 25599,
        "efd": 25598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56868_1_tgov1",
      "ports": {
        "speed": 25596,
        "pmech": 25597
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3664904236793518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56868_1_ieeest",
      "ports": {
        "input": 25596,
        "output": 25599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56868_2_genrou",
      "ports": {
        "bus": 56868,
        "pmech": 25601,
        "efd": 25602,
        "speed": 25600
      },
      "params": {
        "mva": 72.0,
        "H": 8.1729736328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3840999603271484,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.10369999706745148,
        "Xq": 1.3882999420166016,
        "Xqp": 0.3474000096321106,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07829999923706055,
        "Tdop": 8.193300247192383,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.8066999912261963,
        "Tqopp": 0.0997999981045723,
        "S10": 0.08240000158548355,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.041001081466675,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 56868,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "56868_2_ieeet1",
      "ports": {
        "bus": 56868,
        "speed": 25600,
        "vs": 25603,
        "efd": 25602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56868_2_tgov1",
      "ports": {
        "speed": 25600,
        "pmech": 25601
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3616805672645569,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56868_2_ieeest",
      "ports": {
        "input": 25600,
        "output": 25603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56868_3_genrou",
      "ports": {
        "bus": 56868,
        "pmech": 25605,
        "efd": 25606,
        "speed": 25604
      },
      "params": {
        "mva": 72.0,
        "H": 8.1729736328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3840999603271484,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.10369999706745148,
        "Xq": 1.3882999420166016,
        "Xqp": 0.3474000096321106,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07829999923706055,
        "Tdop": 8.193300247192383,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.8066999912261963,
        "Tqopp": 0.0997999981045723,
        "S10": 0.08240000158548355,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.622333526611328,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 56868,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "56868_3_ieeet1",
      "ports": {
        "bus": 56868,
        "speed": 25604,
        "vs": 25607,
        "efd": 25606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56868_3_tgov1",
      "ports": {
        "speed": 25604,
        "pmech": 25605
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1614212989807129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56868_3_ieeest",
      "ports": {
        "input": 25604,
        "output": 25607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56868_4_genrou",
      "ports": {
        "bus": 56868,
        "pmech": 25609,
        "efd": 25610,
        "speed": 25608
      },
      "params": {
        "mva": 72.0,
        "H": 8.1729736328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3840999603271484,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.10369999706745148,
        "Xq": 1.3882999420166016,
        "Xqp": 0.3474000096321106,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07829999923706055,
        "Tdop": 8.193300247192383,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.8066999912261963,
        "Tqopp": 0.0997999981045723,
        "S10": 0.08240000158548355,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.899173140525818,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 56868,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "56868_4_ieeet1",
      "ports": {
        "bus": 56868,
        "speed": 25608,
        "vs": 25611,
        "efd": 25610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56868_4_tgov1",
      "ports": {
        "speed": 25608,
        "pmech": 25609
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12359962612390518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56868_4_ieeest",
      "ports": {
        "input": 25608,
        "output": 25611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56874_1_genrou",
      "ports": {
        "bus": 56874,
        "pmech": 25613,
        "efd": 25614,
        "speed": 25612
      },
      "params": {
        "mva": 1.0080000162124634,
        "H": 2.7736711502075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.291599988937378,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18240000307559967,
        "Xq": 2.173799991607666,
        "Xqp": 0.4634999930858612,
        "Xqpp": 0.18240000307559967,
        "Xl": 0.13570000231266022,
        "Tdop": 6.366199970245361,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.1024999618530273,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07259999960660934,
        "S12": 0.38029998540878296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1893079373985529,
        "pmax": 0.839999970048666,
        "qmin": -0.10248000035062432,
        "qmax": 0.391440000385046,
        "regulated": 56874,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56874_1_ieeet1",
      "ports": {
        "bus": 56874,
        "speed": 25612,
        "vs": 25615,
        "efd": 25614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56874_1_tgov1",
      "ports": {
        "speed": 25612,
        "pmech": 25613
      },
      "params": {
        "Trate": 1.0080000162124634,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18780548870563507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56874_1_ieeest",
      "ports": {
        "input": 25612,
        "output": 25615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56874_2_genrou",
      "ports": {
        "bus": 56874,
        "pmech": 25617,
        "efd": 25618,
        "speed": 25616
      },
      "params": {
        "mva": 1.0080000162124634,
        "H": 2.7736711502075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.291599988937378,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18240000307559967,
        "Xq": 2.173799991607666,
        "Xqp": 0.4634999930858612,
        "Xqpp": 0.18240000307559967,
        "Xl": 0.13570000231266022,
        "Tdop": 6.366199970245361,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.1024999618530273,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07259999960660934,
        "S12": 0.38029998540878296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38739200681447983,
        "pmax": 0.839999970048666,
        "qmin": -0.10248000035062432,
        "qmax": 0.391440000385046,
        "regulated": 56874,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56874_2_ieeet1",
      "ports": {
        "bus": 56874,
        "speed": 25616,
        "vs": 25619,
        "efd": 25618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56874_2_tgov1",
      "ports": {
        "speed": 25616,
        "pmech": 25617
      },
      "params": {
        "Trate": 1.0080000162124634,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38431745767593384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56874_2_ieeest",
      "ports": {
        "input": 25616,
        "output": 25619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56874_3_genrou",
      "ports": {
        "bus": 56874,
        "pmech": 25621,
        "efd": 25622,
        "speed": 25620
      },
      "params": {
        "mva": 1.0080000162124634,
        "H": 2.7736711502075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.291599988937378,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18240000307559967,
        "Xq": 2.173799991607666,
        "Xqp": 0.4634999930858612,
        "Xqpp": 0.18240000307559967,
        "Xl": 0.13570000231266022,
        "Tdop": 6.366199970245361,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.1024999618530273,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07259999960660934,
        "S12": 0.38029998540878296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3593661356717348,
        "pmax": 0.839999970048666,
        "qmin": -0.10248000035062432,
        "qmax": 0.391440000385046,
        "regulated": 56874,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56874_3_ieeet1",
      "ports": {
        "bus": 56874,
        "speed": 25620,
        "vs": 25623,
        "efd": 25622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56874_3_tgov1",
      "ports": {
        "speed": 25620,
        "pmech": 25621
      },
      "params": {
        "Trate": 1.0080000162124634,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35651400685310364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56874_3_ieeest",
      "ports": {
        "input": 25620,
        "output": 25623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56874_4_genrou",
      "ports": {
        "bus": 56874,
        "pmech": 25625,
        "efd": 25626,
        "speed": 25624
      },
      "params": {
        "mva": 1.0080000162124634,
        "H": 2.7736711502075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.291599988937378,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18240000307559967,
        "Xq": 2.173799991607666,
        "Xqp": 0.4634999930858612,
        "Xqpp": 0.18240000307559967,
        "Xl": 0.13570000231266022,
        "Tdop": 6.366199970245361,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.1024999618530273,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07259999960660934,
        "S12": 0.38029998540878296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20027055870741606,
        "pmax": 0.839999970048666,
        "qmin": -0.10248000035062432,
        "qmax": 0.391440000385046,
        "regulated": 56874,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56874_4_ieeet1",
      "ports": {
        "bus": 56874,
        "speed": 25624,
        "vs": 25627,
        "efd": 25626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56874_4_tgov1",
      "ports": {
        "speed": 25624,
        "pmech": 25625
      },
      "params": {
        "Trate": 1.0080000162124634,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19868110120296478,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56874_4_ieeest",
      "ports": {
        "input": 25624,
        "output": 25627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56874_5_genrou",
      "ports": {
        "bus": 56874,
        "pmech": 25629,
        "efd": 25630,
        "speed": 25628
      },
      "params": {
        "mva": 1.0080000162124634,
        "H": 2.7736711502075195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.291599988937378,
        "Xdp": 0.2513999938964844,
        "Xdpp": 0.18240000307559967,
        "Xq": 2.173799991607666,
        "Xqp": 0.4634999930858612,
        "Xqpp": 0.18240000307559967,
        "Xl": 0.13570000231266022,
        "Tdop": 6.366199970245361,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.1024999618530273,
        "Tqopp": 0.05920000001788139,
        "S10": 0.07259999960660934,
        "S12": 0.38029998540878296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15709558501839638,
        "pmax": 0.839999970048666,
        "qmin": -0.10248000035062432,
        "qmax": 0.391440000385046,
        "regulated": 56874,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56874_5_ieeet1",
      "ports": {
        "bus": 56874,
        "speed": 25628,
        "vs": 25631,
        "efd": 25630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56874_5_tgov1",
      "ports": {
        "speed": 25628,
        "pmech": 25629
      },
      "params": {
        "Trate": 1.0080000162124634,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15584878623485565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56874_5_ieeest",
      "ports": {
        "input": 25628,
        "output": 25631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56876_1_genrou",
      "ports": {
        "bus": 56876,
        "pmech": 25633,
        "efd": 25634,
        "speed": 25632
      },
      "params": {
        "mva": 81.95999908447266,
        "H": 4.969470024108887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3052000999450684,
        "Xdp": 0.4796000123023987,
        "Xdpp": 0.34220001101493835,
        "Xq": 2.186500072479248,
        "Xqp": 0.7178000211715698,
        "Xqpp": 0.34220001101493835,
        "Xl": 0.2599000036716461,
        "Tdop": 4.269599914550781,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.159500002861023,
        "Tqopp": 0.07840000092983246,
        "S10": 0.10509999841451645,
        "S12": 0.44519999623298645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.046898782253265,
        "pmax": 68.30000281333923,
        "qmin": -8.332599699497223,
        "qmax": 31.82780146598816,
        "regulated": 56876,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "56876_1_ieeet1",
      "ports": {
        "bus": 56876,
        "speed": 25632,
        "vs": 25635,
        "efd": 25634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.35280001163482666,
        "Kf": 0.11649999767541885,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.7255001068115234,
        "E2": 4.967400074005127,
        "Se1": 0.5288000106811523,
        "Se2": 0.8414999842643738,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56876_1_tgov1",
      "ports": {
        "speed": 25632,
        "pmech": 25633
      },
      "params": {
        "Trate": 81.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333769677735,
        "Pvmin": 0.11038187891244888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56876_1_ieeest",
      "ports": {
        "input": 25632,
        "output": 25635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_2_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25637,
        "efd": 25638,
        "speed": 25636
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.46511669643223286,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_2_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25636,
        "vs": 25639,
        "efd": 25638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_2_tgov1",
      "ports": {
        "speed": 25636,
        "pmech": 25637
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1352083384990692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_2_ieeest",
      "ports": {
        "input": 25636,
        "output": 25639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_3_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25641,
        "efd": 25642,
        "speed": 25640
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6565423216670752,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_3_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25640,
        "vs": 25643,
        "efd": 25642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_3_tgov1",
      "ports": {
        "speed": 25640,
        "pmech": 25641
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19085532426834106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_3_ieeest",
      "ports": {
        "input": 25640,
        "output": 25643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_4_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25645,
        "efd": 25646,
        "speed": 25644
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1855040676891804,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_4_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25644,
        "vs": 25647,
        "efd": 25646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_4_tgov1",
      "ports": {
        "speed": 25644,
        "pmech": 25645
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34462326765060425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_4_ieeest",
      "ports": {
        "input": 25644,
        "output": 25647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_5_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25649,
        "efd": 25650,
        "speed": 25648
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0218549519777298,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_5_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25648,
        "vs": 25651,
        "efd": 25650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_5_tgov1",
      "ports": {
        "speed": 25648,
        "pmech": 25649
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2970508635044098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_5_ieeest",
      "ports": {
        "input": 25648,
        "output": 25651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_6_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25653,
        "efd": 25654,
        "speed": 25652
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7342295255511999,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_6_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25652,
        "vs": 25655,
        "efd": 25654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_6_tgov1",
      "ports": {
        "speed": 25652,
        "pmech": 25653
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21343880891799927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_6_ieeest",
      "ports": {
        "input": 25652,
        "output": 25655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56880_7_genrou",
      "ports": {
        "bus": 56880,
        "pmech": 25657,
        "efd": 25658,
        "speed": 25656
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 3.997138261795044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0329999923706055,
        "Xdp": 0.33489999175071716,
        "Xdpp": 0.24089999496936798,
        "Xq": 1.932800054550171,
        "Xqp": 0.6392999887466431,
        "Xqpp": 0.24089999496936798,
        "Xl": 0.18119999766349792,
        "Tdop": 7.13730001449585,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.4421000480651855,
        "Tqopp": 0.04740000143647194,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.474234065040946,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 56880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "56880_7_ieeet1",
      "ports": {
        "bus": 56880,
        "speed": 25656,
        "vs": 25659,
        "efd": 25658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.9309999942779541,
        "Kf": 0.1120000034570694,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.806399941444397,
        "E2": 2.4084999561309814,
        "Se1": 0.17659999430179596,
        "Se2": 0.44620001316070557,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56880_7_tgov1",
      "ports": {
        "speed": 25656,
        "pmech": 25657
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13785873353481293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56880_7_ieeest",
      "ports": {
        "input": 25656,
        "output": 25659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56885_1_genrou",
      "ports": {
        "bus": 56885,
        "pmech": 25661,
        "efd": 25662,
        "speed": 25660
      },
      "params": {
        "mva": 1482.9599609375,
        "H": 3.804816246032715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9970999956130981,
        "Xdp": 0.24199999868869781,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.8992999792099,
        "Xqp": 0.6241999864578247,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1306000053882599,
        "Tdop": 5.330699920654297,
        "Tdopp": 0.04039999842643738,
        "Tqop": 0.8973000049591064,
        "Tqopp": 0.03999999910593033,
        "S10": 0.10050000250339508,
        "S12": 0.4359000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 512.0957374572754,
        "pmax": 1235.7999801635742,
        "qmin": -101.33559703826904,
        "qmax": 454.7743797302246,
        "regulated": 56882,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56885_1_ieeet1",
      "ports": {
        "bus": 56885,
        "speed": 25660,
        "vs": 25663,
        "efd": 25662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05939999967813492,
        "Ke": 0.0,
        "Te": 0.7802000045776367,
        "Kf": 0.06970000267028809,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.202400207519531,
        "E2": 5.6031999588012695,
        "Se1": 0.564300000667572,
        "Se2": 0.8813999891281128,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56885_1_tgov1",
      "ports": {
        "speed": 25660,
        "pmech": 25661
      },
      "params": {
        "Trate": 1482.9599609375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333341907845,
        "Pvmin": 0.3453200161457062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56885_1_ieeest",
      "ports": {
        "input": 25660,
        "output": 25663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56893_1_genrou",
      "ports": {
        "bus": 56893,
        "pmech": 25665,
        "efd": 25666,
        "speed": 25664
      },
      "params": {
        "mva": 745.2000122070312,
        "H": 3.9875307083129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9732999801635742,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.14309999346733093,
        "Xq": 1.8770999908447266,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.14309999346733093,
        "Xl": 0.10520000010728836,
        "Tdop": 7.354499816894531,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6693000197410583,
        "Tqopp": 0.07029999792575836,
        "S10": 0.06199999898672104,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 116.7089581489563,
        "pmax": 621.0000038146973,
        "qmin": -75.76199769973755,
        "qmax": 289.3860101699829,
        "regulated": 56888,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56893_1_ieeet1",
      "ports": {
        "bus": 56893,
        "speed": 25664,
        "vs": 25667,
        "efd": 25666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6269999742507935,
        "Kf": 0.08550000190734863,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1403000354766846,
        "E2": 4.187099933624268,
        "Se1": 0.011599999852478504,
        "Se2": 0.26100000739097595,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56893_1_tgov1",
      "ports": {
        "speed": 25664,
        "pmech": 25665
      },
      "params": {
        "Trate": 745.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1566142737865448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56893_1_ieeest",
      "ports": {
        "input": 25664,
        "output": 25667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56894_1_genrou",
      "ports": {
        "bus": 56894,
        "pmech": 25669,
        "efd": 25670,
        "speed": 25668
      },
      "params": {
        "mva": 745.2000122070312,
        "H": 3.9875307083129883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9732999801635742,
        "Xdp": 0.19539999961853027,
        "Xdpp": 0.14309999346733093,
        "Xq": 1.8770999908447266,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.14309999346733093,
        "Xl": 0.10520000010728836,
        "Tdop": 7.354499816894531,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6693000197410583,
        "Tqopp": 0.07029999792575836,
        "S10": 0.06199999898672104,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 176.24001502990723,
        "pmax": 621.0000038146973,
        "qmin": -75.76199769973755,
        "qmax": 289.3860101699829,
        "regulated": 56888,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "56894_1_ieeet1",
      "ports": {
        "bus": 56894,
        "speed": 25668,
        "vs": 25671,
        "efd": 25670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6269999742507935,
        "Kf": 0.08550000190734863,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1403000354766846,
        "E2": 4.187099933624268,
        "Se1": 0.011599999852478504,
        "Se2": 0.26100000739097595,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56894_1_tgov1",
      "ports": {
        "speed": 25668,
        "pmech": 25669
      },
      "params": {
        "Trate": 745.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23650027811527252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56894_1_ieeest",
      "ports": {
        "input": 25668,
        "output": 25671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56900_1_genrou",
      "ports": {
        "bus": 56900,
        "pmech": 25673,
        "efd": 25674,
        "speed": 25672
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8904945105314255,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56900_1_ieeet1",
      "ports": {
        "bus": 56900,
        "speed": 25672,
        "vs": 25675,
        "efd": 25674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56900_1_tgov1",
      "ports": {
        "speed": 25672,
        "pmech": 25673
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2800297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56900_1_ieeest",
      "ports": {
        "input": 25672,
        "output": 25675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56901_1_genrou",
      "ports": {
        "bus": 56901,
        "pmech": 25677,
        "efd": 25678,
        "speed": 25676
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6342179141938686,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56901,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56901_1_ieeet1",
      "ports": {
        "bus": 56901,
        "speed": 25676,
        "vs": 25679,
        "efd": 25678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56901_1_tgov1",
      "ports": {
        "speed": 25676,
        "pmech": 25677
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19943958520889282,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56901_1_ieeest",
      "ports": {
        "input": 25676,
        "output": 25679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56903_1_genrou",
      "ports": {
        "bus": 56903,
        "pmech": 25681,
        "efd": 25682,
        "speed": 25680
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7671360392123461,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56903,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "56903_1_ieeet1",
      "ports": {
        "bus": 56903,
        "speed": 25680,
        "vs": 25683,
        "efd": 25682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56903_1_tgov1",
      "ports": {
        "speed": 25680,
        "pmech": 25681
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24123774468898773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56903_1_ieeest",
      "ports": {
        "input": 25680,
        "output": 25683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56904_1_genrou",
      "ports": {
        "bus": 56904,
        "pmech": 25685,
        "efd": 25686,
        "speed": 25684
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5142667796462774,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56904,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "56904_1_ieeet1",
      "ports": {
        "bus": 56904,
        "speed": 25684,
        "vs": 25687,
        "efd": 25686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56904_1_tgov1",
      "ports": {
        "speed": 25684,
        "pmech": 25685
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16171911358833313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56904_1_ieeest",
      "ports": {
        "input": 25684,
        "output": 25687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56904_2_genrou",
      "ports": {
        "bus": 56904,
        "pmech": 25689,
        "efd": 25690,
        "speed": 25688
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3669291967526078,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56904,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "56904_2_ieeet1",
      "ports": {
        "bus": 56904,
        "speed": 25688,
        "vs": 25691,
        "efd": 25690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56904_2_tgov1",
      "ports": {
        "speed": 25688,
        "pmech": 25689
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11538653820753098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56904_2_ieeest",
      "ports": {
        "input": 25688,
        "output": 25691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56905_1_genrou",
      "ports": {
        "bus": 56905,
        "pmech": 25693,
        "efd": 25694,
        "speed": 25692
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.2297660112380981,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3762999773025513,
        "Xdp": 0.24089999496936798,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.3206000328063965,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.12999999523162842,
        "Tdop": 4.629799842834473,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.578499972820282,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08919999748468399,
        "S12": 0.41339999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7004875689744949,
        "pmax": 2.6499999687075615,
        "qmin": -0.3232999937608838,
        "qmax": 1.2349000200629234,
        "regulated": 56905,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "56905_1_ieeet1",
      "ports": {
        "bus": 56905,
        "speed": 25692,
        "vs": 25695,
        "efd": 25694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56905_1_tgov1",
      "ports": {
        "speed": 25692,
        "pmech": 25693
      },
      "params": {
        "Trate": 3.180000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22027911245822906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56905_1_ieeest",
      "ports": {
        "input": 25692,
        "output": 25695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56909_1_genrou",
      "ports": {
        "bus": 56909,
        "pmech": 25697,
        "efd": 25698,
        "speed": 25696
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.919615387916565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8628000020980835,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.2214999943971634,
        "Xq": 1.7740999460220337,
        "Xqp": 0.23319999873638153,
        "Xqpp": 0.2214999943971634,
        "Xl": 0.16619999706745148,
        "Tdop": 7.351600170135498,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.1377999782562256,
        "Tqopp": 0.07720000296831131,
        "S10": 0.19030000269412994,
        "S12": 0.6154999732971191
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.987991087138653,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 56909,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56909_1_ieeet1",
      "ports": {
        "bus": 56909,
        "speed": 25696,
        "vs": 25699,
        "efd": 25698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56909_1_tgov1",
      "ports": {
        "speed": 25696,
        "pmech": 25697
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.41499876976013184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56909_1_ieeest",
      "ports": {
        "input": 25696,
        "output": 25699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56910_1_genrou",
      "ports": {
        "bus": 56910,
        "pmech": 25701,
        "efd": 25702,
        "speed": 25700
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.919615387916565,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8628000020980835,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.2214999943971634,
        "Xq": 1.7740999460220337,
        "Xqp": 0.23319999873638153,
        "Xqpp": 0.2214999943971634,
        "Xl": 0.16619999706745148,
        "Tdop": 7.351600170135498,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.1377999782562256,
        "Tqopp": 0.07720000296831131,
        "S10": 0.19030000269412994,
        "S12": 0.6154999732971191
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.82892307639122,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 56910,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56910_1_ieeet1",
      "ports": {
        "bus": 56910,
        "speed": 25700,
        "vs": 25703,
        "efd": 25702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56910_1_tgov1",
      "ports": {
        "speed": 25700,
        "pmech": 25701
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.2540171146392822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56910_1_ieeest",
      "ports": {
        "input": 25700,
        "output": 25703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56917_1_genrou",
      "ports": {
        "bus": 56917,
        "pmech": 25705,
        "efd": 25706,
        "speed": 25704
      },
      "params": {
        "mva": 276.8999938964844,
        "H": 3.3236467838287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077899932861328,
        "Xdp": 0.2433999925851822,
        "Xdpp": 0.17669999599456787,
        "Xq": 1.9745999574661255,
        "Xqp": 0.6208000183105469,
        "Xqpp": 0.17669999599456787,
        "Xl": 0.131400004029274,
        "Tdop": 5.695899963378906,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3352999687194824,
        "Tqopp": 0.06790000200271606,
        "S10": 0.16429999470710754,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.51689076423645,
        "pmax": 230.7499885559082,
        "qmin": -28.15150022506714,
        "qmax": 107.52949714660645,
        "regulated": 56914,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56917_1_ieeet1",
      "ports": {
        "bus": 56917,
        "speed": 25704,
        "vs": 25707,
        "efd": 25706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56917_1_tgov1",
      "ports": {
        "speed": 25704,
        "pmech": 25705
      },
      "params": {
        "Trate": 276.8999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2077171951532364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56917_1_ieeest",
      "ports": {
        "input": 25704,
        "output": 25707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56918_1_genrou",
      "ports": {
        "bus": 56918,
        "pmech": 25709,
        "efd": 25710,
        "speed": 25708
      },
      "params": {
        "mva": 276.8999938964844,
        "H": 3.3236467838287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077899932861328,
        "Xdp": 0.2433999925851822,
        "Xdpp": 0.17669999599456787,
        "Xq": 1.9745999574661255,
        "Xqp": 0.6208000183105469,
        "Xqpp": 0.17669999599456787,
        "Xl": 0.131400004029274,
        "Tdop": 5.695899963378906,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3352999687194824,
        "Tqopp": 0.06790000200271606,
        "S10": 0.16429999470710754,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 113.99580240249634,
        "pmax": 230.7499885559082,
        "qmin": -28.15150022506714,
        "qmax": 107.52949714660645,
        "regulated": 56914,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56918_1_ieeet1",
      "ports": {
        "bus": 56918,
        "speed": 25708,
        "vs": 25711,
        "efd": 25710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56918_1_tgov1",
      "ports": {
        "speed": 25708,
        "pmech": 25709
      },
      "params": {
        "Trate": 276.8999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4116858243942261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56918_1_ieeest",
      "ports": {
        "input": 25708,
        "output": 25711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56920_1_genrou",
      "ports": {
        "bus": 56920,
        "pmech": 25713,
        "efd": 25714,
        "speed": 25712
      },
      "params": {
        "mva": 276.8999938964844,
        "H": 3.3236467838287354,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077899932861328,
        "Xdp": 0.2433999925851822,
        "Xdpp": 0.17669999599456787,
        "Xq": 1.9745999574661255,
        "Xqp": 0.6208000183105469,
        "Xqpp": 0.17669999599456787,
        "Xl": 0.131400004029274,
        "Tdop": 5.695899963378906,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.3352999687194824,
        "Tqopp": 0.06790000200271606,
        "S10": 0.16429999470710754,
        "S12": 0.5634999871253967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.36370754241943,
        "pmax": 230.7499885559082,
        "qmin": -28.15150022506714,
        "qmax": 107.52949714660645,
        "regulated": 56914,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56920_1_ieeet1",
      "ports": {
        "bus": 56920,
        "speed": 25712,
        "vs": 25715,
        "efd": 25714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56920_1_tgov1",
      "ports": {
        "speed": 25712,
        "pmech": 25713
      },
      "params": {
        "Trate": 276.8999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27216941118240356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56920_1_ieeest",
      "ports": {
        "input": 25712,
        "output": 25715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56925_1_genrou",
      "ports": {
        "bus": 56925,
        "pmech": 25717,
        "efd": 25718,
        "speed": 25716
      },
      "params": {
        "mva": 145.44000244140625,
        "H": 3.3922038078308105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8277000188827515,
        "Xdp": 0.18129999935626984,
        "Xdpp": 0.12110000103712082,
        "Xq": 1.7462999820709229,
        "Xqp": 0.3133000135421753,
        "Xqpp": 0.12110000103712082,
        "Xl": 0.09210000187158585,
        "Tdop": 5.996099948883057,
        "Tdopp": 0.06939999759197235,
        "Tqop": 0.9075999855995178,
        "Tqopp": 0.06689999997615814,
        "S10": 0.01489999983459711,
        "S12": 0.2770000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.22719156742096,
        "pmax": 121.20000123977661,
        "qmin": -13.453200459480286,
        "qmax": 61.69080138206482,
        "regulated": 56925,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "56925_1_ieeet1",
      "ports": {
        "bus": 56925,
        "speed": 25716,
        "vs": 25719,
        "efd": 25718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56925_1_tgov1",
      "ports": {
        "speed": 25716,
        "pmech": 25717
      },
      "params": {
        "Trate": 145.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333278690279,
        "Pvmin": 0.09094603359699249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56925_1_ieeest",
      "ports": {
        "input": 25716,
        "output": 25719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56929_1_genrou",
      "ports": {
        "bus": 56929,
        "pmech": 25721,
        "efd": 25722,
        "speed": 25720
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.639705181121826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5844000577926636,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.23980000615119934,
        "Xq": 1.5147000551223755,
        "Xqp": 0.4147000014781952,
        "Xqpp": 0.23980000615119934,
        "Xl": 0.18029999732971191,
        "Tdop": 6.504899978637695,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.4696999788284302,
        "Tqopp": 0.05810000002384186,
        "S10": 0.16930000483989716,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3687750780954957,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56929,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56929_1_ieeet1",
      "ports": {
        "bus": 56929,
        "speed": 25720,
        "vs": 25723,
        "efd": 25722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56929_1_tgov1",
      "ports": {
        "speed": 25720,
        "pmech": 25721
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.1536562740802765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56929_1_ieeest",
      "ports": {
        "input": 25720,
        "output": 25723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56929_2_genrou",
      "ports": {
        "bus": 56929,
        "pmech": 25725,
        "efd": 25726,
        "speed": 25724
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.639705181121826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5844000577926636,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.23980000615119934,
        "Xq": 1.5147000551223755,
        "Xqp": 0.4147000014781952,
        "Xqpp": 0.23980000615119934,
        "Xl": 0.18029999732971191,
        "Tdop": 6.504899978637695,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.4696999788284302,
        "Tqopp": 0.05810000002384186,
        "S10": 0.16930000483989716,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5865433253347874,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56929,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "56929_2_ieeet1",
      "ports": {
        "bus": 56929,
        "speed": 25724,
        "vs": 25727,
        "efd": 25726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56929_2_tgov1",
      "ports": {
        "speed": 25724,
        "pmech": 25725
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.24439303576946259,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56929_2_ieeest",
      "ports": {
        "input": 25724,
        "output": 25727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56930_1_genrou",
      "ports": {
        "bus": 56930,
        "pmech": 25729,
        "efd": 25730,
        "speed": 25728
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.639705181121826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5844000577926636,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.23980000615119934,
        "Xq": 1.5147000551223755,
        "Xqp": 0.4147000014781952,
        "Xqpp": 0.23980000615119934,
        "Xl": 0.18029999732971191,
        "Tdop": 6.504899978637695,
        "Tdopp": 0.05649999901652336,
        "Tqop": 1.4696999788284302,
        "Tqopp": 0.05810000002384186,
        "S10": 0.16930000483989716,
        "S12": 0.5734000205993652
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47052023001015186,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56930,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "56930_1_ieeet1",
      "ports": {
        "bus": 56930,
        "speed": 25728,
        "vs": 25731,
        "efd": 25730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56930_1_tgov1",
      "ports": {
        "speed": 25728,
        "pmech": 25729
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56930_1_ieeest",
      "ports": {
        "input": 25728,
        "output": 25731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56933_2_gensal",
      "ports": {
        "bus": 56933,
        "pmech": 25733,
        "efd": 25734,
        "speed": 25732
      },
      "params": {
        "mva": 41.599998474121094,
        "H": 2.7674999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0915000438690186,
        "Xdp": 0.3190000057220459,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.7081000208854675,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.32429999113082886,
        "Tqopp": 0.5008000135421753,
        "S10": 0.07810000330209732,
        "S12": 0.2410999983549118
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.29596596956253,
        "pmax": 34.66666638851166,
        "qmin": -1.698666624724865,
        "qmax": 13.312000036239624,
        "regulated": 56933,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56933_2_ieeet1",
      "ports": {
        "bus": 56933,
        "speed": 25732,
        "vs": 25735,
        "efd": 25734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56933_2_hygov",
      "ports": {
        "speed": 25732,
        "pmech": 25733
      },
      "params": {
        "Trate": 41.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13478370010852814,
        "Tr": 1.6590259075164795,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31040000915527344,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56933_2_ieeest",
      "ports": {
        "input": 25732,
        "output": 25735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56933_3_gensal",
      "ports": {
        "bus": 56933,
        "pmech": 25737,
        "efd": 25738,
        "speed": 25736
      },
      "params": {
        "mva": 41.599998474121094,
        "H": 2.7674999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0915000438690186,
        "Xdp": 0.3190000057220459,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.7081000208854675,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.32429999113082886,
        "Tqopp": 0.5008000135421753,
        "S10": 0.07810000330209732,
        "S12": 0.2410999983549118
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.003143846988678,
        "pmax": 34.66666638851166,
        "qmin": -1.698666624724865,
        "qmax": 13.312000036239624,
        "regulated": 56933,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56933_3_ieeet1",
      "ports": {
        "bus": 56933,
        "speed": 25736,
        "vs": 25739,
        "efd": 25738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56933_3_hygov",
      "ports": {
        "speed": 25736,
        "pmech": 25737
      },
      "params": {
        "Trate": 41.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13478370010852814,
        "Tr": 1.6590259075164795,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31040000915527344,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56933_3_ieeest",
      "ports": {
        "input": 25736,
        "output": 25739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56934_1_gensal",
      "ports": {
        "bus": 56934,
        "pmech": 25741,
        "efd": 25742,
        "speed": 25740
      },
      "params": {
        "mva": 41.599998474121094,
        "H": 2.7674999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0915000438690186,
        "Xdp": 0.3190000057220459,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.7081000208854675,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.32429999113082886,
        "Tqopp": 0.5008000135421753,
        "S10": 0.07810000330209732,
        "S12": 0.2410999983549118
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.665859788656235,
        "pmax": 34.66666638851166,
        "qmin": -1.698666624724865,
        "qmax": 13.312000036239624,
        "regulated": 56934,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56934_1_ieeet1",
      "ports": {
        "bus": 56934,
        "speed": 25740,
        "vs": 25743,
        "efd": 25742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56934_1_hygov",
      "ports": {
        "speed": 25740,
        "pmech": 25741
      },
      "params": {
        "Trate": 41.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13478370010852814,
        "Tr": 1.6590259075164795,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31040000915527344,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56934_1_ieeest",
      "ports": {
        "input": 25740,
        "output": 25743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56934_2_gensal",
      "ports": {
        "bus": 56934,
        "pmech": 25745,
        "efd": 25746,
        "speed": 25744
      },
      "params": {
        "mva": 41.599998474121094,
        "H": 2.7674999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0915000438690186,
        "Xdp": 0.3190000057220459,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.7081000208854675,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.32429999113082886,
        "Tqopp": 0.5008000135421753,
        "S10": 0.07810000330209732,
        "S12": 0.2410999983549118
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.526547580957413,
        "pmax": 34.66666638851166,
        "qmin": -1.698666624724865,
        "qmax": 13.312000036239624,
        "regulated": 56934,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56934_2_ieeet1",
      "ports": {
        "bus": 56934,
        "speed": 25744,
        "vs": 25747,
        "efd": 25746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56934_2_hygov",
      "ports": {
        "speed": 25744,
        "pmech": 25745
      },
      "params": {
        "Trate": 41.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13478370010852814,
        "Tr": 1.6590259075164795,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31040000915527344,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56934_2_ieeest",
      "ports": {
        "input": 25744,
        "output": 25747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56934_3_gensal",
      "ports": {
        "bus": 56934,
        "pmech": 25749,
        "efd": 25750,
        "speed": 25748
      },
      "params": {
        "mva": 41.599998474121094,
        "H": 2.7674999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0915000438690186,
        "Xdp": 0.3190000057220459,
        "Xdpp": 0.22130000591278076,
        "Xq": 0.7081000208854675,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.32429999113082886,
        "Tqopp": 0.5008000135421753,
        "S10": 0.07810000330209732,
        "S12": 0.2410999983549118
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.783785507082939,
        "pmax": 34.66666638851166,
        "qmin": -1.698666624724865,
        "qmax": 13.312000036239624,
        "regulated": 56934,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56934_3_ieeet1",
      "ports": {
        "bus": 56934,
        "speed": 25748,
        "vs": 25751,
        "efd": 25750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56934_3_hygov",
      "ports": {
        "speed": 25748,
        "pmech": 25749
      },
      "params": {
        "Trate": 41.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13478370010852814,
        "Tr": 1.6590259075164795,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31040000915527344,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56934_3_ieeest",
      "ports": {
        "input": 25748,
        "output": 25751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56938_1_genrou",
      "ports": {
        "bus": 56938,
        "pmech": 25753,
        "efd": 25754,
        "speed": 25752
      },
      "params": {
        "mva": 72.95999908447266,
        "H": 1.4515775442123413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0316998958587646,
        "Xdp": 0.46209999918937683,
        "Xdpp": 0.33000001311302185,
        "Xq": 1.93149995803833,
        "Xqp": 0.527999997138977,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25040000677108765,
        "Tdop": 4.607100009918213,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.118899941444397,
        "Tqopp": 0.042899999767541885,
        "S10": 0.18320000171661377,
        "S12": 0.6011999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.438919484615326,
        "pmax": 60.79999804496765,
        "qmin": -7.417599856853485,
        "qmax": 28.332799673080444,
        "regulated": 56938,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "56938_1_ieeet1",
      "ports": {
        "bus": 56938,
        "speed": 25752,
        "vs": 25755,
        "efd": 25754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.48489999771118164,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9665000438690186,
        "E2": 5.288700103759766,
        "Se1": 0.1670999974012375,
        "Se2": 0.43560001254081726,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56938_1_tgov1",
      "ports": {
        "speed": 25752,
        "pmech": 25753
      },
      "params": {
        "Trate": 72.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943405,
        "Pvmin": 0.1156650185585022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56938_1_ieeest",
      "ports": {
        "input": 25752,
        "output": 25755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56951_1_genrou",
      "ports": {
        "bus": 56951,
        "pmech": 25757,
        "efd": 25758,
        "speed": 25756
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.475043296813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0571999549865723,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.24570000171661377,
        "Xq": 1.955299973487854,
        "Xqp": 0.25870001316070557,
        "Xqpp": 0.24570000171661377,
        "Xl": 0.1850000023841858,
        "Tdop": 6.746399879455566,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.3756999969482422,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11739999800920486,
        "S12": 0.4697999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8862626738846302,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56951,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "56951_1_ieeet1",
      "ports": {
        "bus": 56951,
        "speed": 25756,
        "vs": 25759,
        "efd": 25758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56951_1_tgov1",
      "ports": {
        "speed": 25756,
        "pmech": 25757
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.36927610635757446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56951_1_ieeest",
      "ports": {
        "input": 25756,
        "output": 25759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56951_2_genrou",
      "ports": {
        "bus": 56951,
        "pmech": 25761,
        "efd": 25762,
        "speed": 25760
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.475043296813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0571999549865723,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.24570000171661377,
        "Xq": 1.955299973487854,
        "Xqp": 0.25870001316070557,
        "Xqpp": 0.24570000171661377,
        "Xl": 0.1850000023841858,
        "Tdop": 6.746399879455566,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.3756999969482422,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11739999800920486,
        "S12": 0.4697999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5300904158502817,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56951,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "56951_2_ieeet1",
      "ports": {
        "bus": 56951,
        "speed": 25760,
        "vs": 25763,
        "efd": 25762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56951_2_tgov1",
      "ports": {
        "speed": 25760,
        "pmech": 25761
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56951_2_ieeest",
      "ports": {
        "input": 25760,
        "output": 25763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56952_1_genrou",
      "ports": {
        "bus": 56952,
        "pmech": 25765,
        "efd": 25766,
        "speed": 25764
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.475043296813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0571999549865723,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.24570000171661377,
        "Xq": 1.955299973487854,
        "Xqp": 0.25870001316070557,
        "Xqpp": 0.24570000171661377,
        "Xl": 0.1850000023841858,
        "Tdop": 6.746399879455566,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.3756999969482422,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11739999800920486,
        "S12": 0.4697999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5647304002195597,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56952,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "56952_1_ieeet1",
      "ports": {
        "bus": 56952,
        "speed": 25764,
        "vs": 25767,
        "efd": 25766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56952_1_tgov1",
      "ports": {
        "speed": 25764,
        "pmech": 25765
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2353043258190155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56952_1_ieeest",
      "ports": {
        "input": 25764,
        "output": 25767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56956_1_genrou",
      "ports": {
        "bus": 56956,
        "pmech": 25769,
        "efd": 25770,
        "speed": 25768
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.2452713251113892,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0736000537872314,
        "Xdp": 0.14390000700950623,
        "Xdpp": 0.10700000077486038,
        "Xq": 1.0384999513626099,
        "Xqp": 0.4097000062465668,
        "Xqpp": 0.10700000077486038,
        "Xl": 0.07720000296831131,
        "Tdop": 7.779600143432617,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.1134999990463257,
        "Tqopp": 0.07989999651908875,
        "S10": 0.09300000220537186,
        "S12": 0.42089998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2267470583319664,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56956,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56956_1_ieeet1",
      "ports": {
        "bus": 56956,
        "speed": 25768,
        "vs": 25771,
        "efd": 25770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0357000008225441,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7480000257492065,
        "E2": 2.3306000232696533,
        "Se1": 0.1476999968290329,
        "Se2": 0.4138000011444092,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56956_1_tgov1",
      "ports": {
        "speed": 25768,
        "pmech": 25769
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.10497548431158066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56956_1_ieeest",
      "ports": {
        "input": 25768,
        "output": 25771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56956_2_genrou",
      "ports": {
        "bus": 56956,
        "pmech": 25773,
        "efd": 25774,
        "speed": 25772
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.2452713251113892,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0736000537872314,
        "Xdp": 0.14390000700950623,
        "Xdpp": 0.10700000077486038,
        "Xq": 1.0384999513626099,
        "Xqp": 0.4097000062465668,
        "Xqpp": 0.10700000077486038,
        "Xl": 0.07720000296831131,
        "Tdop": 7.779600143432617,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.1134999990463257,
        "Tqopp": 0.07989999651908875,
        "S10": 0.09300000220537186,
        "S12": 0.42089998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7745401468127966,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 56956,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56956_2_ieeet1",
      "ports": {
        "bus": 56956,
        "speed": 25772,
        "vs": 25775,
        "efd": 25774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0357000008225441,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7480000257492065,
        "E2": 2.3306000232696533,
        "Se1": 0.1476999968290329,
        "Se2": 0.4138000011444092,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56956_2_tgov1",
      "ports": {
        "speed": 25772,
        "pmech": 25773
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.35858339071273804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56956_2_ieeest",
      "ports": {
        "input": 25772,
        "output": 25775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56961_1_genrou",
      "ports": {
        "bus": 56961,
        "pmech": 25777,
        "efd": 25778,
        "speed": 25776
      },
      "params": {
        "mva": 1.9800000190734863,
        "H": 3.14111328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1387999057769775,
        "Xdp": 0.42989999055862427,
        "Xdpp": 0.3073999881744385,
        "Xq": 2.031399965286255,
        "Xqp": 0.5590000152587891,
        "Xqpp": 0.3073999881744385,
        "Xl": 0.2328999936580658,
        "Tdop": 9.081700325012207,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.2901999950408936,
        "Tqopp": 0.041200000792741776,
        "S10": 0.12200000137090683,
        "S12": 0.4790000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25415983982384205,
        "pmax": 1.6499999910593033,
        "qmin": -0.20129999611526728,
        "qmax": 0.7689000107347965,
        "regulated": 56961,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "56961_1_ieeet1",
      "ports": {
        "bus": 56961,
        "speed": 25776,
        "vs": 25779,
        "efd": 25778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56961_1_tgov1",
      "ports": {
        "speed": 25776,
        "pmech": 25777
      },
      "params": {
        "Trate": 1.9800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.12836354970932007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56961_1_ieeest",
      "ports": {
        "input": 25776,
        "output": 25779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56961_2_genrou",
      "ports": {
        "bus": 56961,
        "pmech": 25781,
        "efd": 25782,
        "speed": 25780
      },
      "params": {
        "mva": 1.9800000190734863,
        "H": 3.14111328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1387999057769775,
        "Xdp": 0.42989999055862427,
        "Xdpp": 0.3073999881744385,
        "Xq": 2.031399965286255,
        "Xqp": 0.5590000152587891,
        "Xqpp": 0.3073999881744385,
        "Xl": 0.2328999936580658,
        "Tdop": 9.081700325012207,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.2901999950408936,
        "Tqopp": 0.041200000792741776,
        "S10": 0.12200000137090683,
        "S12": 0.4790000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6383443716913462,
        "pmax": 1.6499999910593033,
        "qmin": -0.20129999611526728,
        "qmax": 0.7689000107347965,
        "regulated": 56961,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "56961_2_ieeet1",
      "ports": {
        "bus": 56961,
        "speed": 25780,
        "vs": 25783,
        "efd": 25782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56961_2_tgov1",
      "ports": {
        "speed": 25780,
        "pmech": 25781
      },
      "params": {
        "Trate": 1.9800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.3223961293697357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56961_2_ieeest",
      "ports": {
        "input": 25780,
        "output": 25783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56969_1_gensal",
      "ports": {
        "bus": 56969,
        "pmech": 25785,
        "efd": 25786,
        "speed": 25784
      },
      "params": {
        "mva": 244.8000030517578,
        "H": 2.1054999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3610000014305115,
        "Xdpp": 0.2822999954223633,
        "Xq": 0.6484000086784363,
        "Xl": 0.17270000278949738,
        "Tdop": 6.0,
        "Tdopp": 0.2736999988555908,
        "Tqopp": 0.505299985408783,
        "S10": 0.2312999963760376,
        "S12": 0.6265000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.9890284538269,
        "pmax": 203.99999618530273,
        "qmin": -9.995999932289124,
        "qmax": 78.33600044250488,
        "regulated": 56969,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "56969_1_ieeet1",
      "ports": {
        "bus": 56969,
        "speed": 25784,
        "vs": 25787,
        "efd": 25786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56969_1_hygov",
      "ports": {
        "speed": 25784,
        "pmech": 25785
      },
      "params": {
        "Trate": 244.8000030517578,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.20266537368297577,
        "Tr": 1.895146369934082,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3560999929904938,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56969_1_ieeest",
      "ports": {
        "input": 25784,
        "output": 25787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56970_1_gensal",
      "ports": {
        "bus": 56970,
        "pmech": 25789,
        "efd": 25790,
        "speed": 25788
      },
      "params": {
        "mva": 244.8000030517578,
        "H": 2.1054999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3610000014305115,
        "Xdpp": 0.2822999954223633,
        "Xq": 0.6484000086784363,
        "Xl": 0.17270000278949738,
        "Tdop": 6.0,
        "Tdopp": 0.2736999988555908,
        "Tqopp": 0.505299985408783,
        "S10": 0.2312999963760376,
        "S12": 0.6265000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.604461669921875,
        "pmax": 203.99999618530273,
        "qmin": -9.995999932289124,
        "qmax": 78.33600044250488,
        "regulated": 56966,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "56970_1_ieeet1",
      "ports": {
        "bus": 56970,
        "speed": 25788,
        "vs": 25791,
        "efd": 25790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56970_1_hygov",
      "ports": {
        "speed": 25788,
        "pmech": 25789
      },
      "params": {
        "Trate": 244.8000030517578,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.20266537368297577,
        "Tr": 1.895146369934082,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3560999929904938,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56970_1_ieeest",
      "ports": {
        "input": 25788,
        "output": 25791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "56973_1_gensal",
      "ports": {
        "bus": 56973,
        "pmech": 25793,
        "efd": 25794,
        "speed": 25792
      },
      "params": {
        "mva": 37.20000076293945,
        "H": 3.6038999557495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8600999712944031,
        "Xdp": 0.374099999666214,
        "Xdpp": 0.32690000534057617,
        "Xq": 0.5570999979972839,
        "Xl": 0.22059999406337738,
        "Tdop": 6.0,
        "Tdopp": 0.3100999891757965,
        "Tqopp": 0.30390000343322754,
        "S10": 0.20419999957084656,
        "S12": 0.4648999869823456
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.8109537214040756,
        "pmax": 31.00000023841858,
        "qmin": -1.5189999714493752,
        "qmax": 11.903999745845795,
        "regulated": 56973,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56973_1_ieeet1",
      "ports": {
        "bus": 56973,
        "speed": 25792,
        "vs": 25795,
        "efd": 25794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "56973_1_hygov",
      "ports": {
        "speed": 25792,
        "pmech": 25793
      },
      "params": {
        "Trate": 37.20000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23292352259159088,
        "Tr": 3.6850204467773438,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
