        "Gmin": 0.0,
        "Tw": 0.71670001745224,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56973_1_ieeest",
      "ports": {
        "input": 25792,
        "output": 25795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56979_1_genrou",
      "ports": {
        "bus": 56979,
        "pmech": 25797,
        "efd": 25798,
        "speed": 25796
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.664452075958252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0944000482559204,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.0578999519348145,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 4.55649995803833,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06759999692440033,
        "S12": 0.3702000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9854065254330635,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56979,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56979_1_ieeet1",
      "ports": {
        "bus": 56979,
        "speed": 25796,
        "vs": 25799,
        "efd": 25798
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.052799999713897705,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.279900074005127,
        "E2": 3.039900064468384,
        "Se1": 0.19329999387264252,
        "Se2": 0.4650000035762787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56979_1_tgov1",
      "ports": {
        "speed": 25796,
        "pmech": 25797
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.41058602929115295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56979_1_ieeest",
      "ports": {
        "input": 25796,
        "output": 25799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56979_2_genrou",
      "ports": {
        "bus": 56979,
        "pmech": 25801,
        "efd": 25802,
        "speed": 25800
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.664452075958252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0944000482559204,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.0578999519348145,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 4.55649995803833,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06759999692440033,
        "S12": 0.3702000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5976334679871798,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56979,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "56979_2_ieeet1",
      "ports": {
        "bus": 56979,
        "speed": 25800,
        "vs": 25803,
        "efd": 25802
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.052799999713897705,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.279900074005127,
        "E2": 3.039900064468384,
        "Se1": 0.19329999387264252,
        "Se2": 0.4650000035762787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56979_2_tgov1",
      "ports": {
        "speed": 25800,
        "pmech": 25801
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.24901393055915833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56979_2_ieeest",
      "ports": {
        "input": 25800,
        "output": 25803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56980_1_genrou",
      "ports": {
        "bus": 56980,
        "pmech": 25805,
        "efd": 25806,
        "speed": 25804
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.664452075958252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0944000482559204,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.0578999519348145,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 4.55649995803833,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06759999692440033,
        "S12": 0.3702000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5095074884593487,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56980,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56980_1_ieeet1",
      "ports": {
        "bus": 56980,
        "speed": 25804,
        "vs": 25807,
        "efd": 25806
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.052799999713897705,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.279900074005127,
        "E2": 3.039900064468384,
        "Se1": 0.19329999387264252,
        "Se2": 0.4650000035762787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56980_1_tgov1",
      "ports": {
        "speed": 25804,
        "pmech": 25805
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.2122947722673416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56980_1_ieeest",
      "ports": {
        "input": 25804,
        "output": 25807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56981_1_genrou",
      "ports": {
        "bus": 56981,
        "pmech": 25809,
        "efd": 25810,
        "speed": 25808
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.664452075958252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0944000482559204,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.0578999519348145,
        "Xqp": 0.3709999918937683,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09759999811649323,
        "Tdop": 4.55649995803833,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06759999692440033,
        "S12": 0.3702000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2186457859352231,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 56981,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56981_1_ieeet1",
      "ports": {
        "bus": 56981,
        "speed": 25808,
        "vs": 25811,
        "efd": 25810
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.052799999713897705,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.279900074005127,
        "E2": 3.039900064468384,
        "Se1": 0.19329999387264252,
        "Se2": 0.4650000035762787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56981_1_tgov1",
      "ports": {
        "speed": 25808,
        "pmech": 25809
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.09110240638256073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56981_1_ieeest",
      "ports": {
        "input": 25808,
        "output": 25811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56986_1_genrou",
      "ports": {
        "bus": 56986,
        "pmech": 25813,
        "efd": 25814,
        "speed": 25812
      },
      "params": {
        "mva": 15.960000038146973,
        "H": 3.0843424797058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5041000843048096,
        "Xdp": 0.27720001339912415,
        "Xdpp": 0.22499999403953552,
        "Xq": 2.292099952697754,
        "Xqp": 0.6265000104904175,
        "Xqpp": 0.22499999403953552,
        "Xl": 0.17489999532699585,
        "Tdop": 9.089699745178223,
        "Tdopp": 0.04340000078082085,
        "Tqop": 0.38370001316070557,
        "Tqopp": 0.07519999891519547,
        "S10": 0.1995999962091446,
        "S12": 0.6906999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.852428123354912,
        "pmax": 13.300000131130219,
        "qmin": -1.4763000421226025,
        "qmax": 6.769700348377228,
        "regulated": 56986,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56986_1_ieeet1",
      "ports": {
        "bus": 56986,
        "speed": 25812,
        "vs": 25815,
        "efd": 25814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56986_1_tgov1",
      "ports": {
        "speed": 25812,
        "pmech": 25813
      },
      "params": {
        "Trate": 15.960000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577112,
        "Pvmin": 0.2413802146911621,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56986_1_ieeest",
      "ports": {
        "input": 25812,
        "output": 25815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56992_1_genrou",
      "ports": {
        "bus": 56992,
        "pmech": 25817,
        "efd": 25818,
        "speed": 25816
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7305475417524576,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56992,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56992_1_ieeet1",
      "ports": {
        "bus": 56992,
        "speed": 25816,
        "vs": 25819,
        "efd": 25818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56992_1_tgov1",
      "ports": {
        "speed": 25816,
        "pmech": 25817
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932996,
        "Pvmin": 0.35122478008270264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56992_1_ieeest",
      "ports": {
        "input": 25816,
        "output": 25819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56993_1_genrou",
      "ports": {
        "bus": 56993,
        "pmech": 25821,
        "efd": 25822,
        "speed": 25820
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.769157474860549,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56993,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56993_1_ieeet1",
      "ports": {
        "bus": 56993,
        "speed": 25820,
        "vs": 25823,
        "efd": 25822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56993_1_tgov1",
      "ports": {
        "speed": 25820,
        "pmech": 25821
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213933,
        "Pvmin": 0.3697872757911682,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56993_1_ieeest",
      "ports": {
        "input": 25820,
        "output": 25823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56993_2_genrou",
      "ports": {
        "bus": 56993,
        "pmech": 25825,
        "efd": 25826,
        "speed": 25824
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6032394710928202,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56993,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56993_2_ieeet1",
      "ports": {
        "bus": 56993,
        "speed": 25824,
        "vs": 25827,
        "efd": 25826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56993_2_tgov1",
      "ports": {
        "speed": 25824,
        "pmech": 25825
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213933,
        "Pvmin": 0.2900189757347107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56993_2_ieeest",
      "ports": {
        "input": 25824,
        "output": 25827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56994_1_genrou",
      "ports": {
        "bus": 56994,
        "pmech": 25829,
        "efd": 25830,
        "speed": 25828
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6190714426338673,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56994,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56994_1_ieeet1",
      "ports": {
        "bus": 56994,
        "speed": 25828,
        "vs": 25831,
        "efd": 25830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56994_1_tgov1",
      "ports": {
        "speed": 25828,
        "pmech": 25829
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932999,
        "Pvmin": 0.29763051867485046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56994_1_ieeest",
      "ports": {
        "input": 25828,
        "output": 25831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56994_2_genrou",
      "ports": {
        "bus": 56994,
        "pmech": 25833,
        "efd": 25834,
        "speed": 25832
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42323083616793156,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56994,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56994_2_ieeet1",
      "ports": {
        "bus": 56994,
        "speed": 25832,
        "vs": 25835,
        "efd": 25834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56994_2_tgov1",
      "ports": {
        "speed": 25832,
        "pmech": 25833
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932999,
        "Pvmin": 0.20347636938095093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56994_2_ieeest",
      "ports": {
        "input": 25832,
        "output": 25835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56995_1_genrou",
      "ports": {
        "bus": 56995,
        "pmech": 25837,
        "efd": 25838,
        "speed": 25836
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.6872100830078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9072999954223633,
        "Xqp": 0.4950999915599823,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 4.6381001472473145,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0662000179290771,
        "Tqopp": 0.0617000013589859,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8583893999457359,
        "pmax": 1.733333244919777,
        "qmin": -0.21146666258573532,
        "qmax": 0.8077333681285381,
        "regulated": 56995,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "56995_1_ieeet1",
      "ports": {
        "bus": 56995,
        "speed": 25836,
        "vs": 25839,
        "efd": 25838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56995_1_tgov1",
      "ports": {
        "speed": 25836,
        "pmech": 25837
      },
      "params": {
        "Trate": 2.0799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333213932999,
        "Pvmin": 0.412687212228775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56995_1_ieeest",
      "ports": {
        "input": 25836,
        "output": 25839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "56999_1_genrou",
      "ports": {
        "bus": 56999,
        "pmech": 25841,
        "efd": 25842,
        "speed": 25840
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.019062824547291,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 56999,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "56999_1_ieeet1",
      "ports": {
        "bus": 56999,
        "speed": 25840,
        "vs": 25843,
        "efd": 25842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "56999_1_tgov1",
      "ports": {
        "speed": 25840,
        "pmech": 25841
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489312,
        "Pvmin": 0.24326057732105255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "56999_1_ieeest",
      "ports": {
        "input": 25840,
        "output": 25843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57000_1_genrou",
      "ports": {
        "bus": 57000,
        "pmech": 25845,
        "efd": 25846,
        "speed": 25844
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9028556756675243,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 57000,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "57000_1_ieeet1",
      "ports": {
        "bus": 57000,
        "speed": 25844,
        "vs": 25847,
        "efd": 25846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57000_1_tgov1",
      "ports": {
        "speed": 25844,
        "pmech": 25845
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489316,
        "Pvmin": 0.10877779126167297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57000_1_ieeest",
      "ports": {
        "input": 25844,
        "output": 25847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57000_2_genrou",
      "ports": {
        "bus": 57000,
        "pmech": 25849,
        "efd": 25850,
        "speed": 25848
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1451275795698166,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 57000,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "57000_2_ieeet1",
      "ports": {
        "bus": 57000,
        "speed": 25848,
        "vs": 25851,
        "efd": 25850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57000_2_tgov1",
      "ports": {
        "speed": 25848,
        "pmech": 25849
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489316,
        "Pvmin": 0.25844910740852356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57000_2_ieeest",
      "ports": {
        "input": 25848,
        "output": 25851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57000_3_genrou",
      "ports": {
        "bus": 57000,
        "pmech": 25853,
        "efd": 25854,
        "speed": 25852
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5361664593219757,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 57000,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "57000_3_ieeet1",
      "ports": {
        "bus": 57000,
        "speed": 25852,
        "vs": 25855,
        "efd": 25854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57000_3_tgov1",
      "ports": {
        "speed": 25852,
        "pmech": 25853
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489316,
        "Pvmin": 0.30556222796440125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57000_3_ieeest",
      "ports": {
        "input": 25852,
        "output": 25855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57000_4_genrou",
      "ports": {
        "bus": 57000,
        "pmech": 25857,
        "efd": 25858,
        "speed": 25856
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4980252608656883,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 57000,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "57000_4_ieeet1",
      "ports": {
        "bus": 57000,
        "speed": 25856,
        "vs": 25859,
        "efd": 25858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57000_4_tgov1",
      "ports": {
        "speed": 25856,
        "pmech": 25857
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489316,
        "Pvmin": 0.30096688866615295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57000_4_ieeest",
      "ports": {
        "input": 25856,
        "output": 25859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57000_5_genrou",
      "ports": {
        "bus": 57000,
        "pmech": 25861,
        "efd": 25862,
        "speed": 25860
      },
      "params": {
        "mva": 8.300000190734863,
        "H": 3.524752140045166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8809000253677368,
        "Xdp": 0.21220000088214874,
        "Xdpp": 0.11339999735355377,
        "Xq": 1.789199948310852,
        "Xqp": 0.23880000412464142,
        "Xqpp": 0.11339999735355377,
        "Xl": 0.0860000029206276,
        "Tdop": 7.742400169372559,
        "Tdopp": 0.04879999905824661,
        "Tqop": 1.061400055885315,
        "Tqopp": 0.08990000188350677,
        "S10": 0.10689999908208847,
        "S12": 0.49779999256134033
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.869691327214241,
        "pmax": 6.916666775941849,
        "qmin": -0.7677500136196613,
        "qmax": 3.520583361387253,
        "regulated": 57000,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "57000_5_ieeet1",
      "ports": {
        "bus": 57000,
        "speed": 25860,
        "vs": 25863,
        "efd": 25862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57000_5_tgov1",
      "ports": {
        "speed": 25860,
        "pmech": 25861
      },
      "params": {
        "Trate": 8.300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333273489316,
        "Pvmin": 0.34574592113494873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57000_5_ieeest",
      "ports": {
        "input": 25860,
        "output": 25863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57007_1_genrou",
      "ports": {
        "bus": 57007,
        "pmech": 25865,
        "efd": 25866,
        "speed": 25864
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 4.838066577911377,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.354599952697754,
        "Xdp": 0.25279998779296875,
        "Xdpp": 0.18330000340938568,
        "Xq": 2.2325000762939453,
        "Xqp": 0.6873999834060669,
        "Xqpp": 0.18330000340938568,
        "Xl": 0.13650000095367432,
        "Tdop": 6.9359002113342285,
        "Tdopp": 0.059300001710653305,
        "Tqop": 0.616100013256073,
        "Tqopp": 0.06530000269412994,
        "S10": 0.1623000055551529,
        "S12": 0.5595999956130981
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.122735470533371,
        "pmax": 62.00000047683716,
        "qmin": -7.56400004029274,
        "qmax": 28.891998529434204,
        "regulated": 57007,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "57007_1_ieeet1",
      "ports": {
        "bus": 57007,
        "speed": 25864,
        "vs": 25867,
        "efd": 25866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57007_1_tgov1",
      "ports": {
        "speed": 25864,
        "pmech": 25865
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.10917654633522034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57007_1_ieeest",
      "ports": {
        "input": 25864,
        "output": 25867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57010_1_genrou",
      "ports": {
        "bus": 57010,
        "pmech": 25869,
        "efd": 25870,
        "speed": 25868
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.0586817264556885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.791100025177002,
        "Xdp": 0.15459999442100525,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.7072999477386475,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08309999853372574,
        "Tdop": 4.915599822998047,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1413999795913696,
        "Tqopp": 0.0608999989926815,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5316715687513351,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 57010,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "57010_1_ieeet1",
      "ports": {
        "bus": 57010,
        "speed": 25868,
        "vs": 25871,
        "efd": 25870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57010_1_tgov1",
      "ports": {
        "speed": 25868,
        "pmech": 25869
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22152981162071228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57010_1_ieeest",
      "ports": {
        "input": 25868,
        "output": 25871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57010_2_genrou",
      "ports": {
        "bus": 57010,
        "pmech": 25873,
        "efd": 25874,
        "speed": 25872
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.0586817264556885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.791100025177002,
        "Xdp": 0.15459999442100525,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.7072999477386475,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08309999853372574,
        "Tdop": 4.915599822998047,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1413999795913696,
        "Tqopp": 0.0608999989926815,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35425613168627024,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 57010,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "57010_2_ieeet1",
      "ports": {
        "bus": 57010,
        "speed": 25872,
        "vs": 25875,
        "efd": 25874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57010_2_tgov1",
      "ports": {
        "speed": 25872,
        "pmech": 25873
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1476067155599594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57010_2_ieeest",
      "ports": {
        "input": 25872,
        "output": 25875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57010_3_genrou",
      "ports": {
        "bus": 57010,
        "pmech": 25877,
        "efd": 25878,
        "speed": 25876
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.0586817264556885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.791100025177002,
        "Xdp": 0.15459999442100525,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.7072999477386475,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08309999853372574,
        "Tdop": 4.915599822998047,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1413999795913696,
        "Tqopp": 0.0608999989926815,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7493410259485245,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 57010,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "57010_3_ieeet1",
      "ports": {
        "bus": 57010,
        "speed": 25876,
        "vs": 25879,
        "efd": 25878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57010_3_tgov1",
      "ports": {
        "speed": 25876,
        "pmech": 25877
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3122254014015198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57010_3_ieeest",
      "ports": {
        "input": 25876,
        "output": 25879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57010_4_genrou",
      "ports": {
        "bus": 57010,
        "pmech": 25881,
        "efd": 25882,
        "speed": 25880
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.0586817264556885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.791100025177002,
        "Xdp": 0.15459999442100525,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.7072999477386475,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08309999853372574,
        "Tdop": 4.915599822998047,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1413999795913696,
        "Tqopp": 0.0608999989926815,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2548531861975789,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 57010,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "57010_4_ieeet1",
      "ports": {
        "bus": 57010,
        "speed": 25880,
        "vs": 25883,
        "efd": 25882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57010_4_tgov1",
      "ports": {
        "speed": 25880,
        "pmech": 25881
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1061888262629509,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57010_4_ieeest",
      "ports": {
        "input": 25880,
        "output": 25883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57015_1_genrou",
      "ports": {
        "bus": 57015,
        "pmech": 25885,
        "efd": 25886,
        "speed": 25884
      },
      "params": {
        "mva": 716.8200073242188,
        "H": 3.3198201656341553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.45170000195503235,
        "Xdpp": 0.31119999289512634,
        "Xq": 2.064300060272217,
        "Xqp": 0.32749998569488525,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.23579999804496765,
        "Tdop": 9.234600067138672,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.684499979019165,
        "Tqopp": 0.06030000001192093,
        "S10": 0.13089999556541443,
        "S12": 0.4966999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 203.75821590423584,
        "pmax": 597.3499774932861,
        "qmin": -72.87669777870178,
        "qmax": 278.3651113510132,
        "regulated": 57012,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "57015_1_ieeet1",
      "ports": {
        "bus": 57015,
        "speed": 25884,
        "vs": 25887,
        "efd": 25886
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4950000047683716,
        "Kf": 0.09809999912977219,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.022900104522705,
        "E2": 4.0304999351501465,
        "Se1": 0.0010000000474974513,
        "Se2": 0.249099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57015_1_tgov1",
      "ports": {
        "speed": 25884,
        "pmech": 25885
      },
      "params": {
        "Trate": 716.8200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2842529698143256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57015_1_ieeest",
      "ports": {
        "input": 25884,
        "output": 25887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57016_1_genrou",
      "ports": {
        "bus": 57016,
        "pmech": 25889,
        "efd": 25890,
        "speed": 25888
      },
      "params": {
        "mva": 716.8200073242188,
        "H": 3.3198201656341553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.45170000195503235,
        "Xdpp": 0.31119999289512634,
        "Xq": 2.064300060272217,
        "Xqp": 0.32749998569488525,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.23579999804496765,
        "Tdop": 9.234600067138672,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.684499979019165,
        "Tqopp": 0.06030000001192093,
        "S10": 0.13089999556541443,
        "S12": 0.4966999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 183.21094512939453,
        "pmax": 597.3499774932861,
        "qmin": -72.87669777870178,
        "qmax": 278.3651113510132,
        "regulated": 57012,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "57016_1_ieeet1",
      "ports": {
        "bus": 57016,
        "speed": 25888,
        "vs": 25891,
        "efd": 25890
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4950000047683716,
        "Kf": 0.09809999912977219,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.022900104522705,
        "E2": 4.0304999351501465,
        "Se1": 0.0010000000474974513,
        "Se2": 0.249099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57016_1_tgov1",
      "ports": {
        "speed": 25888,
        "pmech": 25889
      },
      "params": {
        "Trate": 716.8200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25558849258866734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57016_1_ieeest",
      "ports": {
        "input": 25888,
        "output": 25891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57017_1_genrou",
      "ports": {
        "bus": 57017,
        "pmech": 25893,
        "efd": 25894,
        "speed": 25892
      },
      "params": {
        "mva": 716.8200073242188,
        "H": 3.3198201656341553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.45170000195503235,
        "Xdpp": 0.31119999289512634,
        "Xq": 2.064300060272217,
        "Xqp": 0.32749998569488525,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.23579999804496765,
        "Tdop": 9.234600067138672,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.684499979019165,
        "Tqopp": 0.06030000001192093,
        "S10": 0.13089999556541443,
        "S12": 0.4966999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 291.91038608551025,
        "pmax": 597.3499774932861,
        "qmin": -72.87669777870178,
        "qmax": 278.3651113510132,
        "regulated": 57012,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "57017_1_ieeet1",
      "ports": {
        "bus": 57017,
        "speed": 25892,
        "vs": 25895,
        "efd": 25894
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4950000047683716,
        "Kf": 0.09809999912977219,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.022900104522705,
        "E2": 4.0304999351501465,
        "Se1": 0.0010000000474974513,
        "Se2": 0.249099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57017_1_tgov1",
      "ports": {
        "speed": 25892,
        "pmech": 25893
      },
      "params": {
        "Trate": 716.8200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4072296854201486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57017_1_ieeest",
      "ports": {
        "input": 25892,
        "output": 25895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "57018_1_genrou",
      "ports": {
        "bus": 57018,
        "pmech": 25897,
        "efd": 25898,
        "speed": 25896
      },
      "params": {
        "mva": 716.8200073242188,
        "H": 3.3198201656341553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.45170000195503235,
        "Xdpp": 0.31119999289512634,
        "Xq": 2.064300060272217,
        "Xqp": 0.32749998569488525,
        "Xqpp": 0.31119999289512634,
        "Xl": 0.23579999804496765,
        "Tdop": 9.234600067138672,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.684499979019165,
        "Tqopp": 0.06030000001192093,
        "S10": 0.13089999556541443,
        "S12": 0.4966999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 235.34283638000488,
        "pmax": 597.3499774932861,
        "qmin": -72.87669777870178,
        "qmax": 278.3651113510132,
        "regulated": 57012,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "57018_1_ieeet1",
      "ports": {
        "bus": 57018,
        "speed": 25896,
        "vs": 25899,
        "efd": 25898
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4950000047683716,
        "Kf": 0.09809999912977219,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.022900104522705,
        "E2": 4.0304999351501465,
        "Se1": 0.0010000000474974513,
        "Se2": 0.249099999666214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "57018_1_tgov1",
      "ports": {
        "speed": 25896,
        "pmech": 25897
      },
      "params": {
        "Trate": 716.8200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3283151055709288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "57018_1_ieeest",
      "ports": {
        "input": 25896,
        "output": 25899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58195_1_genrou",
      "ports": {
        "bus": 58195,
        "pmech": 25901,
        "efd": 25902,
        "speed": 25900
      },
      "params": {
        "mva": 24.200000762939453,
        "H": 1.5445892810821533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.434399962425232,
        "Xdp": 0.28949999809265137,
        "Xdpp": 0.21649999916553497,
        "Xq": 1.4289000034332275,
        "Xqp": 0.4244000017642975,
        "Xqpp": 0.21649999916553497,
        "Xl": 0.1680999994277954,
        "Tdop": 6.214000225067139,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.4602999687194824,
        "Tqopp": 0.08389999717473984,
        "S10": 0.1768999993801117,
        "S12": 0.7508000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.402714133262634,
        "pmax": 20.16666680574417,
        "qmin": -2.2384999319911003,
        "qmax": 10.264833271503448,
        "regulated": 58195,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "58195_1_ieeet1",
      "ports": {
        "bus": 58195,
        "speed": 25900,
        "vs": 25903,
        "efd": 25902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58195_1_tgov1",
      "ports": {
        "speed": 25900,
        "pmech": 25901
      },
      "params": {
        "Trate": 24.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3472195863723755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58195_1_ieeest",
      "ports": {
        "input": 25900,
        "output": 25903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58195_2_genrou",
      "ports": {
        "bus": 58195,
        "pmech": 25905,
        "efd": 25906,
        "speed": 25904
      },
      "params": {
        "mva": 24.200000762939453,
        "H": 1.5445892810821533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.434399962425232,
        "Xdp": 0.28949999809265137,
        "Xdpp": 0.21649999916553497,
        "Xq": 1.4289000034332275,
        "Xqp": 0.4244000017642975,
        "Xqpp": 0.21649999916553497,
        "Xl": 0.1680999994277954,
        "Tdop": 6.214000225067139,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.4602999687194824,
        "Tqopp": 0.08389999717473984,
        "S10": 0.1768999993801117,
        "S12": 0.7508000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.718481957912445,
        "pmax": 20.16666680574417,
        "qmin": -2.2384999319911003,
        "qmax": 10.264833271503448,
        "regulated": 58195,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "58195_2_ieeet1",
      "ports": {
        "bus": 58195,
        "speed": 25904,
        "vs": 25907,
        "efd": 25906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58195_2_tgov1",
      "ports": {
        "speed": 25904,
        "pmech": 25905
      },
      "params": {
        "Trate": 24.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1536562740802765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58195_2_ieeest",
      "ports": {
        "input": 25904,
        "output": 25907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58196_1_genrou",
      "ports": {
        "bus": 58196,
        "pmech": 25909,
        "efd": 25910,
        "speed": 25908
      },
      "params": {
        "mva": 24.200000762939453,
        "H": 1.5445892810821533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.434399962425232,
        "Xdp": 0.28949999809265137,
        "Xdpp": 0.21649999916553497,
        "Xq": 1.4289000034332275,
        "Xqp": 0.4244000017642975,
        "Xqpp": 0.21649999916553497,
        "Xl": 0.1680999994277954,
        "Tdop": 6.214000225067139,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.4602999687194824,
        "Tqopp": 0.08389999717473984,
        "S10": 0.1768999993801117,
        "S12": 0.7508000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.100797161459923,
        "pmax": 20.16666680574417,
        "qmin": -2.2384999319911003,
        "qmax": 10.264833271503448,
        "regulated": 58196,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "58196_1_ieeet1",
      "ports": {
        "bus": 58196,
        "speed": 25908,
        "vs": 25911,
        "efd": 25910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58196_1_tgov1",
      "ports": {
        "speed": 25908,
        "pmech": 25909
      },
      "params": {
        "Trate": 24.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12813210487365723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58196_1_ieeest",
      "ports": {
        "input": 25908,
        "output": 25911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58200_1_genrou",
      "ports": {
        "bus": 58200,
        "pmech": 25913,
        "efd": 25914,
        "speed": 25912
      },
      "params": {
        "mva": 46.0,
        "H": 3.372582197189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.597599983215332,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.2264000028371811,
        "Xq": 1.526900053024292,
        "Xqp": 0.29499998688697815,
        "Xqpp": 0.2264000028371811,
        "Xl": 0.17000000178813934,
        "Tdop": 6.797900199890137,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.7200000286102295,
        "Tqopp": 0.061000000685453415,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.281311303377151,
        "pmax": 38.333332538604736,
        "qmin": -4.676666483283043,
        "qmax": 17.863333225250244,
        "regulated": 58200,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58200_1_ieeet1",
      "ports": {
        "bus": 58200,
        "speed": 25912,
        "vs": 25915,
        "efd": 25914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58200_1_tgov1",
      "ports": {
        "speed": 25912,
        "pmech": 25913
      },
      "params": {
        "Trate": 46.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566246,
        "Pvmin": 0.2669850289821625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58200_1_ieeest",
      "ports": {
        "input": 25912,
        "output": 25915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58200_2_genrou",
      "ports": {
        "bus": 58200,
        "pmech": 25917,
        "efd": 25918,
        "speed": 25916
      },
      "params": {
        "mva": 46.0,
        "H": 3.372582197189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.597599983215332,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.2264000028371811,
        "Xq": 1.526900053024292,
        "Xqp": 0.29499998688697815,
        "Xqpp": 0.2264000028371811,
        "Xl": 0.17000000178813934,
        "Tdop": 6.797900199890137,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.7200000286102295,
        "Tqopp": 0.061000000685453415,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.816783487796783,
        "pmax": 38.333332538604736,
        "qmin": -4.676666483283043,
        "qmax": 17.863333225250244,
        "regulated": 58200,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58200_2_ieeet1",
      "ports": {
        "bus": 58200,
        "speed": 25916,
        "vs": 25919,
        "efd": 25918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58200_2_tgov1",
      "ports": {
        "speed": 25916,
        "pmech": 25917
      },
      "params": {
        "Trate": 46.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566246,
        "Pvmin": 0.3873213827610016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58200_2_ieeest",
      "ports": {
        "input": 25916,
        "output": 25919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58200_3_genrou",
      "ports": {
        "bus": 58200,
        "pmech": 25921,
        "efd": 25922,
        "speed": 25920
      },
      "params": {
        "mva": 46.0,
        "H": 3.372582197189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.597599983215332,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.2264000028371811,
        "Xq": 1.526900053024292,
        "Xqp": 0.29499998688697815,
        "Xqpp": 0.2264000028371811,
        "Xl": 0.17000000178813934,
        "Tdop": 6.797900199890137,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.7200000286102295,
        "Tqopp": 0.061000000685453415,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.47158208489418,
        "pmax": 38.333332538604736,
        "qmin": -4.676666483283043,
        "qmax": 17.863333225250244,
        "regulated": 58200,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58200_3_ieeet1",
      "ports": {
        "bus": 58200,
        "speed": 25920,
        "vs": 25923,
        "efd": 25922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58200_3_tgov1",
      "ports": {
        "speed": 25920,
        "pmech": 25921
      },
      "params": {
        "Trate": 46.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566246,
        "Pvmin": 0.18416482210159302,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58200_3_ieeest",
      "ports": {
        "input": 25920,
        "output": 25923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58204_1_genrou",
      "ports": {
        "bus": 58204,
        "pmech": 25925,
        "efd": 25926,
        "speed": 25924
      },
      "params": {
        "mva": 88.80000305175781,
        "H": 4.688979625701904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.229099988937378,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.1941000074148178,
        "Xq": 2.070199966430664,
        "Xqp": 0.40209999680519104,
        "Xqpp": 0.1941000074148178,
        "Xl": 0.15029999613761902,
        "Tdop": 5.240799903869629,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.9319000244140625,
        "Tqopp": 0.05570000037550926,
        "S10": 0.12759999930858612,
        "S12": 0.43220001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.957153379917145,
        "pmax": 74.00000095367432,
        "qmin": -8.21399986743927,
        "qmax": 37.66599893569946,
        "regulated": 58204,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "58204_1_ieeet1",
      "ports": {
        "bus": 58204,
        "speed": 25924,
        "vs": 25927,
        "efd": 25926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58204_1_tgov1",
      "ports": {
        "speed": 25924,
        "pmech": 25925
      },
      "params": {
        "Trate": 88.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.1909589320421219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58204_1_ieeest",
      "ports": {
        "input": 25924,
        "output": 25927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58210_1_genrou",
      "ports": {
        "bus": 58210,
        "pmech": 25929,
        "efd": 25930,
        "speed": 25928
      },
      "params": {
        "mva": 984.0,
        "H": 3.411471366882324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9616999626159668,
        "Xdp": 0.3172000050544739,
        "Xdpp": 0.22840000689029694,
        "Xq": 1.8662999868392944,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.22840000689029694,
        "Xl": 0.17149999737739563,
        "Tdop": 4.761000156402588,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.0569000244140625,
        "Tqopp": 0.058400001376867294,
        "S10": 0.15700000524520874,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 107.32002258300781,
        "pmax": 819.9999809265137,
        "qmin": -100.03999471664429,
        "qmax": 382.1199893951416,
        "regulated": 58206,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58210_1_ieeet1",
      "ports": {
        "bus": 58210,
        "speed": 25928,
        "vs": 25931,
        "efd": 25930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.810699999332428,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7792999744415283,
        "E2": 5.039000034332275,
        "Se1": 0.1800999939441681,
        "Se2": 0.45010000467300415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58210_1_tgov1",
      "ports": {
        "speed": 25928,
        "pmech": 25929
      },
      "params": {
        "Trate": 984.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10906506329774857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58210_1_ieeest",
      "ports": {
        "input": 25928,
        "output": 25931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58221_1_genrou",
      "ports": {
        "bus": 58221,
        "pmech": 25933,
        "efd": 25934,
        "speed": 25932
      },
      "params": {
        "mva": 73.19999694824219,
        "H": 1.4780319929122925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121500015258789,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.27889999747276306,
        "Xq": 1.983299970626831,
        "Xqp": 0.708899974822998,
        "Xqpp": 0.27889999747276306,
        "Xl": 0.21789999306201935,
        "Tdop": 5.567599773406982,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6628000140190125,
        "Tqopp": 0.06549999862909317,
        "S10": 0.2134000062942505,
        "S12": 0.703000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.909391224384308,
        "pmax": 61.000001430511475,
        "qmin": -6.770999729633331,
        "qmax": 31.049001216888428,
        "regulated": 58221,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "58221_1_ieeet1",
      "ports": {
        "bus": 58221,
        "speed": 25932,
        "vs": 25935,
        "efd": 25934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58221_1_tgov1",
      "ports": {
        "speed": 25932,
        "pmech": 25933
      },
      "params": {
        "Trate": 73.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333876180757,
        "Pvmin": 0.24466381967067719,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58221_1_ieeest",
      "ports": {
        "input": 25932,
        "output": 25935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58222_1_genrou",
      "ports": {
        "bus": 58222,
        "pmech": 25937,
        "efd": 25938,
        "speed": 25936
      },
      "params": {
        "mva": 73.19999694824219,
        "H": 1.4780319929122925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121500015258789,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.27889999747276306,
        "Xq": 1.983299970626831,
        "Xqp": 0.708899974822998,
        "Xqpp": 0.27889999747276306,
        "Xl": 0.21789999306201935,
        "Tdop": 5.567599773406982,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6628000140190125,
        "Tqopp": 0.06549999862909317,
        "S10": 0.2134000062942505,
        "S12": 0.703000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.515198647975922,
        "pmax": 61.000001430511475,
        "qmin": -6.770999729633331,
        "qmax": 31.049001216888428,
        "regulated": 58222,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "58222_1_ieeet1",
      "ports": {
        "bus": 58222,
        "speed": 25936,
        "vs": 25939,
        "efd": 25938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58222_1_tgov1",
      "ports": {
        "speed": 25936,
        "pmech": 25937
      },
      "params": {
        "Trate": 73.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333387618076,
        "Pvmin": 0.15731146931648254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58222_1_ieeest",
      "ports": {
        "input": 25936,
        "output": 25939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58223_1_genrou",
      "ports": {
        "bus": 58223,
        "pmech": 25941,
        "efd": 25942,
        "speed": 25940
      },
      "params": {
        "mva": 73.19999694824219,
        "H": 1.4780319929122925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121500015258789,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.27889999747276306,
        "Xq": 1.983299970626831,
        "Xqp": 0.708899974822998,
        "Xqpp": 0.27889999747276306,
        "Xl": 0.21789999306201935,
        "Tdop": 5.567599773406982,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6628000140190125,
        "Tqopp": 0.06549999862909317,
        "S10": 0.2134000062942505,
        "S12": 0.703000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.991722971200943,
        "pmax": 61.000001430511475,
        "qmin": -6.770999729633331,
        "qmax": 31.049001216888428,
        "regulated": 58223,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "58223_1_ieeet1",
      "ports": {
        "bus": 58223,
        "speed": 25940,
        "vs": 25943,
        "efd": 25942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58223_1_tgov1",
      "ports": {
        "speed": 25940,
        "pmech": 25941
      },
      "params": {
        "Trate": 73.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333876180758,
        "Pvmin": 0.10917654633522034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58223_1_ieeest",
      "ports": {
        "input": 25940,
        "output": 25943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58224_1_genrou",
      "ports": {
        "bus": 58224,
        "pmech": 25945,
        "efd": 25946,
        "speed": 25944
      },
      "params": {
        "mva": 73.19999694824219,
        "H": 1.4780319929122925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121500015258789,
        "Xdp": 0.40450000762939453,
        "Xdpp": 0.27889999747276306,
        "Xq": 1.983299970626831,
        "Xqp": 0.708899974822998,
        "Xqpp": 0.27889999747276306,
        "Xl": 0.21789999306201935,
        "Tdop": 5.567599773406982,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6628000140190125,
        "Tqopp": 0.06549999862909317,
        "S10": 0.2134000062942505,
        "S12": 0.703000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.390675723552704,
        "pmax": 61.000001430511475,
        "qmin": -6.770999729633331,
        "qmax": 31.049001216888428,
        "regulated": 58224,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "58224_1_ieeet1",
      "ports": {
        "bus": 58224,
        "speed": 25944,
        "vs": 25947,
        "efd": 25946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58224_1_tgov1",
      "ports": {
        "speed": 25944,
        "pmech": 25945
      },
      "params": {
        "Trate": 73.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333876180758,
        "Pvmin": 0.19659394025802612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58224_1_ieeest",
      "ports": {
        "input": 25944,
        "output": 25947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_58227_1",
      "ports": {
        "bus": 58227
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.6884895041584969,
        "pmax": 5.000000074505806,
        "qmin": -0.7199999876320362,
        "qmax": 1.0649999603629112,
        "regulated": 58227,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "58231_1_genrou",
      "ports": {
        "bus": 58231,
        "pmech": 25949,
        "efd": 25950,
        "speed": 25948
      },
      "params": {
        "mva": 140.39999389648438,
        "H": 5.425457000732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5144000053405762,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.493499994277954,
        "Xqp": 0.3869999945163727,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.187699794769287,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.264299988746643,
        "Tqopp": 0.07050000131130219,
        "S10": 0.16189999878406525,
        "S12": 0.6452000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.209439158439636,
        "pmax": 116.99999570846558,
        "qmin": -12.986999750137329,
        "qmax": 59.55299735069275,
        "regulated": 58231,
        "vset": 1.0255000591278076
      }
    },
    {
      "class": "Ieeet1",
      "id": "58231_1_ieeet1",
      "ports": {
        "bus": 58231,
        "speed": 25948,
        "vs": 25951,
        "efd": 25950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58231_1_tgov1",
      "ports": {
        "speed": 25948,
        "pmech": 25949
      },
      "params": {
        "Trate": 140.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389937936,
        "Pvmin": 0.2436569780111313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58231_1_ieeest",
      "ports": {
        "input": 25948,
        "output": 25951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58232_1_genrou",
      "ports": {
        "bus": 58232,
        "pmech": 25953,
        "efd": 25954,
        "speed": 25952
      },
      "params": {
        "mva": 140.39999389648438,
        "H": 5.425457000732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5144000053405762,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.493499994277954,
        "Xqp": 0.3869999945163727,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.187699794769287,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.264299988746643,
        "Tqopp": 0.07050000131130219,
        "S10": 0.16189999878406525,
        "S12": 0.6452000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.93578863143921,
        "pmax": 116.99999570846558,
        "qmin": -12.986999750137329,
        "qmax": 59.55299735069275,
        "regulated": 58232,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "58232_1_ieeet1",
      "ports": {
        "bus": 58232,
        "speed": 25952,
        "vs": 25955,
        "efd": 25954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58232_1_tgov1",
      "ports": {
        "speed": 25952,
        "pmech": 25953
      },
      "params": {
        "Trate": 140.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389937935,
        "Pvmin": 0.30581048130989075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58232_1_ieeest",
      "ports": {
        "input": 25952,
        "output": 25955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58233_1_genrou",
      "ports": {
        "bus": 58233,
        "pmech": 25957,
        "efd": 25958,
        "speed": 25956
      },
      "params": {
        "mva": 140.39999389648438,
        "H": 5.425457000732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5144000053405762,
        "Xdp": 0.2718000113964081,
        "Xdpp": 0.1234000027179718,
        "Xq": 1.493499994277954,
        "Xqp": 0.3869999945163727,
        "Xqpp": 0.1234000027179718,
        "Xl": 0.09390000253915787,
        "Tdop": 7.187699794769287,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.264299988746643,
        "Tqopp": 0.07050000131130219,
        "S10": 0.16189999878406525,
        "S12": 0.6452000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.26188200712204,
        "pmax": 116.99999570846558,
        "qmin": -12.986999750137329,
        "qmax": 59.55299735069275,
        "regulated": 58233,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "58233_1_ieeet1",
      "ports": {
        "bus": 58233,
        "speed": 25956,
        "vs": 25959,
        "efd": 25958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58233_1_tgov1",
      "ports": {
        "speed": 25956,
        "pmech": 25957
      },
      "params": {
        "Trate": 140.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389937938,
        "Pvmin": 0.10158035904169083,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58233_1_ieeest",
      "ports": {
        "input": 25956,
        "output": 25959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58240_1_genrou",
      "ports": {
        "bus": 58240,
        "pmech": 25961,
        "efd": 25962,
        "speed": 25960
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.573212146759033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2806999683380127,
        "Xdp": 0.21870000660419464,
        "Xdpp": 0.11410000175237656,
        "Xq": 2.111799955368042,
        "Xqp": 0.40400001406669617,
        "Xqpp": 0.11410000175237656,
        "Xl": 0.08659999817609787,
        "Tdop": 7.5100998878479,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.393399953842163,
        "Tqopp": 0.05119999870657921,
        "S10": 0.02280000038444996,
        "S12": 0.33880001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.245298981666565,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 58240,
        "vset": 1.0694999694824219
      }
    },
    {
      "class": "Ieeet1",
      "id": "58240_1_ieeet1",
      "ports": {
        "bus": 58240,
        "speed": 25960,
        "vs": 25963,
        "efd": 25962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58240_1_tgov1",
      "ports": {
        "speed": 25960,
        "pmech": 25961
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37132567167282104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58240_1_ieeest",
      "ports": {
        "input": 25960,
        "output": 25963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58241_1_genrou",
      "ports": {
        "bus": 58241,
        "pmech": 25965,
        "efd": 25966,
        "speed": 25964
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.573212146759033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2806999683380127,
        "Xdp": 0.21870000660419464,
        "Xdpp": 0.11410000175237656,
        "Xq": 2.111799955368042,
        "Xqp": 0.40400001406669617,
        "Xqpp": 0.11410000175237656,
        "Xl": 0.08659999817609787,
        "Tdop": 7.5100998878479,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.393399953842163,
        "Tqopp": 0.05119999870657921,
        "S10": 0.02280000038444996,
        "S12": 0.33880001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.72267061471939,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 58241,
        "vset": 1.0720000267028809
      }
    },
    {
      "class": "Ieeet1",
      "id": "58241_1_ieeet1",
      "ports": {
        "bus": 58241,
        "speed": 25964,
        "vs": 25967,
        "efd": 25966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58241_1_tgov1",
      "ports": {
        "speed": 25964,
        "pmech": 25965
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20830038189888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58241_1_ieeest",
      "ports": {
        "input": 25964,
        "output": 25967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58252_1_genrou",
      "ports": {
        "bus": 58252,
        "pmech": 25969,
        "efd": 25970,
        "speed": 25968
      },
      "params": {
        "mva": 189.36000061035156,
        "H": 3.1178441047668457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7666000127792358,
        "Xdp": 0.18870000541210175,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.6969000101089478,
        "Xqp": 0.2085999995470047,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 9.64229965209961,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.4068000018596649,
        "Tqopp": 0.07750000059604645,
        "S10": 0.06369999796152115,
        "S12": 0.396699994802475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.71236288547516,
        "pmax": 157.79999494552612,
        "qmin": -17.515799403190613,
        "qmax": 80.3201973438263,
        "regulated": 58249,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58252_1_ieeet1",
      "ports": {
        "bus": 58252,
        "speed": 25968,
        "vs": 25971,
        "efd": 25970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58252_1_tgov1",
      "ports": {
        "speed": 25968,
        "pmech": 25969
      },
      "params": {
        "Trate": 189.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13050466775894165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58252_1_ieeest",
      "ports": {
        "input": 25968,
        "output": 25971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58253_1_genrou",
      "ports": {
        "bus": 58253,
        "pmech": 25973,
        "efd": 25974,
        "speed": 25972
      },
      "params": {
        "mva": 189.36000061035156,
        "H": 3.1178441047668457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7666000127792358,
        "Xdp": 0.18870000541210175,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.6969000101089478,
        "Xqp": 0.2085999995470047,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 9.64229965209961,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.4068000018596649,
        "Tqopp": 0.07750000059604645,
        "S10": 0.06369999796152115,
        "S12": 0.396699994802475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.16423583030701,
        "pmax": 157.79999494552612,
        "qmin": -17.515799403190613,
        "qmax": 80.3201973438263,
        "regulated": 58253,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "58253_1_ieeet1",
      "ports": {
        "bus": 58253,
        "speed": 25972,
        "vs": 25975,
        "efd": 25974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58253_1_tgov1",
      "ports": {
        "speed": 25972,
        "pmech": 25973
      },
      "params": {
        "Trate": 189.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2913193702697754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58253_1_ieeest",
      "ports": {
        "input": 25972,
        "output": 25975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58261_1_genrou",
      "ports": {
        "bus": 58261,
        "pmech": 25977,
        "efd": 25978,
        "speed": 25976
      },
      "params": {
        "mva": 252.0,
        "H": 4.12508487701416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8603999614715576,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.7726999521255493,
        "Xqp": 0.4011000096797943,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11840000003576279,
        "Tdop": 8.922499656677246,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.434999942779541,
        "Tqopp": 0.04270000010728836,
        "S10": 0.24009999632835388,
        "S12": 0.6843000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.56840372085571,
        "pmax": 209.99999046325684,
        "qmin": -23.309999704360962,
        "qmax": 106.88999891281128,
        "regulated": 58258,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "58261_1_ieeet1",
      "ports": {
        "bus": 58261,
        "speed": 25976,
        "vs": 25979,
        "efd": 25978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58261_1_tgov1",
      "ports": {
        "speed": 25976,
        "pmech": 25977
      },
      "params": {
        "Trate": 252.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29193809628486633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58261_1_ieeest",
      "ports": {
        "input": 25976,
        "output": 25979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58262_1_genrou",
      "ports": {
        "bus": 58262,
        "pmech": 25981,
        "efd": 25982,
        "speed": 25980
      },
      "params": {
        "mva": 252.0,
        "H": 4.12508487701416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8603999614715576,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.7726999521255493,
        "Xqp": 0.4011000096797943,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11840000003576279,
        "Tdop": 8.922499656677246,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.434999942779541,
        "Tqopp": 0.04270000010728836,
        "S10": 0.24009999632835388,
        "S12": 0.6843000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.06985020637512,
        "pmax": 209.99999046325684,
        "qmin": -23.309999704360962,
        "qmax": 106.88999891281128,
        "regulated": 58258,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "58262_1_ieeet1",
      "ports": {
        "bus": 58262,
        "speed": 25980,
        "vs": 25983,
        "efd": 25982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58262_1_tgov1",
      "ports": {
        "speed": 25980,
        "pmech": 25981
      },
      "params": {
        "Trate": 252.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15107083320617676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58262_1_ieeest",
      "ports": {
        "input": 25980,
        "output": 25983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58263_1_genrou",
      "ports": {
        "bus": 58263,
        "pmech": 25985,
        "efd": 25986,
        "speed": 25984
      },
      "params": {
        "mva": 252.0,
        "H": 4.12508487701416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8603999614715576,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.7726999521255493,
        "Xqp": 0.4011000096797943,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11840000003576279,
        "Tdop": 8.922499656677246,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.434999942779541,
        "Tqopp": 0.04270000010728836,
        "S10": 0.24009999632835388,
        "S12": 0.6843000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.874513268470764,
        "pmax": 209.99999046325684,
        "qmin": -23.309999704360962,
        "qmax": 106.88999891281128,
        "regulated": 58258,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "58263_1_ieeet1",
      "ports": {
        "bus": 58263,
        "speed": 25984,
        "vs": 25987,
        "efd": 25986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58263_1_tgov1",
      "ports": {
        "speed": 25984,
        "pmech": 25985
      },
      "params": {
        "Trate": 252.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18997822701931,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58263_1_ieeest",
      "ports": {
        "input": 25984,
        "output": 25987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58273_1_genrou",
      "ports": {
        "bus": 58273,
        "pmech": 25989,
        "efd": 25990,
        "speed": 25988
      },
      "params": {
        "mva": 113.69999694824219,
        "H": 7.5254597663879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360999584198,
        "Xdp": 0.3756999969482422,
        "Xdpp": 0.3172999918460846,
        "Xq": 2.0757999420166016,
        "Xqp": 0.6478000283241272,
        "Xqpp": 0.3172999918460846,
        "Xl": 0.2485000044107437,
        "Tdop": 4.50540018081665,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.0478999614715576,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13169999420642853,
        "S12": 0.718999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.49088656902313,
        "pmax": 94.74999904632568,
        "qmin": -10.517250001430511,
        "qmax": 48.2277512550354,
        "regulated": 58273,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "58273_1_ieeet1",
      "ports": {
        "bus": 58273,
        "speed": 25988,
        "vs": 25991,
        "efd": 25990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58273_1_tgov1",
      "ports": {
        "speed": 25988,
        "pmech": 25989
      },
      "params": {
        "Trate": 113.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35612037777900696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58273_1_ieeest",
      "ports": {
        "input": 25988,
        "output": 25991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58274_1_genrou",
      "ports": {
        "bus": 58274,
        "pmech": 25993,
        "efd": 25994,
        "speed": 25992
      },
      "params": {
        "mva": 113.69999694824219,
        "H": 7.5254597663879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360999584198,
        "Xdp": 0.3756999969482422,
        "Xdpp": 0.3172999918460846,
        "Xq": 2.0757999420166016,
        "Xqp": 0.6478000283241272,
        "Xqpp": 0.3172999918460846,
        "Xl": 0.2485000044107437,
        "Tdop": 4.50540018081665,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.0478999614715576,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13169999420642853,
        "S12": 0.718999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.544897973537445,
        "pmax": 94.74999904632568,
        "qmin": -10.517250001430511,
        "qmax": 48.2277512550354,
        "regulated": 58274,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "58274_1_ieeet1",
      "ports": {
        "bus": 58274,
        "speed": 25992,
        "vs": 25995,
        "efd": 25994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58274_1_tgov1",
      "ports": {
        "speed": 25992,
        "pmech": 25993
      },
      "params": {
        "Trate": 113.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17189884185791016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58274_1_ieeest",
      "ports": {
        "input": 25992,
        "output": 25995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58275_1_genrou",
      "ports": {
        "bus": 58275,
        "pmech": 25997,
        "efd": 25998,
        "speed": 25996
      },
      "params": {
        "mva": 113.69999694824219,
        "H": 7.5254597663879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360999584198,
        "Xdp": 0.3756999969482422,
        "Xdpp": 0.3172999918460846,
        "Xq": 2.0757999420166016,
        "Xqp": 0.6478000283241272,
        "Xqpp": 0.3172999918460846,
        "Xl": 0.2485000044107437,
        "Tdop": 4.50540018081665,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.0478999614715576,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13169999420642853,
        "S12": 0.718999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.832435011863708,
        "pmax": 94.74999904632568,
        "qmin": -10.517250001430511,
        "qmax": 48.2277512550354,
        "regulated": 58275,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "58275_1_ieeet1",
      "ports": {
        "bus": 58275,
        "speed": 25996,
        "vs": 25999,
        "efd": 25998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58275_1_tgov1",
      "ports": {
        "speed": 25996,
        "pmech": 25997
      },
      "params": {
        "Trate": 113.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12165730446577072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58275_1_ieeest",
      "ports": {
        "input": 25996,
        "output": 25999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58276_1_genrou",
      "ports": {
        "bus": 58276,
        "pmech": 26001,
        "efd": 26002,
        "speed": 26000
      },
      "params": {
        "mva": 113.69999694824219,
        "H": 7.5254597663879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360999584198,
        "Xdp": 0.3756999969482422,
        "Xdpp": 0.3172999918460846,
        "Xq": 2.0757999420166016,
        "Xqp": 0.6478000283241272,
        "Xqpp": 0.3172999918460846,
        "Xl": 0.2485000044107437,
        "Tdop": 4.50540018081665,
        "Tdopp": 0.042399998754262924,
        "Tqop": 1.0478999614715576,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13169999420642853,
        "S12": 0.718999981880188
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.8786586523056,
        "pmax": 94.74999904632568,
        "qmin": -10.517250001430511,
        "qmax": 48.2277512550354,
        "regulated": 58276,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "58276_1_ieeet1",
      "ports": {
        "bus": 58276,
        "speed": 26000,
        "vs": 26003,
        "efd": 26002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58276_1_tgov1",
      "ports": {
        "speed": 26000,
        "pmech": 26001
      },
      "params": {
        "Trate": 113.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3947111666202545,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58276_1_ieeest",
      "ports": {
        "input": 26000,
        "output": 26003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58279_1_gensal",
      "ports": {
        "bus": 58279,
        "pmech": 26005,
        "efd": 26006,
        "speed": 26004
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.786600112915039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0225000381469727,
        "Xdp": 0.29260000586509705,
        "Xdpp": 0.19220000505447388,
        "Xq": 0.663100004196167,
        "Xl": 0.10989999771118164,
        "Tdop": 6.0,
        "Tdopp": 0.07940000295639038,
        "Tqopp": 0.5906999707221985,
        "S10": 0.25540000200271606,
        "S12": 0.7842000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8879499286413193,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 58279,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58279_1_ieeet1",
      "ports": {
        "bus": 58279,
        "speed": 26004,
        "vs": 26007,
        "efd": 26006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58279_1_hygov",
      "ports": {
        "speed": 26004,
        "pmech": 26005
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.35327619314193726,
        "Tr": 5.779970645904541,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.176800012588501,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58279_1_ieeest",
      "ports": {
        "input": 26004,
        "output": 26007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58279_2_gensal",
      "ports": {
        "bus": 58279,
        "pmech": 26009,
        "efd": 26010,
        "speed": 26008
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.786600112915039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0225000381469727,
        "Xdp": 0.29260000586509705,
        "Xdpp": 0.19220000505447388,
        "Xq": 0.663100004196167,
        "Xl": 0.10989999771118164,
        "Tdop": 6.0,
        "Tdopp": 0.07940000295639038,
        "Tqopp": 0.5906999707221985,
        "S10": 0.25540000200271606,
        "S12": 0.7842000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9734254106879234,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 58279,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58279_2_ieeet1",
      "ports": {
        "bus": 58279,
        "speed": 26008,
        "vs": 26011,
        "efd": 26010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58279_2_hygov",
      "ports": {
        "speed": 26008,
        "pmech": 26009
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.35327619314193726,
        "Tr": 5.779970645904541,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.176800012588501,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58279_2_ieeest",
      "ports": {
        "input": 26008,
        "output": 26011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58279_3_gensal",
      "ports": {
        "bus": 58279,
        "pmech": 26013,
        "efd": 26014,
        "speed": 26012
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.786600112915039,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0225000381469727,
        "Xdp": 0.29260000586509705,
        "Xdpp": 0.19220000505447388,
        "Xq": 0.663100004196167,
        "Xl": 0.10989999771118164,
        "Tdop": 6.0,
        "Tdopp": 0.07940000295639038,
        "Tqopp": 0.5906999707221985,
        "S10": 0.25540000200271606,
        "S12": 0.7842000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9689910337328911,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 58279,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58279_3_ieeet1",
      "ports": {
        "bus": 58279,
        "speed": 26012,
        "vs": 26015,
        "efd": 26014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58279_3_hygov",
      "ports": {
        "speed": 26012,
        "pmech": 26013
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.35327619314193726,
        "Tr": 5.779970645904541,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.176800012588501,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58279_3_ieeest",
      "ports": {
        "input": 26012,
        "output": 26015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "58281_1_regca",
      "ports": {
        "bus": 58281,
        "iqcmd": 26017,
        "ipcmd": 26016,
        "pbranch": 26018,
        "qbranch": 26019
      },
      "params": {
        "mva": 3.359999895095825,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02800000086426735,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6933992728590965,
        "pmax": 2.800000086426735,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 58281,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "58281_1_reecb",
      "ports": {
        "bus": 58281,
        "pe": 26018,
        "qgen": 26019,
        "iqcmd": 26017,
        "ipcmd": 26016
      },
      "params": {
        "mva": 3.359999895095825,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "58288_1_genrou",
      "ports": {
        "bus": 58288,
        "pmech": 26021,
        "efd": 26022,
        "speed": 26020
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.719637155532837,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3566999435424805,
        "Xdp": 0.3077999949455261,
        "Xdpp": 0.22190000116825104,
        "Xq": 2.234499931335449,
        "Xqp": 0.5285000205039978,
        "Xqpp": 0.22190000116825104,
        "Xl": 0.1664000004529953,
        "Tdop": 5.229400157928467,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.396399974822998,
        "Tqopp": 0.07050000131130219,
        "S10": 0.04270000010728836,
        "S12": 0.3203999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4871280863881111,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58288,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "58288_1_ieeet1",
      "ports": {
        "bus": 58288,
        "speed": 26020,
        "vs": 26023,
        "efd": 26022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.053700000047683716,
        "Ke": 0.0,
        "Te": 0.14740000665187836,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.1071000024676323,
        "Se2": 0.3682999908924103,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58288_1_tgov1",
      "ports": {
        "speed": 26020,
        "pmech": 26021
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.20297002792358398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58288_1_ieeest",
      "ports": {
        "input": 26020,
        "output": 26023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58296_1_genrou",
      "ports": {
        "bus": 58296,
        "pmech": 26025,
        "efd": 26026,
        "speed": 26024
      },
      "params": {
        "mva": 209.60000610351562,
        "H": 4.304158687591553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.4374000132083893,
        "Xdpp": 0.3127000033855438,
        "Xq": 1.9401999711990356,
        "Xqp": 0.5062999725341797,
        "Xqpp": 0.3127000033855438,
        "Xl": 0.2370000034570694,
        "Tdop": 5.540299892425537,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.04670000076293945,
        "S10": 0.09679999947547913,
        "S12": 0.428600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.1712818145752,
        "pmax": 174.6666669845581,
        "qmin": -21.30933403968811,
        "qmax": 81.39466643333435,
        "regulated": 58296,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "58296_1_ieeet1",
      "ports": {
        "bus": 58296,
        "speed": 26024,
        "vs": 26027,
        "efd": 26026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58296_1_tgov1",
      "ports": {
        "speed": 26024,
        "pmech": 26025
      },
      "params": {
        "Trate": 209.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34909960627555847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58296_1_ieeest",
      "ports": {
        "input": 26024,
        "output": 26027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58297_1_genrou",
      "ports": {
        "bus": 58297,
        "pmech": 26029,
        "efd": 26030,
        "speed": 26028
      },
      "params": {
        "mva": 209.60000610351562,
        "H": 4.304158687591553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.4374000132083893,
        "Xdpp": 0.3127000033855438,
        "Xq": 1.9401999711990356,
        "Xqp": 0.5062999725341797,
        "Xqpp": 0.3127000033855438,
        "Xl": 0.2370000034570694,
        "Tdop": 5.540299892425537,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.04670000076293945,
        "S10": 0.09679999947547913,
        "S12": 0.428600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.88413166999817,
        "pmax": 174.6666669845581,
        "qmin": -21.30933403968811,
        "qmax": 81.39466643333435,
        "regulated": 58297,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "58297_1_ieeet1",
      "ports": {
        "bus": 58297,
        "speed": 26028,
        "vs": 26031,
        "efd": 26030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58297_1_tgov1",
      "ports": {
        "speed": 26028,
        "pmech": 26029
      },
      "params": {
        "Trate": 209.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25230976939201355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58297_1_ieeest",
      "ports": {
        "input": 26028,
        "output": 26031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58298_1_genrou",
      "ports": {
        "bus": 58298,
        "pmech": 26033,
        "efd": 26034,
        "speed": 26032
      },
      "params": {
        "mva": 209.60000610351562,
        "H": 4.304158687591553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0409998893737793,
        "Xdp": 0.4374000132083893,
        "Xdpp": 0.3127000033855438,
        "Xq": 1.9401999711990356,
        "Xqp": 0.5062999725341797,
        "Xqpp": 0.3127000033855438,
        "Xl": 0.2370000034570694,
        "Tdop": 5.540299892425537,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.04670000076293945,
        "S10": 0.09679999947547913,
        "S12": 0.428600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.39748990535736,
        "pmax": 174.6666669845581,
        "qmin": -21.30933403968811,
        "qmax": 81.39466643333435,
        "regulated": 58298,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "58298_1_ieeet1",
      "ports": {
        "bus": 58298,
        "speed": 26032,
        "vs": 26035,
        "efd": 26034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58298_1_tgov1",
      "ports": {
        "speed": 26032,
        "pmech": 26033
      },
      "params": {
        "Trate": 209.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17365214228630066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58298_1_ieeest",
      "ports": {
        "input": 26032,
        "output": 26035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58306_1_genrou",
      "ports": {
        "bus": 58306,
        "pmech": 26037,
        "efd": 26038,
        "speed": 26036
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.015657901763916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5095000267028809,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2328999936580658,
        "Xq": 1.4448000192642212,
        "Xqp": 0.40959998965263367,
        "Xqpp": 0.2328999936580658,
        "Xl": 0.17499999701976776,
        "Tdop": 7.08050012588501,
        "Tdopp": 0.039500001817941666,
        "Tqop": 0.8737000226974487,
        "Tqopp": 0.05570000037550926,
        "S10": 0.10819999873638153,
        "S12": 0.4512999951839447
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.795605316758156,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 58306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58306_1_ieeet1",
      "ports": {
        "bus": 58306,
        "speed": 26036,
        "vs": 26039,
        "efd": 26038
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03999999910593033,
        "Ke": 0.0,
        "Te": 0.6233999729156494,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.176100015640259,
        "E2": 2.9014999866485596,
        "Se1": 0.4876999855041504,
        "Se2": 0.7954999804496765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58306_1_tgov1",
      "ports": {
        "speed": 26036,
        "pmech": 26037
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.222018763422966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58306_1_ieeest",
      "ports": {
        "input": 26036,
        "output": 26039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58307_1_genrou",
      "ports": {
        "bus": 58307,
        "pmech": 26041,
        "efd": 26042,
        "speed": 26040
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.015657901763916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5095000267028809,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2328999936580658,
        "Xq": 1.4448000192642212,
        "Xqp": 0.40959998965263367,
        "Xqpp": 0.2328999936580658,
        "Xl": 0.17499999701976776,
        "Tdop": 7.08050012588501,
        "Tdopp": 0.039500001817941666,
        "Tqop": 0.8737000226974487,
        "Tqopp": 0.05570000037550926,
        "S10": 0.10819999873638153,
        "S12": 0.4512999951839447
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6426920667290688,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 58307,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58307_1_ieeet1",
      "ports": {
        "bus": 58307,
        "speed": 26040,
        "vs": 26043,
        "efd": 26042
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03999999910593033,
        "Ke": 0.0,
        "Te": 0.6233999729156494,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.176100015640259,
        "E2": 2.9014999866485596,
        "Se1": 0.4876999855041504,
        "Se2": 0.7954999804496765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58307_1_tgov1",
      "ports": {
        "speed": 26040,
        "pmech": 26041
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12234685570001602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58307_1_ieeest",
      "ports": {
        "input": 26040,
        "output": 26043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58310_1_genrou",
      "ports": {
        "bus": 58310,
        "pmech": 26045,
        "efd": 26046,
        "speed": 26044
      },
      "params": {
        "mva": 102.0,
        "H": 5.307406425476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4991999864578247,
        "Xdp": 0.17520000040531158,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.4811999797821045,
        "Xqp": 0.3249000012874603,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 9.067999839782715,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.1030000448226929,
        "Tqopp": 0.08139999955892563,
        "S10": 0.1264999955892563,
        "S12": 0.5817999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.50452995300293,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 58310,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "58310_1_ieeet1",
      "ports": {
        "bus": 58310,
        "speed": 26044,
        "vs": 26047,
        "efd": 26046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58310_1_tgov1",
      "ports": {
        "speed": 26044,
        "pmech": 26045
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3676914572715759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58310_1_ieeest",
      "ports": {
        "input": 26044,
        "output": 26047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58319_1_genrou",
      "ports": {
        "bus": 58319,
        "pmech": 26049,
        "efd": 26050,
        "speed": 26048
      },
      "params": {
        "mva": 108.0,
        "H": 2.678579568862915,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5264999866485596,
        "Xdp": 0.18449999392032623,
        "Xdpp": 0.13539999723434448,
        "Xq": 1.4606000185012817,
        "Xqp": 0.2558000087738037,
        "Xqpp": 0.13539999723434448,
        "Xl": 0.09929999709129333,
        "Tdop": 6.014200210571289,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.678600013256073,
        "Tqopp": 0.04670000076293945,
        "S10": 0.16769999265670776,
        "S12": 0.5702999830245972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.171976804733276,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 58319,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "58319_1_ieeet1",
      "ports": {
        "bus": 58319,
        "speed": 26048,
        "vs": 26051,
        "efd": 26050
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8962000012397766,
        "Kf": 0.10689999908208847,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.2327001094818115,
        "E2": 4.310200214385986,
        "Se1": 0.15240000188350677,
        "Se2": 0.41909998655319214,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58319_1_tgov1",
      "ports": {
        "speed": 26048,
        "pmech": 26049
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3534442186355591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58319_1_ieeest",
      "ports": {
        "input": 26048,
        "output": 26051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58323_1_genrou",
      "ports": {
        "bus": 58323,
        "pmech": 26053,
        "efd": 26054,
        "speed": 26052
      },
      "params": {
        "mva": 22.68000030517578,
        "H": 5.453585147857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4961999654769897,
        "Xdp": 0.1378999948501587,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4323999881744385,
        "Xqp": 0.31189998984336853,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07400000095367432,
        "Tdop": 8.674799919128418,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.2079999446868896,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1535000056028366,
        "S12": 0.5419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.241147056221962,
        "pmax": 18.89999955892563,
        "qmin": -2.3057999089360237,
        "qmax": 8.807399868965149,
        "regulated": 58323,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "58323_1_ieeet1",
      "ports": {
        "bus": 58323,
        "speed": 26052,
        "vs": 26055,
        "efd": 26054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58323_1_tgov1",
      "ports": {
        "speed": 26052,
        "pmech": 26053
      },
      "params": {
        "Trate": 22.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23109114170074463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58323_1_ieeest",
      "ports": {
        "input": 26052,
        "output": 26055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58323_2_genrou",
      "ports": {
        "bus": 58323,
        "pmech": 26057,
        "efd": 26058,
        "speed": 26056
      },
      "params": {
        "mva": 22.68000030517578,
        "H": 5.453585147857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4961999654769897,
        "Xdp": 0.1378999948501587,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.4323999881744385,
        "Xqp": 0.31189998984336853,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07400000095367432,
        "Tdop": 8.674799919128418,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.2079999446868896,
        "Tqopp": 0.07119999825954437,
        "S10": 0.1535000056028366,
        "S12": 0.5419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.965777814388275,
        "pmax": 18.89999955892563,
        "qmin": -2.3057999089360237,
        "qmax": 8.807399868965149,
        "regulated": 58323,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "58323_2_ieeet1",
      "ports": {
        "bus": 58323,
        "speed": 26056,
        "vs": 26059,
        "efd": 26058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58323_2_tgov1",
      "ports": {
        "speed": 26056,
        "pmech": 26057
      },
      "params": {
        "Trate": 22.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35122478008270264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58323_2_ieeest",
      "ports": {
        "input": 26056,
        "output": 26059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58328_1_genrou",
      "ports": {
        "bus": 58328,
        "pmech": 26061,
        "efd": 26062,
        "speed": 26060
      },
      "params": {
        "mva": 128.52000427246094,
        "H": 7.383326053619385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.65910005569458,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.1941000074148178,
        "Xq": 1.610200047492981,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.1941000074148178,
        "Xl": 0.15029999613761902,
        "Tdop": 8.553999900817871,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.31279999017715454,
        "Tqopp": 0.06129999831318855,
        "S10": 0.10719999670982361,
        "S12": 0.6743000149726868
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.93382930755615,
        "pmax": 107.09999799728394,
        "qmin": -11.88810020685196,
        "qmax": 54.513901472091675,
        "regulated": 58328,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "58328_1_ieeet1",
      "ports": {
        "bus": 58328,
        "speed": 26060,
        "vs": 26063,
        "efd": 26062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58328_1_tgov1",
      "ports": {
        "speed": 26060,
        "pmech": 26061
      },
      "params": {
        "Trate": 128.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27181628346443176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58328_1_ieeest",
      "ports": {
        "input": 26060,
        "output": 26063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58329_1_genrou",
      "ports": {
        "bus": 58329,
        "pmech": 26065,
        "efd": 26066,
        "speed": 26064
      },
      "params": {
        "mva": 128.52000427246094,
        "H": 7.383326053619385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.65910005569458,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.1941000074148178,
        "Xq": 1.610200047492981,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.1941000074148178,
        "Xl": 0.15029999613761902,
        "Tdop": 8.553999900817871,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.31279999017715454,
        "Tqopp": 0.06129999831318855,
        "S10": 0.10719999670982361,
        "S12": 0.6743000149726868
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.32487666606903,
        "pmax": 107.09999799728394,
        "qmin": -11.88810020685196,
        "qmax": 54.513901472091675,
        "regulated": 58329,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "58329_1_ieeet1",
      "ports": {
        "bus": 58329,
        "speed": 26064,
        "vs": 26067,
        "efd": 26066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58329_1_tgov1",
      "ports": {
        "speed": 26064,
        "pmech": 26065
      },
      "params": {
        "Trate": 128.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11146029084920883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58329_1_ieeest",
      "ports": {
        "input": 26064,
        "output": 26067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58330_1_genrou",
      "ports": {
        "bus": 58330,
        "pmech": 26069,
        "efd": 26070,
        "speed": 26068
      },
      "params": {
        "mva": 128.52000427246094,
        "H": 7.383326053619385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.65910005569458,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.1941000074148178,
        "Xq": 1.610200047492981,
        "Xqp": 0.47029998898506165,
        "Xqpp": 0.1941000074148178,
        "Xl": 0.15029999613761902,
        "Tdop": 8.553999900817871,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.31279999017715454,
        "Tqopp": 0.06129999831318855,
        "S10": 0.10719999670982361,
        "S12": 0.6743000149726868
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.417057365179062,
        "pmax": 107.09999799728394,
        "qmin": -11.88810020685196,
        "qmax": 54.513901472091675,
        "regulated": 58330,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "58330_1_ieeet1",
      "ports": {
        "bus": 58330,
        "speed": 26068,
        "vs": 26071,
        "efd": 26070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58330_1_tgov1",
      "ports": {
        "speed": 26068,
        "pmech": 26069
      },
      "params": {
        "Trate": 128.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08883486688137054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58330_1_ieeest",
      "ports": {
        "input": 26068,
        "output": 26071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58334_1_genrou",
      "ports": {
        "bus": 58334,
        "pmech": 26073,
        "efd": 26074,
        "speed": 26072
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 1.9515563249588013,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.422600030899048,
        "Xdp": 0.4287000000476837,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.2959001064300537,
        "Xqp": 0.40619999170303345,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.2321999967098236,
        "Tdop": 9.458200454711914,
        "Tdopp": 0.05849999934434891,
        "Tqop": 1.186400055885315,
        "Tqopp": 0.0778999999165535,
        "S10": 0.1477999985218048,
        "S12": 0.5304999947547913
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7026311010122299,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 58334,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58334_1_ieeet1",
      "ports": {
        "bus": 58334,
        "speed": 26072,
        "vs": 26075,
        "efd": 26074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58334_1_tgov1",
      "ports": {
        "speed": 26072,
        "pmech": 26073
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.403810977935791,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58334_1_ieeest",
      "ports": {
        "input": 26072,
        "output": 26075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58340_1_genrou",
      "ports": {
        "bus": 58340,
        "pmech": 26077,
        "efd": 26078,
        "speed": 26076
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.0968369245529175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0414999723434448,
        "Xdp": 0.11559999734163284,
        "Xdpp": 0.08720000088214874,
        "Xq": 1.0085999965667725,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.08720000088214874,
        "Xl": 0.061799999326467514,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4257999658584595,
        "Tqopp": 0.06120000034570694,
        "S10": 0.05739999935030937,
        "S12": 0.3497999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5304928869009018,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 58340,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58340_1_ieeet1",
      "ports": {
        "bus": 58340,
        "speed": 26076,
        "vs": 26079,
        "efd": 26078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58340_1_tgov1",
      "ports": {
        "speed": 26076,
        "pmech": 26077
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.356514036655426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58340_1_ieeest",
      "ports": {
        "input": 26076,
        "output": 26079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58340_2_genrou",
      "ports": {
        "bus": 58340,
        "pmech": 26081,
        "efd": 26082,
        "speed": 26080
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.0968369245529175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0414999723434448,
        "Xdp": 0.11559999734163284,
        "Xdpp": 0.08720000088214874,
        "Xq": 1.0085999965667725,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.08720000088214874,
        "Xl": 0.061799999326467514,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4257999658584595,
        "Tqopp": 0.06120000034570694,
        "S10": 0.05739999935030937,
        "S12": 0.3497999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2956375014036894,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 58340,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58340_2_ieeet1",
      "ports": {
        "bus": 58340,
        "speed": 26080,
        "vs": 26083,
        "efd": 26082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58340_2_tgov1",
      "ports": {
        "speed": 26080,
        "pmech": 26081
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.19868111610412598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58340_2_ieeest",
      "ports": {
        "input": 26080,
        "output": 26083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58340_3_genrou",
      "ports": {
        "bus": 58340,
        "pmech": 26085,
        "efd": 26086,
        "speed": 26084
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.0968369245529175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0414999723434448,
        "Xdp": 0.11559999734163284,
        "Xdpp": 0.08720000088214874,
        "Xq": 1.0085999965667725,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.08720000088214874,
        "Xl": 0.061799999326467514,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4257999658584595,
        "Tqopp": 0.06120000034570694,
        "S10": 0.05739999935030937,
        "S12": 0.3497999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23190299980342388,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 58340,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58340_3_ieeet1",
      "ports": {
        "bus": 58340,
        "speed": 26084,
        "vs": 26087,
        "efd": 26086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58340_3_tgov1",
      "ports": {
        "speed": 26084,
        "pmech": 26085
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.15584878623485565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58340_3_ieeest",
      "ports": {
        "input": 26084,
        "output": 26087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58340_4_genrou",
      "ports": {
        "bus": 58340,
        "pmech": 26089,
        "efd": 26090,
        "speed": 26088
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.0968369245529175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0414999723434448,
        "Xdp": 0.11559999734163284,
        "Xdpp": 0.08720000088214874,
        "Xq": 1.0085999965667725,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.08720000088214874,
        "Xl": 0.061799999326467514,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4257999658584595,
        "Tqopp": 0.06120000034570694,
        "S10": 0.05739999935030937,
        "S12": 0.3497999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.374414399266243,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 58340,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58340_4_ieeet1",
      "ports": {
        "bus": 58340,
        "speed": 26088,
        "vs": 26091,
        "efd": 26090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58340_4_tgov1",
      "ports": {
        "speed": 26088,
        "pmech": 26089
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.25162258744239807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58340_4_ieeest",
      "ports": {
        "input": 26088,
        "output": 26091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58341_1_genrou",
      "ports": {
        "bus": 58341,
        "pmech": 26093,
        "efd": 26094,
        "speed": 26092
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.9605741500854492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2747000455856323,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.14380000531673431,
        "Xq": 1.2259000539779663,
        "Xqp": 0.5157999992370605,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 5.502699851989746,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.0843000411987305,
        "Tqopp": 0.040800001472234726,
        "S10": 0.04410000145435333,
        "S12": 0.323199987411499
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08069121395237744,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 58341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58341_1_ieeet1",
      "ports": {
        "bus": 58341,
        "speed": 26092,
        "vs": 26095,
        "efd": 26094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58341_1_tgov1",
      "ports": {
        "speed": 26092,
        "pmech": 26093
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22414225339889526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58341_1_ieeest",
      "ports": {
        "input": 26092,
        "output": 26095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58342_1_genrou",
      "ports": {
        "bus": 58342,
        "pmech": 26097,
        "efd": 26098,
        "speed": 26096
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.0968369245529175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0414999723434448,
        "Xdp": 0.11559999734163284,
        "Xdpp": 0.08720000088214874,
        "Xq": 1.0085999965667725,
        "Xqp": 0.3073999881744385,
        "Xqpp": 0.08720000088214874,
        "Xl": 0.061799999326467514,
        "Tdop": 8.001799583435059,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4257999658584595,
        "Tqopp": 0.06120000034570694,
        "S10": 0.05739999935030937,
        "S12": 0.3497999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2345684915781021,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 58342,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58342_1_ieeet1",
      "ports": {
        "bus": 58342,
        "speed": 26096,
        "vs": 26099,
        "efd": 26098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58342_1_tgov1",
      "ports": {
        "speed": 26096,
        "pmech": 26097
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.15764011442661285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58342_1_ieeest",
      "ports": {
        "input": 26096,
        "output": 26099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58351_1_genrou",
      "ports": {
        "bus": 58351,
        "pmech": 26101,
        "efd": 26102,
        "speed": 26100
      },
      "params": {
        "mva": 227.0,
        "H": 5.528177738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5981999635696411,
        "Xdp": 0.19599999487400055,
        "Xdpp": 0.10300000011920929,
        "Xq": 1.5611000061035156,
        "Xqp": 0.5092999935150146,
        "Xqpp": 0.10300000011920929,
        "Xl": 0.07769999653100967,
        "Tdop": 8.982000350952148,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3660999536514282,
        "Tqopp": 0.06870000064373016,
        "S10": 0.210099995136261,
        "S12": 0.7024999856948853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.08626735210419,
        "pmax": 189.16666507720947,
        "qmin": -20.9975004196167,
        "qmax": 96.28583192825317,
        "regulated": 58351,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "58351_1_ieeet1",
      "ports": {
        "bus": 58351,
        "speed": 26100,
        "vs": 26103,
        "efd": 26102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58351_1_tgov1",
      "ports": {
        "speed": 26100,
        "pmech": 26101
      },
      "params": {
        "Trate": 227.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333263313192,
        "Pvmin": 0.17218619585037231,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58351_1_ieeest",
      "ports": {
        "input": 26100,
        "output": 26103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58352_1_genrou",
      "ports": {
        "bus": 58352,
        "pmech": 26105,
        "efd": 26106,
        "speed": 26104
      },
      "params": {
        "mva": 227.0,
        "H": 5.528177738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5981999635696411,
        "Xdp": 0.19599999487400055,
        "Xdpp": 0.10300000011920929,
        "Xq": 1.5611000061035156,
        "Xqp": 0.5092999935150146,
        "Xqpp": 0.10300000011920929,
        "Xl": 0.07769999653100967,
        "Tdop": 8.982000350952148,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3660999536514282,
        "Tqopp": 0.06870000064373016,
        "S10": 0.210099995136261,
        "S12": 0.7024999856948853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.03034782409668,
        "pmax": 189.16666507720947,
        "qmin": -20.9975004196167,
        "qmax": 96.28583192825317,
        "regulated": 58346,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "58352_1_ieeet1",
      "ports": {
        "bus": 58352,
        "speed": 26104,
        "vs": 26107,
        "efd": 26106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58352_1_tgov1",
      "ports": {
        "speed": 26104,
        "pmech": 26105
      },
      "params": {
        "Trate": 227.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333263313194,
        "Pvmin": 0.23361386358737946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58352_1_ieeest",
      "ports": {
        "input": 26104,
        "output": 26107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58353_1_genrou",
      "ports": {
        "bus": 58353,
        "pmech": 26109,
        "efd": 26110,
        "speed": 26108
      },
      "params": {
        "mva": 227.0,
        "H": 5.528177738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5981999635696411,
        "Xdp": 0.19599999487400055,
        "Xdpp": 0.10300000011920929,
        "Xq": 1.5611000061035156,
        "Xqp": 0.5092999935150146,
        "Xqpp": 0.10300000011920929,
        "Xl": 0.07769999653100967,
        "Tdop": 8.982000350952148,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3660999536514282,
        "Tqopp": 0.06870000064373016,
        "S10": 0.210099995136261,
        "S12": 0.7024999856948853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.94691038131714,
        "pmax": 189.16666507720947,
        "qmin": -20.9975004196167,
        "qmax": 96.28583192825317,
        "regulated": 58346,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "58353_1_ieeet1",
      "ports": {
        "bus": 58353,
        "speed": 26108,
        "vs": 26111,
        "efd": 26110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58353_1_tgov1",
      "ports": {
        "speed": 26108,
        "pmech": 26109
      },
      "params": {
        "Trate": 227.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333263313193,
        "Pvmin": 0.2464621663093567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58353_1_ieeest",
      "ports": {
        "input": 26108,
        "output": 26111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_1_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26113,
        "efd": 26114,
        "speed": 26112
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.8072128295898438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1659998893737793,
        "Xdp": 0.5105000138282776,
        "Xdpp": 0.36390000581741333,
        "Xq": 2.05679988861084,
        "Xqp": 0.5291000008583069,
        "Xqpp": 0.36390000581741333,
        "Xl": 0.2768000066280365,
        "Tdop": 7.024899959564209,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9077000021934509,
        "Tqopp": 0.04989999905228615,
        "S10": 0.15230000019073486,
        "S12": 0.5394999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32077578362077475,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_1_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26112,
        "vs": 26115,
        "efd": 26114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_1_tgov1",
      "ports": {
        "speed": 26112,
        "pmech": 26113
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.267313152551651,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_1_ieeest",
      "ports": {
        "input": 26112,
        "output": 26115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_2_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26117,
        "efd": 26118,
        "speed": 26116
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.8072128295898438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1659998893737793,
        "Xdp": 0.5105000138282776,
        "Xdpp": 0.36390000581741333,
        "Xq": 2.05679988861084,
        "Xqp": 0.5291000008583069,
        "Xqpp": 0.36390000581741333,
        "Xl": 0.2768000066280365,
        "Tdop": 7.024899959564209,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9077000021934509,
        "Tqopp": 0.04989999905228615,
        "S10": 0.15230000019073486,
        "S12": 0.5394999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22262497805058956,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_2_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26116,
        "vs": 26119,
        "efd": 26118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_2_tgov1",
      "ports": {
        "speed": 26116,
        "pmech": 26117
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.18552081286907196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_2_ieeest",
      "ports": {
        "input": 26116,
        "output": 26119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_3_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26121,
        "efd": 26122,
        "speed": 26120
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.8072128295898438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1659998893737793,
        "Xdp": 0.5105000138282776,
        "Xdpp": 0.36390000581741333,
        "Xq": 2.05679988861084,
        "Xqp": 0.5291000008583069,
        "Xqpp": 0.36390000581741333,
        "Xl": 0.2768000066280365,
        "Tdop": 7.024899959564209,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9077000021934509,
        "Tqopp": 0.04989999905228615,
        "S10": 0.15230000019073486,
        "S12": 0.5394999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1138459425419569,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_3_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26120,
        "vs": 26123,
        "efd": 26122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_3_tgov1",
      "ports": {
        "speed": 26120,
        "pmech": 26121
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.09487161785364151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_3_ieeest",
      "ports": {
        "input": 26120,
        "output": 26123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_4_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26125,
        "efd": 26126,
        "speed": 26124
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.0422108173370361,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.280100107192993,
        "Xdp": 0.37059998512268066,
        "Xdpp": 0.26589998602867126,
        "Xq": 2.1630001068115234,
        "Xqp": 0.3889000117778778,
        "Xqpp": 0.26589998602867126,
        "Xl": 0.20059999823570251,
        "Tdop": 6.256199836730957,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8896999955177307,
        "Tqopp": 0.06930000334978104,
        "S10": 0.11190000176429749,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5303013138473034,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_4_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26124,
        "vs": 26127,
        "efd": 26126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8511000275611877,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9881999492645264,
        "E2": 5.317599773406982,
        "Se1": 0.0843999981880188,
        "Se2": 0.3427000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_4_tgov1",
      "ports": {
        "speed": 26124,
        "pmech": 26125
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.22095887362957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_4_ieeest",
      "ports": {
        "input": 26124,
        "output": 26127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_5_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26129,
        "efd": 26130,
        "speed": 26128
      },
      "params": {
        "mva": 2.7839999198913574,
        "H": 2.7272825241088867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2382999658584595,
        "Xdp": 0.22789999842643738,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.1920000314712524,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12300000339746475,
        "Tdop": 4.951600074768066,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.05350000038743019,
        "S10": 0.05000000074505806,
        "S12": 0.335099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7343870121985674,
        "pmax": 2.319999970495701,
        "qmin": -0.2830399898812175,
        "qmax": 1.0811200365424156,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_5_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26128,
        "vs": 26131,
        "efd": 26130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_5_tgov1",
      "ports": {
        "speed": 26128,
        "pmech": 26129
      },
      "params": {
        "Trate": 2.7839999198913574,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2637884318828583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_5_ieeest",
      "ports": {
        "input": 26128,
        "output": 26131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_6_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26133,
        "efd": 26134,
        "speed": 26132
      },
      "params": {
        "mva": 2.7839999198913574,
        "H": 2.7272825241088867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2382999658584595,
        "Xdp": 0.22789999842643738,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.1920000314712524,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12300000339746475,
        "Tdop": 4.951600074768066,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.05350000038743019,
        "S10": 0.05000000074505806,
        "S12": 0.335099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8064110763370991,
        "pmax": 2.319999970495701,
        "qmin": -0.2830399898812175,
        "qmax": 1.0811200365424156,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_6_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26132,
        "vs": 26135,
        "efd": 26134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_6_tgov1",
      "ports": {
        "speed": 26132,
        "pmech": 26133
      },
      "params": {
        "Trate": 2.7839999198913574,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28965917229652405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_6_ieeest",
      "ports": {
        "input": 26132,
        "output": 26135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_7_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26137,
        "efd": 26138,
        "speed": 26136
      },
      "params": {
        "mva": 2.7839999198913574,
        "H": 2.7272825241088867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2382999658584595,
        "Xdp": 0.22789999842643738,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.1920000314712524,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12300000339746475,
        "Tdop": 4.951600074768066,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.05350000038743019,
        "S10": 0.05000000074505806,
        "S12": 0.335099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5873586516827345,
        "pmax": 2.319999970495701,
        "qmin": -0.2830399898812175,
        "qmax": 1.0811200365424156,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_7_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26136,
        "vs": 26139,
        "efd": 26138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_7_tgov1",
      "ports": {
        "speed": 26136,
        "pmech": 26137
      },
      "params": {
        "Trate": 2.7839999198913574,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2109765261411667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_7_ieeest",
      "ports": {
        "input": 26136,
        "output": 26139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_8_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26141,
        "efd": 26142,
        "speed": 26140
      },
      "params": {
        "mva": 2.7839999198913574,
        "H": 2.7272825241088867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2382999658584595,
        "Xdp": 0.22789999842643738,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.1920000314712524,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12300000339746475,
        "Tdop": 4.951600074768066,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.05350000038743019,
        "S10": 0.05000000074505806,
        "S12": 0.335099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0518363676965237,
        "pmax": 2.319999970495701,
        "qmin": -0.2830399898812175,
        "qmax": 1.0811200365424156,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_8_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26140,
        "vs": 26143,
        "efd": 26142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_8_tgov1",
      "ports": {
        "speed": 26140,
        "pmech": 26141
      },
      "params": {
        "Trate": 2.7839999198913574,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37781479954719543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_8_ieeest",
      "ports": {
        "input": 26140,
        "output": 26143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58356_9_genrou",
      "ports": {
        "bus": 58356,
        "pmech": 26145,
        "efd": 26146,
        "speed": 26144
      },
      "params": {
        "mva": 2.7839999198913574,
        "H": 2.7272825241088867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2382999658584595,
        "Xdp": 0.22789999842643738,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.1920000314712524,
        "Xqp": 0.2955999970436096,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12300000339746475,
        "Tdop": 4.951600074768066,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.05350000038743019,
        "S10": 0.05000000074505806,
        "S12": 0.335099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41338386945426464,
        "pmax": 2.319999970495701,
        "qmin": -0.2830399898812175,
        "qmax": 1.0811200365424156,
        "regulated": 58356,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "58356_9_ieeet1",
      "ports": {
        "bus": 58356,
        "speed": 26144,
        "vs": 26147,
        "efd": 26146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58356_9_tgov1",
      "ports": {
        "speed": 26144,
        "pmech": 26145
      },
      "params": {
        "Trate": 2.7839999198913574,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14848558604717255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58356_9_ieeest",
      "ports": {
        "input": 26144,
        "output": 26147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58363_2_genrou",
      "ports": {
        "bus": 58363,
        "pmech": 26149,
        "efd": 26150,
        "speed": 26148
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 4.301117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.10670000314712524,
        "Xq": 1.5225000381469727,
        "Xqp": 0.3783000111579895,
        "Xqpp": 0.10670000314712524,
        "Xl": 0.08060000091791153,
        "Tdop": 7.234300136566162,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5170000195503235,
        "Tqopp": 0.04340000078082085,
        "S10": 0.18569999933242798,
        "S12": 0.621999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.086657028645277,
        "pmax": 6.966666877269745,
        "qmin": -0.7732999976724386,
        "qmax": 3.546033427119255,
        "regulated": 58363,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "58363_2_ieeet1",
      "ports": {
        "bus": 58363,
        "speed": 26148,
        "vs": 26151,
        "efd": 26150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58363_2_tgov1",
      "ports": {
        "speed": 26148,
        "pmech": 26149
      },
      "params": {
        "Trate": 8.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333927478541,
        "Pvmin": 0.12998290359973907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58363_2_ieeest",
      "ports": {
        "input": 26148,
        "output": 26151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58364_1_genrou",
      "ports": {
        "bus": 58364,
        "pmech": 26153,
        "efd": 26154,
        "speed": 26152
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 4.301117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.10670000314712524,
        "Xq": 1.5225000381469727,
        "Xqp": 0.3783000111579895,
        "Xqpp": 0.10670000314712524,
        "Xl": 0.08060000091791153,
        "Tdop": 7.234300136566162,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5170000195503235,
        "Tqopp": 0.04340000078082085,
        "S10": 0.18569999933242798,
        "S12": 0.621999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5069886818528175,
        "pmax": 6.966666877269745,
        "qmin": -0.7732999976724386,
        "qmax": 3.546033427119255,
        "regulated": 58364,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58364_1_ieeet1",
      "ports": {
        "bus": 58364,
        "speed": 26152,
        "vs": 26155,
        "efd": 26154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58364_1_tgov1",
      "ports": {
        "speed": 26152,
        "pmech": 26153
      },
      "params": {
        "Trate": 8.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333927478542,
        "Pvmin": 0.2998790442943573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58364_1_ieeest",
      "ports": {
        "input": 26152,
        "output": 26155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58364_2_genrou",
      "ports": {
        "bus": 58364,
        "pmech": 26157,
        "efd": 26158,
        "speed": 26156
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 4.301117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.10670000314712524,
        "Xq": 1.5225000381469727,
        "Xqp": 0.3783000111579895,
        "Xqpp": 0.10670000314712524,
        "Xl": 0.08060000091791153,
        "Tdop": 7.234300136566162,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5170000195503235,
        "Tqopp": 0.04340000078082085,
        "S10": 0.18569999933242798,
        "S12": 0.621999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6438163816928864,
        "pmax": 6.966666877269745,
        "qmin": -0.7732999976724386,
        "qmax": 3.546033427119255,
        "regulated": 58364,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58364_2_ieeet1",
      "ports": {
        "bus": 58364,
        "speed": 26156,
        "vs": 26159,
        "efd": 26158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58364_2_tgov1",
      "ports": {
        "speed": 26156,
        "pmech": 26157
      },
      "params": {
        "Trate": 8.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333927478542,
        "Pvmin": 0.19662876427173615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58364_2_ieeest",
      "ports": {
        "input": 26156,
        "output": 26159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58365_1_genrou",
      "ports": {
        "bus": 58365,
        "pmech": 26161,
        "efd": 26162,
        "speed": 26160
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 4.301117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.10670000314712524,
        "Xq": 1.5225000381469727,
        "Xqp": 0.3783000111579895,
        "Xqpp": 0.10670000314712524,
        "Xl": 0.08060000091791153,
        "Tdop": 7.234300136566162,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5170000195503235,
        "Tqopp": 0.04340000078082085,
        "S10": 0.18569999933242798,
        "S12": 0.621999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.895371451973915,
        "pmax": 6.966666877269745,
        "qmin": -0.7732999976724386,
        "qmax": 3.546033427119255,
        "regulated": 58365,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58365_1_ieeet1",
      "ports": {
        "bus": 58365,
        "speed": 26160,
        "vs": 26163,
        "efd": 26162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58365_1_tgov1",
      "ports": {
        "speed": 26160,
        "pmech": 26161
      },
      "params": {
        "Trate": 8.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333392747854,
        "Pvmin": 0.22671908140182495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58365_1_ieeest",
      "ports": {
        "input": 26160,
        "output": 26163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58365_2_genrou",
      "ports": {
        "bus": 58365,
        "pmech": 26165,
        "efd": 26166,
        "speed": 26164
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 4.301117897033691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.16050000488758087,
        "Xdpp": 0.10670000314712524,
        "Xq": 1.5225000381469727,
        "Xqp": 0.3783000111579895,
        "Xqpp": 0.10670000314712524,
        "Xl": 0.08060000091791153,
        "Tdop": 7.234300136566162,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.5170000195503235,
        "Tqopp": 0.04340000078082085,
        "S10": 0.18569999933242798,
        "S12": 0.621999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2773762941360474,
        "pmax": 6.966666877269745,
        "qmin": -0.7732999976724386,
        "qmax": 3.546033427119255,
        "regulated": 58365,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58365_2_ieeet1",
      "ports": {
        "bus": 58365,
        "speed": 26164,
        "vs": 26167,
        "efd": 26166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58365_2_tgov1",
      "ports": {
        "speed": 26164,
        "pmech": 26165
      },
      "params": {
        "Trate": 8.359999656677246,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333392747854,
        "Pvmin": 0.3920306861400604,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58365_2_ieeest",
      "ports": {
        "input": 26164,
        "output": 26167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_58370_1",
      "ports": {
        "bus": 58370
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.41938889026642,
        "pmax": 50.40000081062317,
        "qmin": -7.257600128650665,
        "qmax": 10.735200345516205,
        "regulated": 58370,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Genrou",
      "id": "58375_1_genrou",
      "ports": {
        "bus": 58375,
        "pmech": 26169,
        "efd": 26170,
        "speed": 26168
      },
      "params": {
        "mva": 65.4000015258789,
        "H": 1.1220123767852783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.004699945449829,
        "Xdp": 0.4700999855995178,
        "Xdpp": 0.33489999175071716,
        "Xq": 1.8890999555587769,
        "Xqp": 0.6642000079154968,
        "Xqpp": 0.33489999175071716,
        "Xl": 0.26249998807907104,
        "Tdop": 8.814900398254395,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.006600022315979,
        "Tqopp": 0.07739999890327454,
        "S10": 0.10520000010728836,
        "S12": 0.38920000195503235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.11735987663269,
        "pmax": 54.500001668930054,
        "qmin": -6.049500033259392,
        "qmax": 27.74049937725067,
        "regulated": 58375,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "58375_1_ieeet1",
      "ports": {
        "bus": 58375,
        "speed": 26168,
        "vs": 26171,
        "efd": 26170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58375_1_tgov1",
      "ports": {
        "speed": 26168,
        "pmech": 26169
      },
      "params": {
        "Trate": 65.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.12411864846944809,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58375_1_ieeest",
      "ports": {
        "input": 26168,
        "output": 26171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58376_1_genrou",
      "ports": {
        "bus": 58376,
        "pmech": 26173,
        "efd": 26174,
        "speed": 26172
      },
      "params": {
        "mva": 65.4000015258789,
        "H": 1.1220123767852783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.004699945449829,
        "Xdp": 0.4700999855995178,
        "Xdpp": 0.33489999175071716,
        "Xq": 1.8890999555587769,
        "Xqp": 0.6642000079154968,
        "Xqpp": 0.33489999175071716,
        "Xl": 0.26249998807907104,
        "Tdop": 8.814900398254395,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.006600022315979,
        "Tqopp": 0.07739999890327454,
        "S10": 0.10520000010728836,
        "S12": 0.38920000195503235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.72583955526352,
        "pmax": 54.500001668930054,
        "qmin": -6.049500033259392,
        "qmax": 27.74049937725067,
        "regulated": 58376,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "58376_1_ieeet1",
      "ports": {
        "bus": 58376,
        "speed": 26172,
        "vs": 26175,
        "efd": 26174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58376_1_tgov1",
      "ports": {
        "speed": 26172,
        "pmech": 26173
      },
      "params": {
        "Trate": 65.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.2098752111196518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58376_1_ieeest",
      "ports": {
        "input": 26172,
        "output": 26175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58381_1_genrou",
      "ports": {
        "bus": 58381,
        "pmech": 26177,
        "efd": 26178,
        "speed": 26176
      },
      "params": {
        "mva": 118.5,
        "H": 6.748822212219238,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7295000553131104,
        "Xdp": 0.23919999599456787,
        "Xdpp": 0.19030000269412994,
        "Xq": 1.667099952697754,
        "Xqp": 0.2915000021457672,
        "Xqpp": 0.19030000269412994,
        "Xl": 0.14730000495910645,
        "Tdop": 6.477700233459473,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.2283999919891357,
        "Tqopp": 0.09260000288486481,
        "S10": 0.042399998754262924,
        "S12": 0.41769999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.1655330657959,
        "pmax": 98.7500011920929,
        "qmin": -10.961250215768814,
        "qmax": 50.2637505531311,
        "regulated": 58381,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "58381_1_ieeet1",
      "ports": {
        "bus": 58381,
        "speed": 26176,
        "vs": 26179,
        "efd": 26178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58381_1_tgov1",
      "ports": {
        "speed": 26176,
        "pmech": 26177
      },
      "params": {
        "Trate": 118.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22080618143081665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58381_1_ieeest",
      "ports": {
        "input": 26176,
        "output": 26179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58382_1_genrou",
      "ports": {
        "bus": 58382,
        "pmech": 26181,
        "efd": 26182,
        "speed": 26180
      },
      "params": {
        "mva": 118.5,
        "H": 6.748822212219238,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7295000553131104,
        "Xdp": 0.23919999599456787,
        "Xdpp": 0.19030000269412994,
        "Xq": 1.667099952697754,
        "Xqp": 0.2915000021457672,
        "Xqpp": 0.19030000269412994,
        "Xl": 0.14730000495910645,
        "Tdop": 6.477700233459473,
        "Tdopp": 0.05979999899864197,
        "Tqop": 1.2283999919891357,
        "Tqopp": 0.09260000288486481,
        "S10": 0.042399998754262924,
        "S12": 0.41769999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.211081504821777,
        "pmax": 98.7500011920929,
        "qmin": -10.961250215768814,
        "qmax": 50.2637505531311,
        "regulated": 58382,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "58382_1_ieeet1",
      "ports": {
        "bus": 58382,
        "speed": 26180,
        "vs": 26183,
        "efd": 26182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58382_1_tgov1",
      "ports": {
        "speed": 26180,
        "pmech": 26181
      },
      "params": {
        "Trate": 118.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12836354970932007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58382_1_ieeest",
      "ports": {
        "input": 26180,
        "output": 26183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58388_1_genrou",
      "ports": {
        "bus": 58388,
        "pmech": 26185,
        "efd": 26186,
        "speed": 26184
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 3.9746227264404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4382998943328857,
        "Xdp": 0.40950000286102295,
        "Xdpp": 0.29319998621940613,
        "Xq": 2.3106000423431396,
        "Xqp": 0.3181999921798706,
        "Xqpp": 0.29319998621940613,
        "Xl": 0.22179999947547913,
        "Tdop": 7.160799980163574,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8070999979972839,
        "Tqopp": 0.06480000168085098,
        "S10": 0.19280000030994415,
        "S12": 0.6205000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.803608387708664,
        "pmax": 26.600000262260437,
        "qmin": -3.2451998442411423,
        "qmax": 12.395600229501724,
        "regulated": 58388,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "58388_1_ieeet1",
      "ports": {
        "bus": 58388,
        "speed": 26184,
        "vs": 26187,
        "efd": 26186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58388_1_tgov1",
      "ports": {
        "speed": 26184,
        "pmech": 26185
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577115,
        "Pvmin": 0.36978721618652344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58388_1_ieeest",
      "ports": {
        "input": 26184,
        "output": 26187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58388_2_genrou",
      "ports": {
        "bus": 58388,
        "pmech": 26189,
        "efd": 26190,
        "speed": 26188
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 3.9746227264404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4382998943328857,
        "Xdp": 0.40950000286102295,
        "Xdpp": 0.29319998621940613,
        "Xq": 2.3106000423431396,
        "Xqp": 0.3181999921798706,
        "Xqpp": 0.29319998621940613,
        "Xl": 0.22179999947547913,
        "Tdop": 7.160799980163574,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8070999979972839,
        "Tqopp": 0.06480000168085098,
        "S10": 0.19280000030994415,
        "S12": 0.6205000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.257405996322632,
        "pmax": 26.600000262260437,
        "qmin": -3.2451998442411423,
        "qmax": 12.395600229501724,
        "regulated": 58388,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "58388_2_ieeet1",
      "ports": {
        "bus": 58388,
        "speed": 26188,
        "vs": 26191,
        "efd": 26190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58388_2_tgov1",
      "ports": {
        "speed": 26188,
        "pmech": 26189
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577115,
        "Pvmin": 0.2900189757347107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58388_2_ieeest",
      "ports": {
        "input": 26188,
        "output": 26191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58392_1_genrou",
      "ports": {
        "bus": 58392,
        "pmech": 26193,
        "efd": 26194,
        "speed": 26192
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 1.373537302017212,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.858199954032898,
        "Xdp": 0.42590001225471497,
        "Xdpp": 0.30469998717308044,
        "Xq": 1.7697999477386475,
        "Xqp": 0.6380000114440918,
        "Xqpp": 0.30469998717308044,
        "Xl": 0.23070000112056732,
        "Tdop": 6.7881999015808105,
        "Tdopp": 0.03790000081062317,
        "Tqop": 1.4975999593734741,
        "Tqopp": 0.07509999722242355,
        "S10": 0.1776999980211258,
        "S12": 0.5903000235557556
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.9413583278656,
        "pmax": 21.99999988079071,
        "qmin": -2.6839999482035637,
        "qmax": 10.251999646425247,
        "regulated": 58392,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "58392_1_ieeet1",
      "ports": {
        "bus": 58392,
        "speed": 26192,
        "vs": 26195,
        "efd": 26194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58392_1_tgov1",
      "ports": {
        "speed": 26192,
        "pmech": 26193
      },
      "params": {
        "Trate": 26.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591728,
        "Pvmin": 0.33868780732154846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58392_1_ieeest",
      "ports": {
        "input": 26192,
        "output": 26195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58399_1_genrou",
      "ports": {
        "bus": 58399,
        "pmech": 26197,
        "efd": 26198,
        "speed": 26196
      },
      "params": {
        "mva": 147.60000610351562,
        "H": 6.2411699295043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0295000076293945,
        "Xdp": 0.38100001215934753,
        "Xdpp": 0.24950000643730164,
        "Xq": 1.90910005569458,
        "Xqp": 0.5218999981880188,
        "Xqpp": 0.24950000643730164,
        "Xl": 0.19439999759197235,
        "Tdop": 6.07390022277832,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.95660001039505,
        "Tqopp": 0.07010000199079514,
        "S10": 0.25529998540878296,
        "S12": 0.7278000116348267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.35486739873886,
        "pmax": 123.00000190734863,
        "qmin": -13.652999699115753,
        "qmax": 62.60700225830078,
        "regulated": 58399,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "58399_1_ieeet1",
      "ports": {
        "bus": 58399,
        "speed": 26196,
        "vs": 26199,
        "efd": 26198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58399_1_tgov1",
      "ports": {
        "speed": 26196,
        "pmech": 26197
      },
      "params": {
        "Trate": 147.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12435546517372131,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58399_1_ieeest",
      "ports": {
        "input": 26196,
        "output": 26199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58405_1_genrou",
      "ports": {
        "bus": 58405,
        "pmech": 26201,
        "efd": 26202,
        "speed": 26200
      },
      "params": {
        "mva": 255.36000061035156,
        "H": 3.715338706970215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.965399980545044,
        "Xdp": 0.19140000641345978,
        "Xdpp": 0.14030000567436218,
        "Xq": 1.8696999549865723,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.14030000567436218,
        "Xl": 0.1031000018119812,
        "Tdop": 5.146599769592285,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.1369999647140503,
        "Tqopp": 0.042500000447034836,
        "S10": 0.054499998688697815,
        "S12": 0.3440000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.264732360839844,
        "pmax": 212.8000020980835,
        "qmin": -25.961598753929138,
        "qmax": 99.1648018360138,
        "regulated": 58402,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "58405_1_ieeet1",
      "ports": {
        "bus": 58405,
        "speed": 26200,
        "vs": 26203,
        "efd": 26202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58405_1_tgov1",
      "ports": {
        "speed": 26200,
        "pmech": 26201
      },
      "params": {
        "Trate": 255.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577114,
        "Pvmin": 0.22816702723503113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58405_1_ieeest",
      "ports": {
        "input": 26200,
        "output": 26203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58410_1_genrou",
      "ports": {
        "bus": 58410,
        "pmech": 26205,
        "efd": 26206,
        "speed": 26204
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36043955478817225,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58410,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "58410_1_ieeet1",
      "ports": {
        "bus": 58410,
        "speed": 26204,
        "vs": 26207,
        "efd": 26206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58410_1_tgov1",
      "ports": {
        "speed": 26204,
        "pmech": 26205
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58410_1_ieeest",
      "ports": {
        "input": 26204,
        "output": 26207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58410_2_genrou",
      "ports": {
        "bus": 58410,
        "pmech": 26209,
        "efd": 26210,
        "speed": 26208
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1599615216255188,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58410,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "58410_2_ieeet1",
      "ports": {
        "bus": 58410,
        "speed": 26208,
        "vs": 26211,
        "efd": 26210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58410_2_tgov1",
      "ports": {
        "speed": 26208,
        "pmech": 26209
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4142719805240631,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58410_2_ieeest",
      "ports": {
        "input": 26208,
        "output": 26211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58411_1_genrou",
      "ports": {
        "bus": 58411,
        "pmech": 26213,
        "efd": 26214,
        "speed": 26212
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1246122419834137,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58411,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "58411_1_ieeet1",
      "ports": {
        "bus": 58411,
        "speed": 26212,
        "vs": 26215,
        "efd": 26214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58411_1_tgov1",
      "ports": {
        "speed": 26212,
        "pmech": 26213
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4016472399234772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58411_1_ieeest",
      "ports": {
        "input": 26212,
        "output": 26215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58411_2_genrou",
      "ports": {
        "bus": 58411,
        "pmech": 26217,
        "efd": 26218,
        "speed": 26216
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6755396258085966,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58411,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "58411_2_ieeet1",
      "ports": {
        "bus": 58411,
        "speed": 26216,
        "vs": 26219,
        "efd": 26218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58411_2_tgov1",
      "ports": {
        "speed": 26216,
        "pmech": 26217
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24126414954662323,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58411_2_ieeest",
      "ports": {
        "input": 26216,
        "output": 26219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58412_1_genrou",
      "ports": {
        "bus": 58412,
        "pmech": 26221,
        "efd": 26222,
        "speed": 26220
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1071065440773964,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58412,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "58412_1_ieeet1",
      "ports": {
        "bus": 58412,
        "speed": 26220,
        "vs": 26223,
        "efd": 26222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58412_1_tgov1",
      "ports": {
        "speed": 26220,
        "pmech": 26221
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3953951895236969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58412_1_ieeest",
      "ports": {
        "input": 26220,
        "output": 26223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58413_1_genrou",
      "ports": {
        "bus": 58413,
        "pmech": 26225,
        "efd": 26226,
        "speed": 26224
      },
      "params": {
        "mva": 2.799999952316284,
        "H": 3.2087230682373047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1297999620437622,
        "Xdp": 0.1225999966263771,
        "Xdpp": 0.09210000187158585,
        "Xq": 1.0908000469207764,
        "Xqp": 0.23029999434947968,
        "Xqpp": 0.09210000187158585,
        "Xl": 0.06560000032186508,
        "Tdop": 4.315100193023682,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.9930999875068665,
        "Tqopp": 0.07530000060796738,
        "S10": 0.16699999570846558,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.971878319978714,
        "pmax": 2.333333343267441,
        "qmin": -0.28466666117310524,
        "qmax": 1.0873333550989628,
        "regulated": 58413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58413_1_ieeet1",
      "ports": {
        "bus": 58413,
        "speed": 26224,
        "vs": 26227,
        "efd": 26226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58413_1_tgov1",
      "ports": {
        "speed": 26224,
        "pmech": 26225
      },
      "params": {
        "Trate": 2.799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3470993936061859,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58413_1_ieeest",
      "ports": {
        "input": 26224,
        "output": 26227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58416_1_genrou",
      "ports": {
        "bus": 58416,
        "pmech": 26229,
        "efd": 26230,
        "speed": 26228
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.34358549118042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.082800030708313,
        "Xdp": 0.16130000352859497,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.0470999479293823,
        "Xqp": 0.38929998874664307,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.08669999986886978,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.07289999723434448,
        "S10": 0.11649999767541885,
        "S12": 0.46799999475479126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8789635263383389,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58416,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58416_1_ieeet1",
      "ports": {
        "bus": 58416,
        "speed": 26228,
        "vs": 26231,
        "efd": 26230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08659999817609787,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.445899963378906,
        "E2": 5.9278998374938965,
        "Se1": 0.5252000093460083,
        "Se2": 0.8375999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58416_1_tgov1",
      "ports": {
        "speed": 26228,
        "pmech": 26229
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.36623477935791016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58416_1_ieeest",
      "ports": {
        "input": 26228,
        "output": 26231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58417_1_genrou",
      "ports": {
        "bus": 58417,
        "pmech": 26233,
        "efd": 26234,
        "speed": 26232
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.34358549118042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.082800030708313,
        "Xdp": 0.16130000352859497,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.0470999479293823,
        "Xqp": 0.38929998874664307,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.08669999986886978,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.07289999723434448,
        "S10": 0.11649999767541885,
        "S12": 0.46799999475479126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34142753574997187,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58417,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58417_1_ieeet1",
      "ports": {
        "bus": 58417,
        "speed": 26232,
        "vs": 26235,
        "efd": 26234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08659999817609787,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.445899963378906,
        "E2": 5.9278998374938965,
        "Se1": 0.5252000093460083,
        "Se2": 0.8375999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58417_1_tgov1",
      "ports": {
        "speed": 26232,
        "pmech": 26233
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.14226146042346954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58417_1_ieeest",
      "ports": {
        "input": 26232,
        "output": 26235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58417_2_genrou",
      "ports": {
        "bus": 58417,
        "pmech": 26237,
        "efd": 26238,
        "speed": 26236
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.34358549118042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.082800030708313,
        "Xdp": 0.16130000352859497,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.0470999479293823,
        "Xqp": 0.38929998874664307,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.08669999986886978,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.07289999723434448,
        "S10": 0.11649999767541885,
        "S12": 0.46799999475479126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3517461707815528,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58417,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58417_2_ieeet1",
      "ports": {
        "bus": 58417,
        "speed": 26236,
        "vs": 26239,
        "efd": 26238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08659999817609787,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.445899963378906,
        "E2": 5.9278998374938965,
        "Se1": 0.5252000093460083,
        "Se2": 0.8375999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58417_2_tgov1",
      "ports": {
        "speed": 26236,
        "pmech": 26237
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1465608924627304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58417_2_ieeest",
      "ports": {
        "input": 26236,
        "output": 26239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58417_3_genrou",
      "ports": {
        "bus": 58417,
        "pmech": 26241,
        "efd": 26242,
        "speed": 26240
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.34358549118042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.082800030708313,
        "Xdp": 0.16130000352859497,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.0470999479293823,
        "Xqp": 0.38929998874664307,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.08669999986886978,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.07289999723434448,
        "S10": 0.11649999767541885,
        "S12": 0.46799999475479126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9436261840164661,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 58417,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58417_3_ieeet1",
      "ports": {
        "bus": 58417,
        "speed": 26240,
        "vs": 26243,
        "efd": 26242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08659999817609787,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.445899963378906,
        "E2": 5.9278998374938965,
        "Se1": 0.5252000093460083,
        "Se2": 0.8375999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58417_3_tgov1",
      "ports": {
        "speed": 26240,
        "pmech": 26241
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3931775689125061,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58417_3_ieeest",
      "ports": {
        "input": 26240,
        "output": 26243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58422_1_genrou",
      "ports": {
        "bus": 58422,
        "pmech": 26245,
        "efd": 26246,
        "speed": 26244
      },
      "params": {
        "mva": 92.4000015258789,
        "H": 8.01512622833252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.280600070953369,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.1137000024318695,
        "Xq": 2.1117000579833984,
        "Xqp": 0.3598000109195709,
        "Xqpp": 0.1137000024318695,
        "Xl": 0.08630000054836273,
        "Tdop": 6.647799968719482,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.8341000080108643,
        "Tqopp": 0.05460000038146973,
        "S10": 0.057100001722574234,
        "S12": 0.36880001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.14633548259735,
        "pmax": 76.99999809265137,
        "qmin": -8.546999841928482,
        "qmax": 39.19300138950348,
        "regulated": 58422,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "58422_1_ieeet1",
      "ports": {
        "bus": 58422,
        "speed": 26244,
        "vs": 26247,
        "efd": 26246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58422_1_tgov1",
      "ports": {
        "speed": 26244,
        "pmech": 26245
      },
      "params": {
        "Trate": 92.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30461400747299194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58422_1_ieeest",
      "ports": {
        "input": 26244,
        "output": 26247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58423_1_genrou",
      "ports": {
        "bus": 58423,
        "pmech": 26249,
        "efd": 26250,
        "speed": 26248
      },
      "params": {
        "mva": 92.4000015258789,
        "H": 8.01512622833252,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.280600070953369,
        "Xdp": 0.23430000245571136,
        "Xdpp": 0.1137000024318695,
        "Xq": 2.1117000579833984,
        "Xqp": 0.3598000109195709,
        "Xqpp": 0.1137000024318695,
        "Xl": 0.08630000054836273,
        "Tdop": 6.647799968719482,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.8341000080108643,
        "Tqopp": 0.05460000038146973,
        "S10": 0.057100001722574234,
        "S12": 0.36880001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.514582753181458,
        "pmax": 76.99999809265137,
        "qmin": -8.546999841928482,
        "qmax": 39.19300138950348,
        "regulated": 58423,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "58423_1_ieeet1",
      "ports": {
        "bus": 58423,
        "speed": 26248,
        "vs": 26251,
        "efd": 26250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58423_1_tgov1",
      "ports": {
        "speed": 26248,
        "pmech": 26249
      },
      "params": {
        "Trate": 92.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26530933380126953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58423_1_ieeest",
      "ports": {
        "input": 26248,
        "output": 26251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58430_1_genrou",
      "ports": {
        "bus": 58430,
        "pmech": 26253,
        "efd": 26254,
        "speed": 26252
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.849770575761795,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58430,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "58430_1_ieeet1",
      "ports": {
        "bus": 58430,
        "speed": 26252,
        "vs": 26255,
        "efd": 26254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58430_1_tgov1",
      "ports": {
        "speed": 26252,
        "pmech": 26253
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0910470262169838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58430_1_ieeest",
      "ports": {
        "input": 26252,
        "output": 26255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58431_1_genrou",
      "ports": {
        "bus": 58431,
        "pmech": 26257,
        "efd": 26258,
        "speed": 26256
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.691750943660736,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58431,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "58431_1_ieeet1",
      "ports": {
        "bus": 58431,
        "speed": 26256,
        "vs": 26259,
        "efd": 26258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58431_1_tgov1",
      "ports": {
        "speed": 26256,
        "pmech": 26257
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21287810802459717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58431_1_ieeest",
      "ports": {
        "input": 26256,
        "output": 26259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58432_1_genrou",
      "ports": {
        "bus": 58432,
        "pmech": 26261,
        "efd": 26262,
        "speed": 26260
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.034430384635925,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58432,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "58432_1_ieeet1",
      "ports": {
        "bus": 58432,
        "speed": 26260,
        "vs": 26263,
        "efd": 26262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58432_1_tgov1",
      "ports": {
        "speed": 26260,
        "pmech": 26261
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19582748413085938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58432_1_ieeest",
      "ports": {
        "input": 26260,
        "output": 26263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58433_1_genrou",
      "ports": {
        "bus": 58433,
        "pmech": 26265,
        "efd": 26266,
        "speed": 26264
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.897379100322723,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58433,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "58433_1_ieeet1",
      "ports": {
        "bus": 58433,
        "speed": 26264,
        "vs": 26267,
        "efd": 26266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58433_1_tgov1",
      "ports": {
        "speed": 26264,
        "pmech": 26265
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23556974530220032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58433_1_ieeest",
      "ports": {
        "input": 26264,
        "output": 26267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58434_1_genrou",
      "ports": {
        "bus": 58434,
        "pmech": 26269,
        "efd": 26270,
        "speed": 26268
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.484014749526978,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58434,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "58434_1_ieeet1",
      "ports": {
        "bus": 58434,
        "speed": 26268,
        "vs": 26271,
        "efd": 26270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58434_1_tgov1",
      "ports": {
        "speed": 26268,
        "pmech": 26269
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31362155079841614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58434_1_ieeest",
      "ports": {
        "input": 26268,
        "output": 26271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58435_1_genrou",
      "ports": {
        "bus": 58435,
        "pmech": 26273,
        "efd": 26274,
        "speed": 26272
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 3.8109512329101562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2585999965667725,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 2.1429998874664307,
        "Xqp": 0.32030001282691956,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 8.626799583435059,
        "Tdopp": 0.04320000112056732,
        "Tqop": 0.9520000219345093,
        "Tqopp": 0.051899999380111694,
        "S10": 0.13529999554157257,
        "S12": 0.5055000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.30523693561554,
        "pmax": 81.00000023841858,
        "qmin": -9.882000088691711,
        "qmax": 37.74600028991699,
        "regulated": 58435,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "58435_1_ieeet1",
      "ports": {
        "bus": 58435,
        "speed": 26272,
        "vs": 26275,
        "efd": 26274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58435_1_tgov1",
      "ports": {
        "speed": 26272,
        "pmech": 26273
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4043748676776886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58435_1_ieeest",
      "ports": {
        "input": 26272,
        "output": 26275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58439_1_genrou",
      "ports": {
        "bus": 58439,
        "pmech": 26277,
        "efd": 26278,
        "speed": 26276
      },
      "params": {
        "mva": 296.3999938964844,
        "H": 2.740607976913452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.007200002670288,
        "Xdp": 0.4072999954223633,
        "Xdpp": 0.29159998893737793,
        "Xq": 1.9086999893188477,
        "Xqp": 0.4652000069618225,
        "Xqpp": 0.29159998893737793,
        "Xl": 0.22059999406337738,
        "Tdop": 6.587500095367432,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.2537000179290771,
        "Tqopp": 0.07720000296831131,
        "S10": 0.19619999825954437,
        "S12": 0.6273000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.056280970573425,
        "pmax": 247.00000286102295,
        "qmin": -30.13400137424469,
        "qmax": 115.10200500488281,
        "regulated": 58438,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "58439_1_ieeet1",
      "ports": {
        "bus": 58439,
        "speed": 26276,
        "vs": 26279,
        "efd": 26278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05810000002384186,
        "Ke": 0.0,
        "Te": 0.5698000192642212,
        "Kf": 0.06239999830722809,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8766000270843506,
        "E2": 3.8355000019073486,
        "Se1": 0.36629998683929443,
        "Se2": 0.6592000126838684,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58439_1_tgov1",
      "ports": {
        "speed": 26276,
        "pmech": 26277
      },
      "params": {
        "Trate": 296.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10815209895372391,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58439_1_ieeest",
      "ports": {
        "input": 26276,
        "output": 26279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58445_1_genrou",
      "ports": {
        "bus": 58445,
        "pmech": 26281,
        "efd": 26282,
        "speed": 26280
      },
      "params": {
        "mva": 25.799999237060547,
        "H": 4.7257561683654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9219000339508057,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.8221999406814575,
        "Xqp": 0.3319000005722046,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 8.926799774169922,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.191100001335144,
        "Tqopp": 0.07129999995231628,
        "S10": 0.15410000085830688,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2825676947832108,
        "pmax": 21.50000035762787,
        "qmin": -2.3864999413490295,
        "qmax": 10.943499952554703,
        "regulated": 58445,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58445_1_ieeet1",
      "ports": {
        "bus": 58445,
        "speed": 26280,
        "vs": 26283,
        "efd": 26282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58445_1_tgov1",
      "ports": {
        "speed": 26280,
        "pmech": 26281
      },
      "params": {
        "Trate": 25.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08847162127494812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58445_1_ieeest",
      "ports": {
        "input": 26280,
        "output": 26283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58445_2_genrou",
      "ports": {
        "bus": 58445,
        "pmech": 26285,
        "efd": 26286,
        "speed": 26284
      },
      "params": {
        "mva": 25.799999237060547,
        "H": 4.7257561683654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9219000339508057,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.8221999406814575,
        "Xqp": 0.3319000005722046,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.1412000060081482,
        "Tdop": 8.926799774169922,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.191100001335144,
        "Tqopp": 0.07129999995231628,
        "S10": 0.15410000085830688,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.459887742996216,
        "pmax": 21.50000035762787,
        "qmin": -2.3864999413490295,
        "qmax": 10.943499952554703,
        "regulated": 58445,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58445_2_ieeet1",
      "ports": {
        "bus": 58445,
        "speed": 26284,
        "vs": 26287,
        "efd": 26286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58445_2_tgov1",
      "ports": {
        "speed": 26284,
        "pmech": 26285
      },
      "params": {
        "Trate": 25.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58445_2_ieeest",
      "ports": {
        "input": 26284,
        "output": 26287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58449_1_genrou",
      "ports": {
        "bus": 58449,
        "pmech": 26289,
        "efd": 26290,
        "speed": 26288
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 2.575042486190796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560000896453857,
        "Xdp": 0.4733000099658966,
        "Xdpp": 0.337799996137619,
        "Xq": 2.3269999027252197,
        "Xqp": 0.511900007724762,
        "Xqpp": 0.337799996137619,
        "Xl": 0.2565000057220459,
        "Tdop": 4.5569000244140625,
        "Tdopp": 0.05380000174045563,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.04129999876022339,
        "S10": 0.11469999700784683,
        "S12": 0.4643000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.881420895457268,
        "pmax": 18.99999976158142,
        "qmin": -2.3180000483989716,
        "qmax": 8.854000270366669,
        "regulated": 58449,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "58449_1_ieeet1",
      "ports": {
        "bus": 58449,
        "speed": 26288,
        "vs": 26291,
        "efd": 26290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58449_1_tgov1",
      "ports": {
        "speed": 26288,
        "pmech": 26289
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2579570710659027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58449_1_ieeest",
      "ports": {
        "input": 26288,
        "output": 26291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58449_2_genrou",
      "ports": {
        "bus": 58449,
        "pmech": 26293,
        "efd": 26294,
        "speed": 26292
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 2.575042486190796,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560000896453857,
        "Xdp": 0.4733000099658966,
        "Xdpp": 0.337799996137619,
        "Xq": 2.3269999027252197,
        "Xqp": 0.511900007724762,
        "Xqpp": 0.337799996137619,
        "Xl": 0.2565000057220459,
        "Tdop": 4.5569000244140625,
        "Tdopp": 0.05380000174045563,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.04129999876022339,
        "S10": 0.11469999700784683,
        "S12": 0.4643000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.065245971083641,
        "pmax": 18.99999976158142,
        "qmin": -2.3180000483989716,
        "qmax": 8.854000270366669,
        "regulated": 58449,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "58449_2_ieeet1",
      "ports": {
        "bus": 58449,
        "speed": 26292,
        "vs": 26295,
        "efd": 26294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58449_2_tgov1",
      "ports": {
        "speed": 26292,
        "pmech": 26293
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.134440615773201,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58449_2_ieeest",
      "ports": {
        "input": 26292,
        "output": 26295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58458_1_genrou",
      "ports": {
        "bus": 58458,
        "pmech": 26297,
        "efd": 26298,
        "speed": 26296
      },
      "params": {
        "mva": 193.1999969482422,
        "H": 6.082975387573242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.874899983406067,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13099999725818634,
        "Xq": 1.7842999696731567,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.13099999725818634,
        "Xl": 0.10000000149011612,
        "Tdop": 8.636899948120117,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2115000486373901,
        "Tqopp": 0.09189999848604202,
        "S10": 0.06310000270605087,
        "S12": 0.4632999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.99005091190338,
        "pmax": 161.00000143051147,
        "qmin": -17.87099987268448,
        "qmax": 81.94900155067444,
        "regulated": 58458,
        "vset": 1.0154999494552612
      }
    },
    {
      "class": "Ieeet1",
      "id": "58458_1_ieeet1",
      "ports": {
        "bus": 58458,
        "speed": 26296,
        "vs": 26299,
        "efd": 26298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58458_1_tgov1",
      "ports": {
        "speed": 26296,
        "pmech": 26297
      },
      "params": {
        "Trate": 193.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11899612098932266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58458_1_ieeest",
      "ports": {
        "input": 26296,
        "output": 26299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58459_1_genrou",
      "ports": {
        "bus": 58459,
        "pmech": 26301,
        "efd": 26302,
        "speed": 26300
      },
      "params": {
        "mva": 193.1999969482422,
        "H": 6.082975387573242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.874899983406067,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13099999725818634,
        "Xq": 1.7842999696731567,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.13099999725818634,
        "Xl": 0.10000000149011612,
        "Tdop": 8.636899948120117,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2115000486373901,
        "Tqopp": 0.09189999848604202,
        "S10": 0.06310000270605087,
        "S12": 0.4632999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.53172957897186,
        "pmax": 161.00000143051147,
        "qmin": -17.87099987268448,
        "qmax": 81.94900155067444,
        "regulated": 58459,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "58459_1_ieeet1",
      "ports": {
        "bus": 58459,
        "speed": 26300,
        "vs": 26303,
        "efd": 26302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58459_1_tgov1",
      "ports": {
        "speed": 26300,
        "pmech": 26301
      },
      "params": {
        "Trate": 193.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19943960011005402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58459_1_ieeest",
      "ports": {
        "input": 26300,
        "output": 26303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58465_1_gensal",
      "ports": {
        "bus": 58465,
        "pmech": 26305,
        "efd": 26306,
        "speed": 26304
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 3.9909000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.5063999891281128,
        "Xdpp": 0.48429998755455017,
        "Xq": 0.6819999814033508,
        "Xl": 0.21209999918937683,
        "Tdop": 6.0,
        "Tdopp": 0.1851000040769577,
        "Tqopp": 0.31769999861717224,
        "S10": 0.05350000038743019,
        "S12": 0.3091999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.772231847047806,
        "pmax": 26.899999380111694,
        "qmin": -1.3181000016629696,
        "qmax": 10.329599678516388,
        "regulated": 58465,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "58465_1_esdc1a",
      "ports": {
        "bus": 58465,
        "speed": 26304,
        "vs": 26307,
        "efd": 26306
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07940000295639038,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4576001167297363,
        "Se1": 0.13760000467300415,
        "E2": 3.2767999172210693,
        "Se2": 0.41280001401901245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "58465_1_hygov",
      "ports": {
        "speed": 26304,
        "pmech": 26305
      },
      "params": {
        "Trate": 32.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3331674337387085,
        "Tr": 5.746652603149414,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.169100046157837,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58465_1_ieeest",
      "ports": {
        "input": 26304,
        "output": 26307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58466_2_gensal",
      "ports": {
        "bus": 58466,
        "pmech": 26309,
        "efd": 26310,
        "speed": 26308
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 3.9909000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.5063999891281128,
        "Xdpp": 0.48429998755455017,
        "Xq": 0.6819999814033508,
        "Xl": 0.21209999918937683,
        "Tdop": 6.0,
        "Tdopp": 0.1851000040769577,
        "Tqopp": 0.31769999861717224,
        "S10": 0.05350000038743019,
        "S12": 0.3091999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.053434312343597,
        "pmax": 26.899999380111694,
        "qmin": -1.3181000016629696,
        "qmax": 10.329599678516388,
        "regulated": 58466,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Esdc1a",
      "id": "58466_2_esdc1a",
      "ports": {
        "bus": 58466,
        "speed": 26308,
        "vs": 26311,
        "efd": 26310
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07940000295639038,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4576001167297363,
        "Se1": 0.13760000467300415,
        "E2": 3.2767999172210693,
        "Se2": 0.41280001401901245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "58466_2_hygov",
      "ports": {
        "speed": 26308,
        "pmech": 26309
      },
      "params": {
        "Trate": 32.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3331674337387085,
        "Tr": 5.746652603149414,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.169100046157837,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58466_2_ieeest",
      "ports": {
        "input": 26308,
        "output": 26311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58467_1_gensal",
      "ports": {
        "bus": 58467,
        "pmech": 26313,
        "efd": 26314,
        "speed": 26312
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 3.9909000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0514999628067017,
        "Xdp": 0.5063999891281128,
        "Xdpp": 0.48429998755455017,
        "Xq": 0.6819999814033508,
        "Xl": 0.21209999918937683,
        "Tdop": 6.0,
        "Tdopp": 0.1851000040769577,
        "Tqopp": 0.31769999861717224,
        "S10": 0.05350000038743019,
        "S12": 0.3091999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.795671418309212,
        "pmax": 26.899999380111694,
        "qmin": -1.3181000016629696,
        "qmax": 10.329599678516388,
        "regulated": 58467,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "58467_1_esdc1a",
      "ports": {
        "bus": 58467,
        "speed": 26312,
        "vs": 26315,
        "efd": 26314
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07940000295639038,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4576001167297363,
        "Se1": 0.13760000467300415,
        "E2": 3.2767999172210693,
        "Se2": 0.41280001401901245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "58467_1_hygov",
      "ports": {
        "speed": 26312,
        "pmech": 26313
      },
      "params": {
        "Trate": 32.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3331674337387085,
        "Tr": 5.746652603149414,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.169100046157837,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58467_1_ieeest",
      "ports": {
        "input": 26312,
        "output": 26315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58468_2_gensal",
      "ports": {
        "bus": 58468,
        "pmech": 26317,
        "efd": 26318,
        "speed": 26316
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.367799997329712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1863000392913818,
        "Xdp": 0.30630001425743103,
        "Xdpp": 0.2630000114440918,
        "Xq": 0.7699999809265137,
        "Xl": 0.12290000170469284,
        "Tdop": 6.0,
        "Tdopp": 0.30070000886917114,
        "Tqopp": 0.48730000853538513,
        "S10": 0.2703000009059906,
        "S12": 0.9043999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6516784895211458,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 58468,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "58468_2_ieeet1",
      "ports": {
        "bus": 58468,
        "speed": 26316,
        "vs": 26319,
        "efd": 26318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58468_2_hygov",
      "ports": {
        "speed": 26316,
        "pmech": 26317
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8237727880477905,
        "Tr": 8.235527992248535,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7879999876022339,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58468_2_ieeest",
      "ports": {
        "input": 26316,
        "output": 26319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58472_1_genrou",
      "ports": {
        "bus": 58472,
        "pmech": 26321,
        "efd": 26322,
        "speed": 26320
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 4.593565464019775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.091399908065796,
        "Xdp": 0.19979999959468842,
        "Xdpp": 0.12309999763965607,
        "Xq": 1.9591000080108643,
        "Xqp": 0.43320000171661377,
        "Xqpp": 0.12309999763965607,
        "Xl": 0.09369999915361404,
        "Tdop": 5.876299858093262,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.9954000115394592,
        "Tqopp": 0.07039999961853027,
        "S10": 0.2062000036239624,
        "S12": 0.7175999879837036
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.209204364567995,
        "pmax": 6.300000101327896,
        "qmin": -0.699299992993474,
        "qmax": 3.206700086593628,
        "regulated": 58472,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "58472_1_ieeet1",
      "ports": {
        "bus": 58472,
        "speed": 26320,
        "vs": 26323,
        "efd": 26322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58472_1_tgov1",
      "ports": {
        "speed": 26320,
        "pmech": 26321
      },
      "params": {
        "Trate": 7.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15994766354560852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58472_1_ieeest",
      "ports": {
        "input": 26320,
        "output": 26323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58472_2_genrou",
      "ports": {
        "bus": 58472,
        "pmech": 26325,
        "efd": 26326,
        "speed": 26324
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 4.593565464019775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.091399908065796,
        "Xdp": 0.19979999959468842,
        "Xdpp": 0.12309999763965607,
        "Xq": 1.9591000080108643,
        "Xqp": 0.43320000171661377,
        "Xqpp": 0.12309999763965607,
        "Xl": 0.09369999915361404,
        "Tdop": 5.876299858093262,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.9954000115394592,
        "Tqopp": 0.07039999961853027,
        "S10": 0.2062000036239624,
        "S12": 0.7175999879837036
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.875994935631752,
        "pmax": 6.300000101327896,
        "qmin": -0.699299992993474,
        "qmax": 3.206700086593628,
        "regulated": 58472,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "58472_2_ieeet1",
      "ports": {
        "bus": 58472,
        "speed": 26324,
        "vs": 26327,
        "efd": 26326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58472_2_tgov1",
      "ports": {
        "speed": 26324,
        "pmech": 26325
      },
      "params": {
        "Trate": 7.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1158723458647728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58472_2_ieeest",
      "ports": {
        "input": 26324,
        "output": 26327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58479_1_gensal",
      "ports": {
        "bus": 58479,
        "pmech": 26329,
        "efd": 26330,
        "speed": 26328
      },
      "params": {
        "mva": 60.0,
        "H": 3.648699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1038000583648682,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.24959999322891235,
        "Xq": 0.7160999774932861,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.48570001125335693,
        "Tqopp": 0.24210000038146973,
        "S10": 0.2483000010251999,
        "S12": 0.5958999991416931
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.976764380931854,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 58479,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58479_1_ieeet1",
      "ports": {
        "bus": 58479,
        "speed": 26328,
        "vs": 26331,
        "efd": 26330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58479_1_hygov",
      "ports": {
        "speed": 26328,
        "pmech": 26329
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19541002810001373,
        "Tr": 3.141550302505493,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6043999791145325,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58479_1_ieeest",
      "ports": {
        "input": 26328,
        "output": 26331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58480_1_gensal",
      "ports": {
        "bus": 58480,
        "pmech": 26333,
        "efd": 26334,
        "speed": 26332
      },
      "params": {
        "mva": 60.0,
        "H": 3.648699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1038000583648682,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.24959999322891235,
        "Xq": 0.7160999774932861,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.48570001125335693,
        "Tqopp": 0.24210000038146973,
        "S10": 0.2483000010251999,
        "S12": 0.5958999991416931
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.308876872062683,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 58480,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58480_1_ieeet1",
      "ports": {
        "bus": 58480,
        "speed": 26332,
        "vs": 26335,
        "efd": 26334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58480_1_hygov",
      "ports": {
        "speed": 26332,
        "pmech": 26333
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19541002810001373,
        "Tr": 3.141550302505493,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6043999791145325,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58480_1_ieeest",
      "ports": {
        "input": 26332,
        "output": 26335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58481_1_gensal",
      "ports": {
        "bus": 58481,
        "pmech": 26337,
        "efd": 26338,
        "speed": 26336
      },
      "params": {
        "mva": 60.0,
        "H": 3.648699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1038000583648682,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.24959999322891235,
        "Xq": 0.7160999774932861,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.48570001125335693,
        "Tqopp": 0.24210000038146973,
        "S10": 0.2483000010251999,
        "S12": 0.5958999991416931
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.306106865406036,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 58481,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58481_1_ieeet1",
      "ports": {
        "bus": 58481,
        "speed": 26336,
        "vs": 26339,
        "efd": 26338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58481_1_hygov",
      "ports": {
        "speed": 26336,
        "pmech": 26337
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19541002810001373,
        "Tr": 3.141550302505493,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6043999791145325,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58481_1_ieeest",
      "ports": {
        "input": 26336,
        "output": 26339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "58482_1_gensal",
      "ports": {
        "bus": 58482,
        "pmech": 26341,
        "efd": 26342,
        "speed": 26340
      },
      "params": {
        "mva": 60.0,
        "H": 3.648699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1038000583648682,
        "Xdp": 0.33629998564720154,
        "Xdpp": 0.24959999322891235,
        "Xq": 0.7160999774932861,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.48570001125335693,
        "Tqopp": 0.24210000038146973,
        "S10": 0.2483000010251999,
        "S12": 0.5958999991416931
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.85375291109085,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 58482,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58482_1_ieeet1",
      "ports": {
        "bus": 58482,
        "speed": 26340,
        "vs": 26343,
        "efd": 26342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "58482_1_hygov",
      "ports": {
        "speed": 26340,
        "pmech": 26341
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19541002810001373,
        "Tr": 3.141550302505493,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6043999791145325,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58482_1_ieeest",
      "ports": {
        "input": 26340,
        "output": 26343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58487_1_genrou",
      "ports": {
        "bus": 58487,
        "pmech": 26345,
        "efd": 26346,
        "speed": 26344
      },
      "params": {
        "mva": 713.1599731445312,
        "H": 3.866913318634033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9661999940872192,
        "Xdp": 0.2102999985218048,
        "Xdpp": 0.1535000056028366,
        "Xq": 1.8704999685287476,
        "Xqp": 0.5271000266075134,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11339999735355377,
        "Tdop": 8.333700180053711,
        "Tdopp": 0.05570000037550926,
        "Tqop": 0.774399995803833,
        "Tqopp": 0.06530000269412994,
        "S10": 0.051100000739097595,
        "S12": 0.33719998598098755
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.97509169578552,
        "pmax": 594.2999839782715,
        "qmin": -72.50459790229797,
        "qmax": 276.94380283355713,
        "regulated": 58485,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "58487_1_ieeet1",
      "ports": {
        "bus": 58487,
        "speed": 26344,
        "vs": 26347,
        "efd": 26346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.926900029182434,
        "E2": 2.569200038909912,
        "Se1": 0.006000000052154064,
        "Se2": 0.2547000050544739,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58487_1_tgov1",
      "ports": {
        "speed": 26344,
        "pmech": 26345
      },
      "params": {
        "Trate": 713.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12195733934640884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58487_1_ieeest",
      "ports": {
        "input": 26344,
        "output": 26347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58506_1_genrou",
      "ports": {
        "bus": 58506,
        "pmech": 26349,
        "efd": 26350,
        "speed": 26348
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3149970667436719,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58506,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58506_1_ieeet1",
      "ports": {
        "bus": 58506,
        "speed": 26348,
        "vs": 26351,
        "efd": 26350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58506_1_tgov1",
      "ports": {
        "speed": 26348,
        "pmech": 26349
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871075,
        "Pvmin": 0.12022789567708969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58506_1_ieeest",
      "ports": {
        "input": 26348,
        "output": 26351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58506_2_genrou",
      "ports": {
        "bus": 58506,
        "pmech": 26353,
        "efd": 26354,
        "speed": 26352
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6840952206403017,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58506,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58506_2_ieeet1",
      "ports": {
        "bus": 58506,
        "speed": 26352,
        "vs": 26355,
        "efd": 26354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58506_2_tgov1",
      "ports": {
        "speed": 26352,
        "pmech": 26353
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871075,
        "Pvmin": 0.2611050605773926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58506_2_ieeest",
      "ports": {
        "input": 26352,
        "output": 26355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58507_1_genrou",
      "ports": {
        "bus": 58507,
        "pmech": 26357,
        "efd": 26358,
        "speed": 26356
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5312642548233271,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58507,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "58507_1_ieeet1",
      "ports": {
        "bus": 58507,
        "speed": 26356,
        "vs": 26359,
        "efd": 26358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58507_1_tgov1",
      "ports": {
        "speed": 26356,
        "pmech": 26357
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871075,
        "Pvmin": 0.20277263224124908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58507_1_ieeest",
      "ports": {
        "input": 26356,
        "output": 26359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58508_1_genrou",
      "ports": {
        "bus": 58508,
        "pmech": 26361,
        "efd": 26362,
        "speed": 26360
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8219444192945957,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58508,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "58508_1_ieeet1",
      "ports": {
        "bus": 58508,
        "speed": 26360,
        "vs": 26363,
        "efd": 26362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58508_1_tgov1",
      "ports": {
        "speed": 26360,
        "pmech": 26361
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871073,
        "Pvmin": 0.313719242811203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58508_1_ieeest",
      "ports": {
        "input": 26360,
        "output": 26363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58508_2_genrou",
      "ports": {
        "bus": 58508,
        "pmech": 26365,
        "efd": 26366,
        "speed": 26364
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5716701038181782,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58508,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "58508_2_ieeet1",
      "ports": {
        "bus": 58508,
        "speed": 26364,
        "vs": 26367,
        "efd": 26366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58508_2_tgov1",
      "ports": {
        "speed": 26364,
        "pmech": 26365
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871073,
        "Pvmin": 0.21819470822811127,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58508_2_ieeest",
      "ports": {
        "input": 26364,
        "output": 26367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58509_1_genrou",
      "ports": {
        "bus": 58509,
        "pmech": 26369,
        "efd": 26370,
        "speed": 26368
      },
      "params": {
        "mva": 2.619999885559082,
        "H": 1.5439927577972412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.21589994430542,
        "Xdp": 0.40720000863075256,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.103300094604492,
        "Xqp": 0.5097000002861023,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22050000727176666,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.6717000007629395,
        "Tqopp": 0.04050000011920929,
        "S10": 0.06319999694824219,
        "S12": 0.36149999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7266391534358263,
        "pmax": 2.1833334118127823,
        "qmin": -0.26636666152626276,
        "qmax": 1.017433311790228,
        "regulated": 58509,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58509_1_ieeet1",
      "ports": {
        "bus": 58509,
        "speed": 26368,
        "vs": 26371,
        "efd": 26370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58509_1_tgov1",
      "ports": {
        "speed": 26368,
        "pmech": 26369
      },
      "params": {
        "Trate": 2.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333996871075,
        "Pvmin": 0.277343213558197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58509_1_ieeest",
      "ports": {
        "input": 26368,
        "output": 26371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58522_1_genrou",
      "ports": {
        "bus": 58522,
        "pmech": 26373,
        "efd": 26374,
        "speed": 26372
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1054635047912598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1860000044107437,
        "Xq": 1.6895999908447266,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.1860000044107437,
        "Xl": 0.13860000669956207,
        "Tdop": 5.6732001304626465,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.044800043106079,
        "Tqopp": 0.06499999761581421,
        "S10": 0.046300001442432404,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4281755071133375,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 58522,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58522_1_ieeet1",
      "ports": {
        "bus": 58522,
        "speed": 26372,
        "vs": 26375,
        "efd": 26374
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9154999256134033,
        "E2": 5.220600128173828,
        "Se1": 0.5081999897956848,
        "Se2": 0.8184999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58522_1_tgov1",
      "ports": {
        "speed": 26372,
        "pmech": 26373
      },
      "params": {
