        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13215292990207672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58522_1_ieeest",
      "ports": {
        "input": 26372,
        "output": 26375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58523_1_genrou",
      "ports": {
        "bus": 58523,
        "pmech": 26377,
        "efd": 26378,
        "speed": 26376
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1054635047912598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1860000044107437,
        "Xq": 1.6895999908447266,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.1860000044107437,
        "Xl": 0.13860000669956207,
        "Tdop": 5.6732001304626465,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.044800043106079,
        "Tqopp": 0.06499999761581421,
        "S10": 0.046300001442432404,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8955727331340313,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 58523,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58523_1_ieeet1",
      "ports": {
        "bus": 58523,
        "speed": 26376,
        "vs": 26379,
        "efd": 26378
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9154999256134033,
        "E2": 5.220600128173828,
        "Se1": 0.5081999897956848,
        "Se2": 0.8184999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58523_1_tgov1",
      "ports": {
        "speed": 26376,
        "pmech": 26377
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2764113247394562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58523_1_ieeest",
      "ports": {
        "input": 26376,
        "output": 26379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58525_1_genrou",
      "ports": {
        "bus": 58525,
        "pmech": 26381,
        "efd": 26382,
        "speed": 26380
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1054635047912598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1860000044107437,
        "Xq": 1.6895999908447266,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.1860000044107437,
        "Xl": 0.13860000669956207,
        "Tdop": 5.6732001304626465,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.044800043106079,
        "Tqopp": 0.06499999761581421,
        "S10": 0.046300001442432404,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8422319777309895,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 58525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58525_1_ieeet1",
      "ports": {
        "bus": 58525,
        "speed": 26380,
        "vs": 26383,
        "efd": 26382
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9154999256134033,
        "E2": 5.220600128173828,
        "Se1": 0.5081999897956848,
        "Se2": 0.8184999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58525_1_tgov1",
      "ports": {
        "speed": 26380,
        "pmech": 26381
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25994813442230225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58525_1_ieeest",
      "ports": {
        "input": 26380,
        "output": 26383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58525_2_genrou",
      "ports": {
        "bus": 58525,
        "pmech": 26385,
        "efd": 26386,
        "speed": 26384
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1054635047912598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1860000044107437,
        "Xq": 1.6895999908447266,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.1860000044107437,
        "Xl": 0.13860000669956207,
        "Tdop": 5.6732001304626465,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.044800043106079,
        "Tqopp": 0.06499999761581421,
        "S10": 0.046300001442432404,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2702112542465329,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 58525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58525_2_ieeet1",
      "ports": {
        "bus": 58525,
        "speed": 26384,
        "vs": 26387,
        "efd": 26386
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9154999256134033,
        "E2": 5.220600128173828,
        "Se1": 0.5081999897956848,
        "Se2": 0.8184999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58525_2_tgov1",
      "ports": {
        "speed": 26384,
        "pmech": 26385
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08339853584766388,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58525_2_ieeest",
      "ports": {
        "input": 26384,
        "output": 26387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58526_1_genrou",
      "ports": {
        "bus": 58526,
        "pmech": 26389,
        "efd": 26390,
        "speed": 26388
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1054635047912598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.2565999925136566,
        "Xdpp": 0.1860000044107437,
        "Xq": 1.6895999908447266,
        "Xqp": 0.6909999847412109,
        "Xqpp": 0.1860000044107437,
        "Xl": 0.13860000669956207,
        "Tdop": 5.6732001304626465,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.044800043106079,
        "Tqopp": 0.06499999761581421,
        "S10": 0.046300001442432404,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6851633079349995,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 58526,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58526_1_ieeet1",
      "ports": {
        "bus": 58526,
        "speed": 26388,
        "vs": 26391,
        "efd": 26390
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.9154999256134033,
        "E2": 5.220600128173828,
        "Se1": 0.5081999897956848,
        "Se2": 0.8184999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58526_1_tgov1",
      "ports": {
        "speed": 26388,
        "pmech": 26389
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21147015690803528,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58526_1_ieeest",
      "ports": {
        "input": 26388,
        "output": 26391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58538_1_genrou",
      "ports": {
        "bus": 58538,
        "pmech": 26393,
        "efd": 26394,
        "speed": 26392
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 4.925684452056885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2978999614715576,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.247499942779541,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.0575999990105629,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.041099999099969864,
        "S10": 0.17730000615119934,
        "S12": 0.5896000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.790016531944275,
        "pmax": 50.599998235702515,
        "qmin": -6.173200160264969,
        "qmax": 23.57960045337677,
        "regulated": 58538,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58538_1_ieeet1",
      "ports": {
        "bus": 58538,
        "speed": 26392,
        "vs": 26395,
        "efd": 26394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58538_1_tgov1",
      "ports": {
        "speed": 26392,
        "pmech": 26393
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2929844558238983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58538_1_ieeest",
      "ports": {
        "input": 26392,
        "output": 26395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58539_1_genrou",
      "ports": {
        "bus": 58539,
        "pmech": 26397,
        "efd": 26398,
        "speed": 26396
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 4.925684452056885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2978999614715576,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.247499942779541,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.0575999990105629,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.041099999099969864,
        "S10": 0.17730000615119934,
        "S12": 0.5896000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.996534824371338,
        "pmax": 50.599998235702515,
        "qmin": -6.173200160264969,
        "qmax": 23.57960045337677,
        "regulated": 58539,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58539_1_ieeet1",
      "ports": {
        "bus": 58539,
        "speed": 26396,
        "vs": 26399,
        "efd": 26398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58539_1_tgov1",
      "ports": {
        "speed": 26396,
        "pmech": 26397
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3457927405834198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58539_1_ieeest",
      "ports": {
        "input": 26396,
        "output": 26399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58540_1_genrou",
      "ports": {
        "bus": 58540,
        "pmech": 26401,
        "efd": 26402,
        "speed": 26400
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 4.925684452056885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2978999614715576,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.247499942779541,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.0575999990105629,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.041099999099969864,
        "S10": 0.17730000615119934,
        "S12": 0.5896000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.521155685186386,
        "pmax": 50.599998235702515,
        "qmin": -6.173200160264969,
        "qmax": 23.57960045337677,
        "regulated": 58540,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58540_1_ieeet1",
      "ports": {
        "bus": 58540,
        "speed": 26400,
        "vs": 26403,
        "efd": 26402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58540_1_tgov1",
      "ports": {
        "speed": 26400,
        "pmech": 26401
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10739716142416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58540_1_ieeest",
      "ports": {
        "input": 26400,
        "output": 26403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58541_1_genrou",
      "ports": {
        "bus": 58541,
        "pmech": 26405,
        "efd": 26406,
        "speed": 26404
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 4.925684452056885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2978999614715576,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.247499942779541,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.0575999990105629,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.041099999099969864,
        "S10": 0.17730000615119934,
        "S12": 0.5896000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.963551580905914,
        "pmax": 50.599998235702515,
        "qmin": -6.173200160264969,
        "qmax": 23.57960045337677,
        "regulated": 58541,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58541_1_ieeet1",
      "ports": {
        "bus": 58541,
        "speed": 26404,
        "vs": 26407,
        "efd": 26406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58541_1_tgov1",
      "ports": {
        "speed": 26404,
        "pmech": 26405
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13115203380584717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58541_1_ieeest",
      "ports": {
        "input": 26404,
        "output": 26407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58542_1_genrou",
      "ports": {
        "bus": 58542,
        "pmech": 26409,
        "efd": 26410,
        "speed": 26408
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 4.925684452056885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2978999614715576,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.247499942779541,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 8.529899597167969,
        "Tdopp": 0.0575999990105629,
        "Tqop": 1.038699984550476,
        "Tqopp": 0.041099999099969864,
        "S10": 0.17730000615119934,
        "S12": 0.5896000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.572653591632843,
        "pmax": 50.599998235702515,
        "qmin": -6.173200160264969,
        "qmax": 23.57960045337677,
        "regulated": 58542,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58542_1_ieeet1",
      "ports": {
        "bus": 58542,
        "speed": 26408,
        "vs": 26411,
        "efd": 26410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58542_1_tgov1",
      "ports": {
        "speed": 26408,
        "pmech": 26409
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20705950260162354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58542_1_ieeest",
      "ports": {
        "input": 26408,
        "output": 26411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_58545_1",
      "ports": {
        "bus": 58545
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.754934579133987,
        "pmax": 56.69999718666077,
        "qmin": -8.164799958467484,
        "qmax": 12.077099829912186,
        "regulated": 58545,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "58548_1_genrou",
      "ports": {
        "bus": 58548,
        "pmech": 26413,
        "efd": 26414,
        "speed": 26412
      },
      "params": {
        "mva": 18.239999771118164,
        "H": 8.876214981079102,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1875998973846436,
        "Xdp": 0.4717999994754791,
        "Xdpp": 0.3424000144004822,
        "Xq": 2.0367000102996826,
        "Xqp": 0.7555000185966492,
        "Xqpp": 0.3424000144004822,
        "Xl": 0.2685000002384186,
        "Tdop": 5.067500114440918,
        "Tdopp": 0.06509999930858612,
        "Tqop": 0.804099977016449,
        "Tqopp": 0.07410000264644623,
        "S10": 0.04839999973773956,
        "S12": 0.3149999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.3146544843912125,
        "pmax": 15.199999511241913,
        "qmin": -1.6871999949216843,
        "qmax": 7.736799865961075,
        "regulated": 58548,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "58548_1_ieeet1",
      "ports": {
        "bus": 58548,
        "speed": 26412,
        "vs": 26415,
        "efd": 26414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58548_1_tgov1",
      "ports": {
        "speed": 26412,
        "pmech": 26413
      },
      "params": {
        "Trate": 18.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943404,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58548_1_ieeest",
      "ports": {
        "input": 26412,
        "output": 26415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58549_1_genrou",
      "ports": {
        "bus": 58549,
        "pmech": 26417,
        "efd": 26418,
        "speed": 26416
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.8958685398101807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0882999897003174,
        "Xdp": 0.28949999809265137,
        "Xdpp": 0.14259999990463257,
        "Xq": 1.9565999507904053,
        "Xqp": 0.4697999954223633,
        "Xqpp": 0.14259999990463257,
        "Xl": 0.10920000076293945,
        "Tdop": 9.171199798583984,
        "Tdopp": 0.06449999660253525,
        "Tqop": 1.1542999744415283,
        "Tqopp": 0.07020000368356705,
        "S10": 0.12610000371932983,
        "S12": 0.3382999897003174
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5185037851333618,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 58549,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "58549_1_ieeet1",
      "ports": {
        "bus": 58549,
        "speed": 26416,
        "vs": 26419,
        "efd": 26418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58549_1_tgov1",
      "ports": {
        "speed": 26416,
        "pmech": 26417
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.10802161693572998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58549_1_ieeest",
      "ports": {
        "input": 26416,
        "output": 26419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58554_1_genrou",
      "ports": {
        "bus": 58554,
        "pmech": 26421,
        "efd": 26422,
        "speed": 26420
      },
      "params": {
        "mva": 48.0,
        "H": 8.058392524719238,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.632699966430664,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.1251000016927719,
        "Xq": 1.5888999700546265,
        "Xqp": 0.20739999413490295,
        "Xqpp": 0.1251000016927719,
        "Xl": 0.09529999643564224,
        "Tdop": 9.216400146484375,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.3837999999523163,
        "Tqopp": 0.07530000060796738,
        "S10": 0.03020000085234642,
        "S12": 0.352400004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.620799481868744,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 58554,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "58554_1_ieeet1",
      "ports": {
        "bus": 58554,
        "speed": 26420,
        "vs": 26423,
        "efd": 26422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58554_1_tgov1",
      "ports": {
        "speed": 26420,
        "pmech": 26421
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38793331384658813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58554_1_ieeest",
      "ports": {
        "input": 26420,
        "output": 26423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58560_1_genrou",
      "ports": {
        "bus": 58560,
        "pmech": 26425,
        "efd": 26426,
        "speed": 26424
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.8769994974136353,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.185800075531006,
        "Xdp": 0.39410001039505005,
        "Xdpp": 0.24120000004768372,
        "Xq": 2.0352001190185547,
        "Xqp": 0.5436000227928162,
        "Xqpp": 0.24120000004768372,
        "Xl": 0.18790000677108765,
        "Tdop": 7.709499835968018,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.124500036239624,
        "Tqopp": 0.061900001019239426,
        "S10": 0.07169999927282333,
        "S12": 0.36500000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.178773403167725,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 58560,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "58560_1_ieeet1",
      "ports": {
        "bus": 58560,
        "speed": 26424,
        "vs": 26427,
        "efd": 26426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58560_1_tgov1",
      "ports": {
        "speed": 26424,
        "pmech": 26425
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23975802958011627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58560_1_ieeest",
      "ports": {
        "input": 26424,
        "output": 26427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58560_2_genrou",
      "ports": {
        "bus": 58560,
        "pmech": 26429,
        "efd": 26430,
        "speed": 26428
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.8769994974136353,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.185800075531006,
        "Xdp": 0.39410001039505005,
        "Xdpp": 0.24120000004768372,
        "Xq": 2.0352001190185547,
        "Xqp": 0.5436000227928162,
        "Xqpp": 0.24120000004768372,
        "Xl": 0.18790000677108765,
        "Tdop": 7.709499835968018,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.124500036239624,
        "Tqopp": 0.061900001019239426,
        "S10": 0.07169999927282333,
        "S12": 0.36500000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.657152950763702,
        "pmax": 18.000000715255737,
        "qmin": -1.9980000331997871,
        "qmax": 9.161999821662903,
        "regulated": 58560,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "58560_2_ieeet1",
      "ports": {
        "bus": 58560,
        "speed": 26428,
        "vs": 26431,
        "efd": 26430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58560_2_tgov1",
      "ports": {
        "speed": 26428,
        "pmech": 26429
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.400794118642807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58560_2_ieeest",
      "ports": {
        "input": 26428,
        "output": 26431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58564_1_genrou",
      "ports": {
        "bus": 58564,
        "pmech": 26433,
        "efd": 26434,
        "speed": 26432
      },
      "params": {
        "mva": 48.0,
        "H": 2.078152894973755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.205699920654297,
        "Xdp": 0.24809999763965607,
        "Xdpp": 0.11389999836683273,
        "Xq": 2.051300048828125,
        "Xqp": 0.48750001192092896,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 6.144499778747559,
        "Tdopp": 0.0658000037074089,
        "Tqop": 0.9812999963760376,
        "Tqopp": 0.050599999725818634,
        "S10": 0.09769999980926514,
        "S12": 0.26840001344680786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.70442721247673,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 58564,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58564_1_ieeet1",
      "ports": {
        "bus": 58564,
        "speed": 26432,
        "vs": 26435,
        "efd": 26434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58564_1_tgov1",
      "ports": {
        "speed": 26432,
        "pmech": 26433
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2230089008808136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58564_1_ieeest",
      "ports": {
        "input": 26432,
        "output": 26435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58564_2_genrou",
      "ports": {
        "bus": 58564,
        "pmech": 26437,
        "efd": 26438,
        "speed": 26436
      },
      "params": {
        "mva": 48.0,
        "H": 2.078152894973755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.205699920654297,
        "Xdp": 0.24809999763965607,
        "Xdpp": 0.11389999836683273,
        "Xq": 2.051300048828125,
        "Xqp": 0.48750001192092896,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 6.144499778747559,
        "Tdopp": 0.0658000037074089,
        "Tqop": 0.9812999963760376,
        "Tqopp": 0.050599999725818634,
        "S10": 0.09769999980926514,
        "S12": 0.26840001344680786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.752191841602325,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 58564,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "58564_2_ieeet1",
      "ports": {
        "bus": 58564,
        "speed": 26436,
        "vs": 26439,
        "efd": 26438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58564_2_tgov1",
      "ports": {
        "speed": 26436,
        "pmech": 26437
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32817065715789795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58564_2_ieeest",
      "ports": {
        "input": 26436,
        "output": 26439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_58571_1",
      "ports": {
        "bus": 58571
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 45.6678032875061,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 58571,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Genrou",
      "id": "58575_2_genrou",
      "ports": {
        "bus": 58575,
        "pmech": 26441,
        "efd": 26442,
        "speed": 26440
      },
      "params": {
        "mva": 4.464000225067139,
        "H": 6.334695339202881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.760699987411499,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.2775999903678894,
        "Xq": 1.692199945449829,
        "Xqp": 0.5806000232696533,
        "Xqpp": 0.2775999903678894,
        "Xl": 0.2168000042438507,
        "Tdop": 5.299200057983398,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.9916999936103821,
        "Tqopp": 0.0471000000834465,
        "S10": 0.19169999659061432,
        "S12": 0.6638000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.760188303887844,
        "pmax": 3.7200000137090683,
        "qmin": -0.41291997767984867,
        "qmax": 1.893479935824871,
        "regulated": 58575,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "58575_2_ieeet1",
      "ports": {
        "bus": 58575,
        "speed": 26440,
        "vs": 26443,
        "efd": 26442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58575_2_tgov1",
      "ports": {
        "speed": 26440,
        "pmech": 26441
      },
      "params": {
        "Trate": 4.464000225067139,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.394307404756546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58575_2_ieeest",
      "ports": {
        "input": 26440,
        "output": 26443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58575_3_genrou",
      "ports": {
        "bus": 58575,
        "pmech": 26445,
        "efd": 26446,
        "speed": 26444
      },
      "params": {
        "mva": 4.464000225067139,
        "H": 6.334695339202881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.760699987411499,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.2775999903678894,
        "Xq": 1.692199945449829,
        "Xqp": 0.5806000232696533,
        "Xqpp": 0.2775999903678894,
        "Xl": 0.2168000042438507,
        "Tdop": 5.299200057983398,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.9916999936103821,
        "Tqopp": 0.0471000000834465,
        "S10": 0.19169999659061432,
        "S12": 0.6638000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43961857445538044,
        "pmax": 3.7200000137090683,
        "qmin": -0.41291997767984867,
        "qmax": 1.893479935824871,
        "regulated": 58575,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "58575_3_ieeet1",
      "ports": {
        "bus": 58575,
        "speed": 26444,
        "vs": 26447,
        "efd": 26446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58575_3_tgov1",
      "ports": {
        "speed": 26444,
        "pmech": 26445
      },
      "params": {
        "Trate": 4.464000225067139,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09848085790872574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58575_3_ieeest",
      "ports": {
        "input": 26444,
        "output": 26447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58575_5_genrou",
      "ports": {
        "bus": 58575,
        "pmech": 26449,
        "efd": 26450,
        "speed": 26448
      },
      "params": {
        "mva": 4.464000225067139,
        "H": 6.334695339202881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.760699987411499,
        "Xdp": 0.33340001106262207,
        "Xdpp": 0.2775999903678894,
        "Xq": 1.692199945449829,
        "Xqp": 0.5806000232696533,
        "Xqpp": 0.2775999903678894,
        "Xl": 0.2168000042438507,
        "Tdop": 5.299200057983398,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.9916999936103821,
        "Tqopp": 0.0471000000834465,
        "S10": 0.19169999659061432,
        "S12": 0.6638000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1843668296933174,
        "pmax": 3.7200000137090683,
        "qmin": -0.41291997767984867,
        "qmax": 1.893479935824871,
        "regulated": 58575,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "58575_5_ieeet1",
      "ports": {
        "bus": 58575,
        "speed": 26448,
        "vs": 26451,
        "efd": 26450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58575_5_tgov1",
      "ports": {
        "speed": 26448,
        "pmech": 26449
      },
      "params": {
        "Trate": 4.464000225067139,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26531514525413513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58575_5_ieeest",
      "ports": {
        "input": 26448,
        "output": 26451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58583_1_genrou",
      "ports": {
        "bus": 58583,
        "pmech": 26453,
        "efd": 26454,
        "speed": 26452
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 4.535664081573486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.510200023651123,
        "Xdp": 0.1696999967098236,
        "Xdpp": 0.1251000016927719,
        "Xq": 1.4453999996185303,
        "Xqp": 0.5016999840736389,
        "Xqpp": 0.1251000016927719,
        "Xl": 0.09130000323057175,
        "Tdop": 4.587399959564209,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.3555999994277954,
        "Tqopp": 0.057999998331069946,
        "S10": 0.12189999967813492,
        "S12": 0.4787999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.74178862571716,
        "pmax": 187.99999952316284,
        "qmin": -22.935999929904938,
        "qmax": 87.60799765586853,
        "regulated": 58583,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "58583_1_ieeet1",
      "ports": {
        "bus": 58583,
        "speed": 26452,
        "vs": 26455,
        "efd": 26454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09260000288486481,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9084999561309814,
        "E2": 3.878000020980835,
        "Se1": 0.040800001472234726,
        "Se2": 0.2937999963760376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58583_1_tgov1",
      "ports": {
        "speed": 26452,
        "pmech": 26453
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32243698835372925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58583_1_ieeest",
      "ports": {
        "input": 26452,
        "output": 26455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58584_1_genrou",
      "ports": {
        "bus": 58584,
        "pmech": 26457,
        "efd": 26458,
        "speed": 26456
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 4.535664081573486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.510200023651123,
        "Xdp": 0.1696999967098236,
        "Xdpp": 0.1251000016927719,
        "Xq": 1.4453999996185303,
        "Xqp": 0.5016999840736389,
        "Xqpp": 0.1251000016927719,
        "Xl": 0.09130000323057175,
        "Tdop": 4.587399959564209,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.3555999994277954,
        "Tqopp": 0.057999998331069946,
        "S10": 0.12189999967813492,
        "S12": 0.4787999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.44366788864136,
        "pmax": 187.99999952316284,
        "qmin": -22.935999929904938,
        "qmax": 87.60799765586853,
        "regulated": 58584,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "58584_1_ieeet1",
      "ports": {
        "bus": 58584,
        "speed": 26456,
        "vs": 26459,
        "efd": 26458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09260000288486481,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9084999561309814,
        "E2": 3.878000020980835,
        "Se1": 0.040800001472234726,
        "Se2": 0.2937999963760376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58584_1_tgov1",
      "ports": {
        "speed": 26456,
        "pmech": 26457
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41420063376426697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58584_1_ieeest",
      "ports": {
        "input": 26456,
        "output": 26459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "58585_1_genrou",
      "ports": {
        "bus": 58585,
        "pmech": 26461,
        "efd": 26462,
        "speed": 26460
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 4.535664081573486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.510200023651123,
        "Xdp": 0.1696999967098236,
        "Xdpp": 0.1251000016927719,
        "Xq": 1.4453999996185303,
        "Xqp": 0.5016999840736389,
        "Xqpp": 0.1251000016927719,
        "Xl": 0.09130000323057175,
        "Tdop": 4.587399959564209,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.3555999994277954,
        "Tqopp": 0.057999998331069946,
        "S10": 0.12189999967813492,
        "S12": 0.4787999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.2117965221405,
        "pmax": 187.99999952316284,
        "qmin": -22.935999929904938,
        "qmax": 87.60799765586853,
        "regulated": 58580,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "58585_1_ieeet1",
      "ports": {
        "bus": 58585,
        "speed": 26460,
        "vs": 26463,
        "efd": 26462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09260000288486481,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9084999561309814,
        "E2": 3.878000020980835,
        "Se1": 0.040800001472234726,
        "Se2": 0.2937999963760376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "58585_1_tgov1",
      "ports": {
        "speed": 26460,
        "pmech": 26461
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37327924370765686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "58585_1_ieeest",
      "ports": {
        "input": 26460,
        "output": 26463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59707_1_genrou",
      "ports": {
        "bus": 59707,
        "pmech": 26465,
        "efd": 26466,
        "speed": 26464
      },
      "params": {
        "mva": 864.0,
        "H": 3.210200309753418,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174299955368042,
        "Xdp": 0.3677999973297119,
        "Xdpp": 0.2639000117778778,
        "Xq": 2.064500093460083,
        "Xqp": 0.5414999723434448,
        "Xqpp": 0.2639000117778778,
        "Xl": 0.19910000264644623,
        "Tdop": 9.717000007629395,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.163699984550476,
        "Tqopp": 0.05570000037550926,
        "S10": 0.02319999970495701,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 197.1363067626953,
        "pmax": 719.9999809265137,
        "qmin": -87.84000277519226,
        "qmax": 335.52000522613525,
        "regulated": 59704,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "59707_1_ieeet1",
      "ports": {
        "bus": 59707,
        "speed": 26464,
        "vs": 26467,
        "efd": 26466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59707_1_tgov1",
      "ports": {
        "speed": 26464,
        "pmech": 26465
      },
      "params": {
        "Trate": 864.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22816702171608252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59707_1_ieeest",
      "ports": {
        "input": 26464,
        "output": 26467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59713_1_genrou",
      "ports": {
        "bus": 59713,
        "pmech": 26469,
        "efd": 26470,
        "speed": 26468
      },
      "params": {
        "mva": 298.3999938964844,
        "H": 5.005251884460449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0941998958587646,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.3540000021457672,
        "Xq": 1.961300015449524,
        "Xqp": 0.671500027179718,
        "Xqpp": 0.3540000021457672,
        "Xl": 0.2777999937534332,
        "Tdop": 7.548999786376953,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.8808000087738037,
        "Tqopp": 0.06689999997615814,
        "S10": 0.19619999825954437,
        "S12": 0.6496999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.26760601997375,
        "pmax": 248.66666793823242,
        "qmin": -27.601999044418335,
        "qmax": 126.57133340835571,
        "regulated": 59710,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59713_1_ieeet1",
      "ports": {
        "bus": 59713,
        "speed": 26468,
        "vs": 26471,
        "efd": 26470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59713_1_tgov1",
      "ports": {
        "speed": 26468,
        "pmech": 26469
      },
      "params": {
        "Trate": 298.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25558850169181824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59713_1_ieeest",
      "ports": {
        "input": 26468,
        "output": 26471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59714_1_genrou",
      "ports": {
        "bus": 59714,
        "pmech": 26473,
        "efd": 26474,
        "speed": 26472
      },
      "params": {
        "mva": 298.3999938964844,
        "H": 5.005251884460449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0941998958587646,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.3540000021457672,
        "Xq": 1.961300015449524,
        "Xqp": 0.671500027179718,
        "Xqpp": 0.3540000021457672,
        "Xl": 0.2777999937534332,
        "Tdop": 7.548999786376953,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.8808000087738037,
        "Tqopp": 0.06689999997615814,
        "S10": 0.19619999825954437,
        "S12": 0.6496999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 121.51733636856079,
        "pmax": 248.66666793823242,
        "qmin": -27.601999044418335,
        "qmax": 126.57133340835571,
        "regulated": 59710,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59714_1_ieeet1",
      "ports": {
        "bus": 59714,
        "speed": 26472,
        "vs": 26475,
        "efd": 26474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59714_1_tgov1",
      "ports": {
        "speed": 26472,
        "pmech": 26473
      },
      "params": {
        "Trate": 298.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4072296917438507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59714_1_ieeest",
      "ports": {
        "input": 26472,
        "output": 26475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59715_1_genrou",
      "ports": {
        "bus": 59715,
        "pmech": 26477,
        "efd": 26478,
        "speed": 26476
      },
      "params": {
        "mva": 298.3999938964844,
        "H": 5.005251884460449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0941998958587646,
        "Xdp": 0.47600001096725464,
        "Xdpp": 0.3540000021457672,
        "Xq": 1.961300015449524,
        "Xqp": 0.671500027179718,
        "Xqpp": 0.3540000021457672,
        "Xl": 0.2777999937534332,
        "Tdop": 7.548999786376953,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.8808000087738037,
        "Tqopp": 0.06689999997615814,
        "S10": 0.19619999825954437,
        "S12": 0.6496999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.9692280292511,
        "pmax": 248.66666793823242,
        "qmin": -27.601999044418335,
        "qmax": 126.57133340835571,
        "regulated": 59710,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59715_1_ieeet1",
      "ports": {
        "bus": 59715,
        "speed": 26476,
        "vs": 26479,
        "efd": 26478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59715_1_tgov1",
      "ports": {
        "speed": 26476,
        "pmech": 26477
      },
      "params": {
        "Trate": 298.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3283151090145111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59715_1_ieeest",
      "ports": {
        "input": 26476,
        "output": 26479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59725_1_genrou",
      "ports": {
        "bus": 59725,
        "pmech": 26481,
        "efd": 26482,
        "speed": 26480
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 1.893559455871582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9809000492095947,
        "Xdp": 0.2071000039577484,
        "Xdpp": 0.15129999816417694,
        "Xq": 1.8841999769210815,
        "Xqp": 0.4839000105857849,
        "Xqpp": 0.15129999816417694,
        "Xl": 0.11159999668598175,
        "Tdop": 9.93649959564209,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.0140999555587769,
        "Tqopp": 0.05079999938607216,
        "S10": 0.18129999935626984,
        "S12": 0.5974000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09649454150348902,
        "pmax": 0.3000000026077032,
        "qmin": -0.03659999929368496,
        "qmax": 0.1398000051267445,
        "regulated": 59725,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59725_1_ieeet1",
      "ports": {
        "bus": 59725,
        "speed": 26480,
        "vs": 26483,
        "efd": 26482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21040000021457672,
        "Kf": 0.03970000147819519,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7878000736236572,
        "E2": 5.05049991607666,
        "Se1": 0.4171000123023987,
        "Se2": 0.7160999774932861,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59725_1_tgov1",
      "ports": {
        "speed": 26480,
        "pmech": 26481
      },
      "params": {
        "Trate": 0.36000001430511475,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26804038882255554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59725_1_ieeest",
      "ports": {
        "input": 26480,
        "output": 26483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59726_1_genrou",
      "ports": {
        "bus": 59726,
        "pmech": 26485,
        "efd": 26486,
        "speed": 26484
      },
      "params": {
        "mva": 1.7280000448226929,
        "H": 1.3946902751922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.310800075531006,
        "Xdp": 0.32190001010894775,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.191699981689453,
        "Xqp": 0.4846999943256378,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.17409999668598175,
        "Tdop": 9.697099685668945,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9811000227928162,
        "Tqopp": 0.052799999713897705,
        "S10": 0.04399999976158142,
        "S12": 0.3231000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22092200815677643,
        "pmax": 1.4399999752640724,
        "qmin": -0.17567999893799424,
        "qmax": 0.6710399873554707,
        "regulated": 59726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59726_1_ieeet1",
      "ports": {
        "bus": 59726,
        "speed": 26484,
        "vs": 26487,
        "efd": 26486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59726_1_tgov1",
      "ports": {
        "speed": 26484,
        "pmech": 26485
      },
      "params": {
        "Trate": 1.7280000448226929,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12784838676452637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59726_1_ieeest",
      "ports": {
        "input": 26484,
        "output": 26487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59729_2_genrou",
      "ports": {
        "bus": 59729,
        "pmech": 26489,
        "efd": 26490,
        "speed": 26488
      },
      "params": {
        "mva": 1.7280000448226929,
        "H": 1.3946902751922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.310800075531006,
        "Xdp": 0.32190001010894775,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.191699981689453,
        "Xqp": 0.4846999943256378,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.17409999668598175,
        "Tdop": 9.697099685668945,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9811000227928162,
        "Tqopp": 0.052799999713897705,
        "S10": 0.04399999976158142,
        "S12": 0.3231000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6832428742200136,
        "pmax": 1.4399999752640724,
        "qmin": -0.17567999893799424,
        "qmax": 0.6710399873554707,
        "regulated": 59729,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "59729_2_ieeet1",
      "ports": {
        "bus": 59729,
        "speed": 26488,
        "vs": 26491,
        "efd": 26490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59729_2_tgov1",
      "ports": {
        "speed": 26488,
        "pmech": 26489
      },
      "params": {
        "Trate": 1.7280000448226929,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3953951597213745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59729_2_ieeest",
      "ports": {
        "input": 26488,
        "output": 26491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59730_1_genrou",
      "ports": {
        "bus": 59730,
        "pmech": 26493,
        "efd": 26494,
        "speed": 26492
      },
      "params": {
        "mva": 1.7280000448226929,
        "H": 1.3946902751922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.310800075531006,
        "Xdp": 0.32190001010894775,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.191699981689453,
        "Xqp": 0.4846999943256378,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.17409999668598175,
        "Tdop": 9.697099685668945,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9811000227928162,
        "Tqopp": 0.052799999713897705,
        "S10": 0.04399999976158142,
        "S12": 0.3231000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6865214090794325,
        "pmax": 1.4399999752640724,
        "qmin": -0.17567999893799424,
        "qmax": 0.6710399873554707,
        "regulated": 59730,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "59730_1_ieeet1",
      "ports": {
        "bus": 59730,
        "speed": 26492,
        "vs": 26495,
        "efd": 26494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59730_1_tgov1",
      "ports": {
        "speed": 26492,
        "pmech": 26493
      },
      "params": {
        "Trate": 1.7280000448226929,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39729246497154236,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59730_1_ieeest",
      "ports": {
        "input": 26492,
        "output": 26495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59731_1_genrou",
      "ports": {
        "bus": 59731,
        "pmech": 26497,
        "efd": 26498,
        "speed": 26496
      },
      "params": {
        "mva": 1.7280000448226929,
        "H": 1.3946902751922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.310800075531006,
        "Xdp": 0.32190001010894775,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.191699981689453,
        "Xqp": 0.4846999943256378,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.17409999668598175,
        "Tdop": 9.697099685668945,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9811000227928162,
        "Tqopp": 0.052799999713897705,
        "S10": 0.04399999976158142,
        "S12": 0.3231000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5062771495431662,
        "pmax": 1.4399999752640724,
        "qmin": -0.17567999893799424,
        "qmax": 0.6710399873554707,
        "regulated": 59731,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "59731_1_ieeet1",
      "ports": {
        "bus": 59731,
        "speed": 26496,
        "vs": 26499,
        "efd": 26498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59731_1_tgov1",
      "ports": {
        "speed": 26496,
        "pmech": 26497
      },
      "params": {
        "Trate": 1.7280000448226929,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2929844558238983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59731_1_ieeest",
      "ports": {
        "input": 26496,
        "output": 26499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59731_2_genrou",
      "ports": {
        "bus": 59731,
        "pmech": 26501,
        "efd": 26502,
        "speed": 26500
      },
      "params": {
        "mva": 1.7280000448226929,
        "H": 1.3946902751922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.310800075531006,
        "Xdp": 0.32190001010894775,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.191699981689453,
        "Xqp": 0.4846999943256378,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.17409999668598175,
        "Tdop": 9.697099685668945,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.9811000227928162,
        "Tqopp": 0.052799999713897705,
        "S10": 0.04399999976158142,
        "S12": 0.3231000006198883
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21708435378968716,
        "pmax": 1.4399999752640724,
        "qmin": -0.17567999893799424,
        "qmax": 0.6710399873554707,
        "regulated": 59731,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "59731_2_ieeet1",
      "ports": {
        "bus": 59731,
        "speed": 26500,
        "vs": 26503,
        "efd": 26502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59731_2_tgov1",
      "ports": {
        "speed": 26500,
        "pmech": 26501
      },
      "params": {
        "Trate": 1.7280000448226929,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1256275177001953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59731_2_ieeest",
      "ports": {
        "input": 26500,
        "output": 26503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59735_1_genrou",
      "ports": {
        "bus": 59735,
        "pmech": 26505,
        "efd": 26506,
        "speed": 26504
      },
      "params": {
        "mva": 7.679999828338623,
        "H": 7.71768856048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9294999837875366,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.12809999287128448,
        "Xq": 1.8284000158309937,
        "Xqp": 0.2985999882221222,
        "Xqpp": 0.12809999287128448,
        "Xl": 0.09769999980926514,
        "Tdop": 6.009200096130371,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.3628999888896942,
        "Tqopp": 0.07119999825954437,
        "S10": 0.06459999829530716,
        "S12": 0.5460000038146973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9532312862575054,
        "pmax": 6.400000303983688,
        "qmin": -0.7104000076651573,
        "qmax": 3.2575998455286026,
        "regulated": 59735,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59735_1_ieeet1",
      "ports": {
        "bus": 59735,
        "speed": 26504,
        "vs": 26507,
        "efd": 26506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59735_1_tgov1",
      "ports": {
        "speed": 26504,
        "pmech": 26505
      },
      "params": {
        "Trate": 7.679999828338623,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.12411866337060928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59735_1_ieeest",
      "ports": {
        "input": 26504,
        "output": 26507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59736_1_genrou",
      "ports": {
        "bus": 59736,
        "pmech": 26509,
        "efd": 26510,
        "speed": 26508
      },
      "params": {
        "mva": 7.679999828338623,
        "H": 7.71768856048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9294999837875366,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.12809999287128448,
        "Xq": 1.8284000158309937,
        "Xqp": 0.2985999882221222,
        "Xqpp": 0.12809999287128448,
        "Xl": 0.09769999980926514,
        "Tdop": 6.009200096130371,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.3628999888896942,
        "Tqopp": 0.07119999825954437,
        "S10": 0.06459999829530716,
        "S12": 0.5460000038146973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.879017986357212,
        "pmax": 6.400000303983688,
        "qmin": -0.7104000076651573,
        "qmax": 3.2575998455286026,
        "regulated": 59736,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59736_1_ieeet1",
      "ports": {
        "bus": 59736,
        "speed": 26508,
        "vs": 26511,
        "efd": 26510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59736_1_tgov1",
      "ports": {
        "speed": 26508,
        "pmech": 26509
      },
      "params": {
        "Trate": 7.679999828338623,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.244663804769516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59736_1_ieeest",
      "ports": {
        "input": 26508,
        "output": 26511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59739_1_genrou",
      "ports": {
        "bus": 59739,
        "pmech": 26513,
        "efd": 26514,
        "speed": 26512
      },
      "params": {
        "mva": 24.0,
        "H": 3.213934898376465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5225000381469727,
        "Xdp": 0.1501999944448471,
        "Xdpp": 0.11069999635219574,
        "Xq": 1.5,
        "Xqp": 0.22949999570846558,
        "Xqpp": 0.11069999635219574,
        "Xl": 0.08389999717473984,
        "Tdop": 4.161399841308594,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.8314999938011169,
        "Tqopp": 0.08709999918937683,
        "S10": 0.03500000014901161,
        "S12": 0.20229999721050262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.933467134833336,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 59739,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59739_1_ieeet1",
      "ports": {
        "bus": 59739,
        "speed": 26512,
        "vs": 26515,
        "efd": 26514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59739_1_tgov1",
      "ports": {
        "speed": 26512,
        "pmech": 26513
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20556113123893738,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59739_1_ieeest",
      "ports": {
        "input": 26512,
        "output": 26515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59742_2_gensal",
      "ports": {
        "bus": 59742,
        "pmech": 26517,
        "efd": 26518,
        "speed": 26516
      },
      "params": {
        "mva": 48.2400016784668,
        "H": 2.3132998943328857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8565000295639038,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.21400000154972076,
        "Xq": 0.5547999739646912,
        "Xl": 0.1615000069141388,
        "Tdop": 6.0,
        "Tdopp": 0.47929999232292175,
        "Tqopp": 0.5584999918937683,
        "S10": 0.2498999983072281,
        "S12": 0.803600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.101489514112473,
        "pmax": 40.20000100135803,
        "qmin": -1.9697999581694603,
        "qmax": 15.436799824237823,
        "regulated": 59742,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "59742_2_esdc1a",
      "ports": {
        "bus": 59742,
        "speed": 26516,
        "vs": 26519,
        "efd": 26518
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0746999979019165,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.355600118637085,
        "Se1": 0.13019999861717224,
        "E2": 3.1407999992370605,
        "Se2": 0.390500009059906,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59742_2_hygov",
      "ports": {
        "speed": 26516,
        "pmech": 26517
      },
      "params": {
        "Trate": 48.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20663121342658997,
        "Tr": 2.119999885559082,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4000000059604645,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59742_2_ieeest",
      "ports": {
        "input": 26516,
        "output": 26519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59749_1_gensal",
      "ports": {
        "bus": 59749,
        "pmech": 26521,
        "efd": 26522,
        "speed": 26520
      },
      "params": {
        "mva": 12.960000038146973,
        "H": 1.9891999959945679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.343000054359436,
        "Xdp": 0.616599977016449,
        "Xdpp": 0.48969998955726624,
        "Xq": 0.8722000122070312,
        "Xl": 0.10589999705553055,
        "Tdop": 6.0,
        "Tdopp": 0.5763999819755554,
        "Tqopp": 0.31769999861717224,
        "S10": 0.1973000019788742,
        "S12": 0.5282999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3918672688305378,
        "pmax": 10.80000028014183,
        "qmin": -0.5291999783366919,
        "qmax": 4.147199913859367,
        "regulated": 59749,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "59749_1_ieeet1",
      "ports": {
        "bus": 59749,
        "speed": 26520,
        "vs": 26523,
        "efd": 26522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59749_1_hygov",
      "ports": {
        "speed": 26520,
        "pmech": 26521
      },
      "params": {
        "Trate": 12.960000038146973,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40121424198150635,
        "Tr": 3.507835865020752,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6797999739646912,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59749_1_ieeest",
      "ports": {
        "input": 26520,
        "output": 26523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59754_1_gensal",
      "ports": {
        "bus": 59754,
        "pmech": 26525,
        "efd": 26526,
        "speed": 26524
      },
      "params": {
        "mva": 48.0,
        "H": 2.713599920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0281000137329102,
        "Xdp": 0.4106999933719635,
        "Xdpp": 0.24570000171661377,
        "Xq": 0.666700005531311,
        "Xl": 0.10000000149011612,
        "Tdop": 6.0,
        "Tdopp": 0.12250000238418579,
        "Tqopp": 0.08410000056028366,
        "S10": 0.17000000178813934,
        "S12": 0.6832000017166138
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.573904633522034,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 59754,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "59754_1_ieeet1",
      "ports": {
        "bus": 59754,
        "speed": 26524,
        "vs": 26527,
        "efd": 26526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59754_1_hygov",
      "ports": {
        "speed": 26524,
        "pmech": 26525
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21939852833747864,
        "Tr": 2.6319990158081055,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5013999938964844,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59754_1_ieeest",
      "ports": {
        "input": 26524,
        "output": 26527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_1_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26529,
        "efd": 26530,
        "speed": 26528
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.436617016792297,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_1_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26528,
        "vs": 26531,
        "efd": 26530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_1_tgov1",
      "ports": {
        "speed": 26528,
        "pmech": 26529
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.22882916033267975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_1_ieeest",
      "ports": {
        "input": 26528,
        "output": 26531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_2_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26533,
        "efd": 26534,
        "speed": 26532
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.808040261268616,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_2_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26532,
        "vs": 26535,
        "efd": 26534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_2_tgov1",
      "ports": {
        "speed": 26532,
        "pmech": 26533
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.20690609514713287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_2_ieeest",
      "ports": {
        "input": 26532,
        "output": 26535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_3_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26537,
        "efd": 26538,
        "speed": 26536
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.291911900043488,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_3_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26536,
        "vs": 26539,
        "efd": 26538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_3_tgov1",
      "ports": {
        "speed": 26536,
        "pmech": 26537
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.13587915897369385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_3_ieeest",
      "ports": {
        "input": 26536,
        "output": 26539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_4_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26541,
        "efd": 26542,
        "speed": 26540
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.83435416221619,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_4_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26540,
        "vs": 26543,
        "efd": 26542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_4_tgov1",
      "ports": {
        "speed": 26540,
        "pmech": 26541
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.29886868596076965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_4_ieeest",
      "ports": {
        "input": 26540,
        "output": 26543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_5_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26545,
        "efd": 26546,
        "speed": 26544
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.956436157226562,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_5_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26544,
        "vs": 26547,
        "efd": 26546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_5_tgov1",
      "ports": {
        "speed": 26544,
        "pmech": 26545
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.24984516203403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_5_ieeest",
      "ports": {
        "input": 26544,
        "output": 26547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59757_6_genrou",
      "ports": {
        "bus": 59757,
        "pmech": 26549,
        "efd": 26550,
        "speed": 26548
      },
      "params": {
        "mva": 119.9000015258789,
        "H": 6.766582012176514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0766000747680664,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.947100043296814,
        "Xqp": 0.4226999878883362,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1316000074148178,
        "Tdop": 6.92519998550415,
        "Tdopp": 0.062300000339746475,
        "Tqop": 1.3524999618530273,
        "Tqopp": 0.08630000054836273,
        "S10": 0.05939999967813492,
        "S12": 0.2851000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.951616644859314,
        "pmax": 99.91666674613953,
        "qmin": -11.090750247240067,
        "qmax": 50.85758566856384,
        "regulated": 59757,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59757_6_ieeet1",
      "ports": {
        "bus": 59757,
        "speed": 26548,
        "vs": 26551,
        "efd": 26550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59757_6_tgov1",
      "ports": {
        "speed": 26548,
        "pmech": 26549
      },
      "params": {
        "Trate": 119.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333233909407,
        "Pvmin": 0.3582286536693573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59757_6_ieeest",
      "ports": {
        "input": 26548,
        "output": 26551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59764_1_genrou",
      "ports": {
        "bus": 59764,
        "pmech": 26553,
        "efd": 26554,
        "speed": 26552
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 7.132895469665527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1470000743865967,
        "Xdp": 0.1517000049352646,
        "Xdpp": 0.10369999706745148,
        "Xq": 2.0039000511169434,
        "Xqp": 0.21330000460147858,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07829999923706055,
        "Tdop": 8.602499961853027,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.51419997215271,
        "Tqopp": 0.053300000727176666,
        "S10": 0.028699999675154686,
        "S12": 0.29490000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.90427029132843,
        "pmax": 136.00000143051147,
        "qmin": -15.095999836921692,
        "qmax": 69.22399997711182,
        "regulated": 59764,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "59764_1_ieeet1",
      "ports": {
        "bus": 59764,
        "speed": 26552,
        "vs": 26555,
        "efd": 26554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59764_1_tgov1",
      "ports": {
        "speed": 26552,
        "pmech": 26553
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20161931216716766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59764_1_ieeest",
      "ports": {
        "input": 26552,
        "output": 26555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59773_1_genrou",
      "ports": {
        "bus": 59773,
        "pmech": 26557,
        "efd": 26558,
        "speed": 26556
      },
      "params": {
        "mva": 1080.0,
        "H": 2.9406135082244873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.053299903869629,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.95169997215271,
        "Xqp": 0.6722999811172485,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.834099769592285,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.457200050354004,
        "Tqopp": 0.0640999972820282,
        "S10": 0.11680000275373459,
        "S12": 0.4684999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 116.64469242095947,
        "pmax": 900.0,
        "qmin": -109.80000495910645,
        "qmax": 419.3999767303467,
        "regulated": 59767,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "59773_1_ieeet1",
      "ports": {
        "bus": 59773,
        "speed": 26556,
        "vs": 26559,
        "efd": 26558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59773_1_tgov1",
      "ports": {
        "speed": 26556,
        "pmech": 26557
      },
      "params": {
        "Trate": 1080.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1080043448342217,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59773_1_ieeest",
      "ports": {
        "input": 26556,
        "output": 26559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59779_1_genrou",
      "ports": {
        "bus": 59779,
        "pmech": 26561,
        "efd": 26562,
        "speed": 26560
      },
      "params": {
        "mva": 1107.0,
        "H": 3.7992188930511475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9900000095367432,
        "Xdp": 0.3411000072956085,
        "Xdpp": 0.2451999932527542,
        "Xq": 1.892699956893921,
        "Xqp": 0.6897000074386597,
        "Xqpp": 0.2451999932527542,
        "Xl": 0.18459999561309814,
        "Tdop": 4.406700134277344,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.7465000152587891,
        "Tqopp": 0.04320000112056732,
        "S10": 0.15039999783039093,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 380.2497863769531,
        "pmax": 922.5000381469727,
        "qmin": -75.64499974250793,
        "qmax": 339.47999477386475,
        "regulated": 59776,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "59779_1_ieeet1",
      "ports": {
        "bus": 59779,
        "speed": 26560,
        "vs": 26563,
        "efd": 26562
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.921999990940094,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1240999698638916,
        "E2": 4.165500164031982,
        "Se1": 0.1941000074148178,
        "Se2": 0.4659000039100647,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59779_1_tgov1",
      "ports": {
        "speed": 26560,
        "pmech": 26561
      },
      "params": {
        "Trate": 1107.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34349575638771057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59779_1_ieeest",
      "ports": {
        "input": 26560,
        "output": 26563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59780_1_genrou",
      "ports": {
        "bus": 59780,
        "pmech": 26565,
        "efd": 26566,
        "speed": 26564
      },
      "params": {
        "mva": 1107.0,
        "H": 3.7992188930511475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9900000095367432,
        "Xdp": 0.3411000072956085,
        "Xdpp": 0.2451999932527542,
        "Xq": 1.892699956893921,
        "Xqp": 0.6897000074386597,
        "Xqpp": 0.2451999932527542,
        "Xl": 0.18459999561309814,
        "Tdop": 4.406700134277344,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.7465000152587891,
        "Tqopp": 0.04320000112056732,
        "S10": 0.15039999783039093,
        "S12": 0.5357999801635742
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.6615047454834,
        "pmax": 922.5000381469727,
        "qmin": -75.64499974250793,
        "qmax": 339.47999477386475,
        "regulated": 59776,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "59780_1_ieeet1",
      "ports": {
        "bus": 59780,
        "speed": 26564,
        "vs": 26567,
        "efd": 26566
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.921999990940094,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1240999698638916,
        "E2": 4.165500164031982,
        "Se1": 0.1941000074148178,
        "Se2": 0.4659000039100647,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59780_1_tgov1",
      "ports": {
        "speed": 26564,
        "pmech": 26565
      },
      "params": {
        "Trate": 1107.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12435547262430191,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59780_1_ieeest",
      "ports": {
        "input": 26564,
        "output": 26567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59784_2_gensal",
      "ports": {
        "bus": 59784,
        "pmech": 26569,
        "efd": 26570,
        "speed": 26568
      },
      "params": {
        "mva": 48.2400016784668,
        "H": 2.0378000736236572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0490000247955322,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.349700003862381,
        "Xq": 0.680400013923645,
        "Xl": 0.09560000151395798,
        "Tdop": 6.0,
        "Tdopp": 0.4499000012874603,
        "Tqopp": 0.30489999055862427,
        "S10": 0.2563999891281128,
        "S12": 0.7649000287055969
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.179291486740112,
        "pmax": 40.20000100135803,
        "qmin": -1.9697999581694603,
        "qmax": 15.436799824237823,
        "regulated": 59784,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59784_2_ieeet1",
      "ports": {
        "bus": 59784,
        "speed": 26568,
        "vs": 26571,
        "efd": 26570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59784_2_hygov",
      "ports": {
        "speed": 26568,
        "pmech": 26569
      },
      "params": {
        "Trate": 48.2400016784668,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9740292429924011,
        "Tr": 8.368512153625488,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8240000009536743,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59784_2_ieeest",
      "ports": {
        "input": 26568,
        "output": 26571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59787_1_gensal",
      "ports": {
        "bus": 59787,
        "pmech": 26573,
        "efd": 26574,
        "speed": 26572
      },
      "params": {
        "mva": 48.2400016784668,
        "H": 2.0378000736236572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0490000247955322,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.349700003862381,
        "Xq": 0.680400013923645,
        "Xl": 0.09560000151395798,
        "Tdop": 6.0,
        "Tdopp": 0.4499000012874603,
        "Tqopp": 0.30489999055862427,
        "S10": 0.2563999891281128,
        "S12": 0.7649000287055969
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.324932098388672,
        "pmax": 40.20000100135803,
        "qmin": -1.9697999581694603,
        "qmax": 15.436799824237823,
        "regulated": 59787,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59787_1_ieeet1",
      "ports": {
        "bus": 59787,
        "speed": 26572,
        "vs": 26575,
        "efd": 26574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59787_1_hygov",
      "ports": {
        "speed": 26572,
        "pmech": 26573
      },
      "params": {
        "Trate": 48.2400016784668,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9740292429924011,
        "Tr": 8.368512153625488,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8240000009536743,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59787_1_ieeest",
      "ports": {
        "input": 26572,
        "output": 26575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59788_1_gensal",
      "ports": {
        "bus": 59788,
        "pmech": 26577,
        "efd": 26578,
        "speed": 26576
      },
      "params": {
        "mva": 48.2400016784668,
        "H": 2.0378000736236572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0490000247955322,
        "Xdp": 0.4690999984741211,
        "Xdpp": 0.349700003862381,
        "Xq": 0.680400013923645,
        "Xl": 0.09560000151395798,
        "Tdop": 6.0,
        "Tdopp": 0.4499000012874603,
        "Tqopp": 0.30489999055862427,
        "S10": 0.2563999891281128,
        "S12": 0.7649000287055969
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.723258912563324,
        "pmax": 40.20000100135803,
        "qmin": -1.9697999581694603,
        "qmax": 15.436799824237823,
        "regulated": 59788,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59788_1_ieeet1",
      "ports": {
        "bus": 59788,
        "speed": 26576,
        "vs": 26579,
        "efd": 26578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59788_1_hygov",
      "ports": {
        "speed": 26576,
        "pmech": 26577
      },
      "params": {
        "Trate": 48.2400016784668,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9740292429924011,
        "Tr": 8.368512153625488,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8240000009536743,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59788_1_ieeest",
      "ports": {
        "input": 26576,
        "output": 26579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59792_1_genrou",
      "ports": {
        "bus": 59792,
        "pmech": 26581,
        "efd": 26582,
        "speed": 26580
      },
      "params": {
        "mva": 23.399999618530273,
        "H": 3.5427796840667725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2253000736236572,
        "Xdp": 0.4453999996185303,
        "Xdpp": 0.35989999771118164,
        "Xq": 2.0671000480651855,
        "Xqp": 0.6342999935150146,
        "Xqpp": 0.35989999771118164,
        "Xl": 0.2824999988079071,
        "Tdop": 9.34630012512207,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.132699966430664,
        "Tqopp": 0.09179999679327011,
        "S10": 0.13510000705718994,
        "S12": 0.65420001745224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.531662285327911,
        "pmax": 19.499999284744263,
        "qmin": -2.164500020444393,
        "qmax": 9.925500303506851,
        "regulated": 59792,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59792_1_ieeet1",
      "ports": {
        "bus": 59792,
        "speed": 26580,
        "vs": 26583,
        "efd": 26582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59792_1_tgov1",
      "ports": {
        "speed": 26580,
        "pmech": 26581
      },
      "params": {
        "Trate": 23.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333163519527,
        "Pvmin": 0.32186591625213623,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59792_1_ieeest",
      "ports": {
        "input": 26580,
        "output": 26583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59794_1_gensal",
      "ports": {
        "bus": 59794,
        "pmech": 26585,
        "efd": 26586,
        "speed": 26584
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 1.5029000043869019,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9663000106811523,
        "Xdp": 0.20749999582767487,
        "Xdpp": 0.15620000660419464,
        "Xq": 0.6263999938964844,
        "Xl": 0.13609999418258667,
        "Tdop": 6.0,
        "Tdopp": 0.4120999872684479,
        "Tqopp": 0.5465999841690063,
        "S10": 0.12070000171661377,
        "S12": 0.5508999824523926
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5738896802067757,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 59794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "59794_1_esdc1a",
      "ports": {
        "bus": 59794,
        "speed": 26584,
        "vs": 26587,
        "efd": 26586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0478999987244606,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4010000228881836,
        "Se1": 0.14800000190734863,
        "E2": 3.2012999057769775,
        "Se2": 0.4440000057220459,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59794_1_hygov",
      "ports": {
        "speed": 26584,
        "pmech": 26585
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.314616084098816,
        "Tr": 8.333176612854004,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8143999576568604,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59794_1_ieeest",
      "ports": {
        "input": 26584,
        "output": 26587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59794_2_gensal",
      "ports": {
        "bus": 59794,
        "pmech": 26589,
        "efd": 26590,
        "speed": 26588
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 1.5029000043869019,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9663000106811523,
        "Xdp": 0.20749999582767487,
        "Xdpp": 0.15620000660419464,
        "Xq": 0.6263999938964844,
        "Xl": 0.13609999418258667,
        "Tdop": 6.0,
        "Tdopp": 0.4120999872684479,
        "Tqopp": 0.5465999841690063,
        "S10": 0.12070000171661377,
        "S12": 0.5508999824523926
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7714351415634155,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 59794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "59794_2_esdc1a",
      "ports": {
        "bus": 59794,
        "speed": 26588,
        "vs": 26591,
        "efd": 26590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0478999987244606,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4010000228881836,
        "Se1": 0.14800000190734863,
        "E2": 3.2012999057769775,
        "Se2": 0.4440000057220459,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59794_2_hygov",
      "ports": {
        "speed": 26588,
        "pmech": 26589
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.314616084098816,
        "Tr": 8.333176612854004,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8143999576568604,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59794_2_ieeest",
      "ports": {
        "input": 26588,
        "output": 26591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59796_1_gensal",
      "ports": {
        "bus": 59796,
        "pmech": 26593,
        "efd": 26594,
        "speed": 26592
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 1.1835999488830566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.011299967765808,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.31200000643730164,
        "Xq": 0.6557999849319458,
        "Xl": 0.09539999812841415,
        "Tdop": 6.0,
        "Tdopp": 0.16820000112056732,
        "Tqopp": 0.4196000099182129,
        "S10": 0.2863999903202057,
        "S12": 0.7552000284194946
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2052863836288452,
        "pmax": 3.500000014901161,
        "qmin": -0.1715000020340085,
        "qmax": 1.3439999893307686,
        "regulated": 59796,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "59796_1_esdc1a",
      "ports": {
        "bus": 59796,
        "speed": 26592,
        "vs": 26595,
        "efd": 26594
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04490000009536743,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4184000492095947,
        "Se1": 0.12389999628067017,
        "E2": 3.2244999408721924,
        "Se2": 0.3716999888420105,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59796_1_hygov",
      "ports": {
        "speed": 26592,
        "pmech": 26593
      },
      "params": {
        "Trate": 4.199999809265137,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.2145785093307495,
        "Tr": 6.189967155456543,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2726999521255493,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59796_1_ieeest",
      "ports": {
        "input": 26592,
        "output": 26595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59796_2_gensal",
      "ports": {
        "bus": 59796,
        "pmech": 26597,
        "efd": 26598,
        "speed": 26596
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 3.1547000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.125100016593933,
        "Xdp": 0.5181000232696533,
        "Xdpp": 0.398499995470047,
        "Xq": 0.7300000190734863,
        "Xl": 0.08179999887943268,
        "Tdop": 6.0,
        "Tdopp": 0.43709999322891235,
        "Tqopp": 0.23600000143051147,
        "S10": 0.29030001163482666,
        "S12": 0.6204000115394592
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.954024106264114,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 59796,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "59796_2_ieeet1",
      "ports": {
        "bus": 59796,
        "speed": 26596,
        "vs": 26599,
        "efd": 26598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59796_2_hygov",
      "ports": {
        "speed": 26596,
        "pmech": 26597
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6208390593528748,
        "Tr": 8.26667308807373,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7963999509811401,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59796_2_ieeest",
      "ports": {
        "input": 26596,
        "output": 26599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59797_1_gensal",
      "ports": {
        "bus": 59797,
        "pmech": 26601,
        "efd": 26602,
        "speed": 26600
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 2.971299886703491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6777999997138977,
        "Xdp": 0.3325999975204468,
        "Xdpp": 0.19359999895095825,
        "Xq": 0.4381999969482422,
        "Xl": 0.19110000133514404,
        "Tdop": 6.0,
        "Tdopp": 0.045899998396635056,
        "Tqopp": 0.062199998646974564,
        "S10": 0.2831000089645386,
        "S12": 0.6651999950408936
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8453311398625374,
        "pmax": 4.30000014603138,
        "qmin": -0.21069999784231186,
        "qmax": 1.6511999070644379,
        "regulated": 59797,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59797_1_ieeet1",
      "ports": {
        "bus": 59797,
        "speed": 26600,
        "vs": 26603,
        "efd": 26602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8264000415802,
        "E2": 3.7685999870300293,
        "Se1": 0.0885000005364418,
        "Se2": 0.4056999981403351,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59797_1_hygov",
      "ports": {
        "speed": 26600,
        "pmech": 26601
      },
      "params": {
        "Trate": 5.159999847412109,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48688092827796936,
        "Tr": 6.227128982543945,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.281499981880188,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59797_1_ieeest",
      "ports": {
        "input": 26600,
        "output": 26603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59797_2_gensal",
      "ports": {
        "bus": 59797,
        "pmech": 26605,
        "efd": 26606,
        "speed": 26604
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 2.971299886703491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6777999997138977,
        "Xdp": 0.3325999975204468,
        "Xdpp": 0.19359999895095825,
        "Xq": 0.4381999969482422,
        "Xl": 0.19110000133514404,
        "Tdop": 6.0,
        "Tdopp": 0.045899998396635056,
        "Tqopp": 0.062199998646974564,
        "S10": 0.2831000089645386,
        "S12": 0.6651999950408936
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1609683744609356,
        "pmax": 4.30000014603138,
        "qmin": -0.21069999784231186,
        "qmax": 1.6511999070644379,
        "regulated": 59797,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59797_2_ieeet1",
      "ports": {
        "bus": 59797,
        "speed": 26604,
        "vs": 26607,
        "efd": 26606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8264000415802,
        "E2": 3.7685999870300293,
        "Se1": 0.0885000005364418,
        "Se2": 0.4056999981403351,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59797_2_hygov",
      "ports": {
        "speed": 26604,
        "pmech": 26605
      },
      "params": {
        "Trate": 5.159999847412109,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48688092827796936,
        "Tr": 6.227128982543945,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.281499981880188,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59797_2_ieeest",
      "ports": {
        "input": 26604,
        "output": 26607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59797_3_gensal",
      "ports": {
        "bus": 59797,
        "pmech": 26609,
        "efd": 26610,
        "speed": 26608
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 3.1547000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.125100016593933,
        "Xdp": 0.5181000232696533,
        "Xdpp": 0.398499995470047,
        "Xq": 0.7300000190734863,
        "Xl": 0.08179999887943268,
        "Tdop": 6.0,
        "Tdopp": 0.43709999322891235,
        "Tqopp": 0.23600000143051147,
        "S10": 0.29030001163482666,
        "S12": 0.6204000115394592
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.29394280910492,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 59797,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59797_3_ieeet1",
      "ports": {
        "bus": 59797,
        "speed": 26608,
        "vs": 26611,
        "efd": 26610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59797_3_hygov",
      "ports": {
        "speed": 26608,
        "pmech": 26609
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6208390593528748,
        "Tr": 8.26667308807373,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7963999509811401,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59797_3_ieeest",
      "ports": {
        "input": 26608,
        "output": 26611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59803_1_genrou",
      "ports": {
        "bus": 59803,
        "pmech": 26613,
        "efd": 26614,
        "speed": 26612
      },
      "params": {
        "mva": 141.60000610351562,
        "H": 2.4810783863067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5169999599456787,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.16419999301433563,
        "Xq": 2.302500009536743,
        "Xqp": 0.3962000012397766,
        "Xqpp": 0.16419999301433563,
        "Xl": 0.1264999955892563,
        "Tdop": 7.599599838256836,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.43380001187324524,
        "Tqopp": 0.07859999686479568,
        "S10": 0.08529999852180481,
        "S12": 0.20810000598430634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.47946047782898,
        "pmax": 117.99999475479126,
        "qmin": -13.09799998998642,
        "qmax": 60.061997175216675,
        "regulated": 59803,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "59803_1_ieeet1",
      "ports": {
        "bus": 59803,
        "speed": 26612,
        "vs": 26615,
        "efd": 26614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59803_1_tgov1",
      "ports": {
        "speed": 26612,
        "pmech": 26613
      },
      "params": {
        "Trate": 141.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.13050465285778046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59803_1_ieeest",
      "ports": {
        "input": 26612,
        "output": 26615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59804_1_genrou",
      "ports": {
        "bus": 59804,
        "pmech": 26617,
        "efd": 26618,
        "speed": 26616
      },
      "params": {
        "mva": 141.60000610351562,
        "H": 2.4810783863067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5169999599456787,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.16419999301433563,
        "Xq": 2.302500009536743,
        "Xqp": 0.3962000012397766,
        "Xqpp": 0.16419999301433563,
        "Xl": 0.1264999955892563,
        "Tdop": 7.599599838256836,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.43380001187324524,
        "Tqopp": 0.07859999686479568,
        "S10": 0.08529999852180481,
        "S12": 0.20810000598430634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.25082194805145,
        "pmax": 117.99999475479126,
        "qmin": -13.09799998998642,
        "qmax": 60.061997175216675,
        "regulated": 59804,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "59804_1_ieeet1",
      "ports": {
        "bus": 59804,
        "speed": 26616,
        "vs": 26619,
        "efd": 26618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59804_1_tgov1",
      "ports": {
        "speed": 26616,
        "pmech": 26617
      },
      "params": {
        "Trate": 141.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709651,
        "Pvmin": 0.291319340467453,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59804_1_ieeest",
      "ports": {
        "input": 26616,
        "output": 26619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59813_1_genrou",
      "ports": {
        "bus": 59813,
        "pmech": 26621,
        "efd": 26622,
        "speed": 26620
      },
      "params": {
        "mva": 669.5999755859375,
        "H": 2.5044493675231934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1045000553131104,
        "Xdp": 0.20720000565052032,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.999400019645691,
        "Xqp": 0.5598000288009644,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11169999837875366,
        "Tdop": 8.27750015258789,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.4630000591278076,
        "Tqopp": 0.041600000113248825,
        "S10": 0.02759999968111515,
        "S12": 0.29019999504089355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 188.3966565132141,
        "pmax": 557.9999923706055,
        "qmin": -68.07600259780884,
        "qmax": 260.02800464630127,
        "regulated": 59807,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "59813_1_ieeet1",
      "ports": {
        "bus": 59813,
        "speed": 26620,
        "vs": 26623,
        "efd": 26622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.025599999353289604,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.6461999416351318,
        "E2": 2.1949000358581543,
        "Se1": 0.06480000168085098,
        "Se2": 0.3206999897956848,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59813_1_tgov1",
      "ports": {
        "speed": 26620,
        "pmech": 26621
      },
      "params": {
        "Trate": 669.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2813570201396942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59813_1_ieeest",
      "ports": {
        "input": 26620,
        "output": 26623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59819_1_genrou",
      "ports": {
        "bus": 59819,
        "pmech": 26625,
        "efd": 26626,
        "speed": 26624
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.715458393096924,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59819_1_ieeet1",
      "ports": {
        "bus": 59819,
        "speed": 26624,
        "vs": 26627,
        "efd": 26626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59819_1_tgov1",
      "ports": {
        "speed": 26624,
        "pmech": 26625
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942412,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59819_1_ieeest",
      "ports": {
        "input": 26624,
        "output": 26627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59820_1_genrou",
      "ports": {
        "bus": 59820,
        "pmech": 26629,
        "efd": 26630,
        "speed": 26628
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 184.58356857299805,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59820_1_ieeet1",
      "ports": {
        "bus": 59820,
        "speed": 26628,
        "vs": 26631,
        "efd": 26630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59820_1_tgov1",
      "ports": {
        "speed": 26628,
        "pmech": 26629
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942411,
        "Pvmin": 0.38011443614959717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59820_1_ieeest",
      "ports": {
        "input": 26628,
        "output": 26631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59821_1_genrou",
      "ports": {
        "bus": 59821,
        "pmech": 26633,
        "efd": 26634,
        "speed": 26632
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 193.87643337249756,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59821_1_ieeet1",
      "ports": {
        "bus": 59821,
        "speed": 26632,
        "vs": 26635,
        "efd": 26634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59821_1_tgov1",
      "ports": {
        "speed": 26632,
        "pmech": 26633
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3992513120174408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59821_1_ieeest",
      "ports": {
        "input": 26632,
        "output": 26635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59822_1_genrou",
      "ports": {
        "bus": 59822,
        "pmech": 26637,
        "efd": 26638,
        "speed": 26636
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.05189085006714,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59822_1_ieeet1",
      "ports": {
        "bus": 59822,
        "speed": 26636,
        "vs": 26639,
        "efd": 26638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59822_1_tgov1",
      "ports": {
        "speed": 26636,
        "pmech": 26637
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942414,
        "Pvmin": 0.1566142737865448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59822_1_ieeest",
      "ports": {
        "input": 26636,
        "output": 26639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59823_1_genrou",
      "ports": {
        "bus": 59823,
        "pmech": 26641,
        "efd": 26642,
        "speed": 26640
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.84453678131104,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59823_1_ieeet1",
      "ports": {
        "bus": 59823,
        "speed": 26640,
        "vs": 26643,
        "efd": 26642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59823_1_tgov1",
      "ports": {
        "speed": 26640,
        "pmech": 26641
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942414,
        "Pvmin": 0.23650027811527252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59823_1_ieeest",
      "ports": {
        "input": 26640,
        "output": 26643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59824_1_genrou",
      "ports": {
        "bus": 59824,
        "pmech": 26645,
        "efd": 26646,
        "speed": 26644
      },
      "params": {
        "mva": 485.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0127999782562256,
        "Xdp": 0.3499999940395355,
        "Xdpp": 0.2865000069141388,
        "Xq": 1.8955999612808228,
        "Xqp": 0.4878000020980835,
        "Xqpp": 0.2865000069141388,
        "Xl": 0.22390000522136688,
        "Tdop": 4.530300140380859,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.426200032234192,
        "Tqopp": 0.06710000336170197,
        "S10": 0.14569999277591705,
        "S12": 0.6625000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.86747407913208,
        "pmax": 404.6666622161865,
        "qmin": -44.9180006980896,
        "qmax": 205.975341796875,
        "regulated": 59816,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "59824_1_ieeet1",
      "ports": {
        "bus": 59824,
        "speed": 26644,
        "vs": 26647,
        "efd": 26646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59824_1_tgov1",
      "ports": {
        "speed": 26644,
        "pmech": 26645
      },
      "params": {
        "Trate": 485.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942415,
        "Pvmin": 0.2077171951532364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59824_1_ieeest",
      "ports": {
        "input": 26644,
        "output": 26647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59835_1_genrou",
      "ports": {
        "bus": 59835,
        "pmech": 26649,
        "efd": 26650,
        "speed": 26648
      },
      "params": {
        "mva": 271.6400146484375,
        "H": 4.657907485961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3608999252319336,
        "Xdp": 0.45329999923706055,
        "Xdpp": 0.3855000138282776,
        "Xq": 2.176500082015991,
        "Xqp": 0.7103000283241272,
        "Xqpp": 0.3855000138282776,
        "Xl": 0.3028999865055084,
        "Tdop": 5.499100208282471,
        "Tdopp": 0.06710000336170197,
        "Tqop": 1.3698999881744385,
        "Tqopp": 0.09759999811649323,
        "S10": 0.12530000507831573,
        "S12": 0.7329000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.66775608062744,
        "pmax": 226.36666297912598,
        "qmin": -25.12669861316681,
        "qmax": 115.2206301689148,
        "regulated": 59828,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "59835_1_ieeet1",
      "ports": {
        "bus": 59835,
        "speed": 26648,
        "vs": 26651,
        "efd": 26650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59835_1_tgov1",
      "ports": {
        "speed": 26648,
        "pmech": 26649
      },
      "params": {
        "Trate": 271.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332748199661,
        "Pvmin": 0.2122947722673416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59835_1_ieeest",
      "ports": {
        "input": 26648,
        "output": 26651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59836_1_genrou",
      "ports": {
        "bus": 59836,
        "pmech": 26653,
        "efd": 26654,
        "speed": 26652
      },
      "params": {
        "mva": 271.6400146484375,
        "H": 4.657907485961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3608999252319336,
        "Xdp": 0.45329999923706055,
        "Xdpp": 0.3855000138282776,
        "Xq": 2.176500082015991,
        "Xqp": 0.7103000283241272,
        "Xqpp": 0.3855000138282776,
        "Xl": 0.3028999865055084,
        "Tdop": 5.499100208282471,
        "Tdopp": 0.06710000336170197,
        "Tqop": 1.3698999881744385,
        "Tqopp": 0.09759999811649323,
        "S10": 0.12530000507831573,
        "S12": 0.7329000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.959585547447205,
        "pmax": 226.36666297912598,
        "qmin": -25.12669861316681,
        "qmax": 115.2206301689148,
        "regulated": 59828,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "59836_1_ieeet1",
      "ports": {
        "bus": 59836,
        "speed": 26652,
        "vs": 26655,
        "efd": 26654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59836_1_tgov1",
      "ports": {
        "speed": 26652,
        "pmech": 26653
      },
      "params": {
        "Trate": 271.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333274819966,
        "Pvmin": 0.1360609084367752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59836_1_ieeest",
      "ports": {
        "input": 26652,
        "output": 26655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59837_1_genrou",
      "ports": {
        "bus": 59837,
        "pmech": 26657,
        "efd": 26658,
        "speed": 26656
      },
      "params": {
        "mva": 271.6400146484375,
        "H": 4.657907485961914,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3608999252319336,
        "Xdp": 0.45329999923706055,
        "Xdpp": 0.3855000138282776,
        "Xq": 2.176500082015991,
        "Xqp": 0.7103000283241272,
        "Xqpp": 0.3855000138282776,
        "Xl": 0.3028999865055084,
        "Tdop": 5.499100208282471,
        "Tdopp": 0.06710000336170197,
        "Tqop": 1.3698999881744385,
        "Tqopp": 0.09759999811649323,
        "S10": 0.12530000507831573,
        "S12": 0.7329000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.5976915359497,
        "pmax": 226.36666297912598,
        "qmin": -25.12669861316681,
        "qmax": 115.2206301689148,
        "regulated": 59837,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "59837_1_ieeet1",
      "ports": {
        "bus": 59837,
        "speed": 26656,
        "vs": 26659,
        "efd": 26658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59837_1_tgov1",
      "ports": {
        "speed": 26656,
        "pmech": 26657
      },
      "params": {
        "Trate": 271.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332748199662,
        "Pvmin": 0.2783010005950928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59837_1_ieeest",
      "ports": {
        "input": 26656,
        "output": 26659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59843_1_gensal",
      "ports": {
        "bus": 59843,
        "pmech": 26661,
        "efd": 26662,
        "speed": 26660
      },
      "params": {
        "mva": 67.19999694824219,
        "H": 2.898200035095215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.062000036239624,
        "Xdp": 0.40230000019073486,
        "Xdpp": 0.362199991941452,
        "Xq": 0.6887999773025513,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.290800005197525,
        "Tqopp": 0.49459999799728394,
        "S10": 0.16930000483989716,
        "S12": 0.6601999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.956722855567932,
        "pmax": 56.00000023841858,
        "qmin": -2.744000032544136,
        "qmax": 21.503999829292297,
        "regulated": 59843,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59843_1_ieeet1",
      "ports": {
        "bus": 59843,
        "speed": 26660,
        "vs": 26663,
        "efd": 26662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59843_1_hygov",
      "ports": {
        "speed": 26660,
        "pmech": 26661
      },
      "params": {
        "Trate": 67.19999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.312834233045578,
        "Tr": 3.9721078872680664,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7771000266075134,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59843_1_ieeest",
      "ports": {
        "input": 26660,
        "output": 26663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59844_1_gensal",
      "ports": {
        "bus": 59844,
        "pmech": 26665,
        "efd": 26666,
        "speed": 26664
      },
      "params": {
        "mva": 67.19999694824219,
        "H": 2.898200035095215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.062000036239624,
        "Xdp": 0.40230000019073486,
        "Xdpp": 0.362199991941452,
        "Xq": 0.6887999773025513,
        "Xl": 0.14309999346733093,
        "Tdop": 6.0,
        "Tdopp": 0.290800005197525,
        "Tqopp": 0.49459999799728394,
        "S10": 0.16930000483989716,
        "S12": 0.6601999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.44433706998825,
        "pmax": 56.00000023841858,
        "qmin": -2.744000032544136,
        "qmax": 21.503999829292297,
        "regulated": 59844,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59844_1_ieeet1",
      "ports": {
        "bus": 59844,
        "speed": 26664,
        "vs": 26667,
        "efd": 26666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59844_1_hygov",
      "ports": {
        "speed": 26664,
        "pmech": 26665
      },
      "params": {
        "Trate": 67.19999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.312834233045578,
        "Tr": 3.9721078872680664,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7771000266075134,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59844_1_ieeest",
      "ports": {
        "input": 26664,
        "output": 26667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59847_1_gensal",
      "ports": {
        "bus": 59847,
        "pmech": 26669,
        "efd": 26670,
        "speed": 26668
      },
      "params": {
        "mva": 45.0,
        "H": 2.890899896621704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7943999767303467,
        "Xdp": 0.20579999685287476,
        "Xdpp": 0.12200000137090683,
        "Xq": 0.5142999887466431,
        "Xl": 0.10419999808073044,
        "Tdop": 6.0,
        "Tdopp": 0.09440000355243683,
        "Tqopp": 0.08619999885559082,
        "S10": 0.22550000250339508,
        "S12": 0.6772000193595886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.727414727211,
        "pmax": 37.5,
        "qmin": -1.8374999985098839,
        "qmax": 14.399999380111694,
        "regulated": 59847,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "59847_1_ieeet1",
      "ports": {
        "bus": 59847,
        "speed": 26668,
        "vs": 26671,
        "efd": 26670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59847_1_hygov",
      "ports": {
        "speed": 26668,
        "pmech": 26669
      },
      "params": {
        "Trate": 45.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7121068239212036,
        "Tr": 8.65219783782959,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9019999504089355,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59847_1_ieeest",
      "ports": {
        "input": 26668,
        "output": 26671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59848_1_gensal",
      "ports": {
        "bus": 59848,
        "pmech": 26673,
        "efd": 26674,
        "speed": 26672
      },
      "params": {
        "mva": 45.0,
        "H": 2.890899896621704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7943999767303467,
        "Xdp": 0.20579999685287476,
        "Xdpp": 0.12200000137090683,
        "Xq": 0.5142999887466431,
        "Xl": 0.10419999808073044,
        "Tdop": 6.0,
        "Tdopp": 0.09440000355243683,
        "Tqopp": 0.08619999885559082,
        "S10": 0.22550000250339508,
        "S12": 0.6772000193595886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.447731614112854,
        "pmax": 37.5,
        "qmin": -1.8374999985098839,
        "qmax": 14.399999380111694,
        "regulated": 59848,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "59848_1_ieeet1",
      "ports": {
        "bus": 59848,
        "speed": 26672,
        "vs": 26675,
        "efd": 26674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59848_1_hygov",
      "ports": {
        "speed": 26672,
        "pmech": 26673
      },
      "params": {
        "Trate": 45.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7121068239212036,
        "Tr": 8.65219783782959,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9019999504089355,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59848_1_ieeest",
      "ports": {
        "input": 26672,
        "output": 26675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59853_1_gensal",
      "ports": {
        "bus": 59853,
        "pmech": 26677,
        "efd": 26678,
        "speed": 26676
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.0743999481201172,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8698999881744385,
        "Xdp": 0.4212999939918518,
        "Xdpp": 0.25119999051094055,
        "Xq": 0.5634999871253967,
        "Xl": 0.13740000128746033,
        "Tdop": 6.0,
        "Tdopp": 0.2800000011920929,
        "Tqopp": 0.12460000067949295,
        "S10": 0.11789999902248383,
        "S12": 0.4724999964237213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.574662396684289,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 59853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59853_1_ieeet1",
      "ports": {
        "bus": 59853,
        "speed": 26676,
        "vs": 26679,
        "efd": 26678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.773900032043457,
        "E2": 3.698499917984009,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986000120639801,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59853_1_hygov",
      "ports": {
        "speed": 26676,
        "pmech": 26677
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8143090009689331,
        "Tr": 3.8366239070892334,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7484999895095825,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59853_1_ieeest",
      "ports": {
        "input": 26676,
        "output": 26679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59853_2_gensal",
      "ports": {
        "bus": 59853,
        "pmech": 26681,
        "efd": 26682,
        "speed": 26680
      },
      "params": {
        "mva": 12.960000038146973,
        "H": 2.1059999465942383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1002000570297241,
        "Xdp": 0.4657000005245209,
        "Xdpp": 0.26660001277923584,
        "Xq": 0.7138000130653381,
        "Xl": 0.241799995303154,
        "Tdop": 6.0,
        "Tdopp": 0.46160000562667847,
        "Tqopp": 0.5371999740600586,
        "S10": 0.2770000100135803,
        "S12": 0.6383000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.987769827246666,
        "pmax": 10.80000028014183,
        "qmin": -0.5291999783366919,
        "qmax": 4.147199913859367,
        "regulated": 59853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59853_2_ieeet1",
      "ports": {
        "bus": 59853,
        "speed": 26680,
        "vs": 26683,
        "efd": 26682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9047999382019043,
        "E2": 3.8731000423431396,
        "Se1": 0.08389999717473984,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59853_2_hygov",
      "ports": {
        "speed": 26680,
        "pmech": 26681
      },
      "params": {
        "Trate": 12.960000038146973,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8212583065032959,
        "Tr": 7.367533206939697,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5611000061035156,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59853_2_ieeest",
      "ports": {
        "input": 26680,
        "output": 26683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59853_4_gensal",
      "ports": {
        "bus": 59853,
        "pmech": 26685,
        "efd": 26686,
        "speed": 26684
      },
      "params": {
        "mva": 12.960000038146973,
        "H": 2.1059999465942383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1002000570297241,
        "Xdp": 0.4657000005245209,
        "Xdpp": 0.26660001277923584,
        "Xq": 0.7138000130653381,
        "Xl": 0.241799995303154,
        "Tdop": 6.0,
        "Tdopp": 0.46160000562667847,
        "Tqopp": 0.5371999740600586,
        "S10": 0.2770000100135803,
        "S12": 0.6383000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.457191213965416,
        "pmax": 10.80000028014183,
        "qmin": -0.5291999783366919,
        "qmax": 4.147199913859367,
        "regulated": 59853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59853_4_ieeet1",
      "ports": {
        "bus": 59853,
        "speed": 26684,
        "vs": 26687,
        "efd": 26686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9047999382019043,
        "E2": 3.8731000423431396,
        "Se1": 0.08389999717473984,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59853_4_hygov",
      "ports": {
        "speed": 26684,
        "pmech": 26685
      },
      "params": {
        "Trate": 12.960000038146973,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8212583065032959,
        "Tr": 7.367533206939697,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5611000061035156,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59853_4_ieeest",
      "ports": {
        "input": 26684,
        "output": 26687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59857_1_genrou",
      "ports": {
        "bus": 59857,
        "pmech": 26689,
        "efd": 26690,
        "speed": 26688
      },
      "params": {
        "mva": 663.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.26910001039505005,
        "Xdpp": 0.2207999974489212,
        "Xq": 1.8853000402450562,
        "Xqp": 0.6015999913215637,
        "Xqpp": 0.2207999974489212,
        "Xl": 0.17159999907016754,
        "Tdop": 8.726300239562988,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.3144999742507935,
        "Tqopp": 0.0885000005364418,
        "S10": 0.09059999883174896,
        "S12": 0.22120000422000885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 254.37347888946533,
        "pmax": 552.5000095367432,
        "qmin": -61.32749915122986,
        "qmax": 281.2225103378296,
        "regulated": 59855,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "59857_1_ieeet1",
      "ports": {
        "bus": 59857,
        "speed": 26688,
        "vs": 26691,
        "efd": 26690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59857_1_tgov1",
      "ports": {
        "speed": 26688,
        "pmech": 26689
      },
      "params": {
        "Trate": 663.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3836704194545746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59857_1_ieeest",
      "ports": {
        "input": 26688,
        "output": 26691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59863_1_gensal",
      "ports": {
        "bus": 59863,
        "pmech": 26693,
        "efd": 26694,
        "speed": 26692
      },
      "params": {
        "mva": 68.0,
        "H": 3.5243000984191895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.3508000075817108,
        "Xdpp": 0.3133000135421753,
        "Xq": 0.6729000210762024,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.24629999697208405,
        "Tqopp": 0.296999990940094,
        "S10": 0.18060000240802765,
        "S12": 0.6456000208854675
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.933683335781097,
        "pmax": 56.66666626930237,
        "qmin": -2.7766667306423187,
        "qmax": 21.76000028848648,
        "regulated": 59863,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "59863_1_esdc1a",
      "ports": {
        "bus": 59863,
        "speed": 26692,
        "vs": 26695,
        "efd": 26694
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01640000008046627,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4762001037597656,
        "Se1": 0.1444000005722046,
        "E2": 3.3015999794006348,
        "Se2": 0.4332999885082245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59863_1_hygov",
      "ports": {
        "speed": 26692,
        "pmech": 26693
      },
      "params": {
        "Trate": 68.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.18735970556735992,
        "Tr": 2.9138121604919434,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5580999851226807,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59863_1_ieeest",
      "ports": {
        "input": 26692,
        "output": 26695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59865_1_gensal",
      "ports": {
        "bus": 59865,
        "pmech": 26697,
        "efd": 26698,
        "speed": 26696
      },
      "params": {
        "mva": 68.0,
        "H": 3.5243000984191895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.037600040435791,
        "Xdp": 0.3508000075817108,
        "Xdpp": 0.3133000135421753,
        "Xq": 0.6729000210762024,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.24629999697208405,
        "Tqopp": 0.296999990940094,
        "S10": 0.18060000240802765,
        "S12": 0.6456000208854675
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.080046117305756,
        "pmax": 56.66666626930237,
        "qmin": -2.7766667306423187,
        "qmax": 21.76000028848648,
        "regulated": 59865,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "59865_1_esdc1a",
      "ports": {
        "bus": 59865,
        "speed": 26696,
        "vs": 26699,
        "efd": 26698
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01640000008046627,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4762001037597656,
        "Se1": 0.1444000005722046,
        "E2": 3.3015999794006348,
        "Se2": 0.4332999885082245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59865_1_hygov",
      "ports": {
        "speed": 26696,
        "pmech": 26697
      },
      "params": {
        "Trate": 68.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.18735970556735992,
        "Tr": 2.9138121604919434,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5580999851226807,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59865_1_ieeest",
      "ports": {
        "input": 26696,
        "output": 26699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59871_1_genrou",
      "ports": {
        "bus": 59871,
        "pmech": 26701,
        "efd": 26702,
        "speed": 26700
      },
      "params": {
        "mva": 111.0,
        "H": 6.8547892570495605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1731998920440674,
        "Xdp": 0.36039999127388,
        "Xdpp": 0.2092999964952469,
        "Xq": 2.025099992752075,
        "Xqp": 0.6541000008583069,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1624000072479248,
        "Tdop": 5.991099834442139,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.1790000200271606,
        "Tqopp": 0.07320000231266022,
        "S10": 0.21549999713897705,
        "S12": 0.6104999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.913193583488464,
        "pmax": 92.5000011920929,
        "qmin": -10.267499834299088,
        "qmax": 47.08249866962433,
        "regulated": 59871,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "59871_1_ieeet1",
      "ports": {
        "bus": 59871,
        "speed": 26700,
        "vs": 26703,
        "efd": 26702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59871_1_tgov1",
      "ports": {
        "speed": 26700,
        "pmech": 26701
      },
      "params": {
        "Trate": 111.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17939813435077667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59871_1_ieeest",
      "ports": {
        "input": 26700,
        "output": 26703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59871_2_genrou",
      "ports": {
        "bus": 59871,
        "pmech": 26705,
        "efd": 26706,
        "speed": 26704
      },
      "params": {
        "mva": 111.0,
        "H": 6.8547892570495605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1731998920440674,
        "Xdp": 0.36039999127388,
        "Xdpp": 0.2092999964952469,
        "Xq": 2.025099992752075,
        "Xqp": 0.6541000008583069,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1624000072479248,
        "Tdop": 5.991099834442139,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.1790000200271606,
        "Tqopp": 0.07320000231266022,
        "S10": 0.21549999713897705,
        "S12": 0.6104999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.624265253543854,
        "pmax": 92.5000011920929,
        "qmin": -10.267499834299088,
        "qmax": 47.08249866962433,
        "regulated": 59871,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "59871_2_ieeet1",
      "ports": {
        "bus": 59871,
        "speed": 26704,
        "vs": 26707,
        "efd": 26706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59871_2_tgov1",
      "ports": {
        "speed": 26704,
        "pmech": 26705
      },
      "params": {
        "Trate": 111.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11373212188482285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59871_2_ieeest",
      "ports": {
        "input": 26704,
        "output": 26707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59876_1_gensal",
      "ports": {
        "bus": 59876,
        "pmech": 26709,
        "efd": 26710,
        "speed": 26708
      },
      "params": {
        "mva": 27.239999771118164,
        "H": 3.340100049972534,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9078999757766724,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.3179999887943268,
        "Xq": 0.5882999897003174,
        "Xl": 0.23810000717639923,
        "Tdop": 6.0,
        "Tdopp": 0.131400004029274,
        "Tqopp": 0.3395000100135803,
        "S10": 0.06129999831318855,
        "S12": 0.24160000681877136
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.877661615610123,
        "pmax": 22.699999809265137,
        "qmin": -1.1122999712824821,
        "qmax": 8.716800063848495,
        "regulated": 59876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59876_1_ieeet1",
      "ports": {
        "bus": 59876,
        "speed": 26708,
        "vs": 26711,
        "efd": 26710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59876_1_hygov",
      "ports": {
        "speed": 26708,
        "pmech": 26709
      },
      "params": {
        "Trate": 27.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.489676296710968,
        "Tr": 6.99205207824707,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4668999910354614,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59876_1_ieeest",
      "ports": {
        "input": 26708,
        "output": 26711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59885_1_gensal",
      "ports": {
        "bus": 59885,
        "pmech": 26713,
        "efd": 26714,
        "speed": 26712
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.319200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0743999481201172,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.47609999775886536,
        "Xq": 0.6969000101089478,
        "Xl": 0.21729999780654907,
        "Tdop": 6.0,
        "Tdopp": 0.1581999957561493,
        "Tqopp": 0.050700001418590546,
        "S10": 0.21080000698566437,
        "S12": 0.654699981212616
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.544521242380142,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 59885,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "59885_1_ieeet1",
      "ports": {
        "bus": 59885,
        "speed": 26712,
        "vs": 26715,
        "efd": 26714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59885_1_hygov",
      "ports": {
        "speed": 26712,
        "pmech": 26713
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3400149941444397,
        "Tr": 4.910252094268799,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9800999760627747,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59885_1_ieeest",
      "ports": {
        "input": 26712,
        "output": 26715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59885_2_gensal",
      "ports": {
        "bus": 59885,
        "pmech": 26717,
        "efd": 26718,
        "speed": 26716
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.319200038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0743999481201172,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.47609999775886536,
        "Xq": 0.6969000101089478,
        "Xl": 0.21729999780654907,
        "Tdop": 6.0,
        "Tdopp": 0.1581999957561493,
        "Tqopp": 0.050700001418590546,
        "S10": 0.21080000698566437,
        "S12": 0.654699981212616
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.958101734519005,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 59885,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "59885_2_ieeet1",
      "ports": {
        "bus": 59885,
        "speed": 26716,
        "vs": 26719,
        "efd": 26718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59885_2_hygov",
      "ports": {
        "speed": 26716,
        "pmech": 26717
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3400149941444397,
        "Tr": 4.910252094268799,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9800999760627747,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59885_2_ieeest",
      "ports": {
        "input": 26716,
        "output": 26719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59886_1_gensal",
      "ports": {
        "bus": 59886,
        "pmech": 26721,
        "efd": 26722,
        "speed": 26720
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.468100070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6873999834060669,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.18610000610351562,
        "Xq": 0.44449999928474426,
        "Xl": 0.16529999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.3165999948978424,
        "Tqopp": 0.14180000126361847,
        "S10": 0.11079999804496765,
        "S12": 0.3837999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4432319663465023,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 59886,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Esdc1a",
      "id": "59886_1_esdc1a",
      "ports": {
        "bus": 59886,
        "speed": 26720,
        "vs": 26723,
        "efd": 26722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05770000070333481,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3255999088287354,
        "Se1": 0.13339999318122864,
        "E2": 3.100800037384033,
        "Se2": 0.4000999927520752,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59886_1_hygov",
      "ports": {
        "speed": 26720,
        "pmech": 26721
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.73090660572052,
        "Tr": 7.662070274353027,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6366000175476074,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59886_1_ieeest",
      "ports": {
        "input": 26720,
        "output": 26723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59886_2_gensal",
      "ports": {
        "bus": 59886,
        "pmech": 26725,
        "efd": 26726,
        "speed": 26724
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.468100070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6873999834060669,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.18610000610351562,
        "Xq": 0.44449999928474426,
        "Xl": 0.16529999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.3165999948978424,
        "Tqopp": 0.14180000126361847,
        "S10": 0.11079999804496765,
        "S12": 0.3837999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8319281041622162,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 59886,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Esdc1a",
      "id": "59886_2_esdc1a",
      "ports": {
        "bus": 59886,
        "speed": 26724,
        "vs": 26727,
        "efd": 26726
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05770000070333481,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3255999088287354,
        "Se1": 0.13339999318122864,
        "E2": 3.100800037384033,
        "Se2": 0.4000999927520752,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59886_2_hygov",
      "ports": {
        "speed": 26724,
        "pmech": 26725
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.73090660572052,
        "Tr": 7.662070274353027,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6366000175476074,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59886_2_ieeest",
      "ports": {
        "input": 26724,
        "output": 26727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59887_1_gensal",
      "ports": {
        "bus": 59887,
        "pmech": 26729,
        "efd": 26730,
        "speed": 26728
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.468100070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6873999834060669,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.18610000610351562,
        "Xq": 0.44449999928474426,
        "Xl": 0.16529999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.3165999948978424,
        "Tqopp": 0.14180000126361847,
        "S10": 0.11079999804496765,
        "S12": 0.3837999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8894382975995541,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 59887,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Esdc1a",
      "id": "59887_1_esdc1a",
      "ports": {
        "bus": 59887,
        "speed": 26728,
        "vs": 26731,
        "efd": 26730
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05770000070333481,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3255999088287354,
        "Se1": 0.13339999318122864,
        "E2": 3.100800037384033,
        "Se2": 0.4000999927520752,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "59887_1_hygov",
      "ports": {
        "speed": 26728,
        "pmech": 26729
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.73090660572052,
        "Tr": 7.662070274353027,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6366000175476074,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59887_1_ieeest",
      "ports": {
        "input": 26728,
        "output": 26731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59890_1_gensal",
      "ports": {
        "bus": 59890,
        "pmech": 26733,
        "efd": 26734,
        "speed": 26732
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.305000066757202,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7944999933242798,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.36489999294281006,
        "Xq": 0.5142999887466431,
        "Xl": 0.2442999929189682,
        "Tdop": 6.0,
        "Tdopp": 0.37389999628067017,
        "Tqopp": 0.19120000302791595,
        "S10": 0.07069999724626541,
        "S12": 0.4805000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.225766658782959,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 59890,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59890_1_ieeet1",
      "ports": {
        "bus": 59890,
        "speed": 26732,
        "vs": 26735,
        "efd": 26734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59890_1_hygov",
      "ports": {
        "speed": 26732,
        "pmech": 26733
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4773481786251068,
        "Tr": 6.758904933929443,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.409500002861023,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59890_1_ieeest",
      "ports": {
        "input": 26732,
        "output": 26735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59894_1_genrou",
      "ports": {
        "bus": 59894,
        "pmech": 26737,
        "efd": 26738,
        "speed": 26736
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 4.741959571838379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8628000020980835,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.7746000289916992,
        "Xqp": 0.5515000224113464,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 4.169600009918213,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.4487999975681305,
        "Tqopp": 0.08799999952316284,
        "S10": 0.008999999612569809,
        "S12": 0.2305999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.333170622587204,
        "pmax": 21.99999988079071,
        "qmin": -2.442000061273575,
        "qmax": 11.197999864816666,
        "regulated": 59894,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "59894_1_ieeet1",
      "ports": {
        "bus": 59894,
        "speed": 26736,
        "vs": 26739,
        "efd": 26738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59894_1_tgov1",
      "ports": {
        "speed": 26736,
        "pmech": 26737
      },
      "params": {
        "Trate": 26.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.27777162194252014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59894_1_ieeest",
      "ports": {
        "input": 26736,
        "output": 26739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59894_2_genrou",
      "ports": {
        "bus": 59894,
        "pmech": 26741,
        "efd": 26742,
        "speed": 26740
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 4.741959571838379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8628000020980835,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.7746000289916992,
        "Xqp": 0.5515000224113464,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 4.169600009918213,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.4487999975681305,
        "Tqopp": 0.08799999952316284,
        "S10": 0.008999999612569809,
        "S12": 0.2305999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.614338606595993,
        "pmax": 21.99999988079071,
        "qmin": -2.442000061273575,
        "qmax": 11.197999864816666,
        "regulated": 59894,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "59894_2_ieeet1",
      "ports": {
        "bus": 59894,
        "speed": 26740,
        "vs": 26743,
        "efd": 26742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59894_2_tgov1",
      "ports": {
        "speed": 26740,
        "pmech": 26741
      },
      "params": {
        "Trate": 26.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.25054314732551575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59894_2_ieeest",
      "ports": {
        "input": 26740,
        "output": 26743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59895_1_genrou",
      "ports": {
        "bus": 59895,
        "pmech": 26745,
        "efd": 26746,
        "speed": 26744
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 4.741959571838379,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8628000020980835,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.7746000289916992,
        "Xqp": 0.5515000224113464,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 4.169600009918213,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.4487999975681305,
        "Tqopp": 0.08799999952316284,
        "S10": 0.008999999612569809,
        "S12": 0.2305999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.398429974913597,
        "pmax": 21.99999988079071,
        "qmin": -2.442000061273575,
        "qmax": 11.197999864816666,
        "regulated": 59895,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "59895_1_ieeet1",
      "ports": {
        "bus": 59895,
        "speed": 26744,
        "vs": 26747,
        "efd": 26746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59895_1_tgov1",
      "ports": {
        "speed": 26744,
        "pmech": 26745
      },
      "params": {
        "Trate": 26.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.12872840464115143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59895_1_ieeest",
      "ports": {
        "input": 26744,
        "output": 26747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59902_1_genrou",
      "ports": {
        "bus": 59902,
        "pmech": 26749,
        "efd": 26750,
        "speed": 26748
      },
      "params": {
        "mva": 144.0,
        "H": 4.371617317199707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.938599944114685,
        "Xdp": 0.3772999942302704,
        "Xdpp": 0.26739999651908875,
        "Xq": 1.8357000350952148,
        "Xqp": 0.521399974822998,
        "Xqpp": 0.26739999651908875,
        "Xl": 0.2087000012397766,
        "Tdop": 9.865900039672852,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.45329999923706055,
        "Tqopp": 0.07100000232458115,
        "S10": 0.16410000622272491,
        "S12": 0.462799996137619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.93242585659027,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 59902,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "59902_1_ieeet1",
      "ports": {
        "bus": 59902,
        "speed": 26748,
        "vs": 26751,
        "efd": 26750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59902_1_tgov1",
      "ports": {
        "speed": 26748,
        "pmech": 26749
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28425297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59902_1_ieeest",
      "ports": {
        "input": 26748,
        "output": 26751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59908_1_genrou",
      "ports": {
        "bus": 59908,
        "pmech": 26753,
        "efd": 26754,
        "speed": 26752
      },
      "params": {
        "mva": 285.9200134277344,
        "H": 4.720663070678711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7440999746322632,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.14300000667572021,
        "Xq": 1.6787999868392944,
        "Xqp": 0.20759999752044678,
        "Xqpp": 0.14300000667572021,
        "Xl": 0.1096000000834465,
        "Tdop": 4.358399868011475,
        "Tdopp": 0.04010000079870224,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.05050000175833702,
        "S10": 0.09929999709129333,
        "S12": 0.2635999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.73541688919067,
        "pmax": 238.26665878295898,
        "qmin": -26.44760012626648,
        "qmax": 121.27773761749268,
        "regulated": 59905,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59908_1_ieeet1",
      "ports": {
        "bus": 59908,
        "speed": 26752,
        "vs": 26755,
        "efd": 26754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59908_1_tgov1",
      "ports": {
        "speed": 26752,
        "pmech": 26753
      },
      "params": {
        "Trate": 285.9200134277344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332666241648,
        "Pvmin": 0.3418278396129608,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59908_1_ieeest",
      "ports": {
        "input": 26752,
        "output": 26755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59909_1_genrou",
      "ports": {
        "bus": 59909,
        "pmech": 26757,
        "efd": 26758,
        "speed": 26756
      },
      "params": {
        "mva": 285.9200134277344,
        "H": 4.720663070678711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7440999746322632,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.14300000667572021,
        "Xq": 1.6787999868392944,
        "Xqp": 0.20759999752044678,
        "Xqpp": 0.14300000667572021,
        "Xl": 0.1096000000834465,
        "Tdop": 4.358399868011475,
        "Tdopp": 0.04010000079870224,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.05050000175833702,
        "S10": 0.09929999709129333,
        "S12": 0.2635999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 99.59016442298889,
        "pmax": 238.26665878295898,
        "qmin": -26.44760012626648,
        "qmax": 121.27773761749268,
        "regulated": 59905,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59909_1_ieeet1",
      "ports": {
        "bus": 59909,
        "speed": 26756,
        "vs": 26759,
        "efd": 26758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59909_1_tgov1",
      "ports": {
        "speed": 26756,
        "pmech": 26757
      },
      "params": {
        "Trate": 285.9200134277344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332666241651,
        "Pvmin": 0.3483147621154785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59909_1_ieeest",
      "ports": {
        "input": 26756,
        "output": 26759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59910_1_genrou",
      "ports": {
        "bus": 59910,
        "pmech": 26761,
        "efd": 26762,
        "speed": 26760
      },
      "params": {
        "mva": 285.9200134277344,
        "H": 4.720663070678711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7440999746322632,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.14300000667572021,
        "Xq": 1.6787999868392944,
        "Xqp": 0.20759999752044678,
        "Xqpp": 0.14300000667572021,
        "Xl": 0.1096000000834465,
        "Tdop": 4.358399868011475,
        "Tdopp": 0.04010000079870224,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.05050000175833702,
        "S10": 0.09929999709129333,
        "S12": 0.2635999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 107.46058225631714,
        "pmax": 238.26665878295898,
        "qmin": -26.44760012626648,
        "qmax": 121.27773761749268,
        "regulated": 59905,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "59910_1_ieeet1",
      "ports": {
        "bus": 59910,
        "speed": 26760,
        "vs": 26763,
        "efd": 26762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59910_1_tgov1",
      "ports": {
        "speed": 26760,
        "pmech": 26761
      },
      "params": {
        "Trate": 285.9200134277344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332666241651,
        "Pvmin": 0.3758414089679718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59910_1_ieeest",
      "ports": {
        "input": 26760,
        "output": 26763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59918_1_genrou",
      "ports": {
        "bus": 59918,
        "pmech": 26765,
        "efd": 26766,
        "speed": 26764
      },
      "params": {
        "mva": 53.832000732421875,
        "H": 1.1971579790115356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5264999866485596,
        "Xdp": 0.1776999980211258,
        "Xdpp": 0.14569999277591705,
        "Xq": 2.3101000785827637,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.703800201416016,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.051900029182434,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13840000331401825,
        "S12": 0.4740000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.761081874370575,
        "pmax": 44.85999941825867,
        "qmin": -4.9794599413871765,
        "qmax": 22.833740711212158,
        "regulated": 59918,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "59918_1_ieeet1",
      "ports": {
        "bus": 59918,
        "speed": 26764,
        "vs": 26767,
        "efd": 26766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59918_1_tgov1",
      "ports": {
        "speed": 26764,
        "pmech": 26765
      },
      "params": {
        "Trate": 53.832000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2927827537059784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59918_1_ieeest",
      "ports": {
        "input": 26764,
        "output": 26767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59921_1_genrou",
      "ports": {
        "bus": 59921,
        "pmech": 26769,
        "efd": 26770,
        "speed": 26768
      },
      "params": {
        "mva": 53.832000732421875,
        "H": 1.1971579790115356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5264999866485596,
        "Xdp": 0.1776999980211258,
        "Xdpp": 0.14569999277591705,
        "Xq": 2.3101000785827637,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.703800201416016,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.051900029182434,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13840000331401825,
        "S12": 0.4740000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.110597610473633,
        "pmax": 44.85999941825867,
        "qmin": -4.9794599413871765,
        "qmax": 22.833740711212158,
        "regulated": 59921,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59921_1_ieeet1",
      "ports": {
        "bus": 59921,
        "speed": 26768,
        "vs": 26771,
        "efd": 26770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59921_1_tgov1",
      "ports": {
        "speed": 26768,
        "pmech": 26769
      },
      "params": {
        "Trate": 53.832000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09493605047464371,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59921_1_ieeest",
      "ports": {
        "input": 26768,
        "output": 26771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59923_1_genrou",
      "ports": {
        "bus": 59923,
        "pmech": 26773,
        "efd": 26774,
        "speed": 26772
      },
      "params": {
        "mva": 53.832000732421875,
        "H": 1.1971579790115356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5264999866485596,
        "Xdp": 0.1776999980211258,
        "Xdpp": 0.14569999277591705,
        "Xq": 2.3101000785827637,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.703800201416016,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.051900029182434,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13840000331401825,
        "S12": 0.4740000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.153971433639526,
        "pmax": 44.85999941825867,
        "qmin": -4.9794599413871765,
        "qmax": 22.833740711212158,
        "regulated": 59923,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59923_1_ieeet1",
      "ports": {
        "bus": 59923,
        "speed": 26772,
        "vs": 26775,
        "efd": 26774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59923_1_tgov1",
      "ports": {
        "speed": 26772,
        "pmech": 26773
      },
      "params": {
        "Trate": 53.832000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3372338116168976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59923_1_ieeest",
      "ports": {
        "input": 26772,
        "output": 26775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59924_1_genrou",
      "ports": {
        "bus": 59924,
        "pmech": 26777,
        "efd": 26778,
        "speed": 26776
      },
      "params": {
        "mva": 53.832000732421875,
        "H": 1.1971579790115356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5264999866485596,
        "Xdp": 0.1776999980211258,
        "Xdpp": 0.14569999277591705,
        "Xq": 2.3101000785827637,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.703800201416016,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.051900029182434,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13840000331401825,
        "S12": 0.4740000069141388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.368688523769379,
        "pmax": 44.85999941825867,
        "qmin": -4.9794599413871765,
        "qmax": 22.833740711212158,
        "regulated": 59924,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59924_1_ieeet1",
      "ports": {
        "bus": 59924,
        "speed": 26776,
        "vs": 26779,
        "efd": 26778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59924_1_tgov1",
      "ports": {
        "speed": 26776,
        "pmech": 26777
      },
      "params": {
        "Trate": 53.832000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2483409196138382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59924_1_ieeest",
      "ports": {
        "input": 26776,
        "output": 26779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59934_1_genrou",
      "ports": {
        "bus": 59934,
        "pmech": 26781,
        "efd": 26782,
        "speed": 26780
      },
      "params": {
        "mva": 1080.0,
        "H": 3.570615768432617,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9104000329971313,
        "Xdp": 0.21950000524520874,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.81850004196167,
        "Xqp": 0.4269999861717224,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.11840000003576279,
        "Tdop": 8.553199768066406,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.182800054550171,
        "Tqopp": 0.07240000367164612,
        "S10": 0.09589999914169312,
        "S12": 0.4268999993801117
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 179.1748285293579,
        "pmax": 900.0,
        "qmin": -109.80000495910645,
        "qmax": 419.3999767303467,
        "regulated": 59931,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "59934_1_ieeet1",
      "ports": {
        "bus": 59934,
        "speed": 26780,
        "vs": 26783,
        "efd": 26782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59934_1_tgov1",
      "ports": {
        "speed": 26780,
        "pmech": 26781
      },
      "params": {
        "Trate": 1080.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16590261459350586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59934_1_ieeest",
      "ports": {
        "input": 26780,
        "output": 26783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "59935_1_genrou",
      "ports": {
        "bus": 59935,
        "pmech": 26785,
        "efd": 26786,
        "speed": 26784
      },
      "params": {
        "mva": 1080.0,
        "H": 3.570615768432617,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9104000329971313,
        "Xdp": 0.21950000524520874,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.81850004196167,
        "Xqp": 0.4269999861717224,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.11840000003576279,
        "Tdop": 8.553199768066406,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.182800054550171,
        "Tqopp": 0.07240000367164612,
        "S10": 0.09589999914169312,
        "S12": 0.4268999993801117
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 194.0427541732788,
        "pmax": 900.0,
        "qmin": -109.80000495910645,
        "qmax": 419.3999767303467,
        "regulated": 59931,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "59935_1_ieeet1",
      "ports": {
        "bus": 59935,
        "speed": 26784,
        "vs": 26787,
        "efd": 26786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "59935_1_tgov1",
      "ports": {
        "speed": 26784,
        "pmech": 26785
      },
      "params": {
        "Trate": 1080.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17966921627521515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59935_1_ieeest",
      "ports": {
        "input": 26784,
        "output": 26787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59938_1_gensal",
      "ports": {
        "bus": 59938,
        "pmech": 26789,
        "efd": 26790,
        "speed": 26788
      },
      "params": {
        "mva": 24.0,
        "H": 2.7204999923706055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8610000014305115,
        "Xdp": 0.3637999892234802,
        "Xdpp": 0.34450000524520874,
        "Xq": 0.557699978351593,
        "Xl": 0.11840000003576279,
        "Tdop": 6.0,
        "Tdopp": 0.36149999499320984,
        "Tqopp": 0.4293999969959259,
        "S10": 0.16110000014305115,
        "S12": 0.4952999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2198637947440147,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 59938,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "59938_1_ieeet1",
      "ports": {
        "bus": 59938,
        "speed": 26788,
        "vs": 26791,
        "efd": 26790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59938_1_hygov",
      "ports": {
        "speed": 26788,
        "pmech": 26789
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.553202211856842,
        "Tr": 6.464710235595703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3381999731063843,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59938_1_ieeest",
      "ports": {
        "input": 26788,
        "output": 26791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "59942_1_gensal",
      "ports": {
        "bus": 59942,
        "pmech": 26793,
        "efd": 26794,
        "speed": 26792
      },
      "params": {
        "mva": 24.0,
        "H": 2.7204999923706055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8610000014305115,
        "Xdp": 0.3637999892234802,
        "Xdpp": 0.34450000524520874,
        "Xq": 0.557699978351593,
        "Xl": 0.11840000003576279,
        "Tdop": 6.0,
        "Tdopp": 0.36149999499320984,
        "Tqopp": 0.4293999969959259,
        "S10": 0.16110000014305115,
        "S12": 0.4952999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.3530904948711395,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 59942,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "59942_1_ieeet1",
      "ports": {
        "bus": 59942,
        "speed": 26792,
        "vs": 26795,
        "efd": 26794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "59942_1_hygov",
      "ports": {
        "speed": 26792,
        "pmech": 26793
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.553202211856842,
        "Tr": 6.464710235595703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3381999731063843,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "59942_1_ieeest",
      "ports": {
        "input": 26792,
        "output": 26795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60897_1_genrou",
      "ports": {
        "bus": 60897,
        "pmech": 26797,
        "efd": 26798,
        "speed": 26796
      },
      "params": {
        "mva": 90.5199966430664,
        "H": 4.888783931732178,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.428600013256073,
        "Xdpp": 0.35179999470710754,
        "Xq": 2.2911999225616455,
        "Xqp": 0.7156000137329102,
        "Xqpp": 0.35179999470710754,
        "Xl": 0.2759999930858612,
        "Tdop": 6.667900085449219,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.48919999599456787,
        "Tqopp": 0.08449999988079071,
        "S10": 0.033399999141693115,
        "S12": 0.272599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.843335032463074,
        "pmax": 75.43333172798157,
        "qmin": -8.373100310564041,
        "qmax": 38.39556574821472,
        "regulated": 60897,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "60897_1_ieeet1",
      "ports": {
        "bus": 60897,
        "speed": 26796,
        "vs": 26799,
        "efd": 26798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60897_1_tgov1",
      "ports": {
        "speed": 26796,
        "pmech": 26797
      },
      "params": {
        "Trate": 90.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2413094937801361,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60897_1_ieeest",
      "ports": {
        "input": 26796,
        "output": 26799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60897_2_genrou",
      "ports": {
        "bus": 60897,
        "pmech": 26801,
        "efd": 26802,
        "speed": 26800
      },
      "params": {
        "mva": 90.5199966430664,
        "H": 4.888783931732178,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.428600013256073,
        "Xdpp": 0.35179999470710754,
        "Xq": 2.2911999225616455,
        "Xqp": 0.7156000137329102,
        "Xqpp": 0.35179999470710754,
        "Xl": 0.2759999930858612,
        "Tdop": 6.667900085449219,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.48919999599456787,
        "Tqopp": 0.08449999988079071,
        "S10": 0.033399999141693115,
        "S12": 0.272599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.69770264625549,
        "pmax": 75.43333172798157,
        "qmin": -8.373100310564041,
        "qmax": 38.39556574821472,
        "regulated": 60897,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "60897_2_ieeet1",
      "ports": {
        "bus": 60897,
        "speed": 26800,
        "vs": 26803,
        "efd": 26802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60897_2_tgov1",
      "ports": {
        "speed": 26800,
        "pmech": 26801
      },
      "params": {
        "Trate": 90.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4164571762084961,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60897_2_ieeest",
      "ports": {
        "input": 26800,
        "output": 26803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60897_3_genrou",
      "ports": {
        "bus": 60897,
        "pmech": 26805,
        "efd": 26806,
        "speed": 26804
      },
      "params": {
        "mva": 90.5199966430664,
        "H": 4.888783931732178,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.428600013256073,
        "Xdpp": 0.35179999470710754,
        "Xq": 2.2911999225616455,
        "Xqp": 0.7156000137329102,
        "Xqpp": 0.35179999470710754,
        "Xl": 0.2759999930858612,
        "Tdop": 6.667900085449219,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.48919999599456787,
        "Tqopp": 0.08449999988079071,
        "S10": 0.033399999141693115,
        "S12": 0.272599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.85120713710785,
        "pmax": 75.43333172798157,
        "qmin": -8.373100310564041,
        "qmax": 38.39556574821472,
        "regulated": 60897,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "60897_3_ieeet1",
      "ports": {
        "bus": 60897,
        "speed": 26804,
        "vs": 26807,
        "efd": 26806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60897_3_tgov1",
      "ports": {
        "speed": 26804,
        "pmech": 26805
      },
      "params": {
        "Trate": 90.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32977473735809326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60897_3_ieeest",
      "ports": {
        "input": 26804,
        "output": 26807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60900_1_genrou",
      "ports": {
        "bus": 60900,
        "pmech": 26809,
        "efd": 26810,
        "speed": 26808
      },
      "params": {
        "mva": 97.08000183105469,
        "H": 7.292834758758545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.1745000034570694,
        "Xq": 1.7655999660491943,
        "Xqp": 0.5149000287055969,
        "Xqpp": 0.1745000034570694,
        "Xl": 0.1347000002861023,
        "Tdop": 9.890000343322754,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.49459999799728394,
        "Tqopp": 0.04820000007748604,
        "S10": 0.16290000081062317,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.51323789358139,
        "pmax": 80.9000015258789,
        "qmin": -8.979900181293488,
        "qmax": 41.17810130119324,
        "regulated": 60900,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "60900_1_ieeet1",
      "ports": {
        "bus": 60900,
        "speed": 26808,
        "vs": 26811,
        "efd": 26810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60900_1_tgov1",
      "ports": {
        "speed": 26808,
        "pmech": 26809
      },
      "params": {
        "Trate": 97.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1804000586271286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60900_1_ieeest",
      "ports": {
        "input": 26808,
        "output": 26811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60901_1_genrou",
      "ports": {
        "bus": 60901,
        "pmech": 26813,
        "efd": 26814,
        "speed": 26812
      },
      "params": {
        "mva": 97.08000183105469,
        "H": 7.292834758758545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.1745000034570694,
        "Xq": 1.7655999660491943,
        "Xqp": 0.5149000287055969,
        "Xqpp": 0.1745000034570694,
        "Xl": 0.1347000002861023,
        "Tdop": 9.890000343322754,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.49459999799728394,
        "Tqopp": 0.04820000007748604,
        "S10": 0.16290000081062317,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.073966979980469,
        "pmax": 80.9000015258789,
        "qmin": -8.979900181293488,
        "qmax": 41.17810130119324,
        "regulated": 60901,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "60901_1_ieeet1",
      "ports": {
        "bus": 60901,
        "speed": 26812,
        "vs": 26815,
        "efd": 26814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60901_1_tgov1",
      "ports": {
        "speed": 26812,
        "pmech": 26813
      },
      "params": {
        "Trate": 97.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.1552736610174179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60901_1_ieeest",
      "ports": {
        "input": 26812,
        "output": 26815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60902_1_genrou",
      "ports": {
        "bus": 60902,
        "pmech": 26817,
        "efd": 26818,
        "speed": 26816
      },
      "params": {
        "mva": 97.08000183105469,
        "H": 7.292834758758545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.1745000034570694,
        "Xq": 1.7655999660491943,
        "Xqp": 0.5149000287055969,
        "Xqpp": 0.1745000034570694,
        "Xl": 0.1347000002861023,
        "Tdop": 9.890000343322754,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.49459999799728394,
        "Tqopp": 0.04820000007748604,
        "S10": 0.16290000081062317,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.583029091358185,
        "pmax": 80.9000015258789,
        "qmin": -8.979900181293488,
        "qmax": 41.17810130119324,
        "regulated": 60902,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "60902_1_ieeet1",
      "ports": {
        "bus": 60902,
        "speed": 26816,
        "vs": 26819,
        "efd": 26818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60902_1_tgov1",
      "ports": {
        "speed": 26816,
        "pmech": 26817
      },
      "params": {
        "Trate": 97.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.21202130615711212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60902_1_ieeest",
      "ports": {
        "input": 26816,
        "output": 26819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60903_1_genrou",
      "ports": {
        "bus": 60903,
        "pmech": 26821,
        "efd": 26822,
        "speed": 26820
      },
      "params": {
        "mva": 97.08000183105469,
        "H": 7.292834758758545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.23409999907016754,
        "Xdpp": 0.1745000034570694,
        "Xq": 1.7655999660491943,
        "Xqp": 0.5149000287055969,
        "Xqpp": 0.1745000034570694,
        "Xl": 0.1347000002861023,
        "Tdop": 9.890000343322754,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.49459999799728394,
        "Tqopp": 0.04820000007748604,
        "S10": 0.16290000081062317,
        "S12": 0.6851999759674072
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.48815631866455,
        "pmax": 80.9000015258789,
        "qmin": -8.979900181293488,
        "qmax": 41.17810130119324,
        "regulated": 60903,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "60903_1_ieeet1",
      "ports": {
        "bus": 60903,
        "speed": 26820,
        "vs": 26823,
        "efd": 26822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60903_1_tgov1",
      "ports": {
        "speed": 26820,
        "pmech": 26821
      },
      "params": {
        "Trate": 97.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3243526518344879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60903_1_ieeest",
      "ports": {
        "input": 26820,
        "output": 26823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60907_1_genrou",
      "ports": {
        "bus": 60907,
        "pmech": 26825,
        "efd": 26826,
        "speed": 26824
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 5.187860488891602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6633000373840332,
        "Xdp": 0.41110000014305115,
        "Xdpp": 0.2750000059604645,
        "Xq": 1.6136000156402588,
        "Xqp": 0.5777999758720398,
        "Xqpp": 0.2750000059604645,
        "Xl": 0.21480000019073486,
        "Tdop": 5.121500015258789,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.30309998989105225,
        "Tqopp": 0.05939999967813492,
        "S10": 0.20829999446868896,
        "S12": 0.675599992275238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.944040298461914,
        "pmax": 113.60000371932983,
        "qmin": -12.609599530696869,
        "qmax": 57.82240033149719,
        "regulated": 60907,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "60907_1_ieeet1",
      "ports": {
        "bus": 60907,
        "speed": 26824,
        "vs": 26827,
        "efd": 26826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60907_1_tgov1",
      "ports": {
        "speed": 26824,
        "pmech": 26825
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437084,
        "Pvmin": 0.3883805572986603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60907_1_ieeest",
      "ports": {
        "input": 26824,
        "output": 26827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60908_1_genrou",
      "ports": {
        "bus": 60908,
        "pmech": 26829,
        "efd": 26830,
        "speed": 26828
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 5.187860488891602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6633000373840332,
        "Xdp": 0.41110000014305115,
        "Xdpp": 0.2750000059604645,
        "Xq": 1.6136000156402588,
        "Xqp": 0.5777999758720398,
        "Xqpp": 0.2750000059604645,
        "Xl": 0.21480000019073486,
        "Tdop": 5.121500015258789,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.30309998989105225,
        "Tqopp": 0.05939999967813492,
        "S10": 0.20829999446868896,
        "S12": 0.675599992275238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.8658264875412,
        "pmax": 113.60000371932983,
        "qmin": -12.609599530696869,
        "qmax": 57.82240033149719,
        "regulated": 60908,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "60908_1_ieeet1",
      "ports": {
        "bus": 60908,
        "speed": 26828,
        "vs": 26831,
        "efd": 26830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60908_1_tgov1",
      "ports": {
        "speed": 26828,
        "pmech": 26829
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437084,
        "Pvmin": 0.27777159214019775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60908_1_ieeest",
      "ports": {
        "input": 26828,
        "output": 26831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60913_1_genrou",
      "ports": {
        "bus": 60913,
        "pmech": 26833,
        "efd": 26834,
        "speed": 26832
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.668670535087585,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60911,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "60913_1_ieeet1",
      "ports": {
        "bus": 60913,
        "speed": 26832,
        "vs": 26835,
        "efd": 26834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60913_1_tgov1",
      "ports": {
        "speed": 26832,
        "pmech": 26833
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.16594719886779785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60913_1_ieeest",
      "ports": {
        "input": 26832,
        "output": 26835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60914_1_genrou",
      "ports": {
        "bus": 60914,
        "pmech": 26837,
        "efd": 26838,
        "speed": 26836
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.58552384376526,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60911,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "60914_1_ieeet1",
      "ports": {
        "bus": 60914,
        "speed": 26836,
        "vs": 26839,
        "efd": 26838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60914_1_tgov1",
      "ports": {
        "speed": 26836,
        "pmech": 26837
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525409,
        "Pvmin": 0.2383194863796234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60914_1_ieeest",
      "ports": {
        "input": 26836,
        "output": 26839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60915_1_genrou",
      "ports": {
        "bus": 60915,
        "pmech": 26841,
        "efd": 26842,
        "speed": 26840
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.80893468856812,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60915,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "60915_1_ieeet1",
      "ports": {
        "bus": 60915,
        "speed": 26840,
        "vs": 26843,
        "efd": 26842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60915_1_tgov1",
      "ports": {
        "speed": 26840,
        "pmech": 26841
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525409,
        "Pvmin": 0.3045382797718048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60915_1_ieeest",
      "ports": {
        "input": 26840,
        "output": 26843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60916_1_genrou",
      "ports": {
        "bus": 60916,
        "pmech": 26845,
        "efd": 26846,
        "speed": 26844
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.183876752853394,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60911,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "60916_1_ieeet1",
      "ports": {
        "bus": 60916,
        "speed": 26844,
        "vs": 26847,
        "efd": 26846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60916_1_tgov1",
      "ports": {
        "speed": 26844,
        "pmech": 26845
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.12784838676452637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60916_1_ieeest",
      "ports": {
        "input": 26844,
        "output": 26847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60917_1_genrou",
      "ports": {
        "bus": 60917,
        "pmech": 26849,
        "efd": 26850,
        "speed": 26848
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.19696068763733,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60911,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "60917_1_ieeet1",
      "ports": {
        "bus": 60917,
        "speed": 26848,
        "vs": 26851,
        "efd": 26850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60917_1_tgov1",
      "ports": {
        "speed": 26848,
        "pmech": 26849
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525409,
        "Pvmin": 0.19330289959907532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60917_1_ieeest",
      "ports": {
        "input": 26848,
        "output": 26851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60918_1_genrou",
      "ports": {
        "bus": 60918,
        "pmech": 26853,
        "efd": 26854,
        "speed": 26852
      },
      "params": {
        "mva": 275.20001220703125,
        "H": 4.8219757080078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8970999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22750000655651093,
        "Xq": 1.802299976348877,
        "Xqp": 0.6843000054359436,
        "Xqpp": 0.22750000655651093,
        "Xl": 0.1768999993801117,
        "Tdop": 8.503100395202637,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.867900013923645,
        "Tqopp": 0.05869999900460243,
        "S10": 0.08340000361204147,
        "S12": 0.41130000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.54695248603821,
        "pmax": 229.33332920074463,
        "qmin": -25.45599937438965,
        "qmax": 116.7306661605835,
        "regulated": 60918,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "60918_1_ieeet1",
      "ports": {
        "bus": 60918,
        "speed": 26852,
        "vs": 26855,
        "efd": 26854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60918_1_tgov1",
      "ports": {
        "speed": 26852,
        "pmech": 26853
      },
      "params": {
        "Trate": 275.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.3108537495136261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60918_1_ieeest",
      "ports": {
        "input": 26852,
        "output": 26855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60922_1_genrou",
      "ports": {
        "bus": 60922,
        "pmech": 26857,
        "efd": 26858,
        "speed": 26856
      },
      "params": {
        "mva": 223.44000244140625,
        "H": 5.904622554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7841999530792236,
        "Xdp": 0.15569999814033508,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.7111999988555908,
        "Xqp": 0.3707999885082245,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 9.411499977111816,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.6776999831199646,
        "Tqopp": 0.08479999750852585,
        "S10": 0.05460000038146973,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.21544361114502,
        "pmax": 186.19999885559082,
        "qmin": -20.66819965839386,
        "qmax": 94.77580189704895,
        "regulated": 60921,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "60922_1_ieeet1",
      "ports": {
        "bus": 60922,
        "speed": 26856,
        "vs": 26859,
        "efd": 26858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60922_1_tgov1",
      "ports": {
        "speed": 26856,
        "pmech": 26857
      },
      "params": {
        "Trate": 223.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191061838,
        "Pvmin": 0.4082323908805847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60922_1_ieeest",
      "ports": {
        "input": 26856,
        "output": 26859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60925_1_genrou",
      "ports": {
        "bus": 60925,
        "pmech": 26861,
        "efd": 26862,
        "speed": 26860
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.599318981170654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3998000621795654,
        "Xdp": 0.43790000677108765,
        "Xdpp": 0.3075999915599823,
        "Xq": 2.207900047302246,
        "Xqp": 0.6729000210762024,
        "Xqpp": 0.3075999915599823,
        "Xl": 0.24079999327659607,
        "Tdop": 9.265700340270996,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.4884999990463257,
        "Tqopp": 0.048900000751018524,
        "S10": 0.15289999544620514,
        "S12": 0.7193999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.585776805877686,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 60925,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "60925_1_ieeet1",
      "ports": {
        "bus": 60925,
        "speed": 26860,
        "vs": 26863,
        "efd": 26862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60925_1_tgov1",
      "ports": {
        "speed": 26860,
        "pmech": 26861
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.22670583426952362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60925_1_ieeest",
      "ports": {
        "input": 26860,
        "output": 26863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60926_1_genrou",
      "ports": {
        "bus": 60926,
        "pmech": 26865,
        "efd": 26866,
        "speed": 26864
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.599318981170654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3998000621795654,
        "Xdp": 0.43790000677108765,
        "Xdpp": 0.3075999915599823,
        "Xq": 2.207900047302246,
        "Xqp": 0.6729000210762024,
        "Xqpp": 0.3075999915599823,
        "Xl": 0.24079999327659607,
        "Tdop": 9.265700340270996,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.4884999990463257,
        "Tqopp": 0.048900000751018524,
        "S10": 0.15289999544620514,
        "S12": 0.7193999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.35321831703186,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 60926,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "60926_1_ieeet1",
      "ports": {
        "bus": 60926,
        "speed": 26864,
        "vs": 26867,
        "efd": 26866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60926_1_tgov1",
      "ports": {
        "speed": 26864,
        "pmech": 26865
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891941,
        "Pvmin": 0.12160744518041611,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60926_1_ieeest",
      "ports": {
        "input": 26864,
        "output": 26867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60927_1_genrou",
      "ports": {
        "bus": 60927,
        "pmech": 26869,
        "efd": 26870,
        "speed": 26868
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.599318981170654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3998000621795654,
        "Xdp": 0.43790000677108765,
        "Xdpp": 0.3075999915599823,
        "Xq": 2.207900047302246,
        "Xqp": 0.6729000210762024,
        "Xqpp": 0.3075999915599823,
        "Xl": 0.24079999327659607,
        "Tdop": 9.265700340270996,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.4884999990463257,
        "Tqopp": 0.048900000751018524,
        "S10": 0.15289999544620514,
        "S12": 0.7193999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.30430889129639,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 60924,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "60927_1_ieeet1",
      "ports": {
        "bus": 60927,
        "speed": 26868,
        "vs": 26871,
        "efd": 26870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60927_1_tgov1",
      "ports": {
        "speed": 26868,
        "pmech": 26869
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.1374371349811554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60927_1_ieeest",
      "ports": {
        "input": 26868,
        "output": 26871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60931_1_genrou",
      "ports": {
        "bus": 60931,
        "pmech": 26873,
        "efd": 26874,
        "speed": 26872
      },
      "params": {
        "mva": 12.0,
        "H": 4.47568941116333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211699962615967,
        "Xdp": 0.37369999289512634,
        "Xdpp": 0.2648000121116638,
        "Xq": 2.0562000274658203,
        "Xqp": 0.564300000667572,
        "Xqpp": 0.2648000121116638,
        "Xl": 0.20669999718666077,
        "Tdop": 9.488200187683105,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.9390000104904175,
        "Tqopp": 0.07999999821186066,
        "S10": 0.07670000195503235,
        "S12": 0.4578999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8438754603266716,
        "pmax": 10.000000149011612,
        "qmin": -1.1099999770522118,
        "qmax": 5.090000107884407,
        "regulated": 60931,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "60931_1_ieeet1",
      "ports": {
        "bus": 60931,
        "speed": 26872,
        "vs": 26875,
        "efd": 26874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60931_1_tgov1",
      "ports": {
        "speed": 26872,
        "pmech": 26873
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15365628898143768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60931_1_ieeest",
      "ports": {
        "input": 26872,
        "output": 26875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60935_1_genrou",
      "ports": {
        "bus": 60935,
        "pmech": 26877,
        "efd": 26878,
        "speed": 26876
      },
      "params": {
        "mva": 453.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9855999946594238,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.19990000128746033,
        "Xq": 1.8737000226974487,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.19990000128746033,
        "Xl": 0.15489999949932098,
        "Tdop": 5.32889986038208,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.047600001096725464,
        "S10": 0.1412999927997589,
        "S12": 0.39340001344680786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 157.99999237060547,
        "pmax": 377.50000953674316,
        "qmin": -41.90250039100647,
        "qmax": 192.1475052833557,
        "regulated": 60933,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "60935_1_ieeet1",
      "ports": {
        "bus": 60935,
        "speed": 26876,
        "vs": 26879,
        "efd": 26878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60935_1_tgov1",
      "ports": {
        "speed": 26876,
        "pmech": 26877
      },
      "params": {
        "Trate": 453.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3487858474254608,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60935_1_ieeest",
      "ports": {
        "input": 26876,
        "output": 26879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60936_1_genrou",
      "ports": {
        "bus": 60936,
        "pmech": 26881,
        "efd": 26882,
        "speed": 26880
      },
      "params": {
        "mva": 453.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9855999946594238,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.19990000128746033,
        "Xq": 1.8737000226974487,
        "Xqp": 0.3237000107765198,
        "Xqpp": 0.19990000128746033,
        "Xl": 0.15489999949932098,
        "Tdop": 5.32889986038208,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.047600001096725464,
        "S10": 0.1412999927997589,
        "S12": 0.39340001344680786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 183.81108045578003,
        "pmax": 377.50000953674316,
        "qmin": -41.90250039100647,
        "qmax": 192.1475052833557,
        "regulated": 60933,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "60936_1_ieeet1",
      "ports": {
        "bus": 60936,
        "speed": 26880,
        "vs": 26883,
        "efd": 26882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60936_1_tgov1",
      "ports": {
        "speed": 26880,
        "pmech": 26881
      },
      "params": {
        "Trate": 453.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40576398372650146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60936_1_ieeest",
      "ports": {
        "input": 26880,
        "output": 26883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60940_1_genrou",
      "ports": {
        "bus": 60940,
        "pmech": 26885,
        "efd": 26886,
        "speed": 26884
      },
      "params": {
        "mva": 136.36000061035156,
        "H": 5.136911869049072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.173799991607666,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.17180000245571136,
        "Xq": 2.025599956512451,
        "Xqp": 0.299699991941452,
        "Xqpp": 0.17180000245571136,
        "Xl": 0.13249999284744263,
        "Tdop": 8.437299728393555,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.37139999866485596,
        "Tqopp": 0.07240000367164612,
        "S10": 0.12449999898672104,
        "S12": 0.6489999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.05232906341553,
        "pmax": 113.63333463668823,
        "qmin": -12.613299489021301,
        "qmax": 57.83936381340027,
        "regulated": 60940,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "60940_1_ieeet1",
      "ports": {
        "bus": 60940,
        "speed": 26884,
        "vs": 26887,
        "efd": 26886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60940_1_tgov1",
      "ports": {
        "speed": 26884,
        "pmech": 26885
      },
      "params": {
        "Trate": 136.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391614984,
        "Pvmin": 0.3963943123817444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60940_1_ieeest",
      "ports": {
        "input": 26884,
        "output": 26887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60941_1_genrou",
      "ports": {
        "bus": 60941,
        "pmech": 26889,
        "efd": 26890,
        "speed": 26888
      },
      "params": {
        "mva": 136.36000061035156,
        "H": 5.136911869049072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.173799991607666,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.17180000245571136,
        "Xq": 2.025599956512451,
        "Xqp": 0.299699991941452,
        "Xqpp": 0.17180000245571136,
        "Xl": 0.13249999284744263,
        "Tdop": 8.437299728393555,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.37139999866485596,
        "Tqopp": 0.07240000367164612,
        "S10": 0.12449999898672104,
        "S12": 0.6489999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.20946753025055,
        "pmax": 113.63333463668823,
        "qmin": -12.613299489021301,
        "qmax": 57.83936381340027,
        "regulated": 60941,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "60941_1_ieeet1",
      "ports": {
        "bus": 60941,
        "speed": 26888,
        "vs": 26891,
        "efd": 26890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60941_1_tgov1",
      "ports": {
        "speed": 26888,
        "pmech": 26889
      },
      "params": {
        "Trate": 136.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391614983,
        "Pvmin": 0.35354551672935486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60941_1_ieeest",
      "ports": {
        "input": 26888,
        "output": 26891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60942_1_genrou",
      "ports": {
        "bus": 60942,
        "pmech": 26893,
        "efd": 26894,
        "speed": 26892
      },
      "params": {
        "mva": 136.36000061035156,
        "H": 5.136911869049072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.173799991607666,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.17180000245571136,
        "Xq": 2.025599956512451,
        "Xqp": 0.299699991941452,
        "Xqpp": 0.17180000245571136,
        "Xl": 0.13249999284744263,
        "Tdop": 8.437299728393555,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.37139999866485596,
        "Tqopp": 0.07240000367164612,
        "S10": 0.12449999898672104,
        "S12": 0.6489999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.591182351112366,
        "pmax": 113.63333463668823,
        "qmin": -12.613299489021301,
        "qmax": 57.83936381340027,
        "regulated": 60942,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "60942_1_ieeet1",
      "ports": {
        "bus": 60942,
        "speed": 26892,
        "vs": 26895,
        "efd": 26894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60942_1_tgov1",
      "ports": {
        "speed": 26892,
        "pmech": 26893
      },
      "params": {
        "Trate": 136.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391614983,
        "Pvmin": 0.3050101399421692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60942_1_ieeest",
      "ports": {
        "input": 26892,
        "output": 26895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60946_1_genrou",
      "ports": {
        "bus": 60946,
        "pmech": 26897,
        "efd": 26898,
        "speed": 26896
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.6963722705841064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.418600082397461,
        "Xdp": 0.38339999318122864,
        "Xdpp": 0.27219998836517334,
        "Xq": 2.223099946975708,
        "Xqp": 0.5909000039100647,
        "Xqpp": 0.27219998836517334,
        "Xl": 0.2125999927520752,
        "Tdop": 5.275599956512451,
        "Tdopp": 0.04399999976158142,
        "Tqop": 1.3854000568389893,
        "Tqopp": 0.06750000268220901,
        "S10": 0.17080000042915344,
        "S12": 0.7131999731063843
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.310581061989069,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 60946,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "60946_1_ieeet1",
      "ports": {
        "bus": 60946,
        "speed": 26896,
        "vs": 26899,
        "efd": 26898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60946_1_tgov1",
      "ports": {
        "speed": 26896,
        "pmech": 26897
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27303770184516907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60946_1_ieeest",
      "ports": {
        "input": 26896,
        "output": 26899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60953_1_genrou",
      "ports": {
        "bus": 60953,
        "pmech": 26901,
        "efd": 26902,
        "speed": 26900
      },
      "params": {
        "mva": 259.79998779296875,
        "H": 4.470602989196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7797000408172607,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.12269999831914902,
        "Xq": 1.7074999809265137,
        "Xqp": 0.4433000087738037,
        "Xqpp": 0.12269999831914902,
        "Xl": 0.0934000015258789,
        "Tdop": 6.974400043487549,
        "Tdopp": 0.06620000302791595,
        "Tqop": 0.6467999815940857,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11339999735355377,
        "S12": 0.47909998893737793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.77804613113403,
        "pmax": 216.49999618530273,
        "qmin": -24.03150051832199,
        "qmax": 110.1984977722168,
        "regulated": 60952,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "60953_1_ieeet1",
      "ports": {
        "bus": 60953,
        "speed": 26900,
        "vs": 26903,
        "efd": 26902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60953_1_tgov1",
      "ports": {
        "speed": 26900,
        "pmech": 26901
      },
      "params": {
        "Trate": 259.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18390318751335144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60953_1_ieeest",
      "ports": {
        "input": 26900,
        "output": 26903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60954_1_genrou",
      "ports": {
        "bus": 60954,
        "pmech": 26905,
        "efd": 26906,
        "speed": 26904
      },
      "params": {
        "mva": 259.79998779296875,
        "H": 4.470602989196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7797000408172607,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.12269999831914902,
        "Xq": 1.7074999809265137,
        "Xqp": 0.4433000087738037,
        "Xqpp": 0.12269999831914902,
        "Xl": 0.0934000015258789,
        "Tdop": 6.974400043487549,
        "Tdopp": 0.06620000302791595,
        "Tqop": 0.6467999815940857,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11339999735355377,
        "S12": 0.47909998893737793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 107.7008605003357,
        "pmax": 216.49999618530273,
        "qmin": -24.03150051832199,
        "qmax": 110.1984977722168,
        "regulated": 60954,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "60954_1_ieeet1",
      "ports": {
        "bus": 60954,
        "speed": 26904,
        "vs": 26907,
        "efd": 26906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60954_1_tgov1",
      "ports": {
        "speed": 26904,
        "pmech": 26905
      },
      "params": {
        "Trate": 259.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4145529866218567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60954_1_ieeest",
      "ports": {
        "input": 26904,
        "output": 26907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60955_1_genrou",
      "ports": {
        "bus": 60955,
        "pmech": 26909,
        "efd": 26910,
        "speed": 26908
      },
      "params": {
        "mva": 259.79998779296875,
        "H": 4.470602989196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7797000408172607,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.12269999831914902,
        "Xq": 1.7074999809265137,
        "Xqp": 0.4433000087738037,
        "Xqpp": 0.12269999831914902,
        "Xl": 0.0934000015258789,
        "Tdop": 6.974400043487549,
        "Tdopp": 0.06620000302791595,
        "Tqop": 0.6467999815940857,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11339999735355377,
        "S12": 0.47909998893737793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.64770150184631,
        "pmax": 216.49999618530273,
        "qmin": -24.03150051832199,
        "qmax": 110.1984977722168,
        "regulated": 60952,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "60955_1_ieeet1",
      "ports": {
        "bus": 60955,
        "speed": 26908,
        "vs": 26911,
        "efd": 26910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60955_1_tgov1",
      "ports": {
        "speed": 26908,
        "pmech": 26909
      },
      "params": {
        "Trate": 259.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2603837847709656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60955_1_ieeest",
      "ports": {
        "input": 26908,
        "output": 26911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60962_1_genrou",
      "ports": {
        "bus": 60962,
        "pmech": 26913,
        "efd": 26914,
        "speed": 26912
      },
      "params": {
        "mva": 500.239990234375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0985000133514404,
        "Xdp": 0.18950000405311584,
        "Xdpp": 0.10400000214576721,
        "Xq": 1.9648000001907349,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.10400000214576721,
        "Xl": 0.07850000262260437,
        "Tdop": 8.646300315856934,
        "Tdopp": 0.04639999940991402,
        "Tqop": 1.1960999965667725,
        "Tqopp": 0.09600000083446503,
        "S10": 0.024800000712275505,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 175.62369108200073,
        "pmax": 416.86668395996094,
        "qmin": -46.27220034599304,
        "qmax": 212.18514442443848,
        "regulated": 60958,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "60962_1_ieeet1",
      "ports": {
        "bus": 60962,
        "speed": 26912,
        "vs": 26915,
        "efd": 26914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60962_1_tgov1",
      "ports": {
        "speed": 26912,
        "pmech": 26913
      },
      "params": {
        "Trate": 500.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333841715622,
        "Pvmin": 0.3510788679122925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60962_1_ieeest",
      "ports": {
        "input": 26912,
        "output": 26915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60963_1_genrou",
      "ports": {
        "bus": 60963,
        "pmech": 26917,
        "efd": 26918,
        "speed": 26916
      },
      "params": {
        "mva": 500.239990234375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0985000133514404,
        "Xdp": 0.18950000405311584,
        "Xdpp": 0.10400000214576721,
        "Xq": 1.9648000001907349,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.10400000214576721,
        "Xl": 0.07850000262260437,
        "Tdop": 8.646300315856934,
        "Tdopp": 0.04639999940991402,
        "Tqop": 1.1960999965667725,
        "Tqopp": 0.09600000083446503,
        "S10": 0.024800000712275505,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 153.95385026931763,
        "pmax": 416.86668395996094,
        "qmin": -46.27220034599304,
        "qmax": 212.18514442443848,
        "regulated": 60958,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "60963_1_ieeet1",
      "ports": {
        "bus": 60963,
        "speed": 26916,
        "vs": 26919,
        "efd": 26918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60963_1_tgov1",
      "ports": {
        "speed": 26916,
        "pmech": 26917
      },
      "params": {
        "Trate": 500.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333841715622,
        "Pvmin": 0.30775997042655945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60963_1_ieeest",
      "ports": {
        "input": 26916,
        "output": 26919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60964_1_genrou",
      "ports": {
        "bus": 60964,
        "pmech": 26921,
        "efd": 26922,
        "speed": 26920
      },
      "params": {
        "mva": 500.239990234375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0985000133514404,
        "Xdp": 0.18950000405311584,
        "Xdpp": 0.10400000214576721,
        "Xq": 1.9648000001907349,
        "Xqp": 0.20720000565052032,
        "Xqpp": 0.10400000214576721,
        "Xl": 0.07850000262260437,
        "Tdop": 8.646300315856934,
        "Tdopp": 0.04639999940991402,
        "Tqop": 1.1960999965667725,
        "Tqopp": 0.09600000083446503,
        "S10": 0.024800000712275505,
        "S12": 0.3684000074863434
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 160.96144914627075,
        "pmax": 416.86668395996094,
        "qmin": -46.27220034599304,
        "qmax": 212.18514442443848,
        "regulated": 60958,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "60964_1_ieeet1",
      "ports": {
        "bus": 60964,
        "speed": 26920,
        "vs": 26923,
        "efd": 26922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60964_1_tgov1",
      "ports": {
        "speed": 26920,
        "pmech": 26921
      },
      "params": {
        "Trate": 500.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333841715622,
        "Pvmin": 0.32176846265792847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60964_1_ieeest",
      "ports": {
        "input": 26920,
        "output": 26923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60976_1_genrou",
      "ports": {
        "bus": 60976,
        "pmech": 26925,
        "efd": 26926,
        "speed": 26924
      },
      "params": {
        "mva": 761.1599731445312,
        "H": 2.106097936630249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1524999141693115,
        "Xdp": 0.46380001306533813,
        "Xdpp": 0.3312000036239624,
        "Xq": 2.0441999435424805,
        "Xqp": 0.49470001459121704,
        "Xqpp": 0.3312000036239624,
        "Xl": 0.25130000710487366,
        "Tdop": 9.964300155639648,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.1506999731063843,
        "Tqopp": 0.07819999754428864,
        "S10": 0.1867000013589859,
        "S12": 0.6083999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.69490361213684,
        "pmax": 634.2999935150146,
        "qmin": -77.38459706306458,
        "qmax": 295.58379650115967,
        "regulated": 60974,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "60976_1_ieeet1",
      "ports": {
        "bus": 60976,
        "speed": 26924,
        "vs": 26927,
        "efd": 26926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04919999837875366,
        "Ke": 0.0,
        "Te": 0.4034999907016754,
        "Kf": 0.05400000140070915,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.625,
        "E2": 3.5000998973846436,
        "Se1": 0.09049999713897705,
        "Se2": 0.3495999872684479,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60976_1_tgov1",
      "ports": {
        "speed": 26924,
        "pmech": 26925
      },
      "params": {
        "Trate": 761.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09550542384386063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60976_1_ieeest",
      "ports": {
        "input": 26924,
        "output": 26927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60982_1_genrou",
      "ports": {
        "bus": 60982,
        "pmech": 26929,
        "efd": 26930,
        "speed": 26928
      },
      "params": {
        "mva": 506.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8961999416351318,
        "Xdp": 0.382999986410141,
        "Xdpp": 0.3239000141620636,
        "Xq": 1.8014999628067017,
        "Xqp": 0.6626999974250793,
        "Xqpp": 0.3239000141620636,
        "Xl": 0.25380000472068787,
        "Tdop": 5.244200229644775,
        "Tdopp": 0.06520000100135803,
        "Tqop": 1.280500054359436,
        "Tqopp": 0.04439999908208847,
        "S10": 0.13369999825954437,
        "S12": 0.48170000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 187.10590600967407,
        "pmax": 421.99997901916504,
        "qmin": -46.841999888420105,
        "qmax": 214.7979974746704,
        "regulated": 60981,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "60982_1_ieeet1",
      "ports": {
        "bus": 60982,
        "speed": 26928,
        "vs": 26931,
        "efd": 26930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60982_1_tgov1",
      "ports": {
        "speed": 26928,
        "pmech": 26929
      },
      "params": {
        "Trate": 506.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3694824278354645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60982_1_ieeest",
      "ports": {
        "input": 26928,
        "output": 26931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60983_1_genrou",
      "ports": {
        "bus": 60983,
        "pmech": 26933,
        "efd": 26934,
        "speed": 26932
      },
      "params": {
        "mva": 506.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8961999416351318,
        "Xdp": 0.382999986410141,
        "Xdpp": 0.3239000141620636,
        "Xq": 1.8014999628067017,
        "Xqp": 0.6626999974250793,
        "Xqpp": 0.3239000141620636,
        "Xl": 0.25380000472068787,
        "Tdop": 5.244200229644775,
        "Tdopp": 0.06520000100135803,
        "Tqop": 1.280500054359436,
        "Tqopp": 0.04439999908208847,
        "S10": 0.13369999825954437,
        "S12": 0.48170000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 152.3413896560669,
        "pmax": 421.99997901916504,
        "qmin": -46.841999888420105,
        "qmax": 214.7979974746704,
        "regulated": 60981,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "60983_1_ieeet1",
      "ports": {
        "bus": 60983,
        "speed": 26932,
        "vs": 26935,
        "efd": 26934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60983_1_tgov1",
      "ports": {
        "speed": 26932,
        "pmech": 26933
      },
      "params": {
        "Trate": 506.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3008321225643158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60983_1_ieeest",
      "ports": {
        "input": 26932,
        "output": 26935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60987_1_genrou",
      "ports": {
        "bus": 60987,
        "pmech": 26937,
        "efd": 26938,
        "speed": 26936
      },
      "params": {
        "mva": 49.20000076293945,
        "H": 3.9607698917388916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.446000099182129,
        "Xdp": 0.30469998717308044,
        "Xdpp": 0.21969999372959137,
        "Xq": 2.317699909210205,
        "Xqp": 0.6141999959945679,
        "Xqpp": 0.21969999372959137,
        "Xl": 0.1647000014781952,
        "Tdop": 8.399299621582031,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.0794999599456787,
        "Tqopp": 0.04520000144839287,
        "S10": 0.041099999099969864,
        "S12": 0.3172999918460846
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.024616360664368,
        "pmax": 40.99999964237213,
        "qmin": -5.00200018286705,
        "qmax": 19.106000661849976,
        "regulated": 60987,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "60987_1_ieeet1",
      "ports": {
        "bus": 60987,
        "speed": 26936,
        "vs": 26939,
        "efd": 26938
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7299000024795532,
        "Kf": 0.09220000356435776,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.519200086593628,
        "E2": 3.3589000701904297,
        "Se1": 0.10830000042915344,
        "Se2": 0.3695000112056732,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60987_1_tgov1",
      "ports": {
        "speed": 26936,
        "pmech": 26937
      },
      "params": {
        "Trate": 49.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32570359110832214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60987_1_ieeest",
      "ports": {
        "input": 26936,
        "output": 26939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60990_1_genrou",
      "ports": {
        "bus": 60990,
        "pmech": 26941,
        "efd": 26942,
        "speed": 26940
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 5.656058311462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0569000244140625,
        "Xdp": 0.19020000100135803,
        "Xdpp": 0.1120000034570694,
        "Xq": 1.9312000274658203,
        "Xqp": 0.3077999949455261,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08489999920129776,
        "Tdop": 9.529199600219727,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.0989999771118164,
        "Tqopp": 0.06199999898672104,
        "S10": 0.04399999976158142,
        "S12": 0.4697999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7316169813275337,
        "pmax": 19.599999487400055,
        "qmin": -2.175600081682205,
        "qmax": 9.976399689912796,
        "regulated": 60990,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "60990_1_ieeet1",
      "ports": {
        "bus": 60990,
        "speed": 26940,
        "vs": 26943,
        "efd": 26942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
