        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60990_1_tgov1",
      "ports": {
        "speed": 26940,
        "pmech": 26941
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11614017188549042,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60990_1_ieeest",
      "ports": {
        "input": 26940,
        "output": 26943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60993_1_genrou",
      "ports": {
        "bus": 60993,
        "pmech": 26945,
        "efd": 26946,
        "speed": 26944
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 3.5059120655059814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.672800064086914,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.11999999731779099,
        "Xq": 2.4282000064849854,
        "Xqp": 0.35740000009536743,
        "Xqpp": 0.11999999731779099,
        "Xl": 0.09130000323057175,
        "Tdop": 7.216700077056885,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.8065999746322632,
        "Tqopp": 0.08789999783039093,
        "S10": 0.0917000025510788,
        "S12": 0.6055999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.973348766565323,
        "pmax": 11.999999731779099,
        "qmin": -1.3319999910891056,
        "qmax": 6.1080001294612885,
        "regulated": 60993,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "60993_1_ieeet1",
      "ports": {
        "bus": 60993,
        "speed": 26944,
        "vs": 26947,
        "efd": 26946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60993_1_tgov1",
      "ports": {
        "speed": 26944,
        "pmech": 26945
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.41481590270996094,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60993_1_ieeest",
      "ports": {
        "input": 26944,
        "output": 26947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60994_1_genrou",
      "ports": {
        "bus": 60994,
        "pmech": 26949,
        "efd": 26950,
        "speed": 26948
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 3.5059120655059814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.672800064086914,
        "Xdp": 0.25850000977516174,
        "Xdpp": 0.11999999731779099,
        "Xq": 2.4282000064849854,
        "Xqp": 0.35740000009536743,
        "Xqpp": 0.11999999731779099,
        "Xl": 0.09130000323057175,
        "Tdop": 7.216700077056885,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.8065999746322632,
        "Tqopp": 0.08789999783039093,
        "S10": 0.0917000025510788,
        "S12": 0.6055999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3196857422590256,
        "pmax": 11.999999731779099,
        "qmin": -1.3319999910891056,
        "qmax": 6.1080001294612885,
        "regulated": 60994,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "60994_1_ieeet1",
      "ports": {
        "bus": 60994,
        "speed": 26948,
        "vs": 26951,
        "efd": 26950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60994_1_tgov1",
      "ports": {
        "speed": 26948,
        "pmech": 26949
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.16108928620815277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60994_1_ieeest",
      "ports": {
        "input": 26948,
        "output": 26951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "60999_1_genrou",
      "ports": {
        "bus": 60999,
        "pmech": 26953,
        "efd": 26954,
        "speed": 26952
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.25763201713562,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 60997,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "60999_1_ieeet1",
      "ports": {
        "bus": 60999,
        "speed": 26952,
        "vs": 26955,
        "efd": 26954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "60999_1_tgov1",
      "ports": {
        "speed": 26952,
        "pmech": 26953
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.12311999499797821,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "60999_1_ieeest",
      "ports": {
        "input": 26952,
        "output": 26955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61000_1_genrou",
      "ports": {
        "bus": 61000,
        "pmech": 26957,
        "efd": 26958,
        "speed": 26956
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.98990333080292,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 61000,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61000_1_ieeet1",
      "ports": {
        "bus": 61000,
        "speed": 26956,
        "vs": 26959,
        "efd": 26958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61000_1_tgov1",
      "ports": {
        "speed": 26956,
        "pmech": 26957
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.1880180537700653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61000_1_ieeest",
      "ports": {
        "input": 26956,
        "output": 26959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61001_1_genrou",
      "ports": {
        "bus": 61001,
        "pmech": 26961,
        "efd": 26962,
        "speed": 26960
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.81020641326904,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 60997,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61001_1_ieeet1",
      "ports": {
        "bus": 61001,
        "speed": 26960,
        "vs": 26963,
        "efd": 26962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61001_1_tgov1",
      "ports": {
        "speed": 26960,
        "pmech": 26961
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255517,
        "Pvmin": 0.34744003415107727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61001_1_ieeest",
      "ports": {
        "input": 26960,
        "output": 26963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61002_1_genrou",
      "ports": {
        "bus": 61002,
        "pmech": 26965,
        "efd": 26966,
        "speed": 26964
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.78445816040039,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 61002,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61002_1_ieeet1",
      "ports": {
        "bus": 61002,
        "speed": 26964,
        "vs": 26967,
        "efd": 26966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61002_1_tgov1",
      "ports": {
        "speed": 26964,
        "pmech": 26965
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.20347636938095093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61002_1_ieeest",
      "ports": {
        "input": 26964,
        "output": 26967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61003_1_genrou",
      "ports": {
        "bus": 61003,
        "pmech": 26969,
        "efd": 26970,
        "speed": 26968
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.19555187225342,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 61003,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61003_1_ieeet1",
      "ports": {
        "bus": 61003,
        "speed": 26968,
        "vs": 26971,
        "efd": 26970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61003_1_tgov1",
      "ports": {
        "speed": 26968,
        "pmech": 26969
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255514,
        "Pvmin": 0.4104190170764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61003_1_ieeest",
      "ports": {
        "input": 26968,
        "output": 26971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61004_1_genrou",
      "ports": {
        "bus": 61004,
        "pmech": 26973,
        "efd": 26974,
        "speed": 26972
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 2.676280975341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.078200101852417,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.25999999046325684,
        "Xq": 1.9484000205993652,
        "Xqp": 0.5565999746322632,
        "Xqpp": 0.25999999046325684,
        "Xl": 0.2029000073671341,
        "Tdop": 8.262200355529785,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7502999901771545,
        "Tqopp": 0.053700000047683716,
        "S10": 0.04520000144839287,
        "S12": 0.19280000030994415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.92905914783478,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 60997,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61004_1_ieeet1",
      "ports": {
        "bus": 61004,
        "speed": 26972,
        "vs": 26975,
        "efd": 26974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61004_1_tgov1",
      "ports": {
        "speed": 26972,
        "pmech": 26973
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255514,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61004_1_ieeest",
      "ports": {
        "input": 26972,
        "output": 26975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61009_1_genrou",
      "ports": {
        "bus": 61009,
        "pmech": 26977,
        "efd": 26978,
        "speed": 26976
      },
      "params": {
        "mva": 84.0,
        "H": 2.732738971710205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2012999057769775,
        "Xdp": 0.19130000472068787,
        "Xdpp": 0.13490000367164612,
        "Xq": 2.0476999282836914,
        "Xqp": 0.2833999991416931,
        "Xqpp": 0.13490000367164612,
        "Xl": 0.1031000018119812,
        "Tdop": 8.539199829101562,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.6162999868392944,
        "Tqopp": 0.07509999722242355,
        "S10": 0.1315000057220459,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.84004831314087,
        "pmax": 69.9999988079071,
        "qmin": -7.769999653100967,
        "qmax": 35.62999963760376,
        "regulated": 61009,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61009_1_ieeet1",
      "ports": {
        "bus": 61009,
        "speed": 26976,
        "vs": 26979,
        "efd": 26978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61009_1_tgov1",
      "ports": {
        "speed": 26976,
        "pmech": 26977
      },
      "params": {
        "Trate": 84.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417512,
        "Pvmin": 0.4028577208518982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61009_1_ieeest",
      "ports": {
        "input": 26976,
        "output": 26979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61010_1_genrou",
      "ports": {
        "bus": 61010,
        "pmech": 26981,
        "efd": 26982,
        "speed": 26980
      },
      "params": {
        "mva": 84.0,
        "H": 2.732738971710205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2012999057769775,
        "Xdp": 0.19130000472068787,
        "Xdpp": 0.13490000367164612,
        "Xq": 2.0476999282836914,
        "Xqp": 0.2833999991416931,
        "Xqpp": 0.13490000367164612,
        "Xl": 0.1031000018119812,
        "Tdop": 8.539199829101562,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.6162999868392944,
        "Tqopp": 0.07509999722242355,
        "S10": 0.1315000057220459,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.044402241706848,
        "pmax": 69.9999988079071,
        "qmin": -7.769999653100967,
        "qmax": 35.62999963760376,
        "regulated": 61010,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61010_1_ieeet1",
      "ports": {
        "bus": 61010,
        "speed": 26980,
        "vs": 26983,
        "efd": 26982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61010_1_tgov1",
      "ports": {
        "speed": 26980,
        "pmech": 26981
      },
      "params": {
        "Trate": 84.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417516,
        "Pvmin": 0.22671908140182495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61010_1_ieeest",
      "ports": {
        "input": 26980,
        "output": 26983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61015_1_genrou",
      "ports": {
        "bus": 61015,
        "pmech": 26985,
        "efd": 26986,
        "speed": 26984
      },
      "params": {
        "mva": 31.559999465942383,
        "H": 4.180776596069336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.23319999873638153,
        "Xdpp": 0.17810000479221344,
        "Xq": 1.6512999534606934,
        "Xqp": 0.3028999865055084,
        "Xqpp": 0.17810000479221344,
        "Xl": 0.13760000467300415,
        "Tdop": 4.849800109863281,
        "Tdopp": 0.06750000268220901,
        "Tqop": 0.39739999175071716,
        "Tqopp": 0.04780000075697899,
        "S10": 0.031300000846385956,
        "S12": 0.42239999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.047948658466339,
        "pmax": 26.30000114440918,
        "qmin": -2.9193000867962837,
        "qmax": 13.386699557304382,
        "regulated": 61015,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61015_1_ieeet1",
      "ports": {
        "bus": 61015,
        "speed": 26984,
        "vs": 26987,
        "efd": 26986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61015_1_tgov1",
      "ports": {
        "speed": 26984,
        "pmech": 26985
      },
      "params": {
        "Trate": 31.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333383696363,
        "Pvmin": 0.15994767844676971,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61015_1_ieeest",
      "ports": {
        "input": 26984,
        "output": 26987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61015_2_genrou",
      "ports": {
        "bus": 61015,
        "pmech": 26989,
        "efd": 26990,
        "speed": 26988
      },
      "params": {
        "mva": 31.559999465942383,
        "H": 4.180776596069336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.23319999873638153,
        "Xdpp": 0.17810000479221344,
        "Xq": 1.6512999534606934,
        "Xqp": 0.3028999865055084,
        "Xqpp": 0.17810000479221344,
        "Xl": 0.13760000467300415,
        "Tdop": 4.849800109863281,
        "Tdopp": 0.06750000268220901,
        "Tqop": 0.39739999175071716,
        "Tqopp": 0.04780000075697899,
        "S10": 0.031300000846385956,
        "S12": 0.42239999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.656931221485138,
        "pmax": 26.30000114440918,
        "qmin": -2.9193000867962837,
        "qmax": 13.386699557304382,
        "regulated": 61015,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61015_2_ieeet1",
      "ports": {
        "bus": 61015,
        "speed": 26988,
        "vs": 26991,
        "efd": 26990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61015_2_tgov1",
      "ports": {
        "speed": 26988,
        "pmech": 26989
      },
      "params": {
        "Trate": 31.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333383696363,
        "Pvmin": 0.1158723458647728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61015_2_ieeest",
      "ports": {
        "input": 26988,
        "output": 26991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61016_1_genrou",
      "ports": {
        "bus": 61016,
        "pmech": 26993,
        "efd": 26994,
        "speed": 26992
      },
      "params": {
        "mva": 31.559999465942383,
        "H": 4.180776596069336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.23319999873638153,
        "Xdpp": 0.17810000479221344,
        "Xq": 1.6512999534606934,
        "Xqp": 0.3028999865055084,
        "Xqpp": 0.17810000479221344,
        "Xl": 0.13760000467300415,
        "Tdop": 4.849800109863281,
        "Tdopp": 0.06750000268220901,
        "Tqop": 0.39739999175071716,
        "Tqopp": 0.04780000075697899,
        "S10": 0.031300000846385956,
        "S12": 0.42239999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.20700016617775,
        "pmax": 26.30000114440918,
        "qmin": -2.9193000867962837,
        "qmax": 13.386699557304382,
        "regulated": 61016,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61016_1_ieeet1",
      "ports": {
        "bus": 61016,
        "speed": 26992,
        "vs": 26995,
        "efd": 26994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61016_1_tgov1",
      "ports": {
        "speed": 26992,
        "pmech": 26993
      },
      "params": {
        "Trate": 31.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333836963632,
        "Pvmin": 0.35510140657424927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61016_1_ieeest",
      "ports": {
        "input": 26992,
        "output": 26995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61019_1_genrou",
      "ports": {
        "bus": 61019,
        "pmech": 26997,
        "efd": 26998,
        "speed": 26996
      },
      "params": {
        "mva": 101.19999694824219,
        "H": 4.099075794219971,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5956000089645386,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.559000015258789,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.13339999318122864,
        "Tdop": 8.386699676513672,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.1043000221252441,
        "Tqopp": 0.06689999997615814,
        "S10": 0.13379999995231628,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.85170233249664,
        "pmax": 84.33333039283752,
        "qmin": -9.36100035905838,
        "qmax": 42.92566776275635,
        "regulated": 61019,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61019_1_ieeet1",
      "ports": {
        "bus": 61019,
        "speed": 26996,
        "vs": 26999,
        "efd": 26998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61019_1_tgov1",
      "ports": {
        "speed": 26996,
        "pmech": 26997
      },
      "params": {
        "Trate": 101.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068085,
        "Pvmin": 0.4135543704032898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61019_1_ieeest",
      "ports": {
        "input": 26996,
        "output": 26999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61019_2_genrou",
      "ports": {
        "bus": 61019,
        "pmech": 27001,
        "efd": 27002,
        "speed": 27000
      },
      "params": {
        "mva": 101.19999694824219,
        "H": 4.099075794219971,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5956000089645386,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.559000015258789,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.13339999318122864,
        "Tdop": 8.386699676513672,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.1043000221252441,
        "Tqopp": 0.06689999997615814,
        "S10": 0.13379999995231628,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.499027609825134,
        "pmax": 84.33333039283752,
        "qmin": -9.36100035905838,
        "qmax": 42.92566776275635,
        "regulated": 61019,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61019_2_ieeet1",
      "ports": {
        "bus": 61019,
        "speed": 27000,
        "vs": 27003,
        "efd": 27002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61019_2_tgov1",
      "ports": {
        "speed": 27000,
        "pmech": 27001
      },
      "params": {
        "Trate": 101.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068085,
        "Pvmin": 0.41006946563720703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61019_2_ieeest",
      "ports": {
        "input": 27000,
        "output": 27003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61019_3_genrou",
      "ports": {
        "bus": 61019,
        "pmech": 27005,
        "efd": 27006,
        "speed": 27004
      },
      "params": {
        "mva": 101.19999694824219,
        "H": 4.099075794219971,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5956000089645386,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.559000015258789,
        "Xqp": 0.4334999918937683,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.13339999318122864,
        "Tdop": 8.386699676513672,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.1043000221252441,
        "Tqopp": 0.06689999997615814,
        "S10": 0.13379999995231628,
        "S12": 0.4334999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.239925146102905,
        "pmax": 84.33333039283752,
        "qmin": -9.36100035905838,
        "qmax": 42.92566776275635,
        "regulated": 61019,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61019_3_ieeet1",
      "ports": {
        "bus": 61019,
        "speed": 27004,
        "vs": 27007,
        "efd": 27006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61019_3_tgov1",
      "ports": {
        "speed": 27004,
        "pmech": 27005
      },
      "params": {
        "Trate": 101.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068085,
        "Pvmin": 0.1407107263803482,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61019_3_ieeest",
      "ports": {
        "input": 27004,
        "output": 27007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61029_1_genrou",
      "ports": {
        "bus": 61029,
        "pmech": 27009,
        "efd": 27010,
        "speed": 27008
      },
      "params": {
        "mva": 159.36000061035156,
        "H": 6.650359153747559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.818600058555603,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.7388999462127686,
        "Xqp": 0.34389999508857727,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.16019999980926514,
        "Tdop": 4.926400184631348,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5497999787330627,
        "Tqopp": 0.05270000174641609,
        "S10": 0.2433999925851822,
        "S12": 0.7642999887466431
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.31664443016052,
        "pmax": 132.79999494552612,
        "qmin": -14.740799367427826,
        "qmax": 67.59520173072815,
        "regulated": 61029,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61029_1_ieeet1",
      "ports": {
        "bus": 61029,
        "speed": 27008,
        "vs": 27011,
        "efd": 27010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61029_1_tgov1",
      "ports": {
        "speed": 27008,
        "pmech": 27009
      },
      "params": {
        "Trate": 159.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27181628346443176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61029_1_ieeest",
      "ports": {
        "input": 27008,
        "output": 27011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61030_1_genrou",
      "ports": {
        "bus": 61030,
        "pmech": 27013,
        "efd": 27014,
        "speed": 27012
      },
      "params": {
        "mva": 159.36000061035156,
        "H": 6.650359153747559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.818600058555603,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.7388999462127686,
        "Xqp": 0.34389999508857727,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.16019999980926514,
        "Tdop": 4.926400184631348,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.5497999787330627,
        "Tqopp": 0.05270000174641609,
        "S10": 0.2433999925851822,
        "S12": 0.7642999887466431
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.762310802936554,
        "pmax": 132.79999494552612,
        "qmin": -14.740799367427826,
        "qmax": 67.59520173072815,
        "regulated": 61030,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61030_1_ieeet1",
      "ports": {
        "bus": 61030,
        "speed": 27012,
        "vs": 27015,
        "efd": 27014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61030_1_tgov1",
      "ports": {
        "speed": 27012,
        "pmech": 27013
      },
      "params": {
        "Trate": 159.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11146028339862823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61030_1_ieeest",
      "ports": {
        "input": 27012,
        "output": 27015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61037_1_genrou",
      "ports": {
        "bus": 61037,
        "pmech": 27017,
        "efd": 27018,
        "speed": 27016
      },
      "params": {
        "mva": 48.0,
        "H": 4.038206577301025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4382998943328857,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.2388999462127686,
        "Xqp": 0.36570000648498535,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 4.354499816894531,
        "Tdopp": 0.06430000066757202,
        "Tqop": 0.4023999869823456,
        "Tqopp": 0.07890000194311142,
        "S10": 0.05420000106096268,
        "S12": 0.34689998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.739519894123077,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 61037,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61037_1_ieeet1",
      "ports": {
        "bus": 61037,
        "speed": 27016,
        "vs": 27019,
        "efd": 27018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61037_1_tgov1",
      "ports": {
        "speed": 27016,
        "pmech": 27017
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32790666818618774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61037_1_ieeest",
      "ports": {
        "input": 27016,
        "output": 27019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61037_2_genrou",
      "ports": {
        "bus": 61037,
        "pmech": 27021,
        "efd": 27022,
        "speed": 27020
      },
      "params": {
        "mva": 48.0,
        "H": 4.038206577301025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4382998943328857,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.2388999462127686,
        "Xqp": 0.36570000648498535,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 4.354499816894531,
        "Tdopp": 0.06430000066757202,
        "Tqop": 0.4023999869823456,
        "Tqopp": 0.07890000194311142,
        "S10": 0.05420000106096268,
        "S12": 0.34689998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.26820170879364,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 61037,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61037_2_ieeet1",
      "ports": {
        "bus": 61037,
        "speed": 27020,
        "vs": 27023,
        "efd": 27022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61037_2_tgov1",
      "ports": {
        "speed": 27020,
        "pmech": 27021
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35975420475006104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61037_2_ieeest",
      "ports": {
        "input": 27020,
        "output": 27023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61044_1_genrou",
      "ports": {
        "bus": 61044,
        "pmech": 27025,
        "efd": 27026,
        "speed": 27024
      },
      "params": {
        "mva": 844.5599975585938,
        "H": 3.859199047088623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9327000379562378,
        "Xdp": 0.17020000517368317,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.8392000198364258,
        "Xqp": 0.23579999804496765,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09149999916553497,
        "Tdop": 4.749300003051758,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.6733999848365784,
        "Tqopp": 0.04270000010728836,
        "S10": 0.07249999791383743,
        "S12": 0.3799000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 231.4427137374878,
        "pmax": 703.8000106811523,
        "qmin": -85.86360216140747,
        "qmax": 327.9707908630371,
        "regulated": 61043,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61044_1_ieeet1",
      "ports": {
        "bus": 61044,
        "speed": 27024,
        "vs": 27027,
        "efd": 27026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61044_1_tgov1",
      "ports": {
        "speed": 27024,
        "pmech": 27025
      },
      "params": {
        "Trate": 844.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2740393877029419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61044_1_ieeest",
      "ports": {
        "input": 27024,
        "output": 27027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61052_2_genrou",
      "ports": {
        "bus": 61052,
        "pmech": 27029,
        "efd": 27030,
        "speed": 27028
      },
      "params": {
        "mva": 17.15999984741211,
        "H": 1.079218864440918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4233999252319336,
        "Xdp": 0.3686000108718872,
        "Xdpp": 0.20669999718666077,
        "Xq": 2.2269999980926514,
        "Xqp": 0.5685999989509583,
        "Xqpp": 0.20669999718666077,
        "Xl": 0.16030000150203705,
        "Tdop": 8.538299560546875,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.9225999712944031,
        "Tqopp": 0.08739999681711197,
        "S10": 0.1696999967098236,
        "S12": 0.460099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.475956737995148,
        "pmax": 14.300000667572021,
        "qmin": -1.5873000025749207,
        "qmax": 7.278700172901154,
        "regulated": 61052,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61052_2_ieeet1",
      "ports": {
        "bus": 61052,
        "speed": 27028,
        "vs": 27031,
        "efd": 27030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61052_2_tgov1",
      "ports": {
        "speed": 27028,
        "pmech": 27029
      },
      "params": {
        "Trate": 17.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333796461888,
        "Pvmin": 0.37738674879074097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61052_2_ieeest",
      "ports": {
        "input": 27028,
        "output": 27031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61056_1_genrou",
      "ports": {
        "bus": 61056,
        "pmech": 27033,
        "efd": 27034,
        "speed": 27032
      },
      "params": {
        "mva": 1243.0799560546875,
        "H": 2.469330072402954,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.050800085067749,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15230000019073486,
        "Xq": 1.9493000507354736,
        "Xqp": 0.34630000591278076,
        "Xqpp": 0.15230000019073486,
        "Xl": 0.11240000277757645,
        "Tdop": 4.35230016708374,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.3180999755859375,
        "Tqopp": 0.05550000071525574,
        "S10": 0.07360000163316727,
        "S12": 0.3822999894618988
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 309.6470594406128,
        "pmax": 1035.9000205993652,
        "qmin": -84.94380116462708,
        "qmax": 381.2112092971802,
        "regulated": 61054,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61056_1_ieeet1",
      "ports": {
        "bus": 61056,
        "speed": 27032,
        "vs": 27035,
        "efd": 27034
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03700000047683716,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.029100000858306885,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.184299945831299,
        "E2": 5.579100131988525,
        "Se1": 0.035100001841783524,
        "Se2": 0.2874000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61056_1_tgov1",
      "ports": {
        "speed": 27032,
        "pmech": 27033
      },
      "params": {
        "Trate": 1243.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379364531,
        "Pvmin": 0.24909666180610657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61056_1_ieeest",
      "ports": {
        "input": 27032,
        "output": 27035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61061_1_genrou",
      "ports": {
        "bus": 61061,
        "pmech": 27037,
        "efd": 27038,
        "speed": 27036
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 3.5927300453186035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3336000442504883,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1545000076293945,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.13660000264644623,
        "Tdop": 7.481200218200684,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.7706000208854675,
        "Tqopp": 0.0940999984741211,
        "S10": 0.09290000051259995,
        "S12": 0.6067000031471252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.6768577098846436,
        "pmax": 21.99999988079071,
        "qmin": -2.442000061273575,
        "qmax": 11.197999864816666,
        "regulated": 61061,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61061_1_ieeet1",
      "ports": {
        "bus": 61061,
        "speed": 27036,
        "vs": 27039,
        "efd": 27038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61061_1_tgov1",
      "ports": {
        "speed": 27036,
        "pmech": 27037
      },
      "params": {
        "Trate": 26.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.2907900810241699,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61061_1_ieeest",
      "ports": {
        "input": 27036,
        "output": 27039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61065_3_genrou",
      "ports": {
        "bus": 61065,
        "pmech": 27041,
        "efd": 27042,
        "speed": 27040
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 1.0558892488479614,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0624001026153564,
        "Xdp": 0.17949999868869781,
        "Xdpp": 0.125900000333786,
        "Xq": 1.9357000589370728,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 5.319699764251709,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.5440000295639038,
        "Tqopp": 0.08460000157356262,
        "S10": 0.04670000076293945,
        "S12": 0.336899995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.026017159223557,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 61065,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61065_3_ieeet1",
      "ports": {
        "bus": 61065,
        "speed": 27040,
        "vs": 27043,
        "efd": 27042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61065_3_tgov1",
      "ports": {
        "speed": 27040,
        "pmech": 27041
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2609812617301941,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61065_3_ieeest",
      "ports": {
        "input": 27040,
        "output": 27043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61065_4_genrou",
      "ports": {
        "bus": 61065,
        "pmech": 27045,
        "efd": 27046,
        "speed": 27044
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 1.0558892488479614,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0624001026153564,
        "Xdp": 0.17949999868869781,
        "Xdpp": 0.125900000333786,
        "Xq": 1.9357000589370728,
        "Xqp": 0.35519999265670776,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "Tdop": 5.319699764251709,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.5440000295639038,
        "Tqopp": 0.08460000157356262,
        "S10": 0.04670000076293945,
        "S12": 0.336899995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.432631403207779,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 61065,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61065_4_ieeet1",
      "ports": {
        "bus": 61065,
        "speed": 27044,
        "vs": 27047,
        "efd": 27046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61065_4_tgov1",
      "ports": {
        "speed": 27044,
        "pmech": 27045
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16129842400550842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61065_4_ieeest",
      "ports": {
        "input": 27044,
        "output": 27047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61068_1_genrou",
      "ports": {
        "bus": 61068,
        "pmech": 27049,
        "efd": 27050,
        "speed": 27048
      },
      "params": {
        "mva": 150.0,
        "H": 5.91353702545166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7037999629974365,
        "Xdp": 0.21140000224113464,
        "Xdpp": 0.17649999260902405,
        "Xq": 1.646299958229065,
        "Xqp": 0.2705000042915344,
        "Xqpp": 0.17649999260902405,
        "Xl": 0.1362999975681305,
        "Tdop": 9.443599700927734,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.318600058555603,
        "Tqopp": 0.09040000289678574,
        "S10": 0.22709999978542328,
        "S12": 0.7475000023841858
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.879971623420715,
        "pmax": 125.0,
        "qmin": -13.875000178813934,
        "qmax": 63.62500190734863,
        "regulated": 61068,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "61068_1_ieeet1",
      "ports": {
        "bus": 61068,
        "speed": 27048,
        "vs": 27051,
        "efd": 27050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61068_1_tgov1",
      "ports": {
        "speed": 27048,
        "pmech": 27049
      },
      "params": {
        "Trate": 150.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.24586647748947144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61068_1_ieeest",
      "ports": {
        "input": 27048,
        "output": 27051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61072_1_genrou",
      "ports": {
        "bus": 61072,
        "pmech": 27053,
        "efd": 27054,
        "speed": 27052
      },
      "params": {
        "mva": 122.4000015258789,
        "H": 4.244061470031738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.919100046157837,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.8200000524520874,
        "Xqp": 0.501800000667572,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 8.194899559020996,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.7814000248908997,
        "Tqopp": 0.06459999829530716,
        "S10": 0.024299999698996544,
        "S12": 0.2240999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.469290614128113,
        "pmax": 101.99999809265137,
        "qmin": -11.321999877691269,
        "qmax": 51.91799998283386,
        "regulated": 61072,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "61072_1_ieeet1",
      "ports": {
        "bus": 61072,
        "speed": 27052,
        "vs": 27055,
        "efd": 27054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61072_1_tgov1",
      "ports": {
        "speed": 27052,
        "pmech": 27053
      },
      "params": {
        "Trate": 122.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08553341776132584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61072_1_ieeest",
      "ports": {
        "input": 27052,
        "output": 27055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61073_1_genrou",
      "ports": {
        "bus": 61073,
        "pmech": 27057,
        "efd": 27058,
        "speed": 27056
      },
      "params": {
        "mva": 122.4000015258789,
        "H": 4.244061470031738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.919100046157837,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.8200000524520874,
        "Xqp": 0.501800000667572,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 8.194899559020996,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.7814000248908997,
        "Tqopp": 0.06459999829530716,
        "S10": 0.024299999698996544,
        "S12": 0.2240999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.482926726341248,
        "pmax": 101.99999809265137,
        "qmin": -11.321999877691269,
        "qmax": 51.91799998283386,
        "regulated": 61073,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "61073_1_ieeet1",
      "ports": {
        "bus": 61073,
        "speed": 27056,
        "vs": 27059,
        "efd": 27058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61073_1_tgov1",
      "ports": {
        "speed": 27056,
        "pmech": 27057
      },
      "params": {
        "Trate": 122.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20002390444278717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61073_1_ieeest",
      "ports": {
        "input": 27056,
        "output": 27059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61074_1_genrou",
      "ports": {
        "bus": 61074,
        "pmech": 27061,
        "efd": 27062,
        "speed": 27060
      },
      "params": {
        "mva": 122.4000015258789,
        "H": 4.244061470031738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.919100046157837,
        "Xdp": 0.21699999272823334,
        "Xdpp": 0.17080000042915344,
        "Xq": 1.8200000524520874,
        "Xqp": 0.501800000667572,
        "Xqpp": 0.17080000042915344,
        "Xl": 0.13169999420642853,
        "Tdop": 8.194899559020996,
        "Tdopp": 0.04800000041723251,
        "Tqop": 0.7814000248908997,
        "Tqopp": 0.06459999829530716,
        "S10": 0.024299999698996544,
        "S12": 0.2240999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.458078384399414,
        "pmax": 101.99999809265137,
        "qmin": -11.321999877691269,
        "qmax": 51.91799998283386,
        "regulated": 61074,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "61074_1_ieeet1",
      "ports": {
        "bus": 61074,
        "speed": 27060,
        "vs": 27063,
        "efd": 27062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61074_1_tgov1",
      "ports": {
        "speed": 27060,
        "pmech": 27061
      },
      "params": {
        "Trate": 122.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1671411544084549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61074_1_ieeest",
      "ports": {
        "input": 27060,
        "output": 27063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61079_1_genrou",
      "ports": {
        "bus": 61079,
        "pmech": 27065,
        "efd": 27066,
        "speed": 27064
      },
      "params": {
        "mva": 784.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17110000550746918,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.8853000402450562,
        "Xqp": 0.3571999967098236,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08980000019073486,
        "Tdop": 7.361000061035156,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.3320000171661377,
        "Tqopp": 0.055799998342990875,
        "S10": 0.12409999966621399,
        "S12": 0.4925000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 222.18103408813477,
        "pmax": 653.333330154419,
        "qmin": -72.51999974250793,
        "qmax": 332.54666328430176,
        "regulated": 61077,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61079_1_ieeet1",
      "ports": {
        "bus": 61079,
        "speed": 27064,
        "vs": 27067,
        "efd": 27066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61079_1_tgov1",
      "ports": {
        "speed": 27064,
        "pmech": 27065
      },
      "params": {
        "Trate": 784.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2833941876888275,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61079_1_ieeest",
      "ports": {
        "input": 27064,
        "output": 27067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61080_1_genrou",
      "ports": {
        "bus": 61080,
        "pmech": 27069,
        "efd": 27070,
        "speed": 27068
      },
      "params": {
        "mva": 784.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17110000550746918,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.8853000402450562,
        "Xqp": 0.3571999967098236,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08980000019073486,
        "Tdop": 7.361000061035156,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.3320000171661377,
        "Tqopp": 0.055799998342990875,
        "S10": 0.12409999966621399,
        "S12": 0.4925000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 198.8091230392456,
        "pmax": 653.333330154419,
        "qmin": -72.51999974250793,
        "qmax": 332.54666328430176,
        "regulated": 61077,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61080_1_ieeet1",
      "ports": {
        "bus": 61080,
        "speed": 27068,
        "vs": 27071,
        "efd": 27070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61080_1_tgov1",
      "ports": {
        "speed": 27068,
        "pmech": 27069
      },
      "params": {
        "Trate": 784.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25358307361602783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61080_1_ieeest",
      "ports": {
        "input": 27068,
        "output": 27071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61081_1_genrou",
      "ports": {
        "bus": 61081,
        "pmech": 27073,
        "efd": 27074,
        "speed": 27072
      },
      "params": {
        "mva": 784.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17110000550746918,
        "Xdpp": 0.11810000240802765,
        "Xq": 1.8853000402450562,
        "Xqp": 0.3571999967098236,
        "Xqpp": 0.11810000240802765,
        "Xl": 0.08980000019073486,
        "Tdop": 7.361000061035156,
        "Tdopp": 0.048500001430511475,
        "Tqop": 1.3320000171661377,
        "Tqopp": 0.055799998342990875,
        "S10": 0.12409999966621399,
        "S12": 0.4925000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 323.445987701416,
        "pmax": 653.333330154419,
        "qmin": -72.51999974250793,
        "qmax": 332.54666328430176,
        "regulated": 61077,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61081_1_ieeet1",
      "ports": {
        "bus": 61081,
        "speed": 27072,
        "vs": 27075,
        "efd": 27074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61081_1_tgov1",
      "ports": {
        "speed": 27072,
        "pmech": 27073
      },
      "params": {
        "Trate": 784.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4125586450099945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61081_1_ieeest",
      "ports": {
        "input": 27072,
        "output": 27075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61086_1_genrou",
      "ports": {
        "bus": 61086,
        "pmech": 27077,
        "efd": 27078,
        "speed": 27076
      },
      "params": {
        "mva": 228.0,
        "H": 4.803561687469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.429800033569336,
        "Xdp": 0.36419999599456787,
        "Xdpp": 0.21559999883174896,
        "Xq": 2.232100009918213,
        "Xqp": 0.49309998750686646,
        "Xqpp": 0.21559999883174896,
        "Xl": 0.16750000417232513,
        "Tdop": 8.16919994354248,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.4253000020980835,
        "Tqopp": 0.08839999884366989,
        "S10": 0.11410000175237656,
        "S12": 0.3158000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.22694981098175,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61086,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "61086_1_ieeet1",
      "ports": {
        "bus": 61086,
        "speed": 27076,
        "vs": 27079,
        "efd": 27078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61086_1_tgov1",
      "ports": {
        "speed": 27076,
        "pmech": 27077
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763782,
        "Pvmin": 0.1281883716583252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61086_1_ieeest",
      "ports": {
        "input": 27076,
        "output": 27079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61087_1_genrou",
      "ports": {
        "bus": 61087,
        "pmech": 27081,
        "efd": 27082,
        "speed": 27080
      },
      "params": {
        "mva": 228.0,
        "H": 4.803561687469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.429800033569336,
        "Xdp": 0.36419999599456787,
        "Xdpp": 0.21559999883174896,
        "Xq": 2.232100009918213,
        "Xqp": 0.49309998750686646,
        "Xqpp": 0.21559999883174896,
        "Xl": 0.16750000417232513,
        "Tdop": 8.16919994354248,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.4253000020980835,
        "Tqopp": 0.08839999884366989,
        "S10": 0.11410000175237656,
        "S12": 0.3158000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.45401430130005,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61087,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "61087_1_ieeet1",
      "ports": {
        "bus": 61087,
        "speed": 27080,
        "vs": 27083,
        "efd": 27082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61087_1_tgov1",
      "ports": {
        "speed": 27080,
        "pmech": 27081
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.4142719805240631,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61087_1_ieeest",
      "ports": {
        "input": 27080,
        "output": 27083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61088_1_genrou",
      "ports": {
        "bus": 61088,
        "pmech": 27085,
        "efd": 27086,
        "speed": 27084
      },
      "params": {
        "mva": 228.0,
        "H": 4.803561687469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.429800033569336,
        "Xdp": 0.36419999599456787,
        "Xdpp": 0.21559999883174896,
        "Xq": 2.232100009918213,
        "Xqp": 0.49309998750686646,
        "Xqpp": 0.21559999883174896,
        "Xl": 0.16750000417232513,
        "Tdop": 8.16919994354248,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.4253000020980835,
        "Tqopp": 0.08839999884366989,
        "S10": 0.11410000175237656,
        "S12": 0.3158000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.57556891441345,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61088,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "61088_1_ieeet1",
      "ports": {
        "bus": 61088,
        "speed": 27084,
        "vs": 27087,
        "efd": 27086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61088_1_tgov1",
      "ports": {
        "speed": 27084,
        "pmech": 27085
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763782,
        "Pvmin": 0.4016472399234772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61088_1_ieeest",
      "ports": {
        "input": 27084,
        "output": 27087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61092_2_gensal",
      "ports": {
        "bus": 61092,
        "pmech": 27089,
        "efd": 27090,
        "speed": 27088
      },
      "params": {
        "mva": 38.400001525878906,
        "H": 2.6635000705718994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2181999683380127,
        "Xdp": 0.590399980545044,
        "Xdpp": 0.5730000138282776,
        "Xq": 0.7907000184059143,
        "Xl": 0.19329999387264252,
        "Tdop": 6.0,
        "Tdopp": 0.23010000586509705,
        "Tqopp": 0.5342000126838684,
        "S10": 0.06700000166893005,
        "S12": 0.19439999759197235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.134405016899109,
        "pmax": 31.999999284744263,
        "qmin": -1.5680000185966492,
        "qmax": 12.28799968957901,
        "regulated": 61092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61092_2_ieeet1",
      "ports": {
        "bus": 61092,
        "speed": 27088,
        "vs": 27091,
        "efd": 27090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7839999198913574,
        "E2": 3.7119998931884766,
        "Se1": 0.08410000056028366,
        "Se2": 0.38530001044273376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61092_2_hygov",
      "ports": {
        "speed": 27088,
        "pmech": 27089
      },
      "params": {
        "Trate": 38.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2000453919172287,
        "Tr": 2.3596060276031494,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4472000002861023,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61092_2_ieeest",
      "ports": {
        "input": 27088,
        "output": 27091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61092_5_gensal",
      "ports": {
        "bus": 61092,
        "pmech": 27093,
        "efd": 27094,
        "speed": 27092
      },
      "params": {
        "mva": 38.400001525878906,
        "H": 2.6635000705718994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2181999683380127,
        "Xdp": 0.590399980545044,
        "Xdpp": 0.5730000138282776,
        "Xq": 0.7907000184059143,
        "Xl": 0.19329999387264252,
        "Tdop": 6.0,
        "Tdopp": 0.23010000586509705,
        "Tqopp": 0.5342000126838684,
        "S10": 0.06700000166893005,
        "S12": 0.19439999759197235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.663814395666122,
        "pmax": 31.999999284744263,
        "qmin": -1.5680000185966492,
        "qmax": 12.28799968957901,
        "regulated": 61092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61092_5_ieeet1",
      "ports": {
        "bus": 61092,
        "speed": 27092,
        "vs": 27095,
        "efd": 27094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7839999198913574,
        "E2": 3.7119998931884766,
        "Se1": 0.08410000056028366,
        "Se2": 0.38530001044273376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61092_5_hygov",
      "ports": {
        "speed": 27092,
        "pmech": 27093
      },
      "params": {
        "Trate": 38.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2000453919172287,
        "Tr": 2.3596060276031494,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4472000002861023,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61092_5_ieeest",
      "ports": {
        "input": 27092,
        "output": 27095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61097_1_genrou",
      "ports": {
        "bus": 61097,
        "pmech": 27097,
        "efd": 27098,
        "speed": 27096
      },
      "params": {
        "mva": 34.97999954223633,
        "H": 8.442024230957031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4242000579833984,
        "Xdp": 0.4763000011444092,
        "Xdpp": 0.31310001015663147,
        "Xq": 2.2274999618530273,
        "Xqp": 0.7098000049591064,
        "Xqpp": 0.31310001015663147,
        "Xl": 0.2451000064611435,
        "Tdop": 9.614299774169922,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.2956000566482544,
        "Tqopp": 0.04740000143647194,
        "S10": 0.09239999949932098,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.085496425628662,
        "pmax": 29.15000021457672,
        "qmin": -3.235650062561035,
        "qmax": 14.837349951267242,
        "regulated": 61097,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "61097_1_ieeet1",
      "ports": {
        "bus": 61097,
        "speed": 27096,
        "vs": 27099,
        "efd": 27098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61097_1_tgov1",
      "ports": {
        "speed": 27096,
        "pmech": 27097
      },
      "params": {
        "Trate": 34.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37408509850502014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61097_1_ieeest",
      "ports": {
        "input": 27096,
        "output": 27099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61098_1_genrou",
      "ports": {
        "bus": 61098,
        "pmech": 27101,
        "efd": 27102,
        "speed": 27100
      },
      "params": {
        "mva": 34.97999954223633,
        "H": 8.442024230957031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4242000579833984,
        "Xdp": 0.4763000011444092,
        "Xdpp": 0.31310001015663147,
        "Xq": 2.2274999618530273,
        "Xqp": 0.7098000049591064,
        "Xqpp": 0.31310001015663147,
        "Xl": 0.2451000064611435,
        "Tdop": 9.614299774169922,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.2956000566482544,
        "Tqopp": 0.04740000143647194,
        "S10": 0.09239999949932098,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.131771981716156,
        "pmax": 29.15000021457672,
        "qmin": -3.235650062561035,
        "qmax": 14.837349951267242,
        "regulated": 61098,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61098_1_ieeet1",
      "ports": {
        "bus": 61098,
        "speed": 27100,
        "vs": 27103,
        "efd": 27102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61098_1_tgov1",
      "ports": {
        "speed": 27100,
        "pmech": 27101
      },
      "params": {
        "Trate": 34.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37540802359580994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61098_1_ieeest",
      "ports": {
        "input": 27100,
        "output": 27103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61105_1_genrou",
      "ports": {
        "bus": 61105,
        "pmech": 27105,
        "efd": 27106,
        "speed": 27104
      },
      "params": {
        "mva": 215.27999877929688,
        "H": 5.419208526611328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2611000537872314,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.10899999737739563,
        "Xq": 2.0959999561309814,
        "Xqp": 0.37709999084472656,
        "Xqpp": 0.10899999737739563,
        "Xl": 0.08250000327825546,
        "Tdop": 5.560100078582764,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.3984000086784363,
        "Tqopp": 0.07810000330209732,
        "S10": 0.09950000047683716,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.57272911071777,
        "pmax": 179.40000295639038,
        "qmin": -19.91340070962906,
        "qmax": 91.31460189819336,
        "regulated": 61105,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61105_1_ieeet1",
      "ports": {
        "bus": 61105,
        "speed": 27104,
        "vs": 27107,
        "efd": 27106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61105_1_tgov1",
      "ports": {
        "speed": 27104,
        "pmech": 27105
      },
      "params": {
        "Trate": 215.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3510438799858093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61105_1_ieeest",
      "ports": {
        "input": 27104,
        "output": 27107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61106_1_genrou",
      "ports": {
        "bus": 61106,
        "pmech": 27109,
        "efd": 27110,
        "speed": 27108
      },
      "params": {
        "mva": 215.27999877929688,
        "H": 5.419208526611328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2611000537872314,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.10899999737739563,
        "Xq": 2.0959999561309814,
        "Xqp": 0.37709999084472656,
        "Xqpp": 0.10899999737739563,
        "Xl": 0.08250000327825546,
        "Tdop": 5.560100078582764,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.3984000086784363,
        "Tqopp": 0.07810000330209732,
        "S10": 0.09950000047683716,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.56874227523804,
        "pmax": 179.40000295639038,
        "qmin": -19.91340070962906,
        "qmax": 91.31460189819336,
        "regulated": 61106,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "61106_1_ieeet1",
      "ports": {
        "bus": 61106,
        "speed": 27108,
        "vs": 27111,
        "efd": 27110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61106_1_tgov1",
      "ports": {
        "speed": 27108,
        "pmech": 27109
      },
      "params": {
        "Trate": 215.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20238174498081207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61106_1_ieeest",
      "ports": {
        "input": 27108,
        "output": 27111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61116_1_genrou",
      "ports": {
        "bus": 61116,
        "pmech": 27113,
        "efd": 27114,
        "speed": 27112
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 3.447657585144043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.55840003490448,
        "Xdp": 0.22190000116825104,
        "Xdpp": 0.18619999289512634,
        "Xq": 1.5289000272750854,
        "Xqp": 0.27869999408721924,
        "Xqpp": 0.18619999289512634,
        "Xl": 0.14399999380111694,
        "Tdop": 4.120200157165527,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.0191999673843384,
        "Tqopp": 0.05050000175833702,
        "S10": 0.07349999994039536,
        "S12": 0.5665000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.19837987422943,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 61116,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "61116_1_ieeet1",
      "ports": {
        "bus": 61116,
        "speed": 27112,
        "vs": 27115,
        "efd": 27114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61116_1_tgov1",
      "ports": {
        "speed": 27112,
        "pmech": 27113
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3949300944805145,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61116_1_ieeest",
      "ports": {
        "input": 27112,
        "output": 27115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61118_1_genrou",
      "ports": {
        "bus": 61118,
        "pmech": 27117,
        "efd": 27118,
        "speed": 27116
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 5.940841197967529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1893999576568604,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.10890000313520432,
        "Xq": 2.038100004196167,
        "Xqp": 0.3718000054359436,
        "Xqpp": 0.10890000313520432,
        "Xl": 0.08240000158548355,
        "Tdop": 5.465000152587891,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.0204999446868896,
        "Tqopp": 0.04179999977350235,
        "S10": 0.0925000011920929,
        "S12": 0.23839999735355377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.574654623866081,
        "pmax": 20.70000022649765,
        "qmin": -2.297700010240078,
        "qmax": 10.536299645900726,
        "regulated": 61118,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "61118_1_ieeet1",
      "ports": {
        "bus": 61118,
        "speed": 27116,
        "vs": 27119,
        "efd": 27118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61118_1_tgov1",
      "ports": {
        "speed": 27116,
        "pmech": 27117
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.1841648370027542,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61118_1_ieeest",
      "ports": {
        "input": 27116,
        "output": 27119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61121_1_genrou",
      "ports": {
        "bus": 61121,
        "pmech": 27121,
        "efd": 27122,
        "speed": 27120
      },
      "params": {
        "mva": 534.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0188000202178955,
        "Xdp": 0.2703000009059906,
        "Xdpp": 0.11469999700784683,
        "Xq": 1.9005000591278076,
        "Xqp": 0.6072999835014343,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 8.323399543762207,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.5275999903678894,
        "Tqopp": 0.05570000037550926,
        "S10": 0.17100000381469727,
        "S12": 0.48910000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.93648838996887,
        "pmax": 445.49999237060547,
        "qmin": -49.450498819351196,
        "qmax": 226.75950527191162,
        "regulated": 61120,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "61121_1_ieeet1",
      "ports": {
        "bus": 61121,
        "speed": 27120,
        "vs": 27123,
        "efd": 27122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61121_1_tgov1",
      "ports": {
        "speed": 27120,
        "pmech": 27121
      },
      "params": {
        "Trate": 534.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14578469097614288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61121_1_ieeest",
      "ports": {
        "input": 27120,
        "output": 27123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61125_1_genrou",
      "ports": {
        "bus": 61125,
        "pmech": 27125,
        "efd": 27126,
        "speed": 27124
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 2.458339214324951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.17930006980896,
        "Xdp": 0.3873000144958496,
        "Xdpp": 0.30149999260902405,
        "Xq": 2.0299999713897705,
        "Xqp": 0.5702000260353088,
        "Xqpp": 0.30149999260902405,
        "Xl": 0.23589999973773956,
        "Tdop": 6.270500183105469,
        "Tdopp": 0.06449999660253525,
        "Tqop": 1.0746999979019165,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1386999934911728,
        "S12": 0.7239000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.441833853721619,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 61125,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "61125_1_ieeet1",
      "ports": {
        "bus": 61125,
        "speed": 27124,
        "vs": 27127,
        "efd": 27126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61125_1_tgov1",
      "ports": {
        "speed": 27124,
        "pmech": 27125
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22225254774093628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61125_1_ieeest",
      "ports": {
        "input": 27124,
        "output": 27127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61126_1_genrou",
      "ports": {
        "bus": 61126,
        "pmech": 27129,
        "efd": 27130,
        "speed": 27128
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 2.458339214324951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.17930006980896,
        "Xdp": 0.3873000144958496,
        "Xdpp": 0.30149999260902405,
        "Xq": 2.0299999713897705,
        "Xqp": 0.5702000260353088,
        "Xqpp": 0.30149999260902405,
        "Xl": 0.23589999973773956,
        "Tdop": 6.270500183105469,
        "Tdopp": 0.06449999660253525,
        "Tqop": 1.0746999979019165,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1386999934911728,
        "S12": 0.7239000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.17693442106247,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 61126,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "61126_1_ieeet1",
      "ports": {
        "bus": 61126,
        "speed": 27128,
        "vs": 27131,
        "efd": 27130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61126_1_tgov1",
      "ports": {
        "speed": 27128,
        "pmech": 27129
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21787258982658386,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61126_1_ieeest",
      "ports": {
        "input": 27128,
        "output": 27131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61130_1_genrou",
      "ports": {
        "bus": 61130,
        "pmech": 27133,
        "efd": 27134,
        "speed": 27132
      },
      "params": {
        "mva": 534.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0267999172210693,
        "Xdp": 0.23759999871253967,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.9069000482559204,
        "Xqp": 0.5286999940872192,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 6.040299892425537,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.1857999563217163,
        "Tqopp": 0.09880000352859497,
        "S10": 0.029600000008940697,
        "S12": 0.24369999766349792
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.77748799324036,
        "pmax": 445.49999237060547,
        "qmin": -49.450498819351196,
        "qmax": 226.75950527191162,
        "regulated": 61129,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61130_1_ieeet1",
      "ports": {
        "bus": 61130,
        "speed": 27132,
        "vs": 27135,
        "efd": 27134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61130_1_tgov1",
      "ports": {
        "speed": 27132,
        "pmech": 27133
      },
      "params": {
        "Trate": 534.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1436167061328888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61130_1_ieeest",
      "ports": {
        "input": 27132,
        "output": 27135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61131_1_genrou",
      "ports": {
        "bus": 61131,
        "pmech": 27137,
        "efd": 27138,
        "speed": 27136
      },
      "params": {
        "mva": 534.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0267999172210693,
        "Xdp": 0.23759999871253967,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.9069000482559204,
        "Xqp": 0.5286999940872192,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 6.040299892425537,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.1857999563217163,
        "Tqopp": 0.09880000352859497,
        "S10": 0.029600000008940697,
        "S12": 0.24369999766349792
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 134.9847435951233,
        "pmax": 445.49999237060547,
        "qmin": -49.450498819351196,
        "qmax": 226.75950527191162,
        "regulated": 61129,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61131_1_ieeet1",
      "ports": {
        "bus": 61131,
        "speed": 27136,
        "vs": 27139,
        "efd": 27138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61131_1_tgov1",
      "ports": {
        "speed": 27136,
        "pmech": 27137
      },
      "params": {
        "Trate": 534.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25249671936035156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61131_1_ieeest",
      "ports": {
        "input": 27136,
        "output": 27139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61138_1_genrou",
      "ports": {
        "bus": 61138,
        "pmech": 27141,
        "efd": 27142,
        "speed": 27140
      },
      "params": {
        "mva": 268.260009765625,
        "H": 5.242602348327637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121999979019165,
        "Xdp": 0.384799987077713,
        "Xdpp": 0.3037000000476837,
        "Xq": 1.9837000370025635,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3037000000476837,
        "Xl": 0.23770000040531158,
        "Tdop": 6.311200141906738,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.06530000269412994,
        "S10": 0.11219999939203262,
        "S12": 0.6833000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.09207463264465,
        "pmax": 223.55000972747803,
        "qmin": -24.814049899578094,
        "qmax": 113.78694772720337,
        "regulated": 61134,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61138_1_ieeet1",
      "ports": {
        "bus": 61138,
        "speed": 27140,
        "vs": 27143,
        "efd": 27142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61138_1_tgov1",
      "ports": {
        "speed": 27140,
        "pmech": 27141
      },
      "params": {
        "Trate": 268.260009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392583955,
        "Pvmin": 0.22027909755706787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61138_1_ieeest",
      "ports": {
        "input": 27140,
        "output": 27143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61139_1_genrou",
      "ports": {
        "bus": 61139,
        "pmech": 27145,
        "efd": 27146,
        "speed": 27144
      },
      "params": {
        "mva": 268.260009765625,
        "H": 5.242602348327637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121999979019165,
        "Xdp": 0.384799987077713,
        "Xdpp": 0.3037000000476837,
        "Xq": 1.9837000370025635,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3037000000476837,
        "Xl": 0.23770000040531158,
        "Tdop": 6.311200141906738,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.06530000269412994,
        "S10": 0.11219999939203262,
        "S12": 0.6833000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.04028677940369,
        "pmax": 223.55000972747803,
        "qmin": -24.814049899578094,
        "qmax": 113.78694772720337,
        "regulated": 61139,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "61139_1_ieeet1",
      "ports": {
        "bus": 61139,
        "speed": 27144,
        "vs": 27147,
        "efd": 27146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61139_1_tgov1",
      "ports": {
        "speed": 27144,
        "pmech": 27145
      },
      "params": {
        "Trate": 268.260009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392583953,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61139_1_ieeest",
      "ports": {
        "input": 27144,
        "output": 27147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61140_1_genrou",
      "ports": {
        "bus": 61140,
        "pmech": 27149,
        "efd": 27150,
        "speed": 27148
      },
      "params": {
        "mva": 268.260009765625,
        "H": 5.242602348327637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121999979019165,
        "Xdp": 0.384799987077713,
        "Xdpp": 0.3037000000476837,
        "Xq": 1.9837000370025635,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3037000000476837,
        "Xl": 0.23770000040531158,
        "Tdop": 6.311200141906738,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.06530000269412994,
        "S10": 0.11219999939203262,
        "S12": 0.6833000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.48864448070526,
        "pmax": 223.55000972747803,
        "qmin": -24.814049899578094,
        "qmax": 113.78694772720337,
        "regulated": 61140,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "61140_1_ieeet1",
      "ports": {
        "bus": 61140,
        "speed": 27148,
        "vs": 27151,
        "efd": 27150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61140_1_tgov1",
      "ports": {
        "speed": 27148,
        "pmech": 27149
      },
      "params": {
        "Trate": 268.260009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392583954,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61140_1_ieeest",
      "ports": {
        "input": 27148,
        "output": 27151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61141_1_genrou",
      "ports": {
        "bus": 61141,
        "pmech": 27153,
        "efd": 27154,
        "speed": 27152
      },
      "params": {
        "mva": 268.260009765625,
        "H": 5.242602348327637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.121999979019165,
        "Xdp": 0.384799987077713,
        "Xdpp": 0.3037000000476837,
        "Xq": 1.9837000370025635,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3037000000476837,
        "Xl": 0.23770000040531158,
        "Tdop": 6.311200141906738,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.281499981880188,
        "Tqopp": 0.06530000269412994,
        "S10": 0.11219999939203262,
        "S12": 0.6833000183105469
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.10886859893799,
        "pmax": 223.55000972747803,
        "qmin": -24.814049899578094,
        "qmax": 113.78694772720337,
        "regulated": 61134,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61141_1_ieeet1",
      "ports": {
        "bus": 61141,
        "speed": 27152,
        "vs": 27155,
        "efd": 27154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61141_1_tgov1",
      "ports": {
        "speed": 27152,
        "pmech": 27153
      },
      "params": {
        "Trate": 268.260009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333392583955,
        "Pvmin": 0.3470844030380249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61141_1_ieeest",
      "ports": {
        "input": 27152,
        "output": 27155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61146_1_genrou",
      "ports": {
        "bus": 61146,
        "pmech": 27157,
        "efd": 27158,
        "speed": 27156
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 5.717959880828857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3750998973846436,
        "Xdp": 0.2395000010728836,
        "Xdpp": 0.12790000438690186,
        "Xq": 2.187999963760376,
        "Xqp": 0.5734999775886536,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.09749999642372131,
        "Tdop": 7.887899875640869,
        "Tdopp": 0.056299999356269836,
        "Tqop": 0.7513999938964844,
        "Tqopp": 0.0949999988079071,
        "S10": 0.07360000163316727,
        "S12": 0.5824000239372253
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.999749064445496,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 61146,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "61146_1_ieeet1",
      "ports": {
        "bus": 61146,
        "speed": 27156,
        "vs": 27159,
        "efd": 27158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61146_1_tgov1",
      "ports": {
        "speed": 27156,
        "pmech": 27157
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16533976793289185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61146_1_ieeest",
      "ports": {
        "input": 27156,
        "output": 27159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61147_1_genrou",
      "ports": {
        "bus": 61147,
        "pmech": 27161,
        "efd": 27162,
        "speed": 27160
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 5.717959880828857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3750998973846436,
        "Xdp": 0.2395000010728836,
        "Xdpp": 0.12790000438690186,
        "Xq": 2.187999963760376,
        "Xqp": 0.5734999775886536,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.09749999642372131,
        "Tdop": 7.887899875640869,
        "Tdopp": 0.056299999356269836,
        "Tqop": 0.7513999938964844,
        "Tqopp": 0.0949999988079071,
        "S10": 0.07360000163316727,
        "S12": 0.5824000239372253
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.890007555484772,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 61147,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "61147_1_ieeet1",
      "ports": {
        "bus": 61147,
        "speed": 27160,
        "vs": 27163,
        "efd": 27162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61147_1_tgov1",
      "ports": {
        "speed": 27160,
        "pmech": 27161
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19659404456615448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61147_1_ieeest",
      "ports": {
        "input": 27160,
        "output": 27163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61150_1_genrou",
      "ports": {
        "bus": 61150,
        "pmech": 27165,
        "efd": 27166,
        "speed": 27164
      },
      "params": {
        "mva": 100.68000030517578,
        "H": 5.973308563232422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9774999618530273,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.14229999482631683,
        "Xq": 1.8672000169754028,
        "Xqp": 0.29829999804496765,
        "Xqpp": 0.14229999482631683,
        "Xl": 0.10899999737739563,
        "Tdop": 4.131800174713135,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.3912999629974365,
        "Tqopp": 0.09950000047683716,
        "S10": 0.12639999389648438,
        "S12": 0.5697000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.62514889240265,
        "pmax": 83.89999866485596,
        "qmin": -9.3129001557827,
        "qmax": 42.705100774765015,
        "regulated": 61150,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61150_1_ieeet1",
      "ports": {
        "bus": 61150,
        "speed": 27164,
        "vs": 27167,
        "efd": 27166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61150_1_tgov1",
      "ports": {
        "speed": 27164,
        "pmech": 27165
      },
      "params": {
        "Trate": 100.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333175461146,
        "Pvmin": 0.3737102448940277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61150_1_ieeest",
      "ports": {
        "input": 27164,
        "output": 27167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61163_1_genrou",
      "ports": {
        "bus": 61163,
        "pmech": 27169,
        "efd": 27170,
        "speed": 27168
      },
      "params": {
        "mva": 15.0,
        "H": 5.839352607727051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3805999755859375,
        "Xdp": 0.47909998893737793,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.1923999786376953,
        "Xqp": 0.765500009059906,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.23389999568462372,
        "Tdop": 7.825799942016602,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.35989999771118164,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15000000596046448,
        "S12": 0.5946999788284302
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.768990933895111,
        "pmax": 12.5,
        "qmin": -1.3875000178813934,
        "qmax": 6.362500041723251,
        "regulated": 61163,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "61163_1_ieeet1",
      "ports": {
        "bus": 61163,
        "speed": 27168,
        "vs": 27171,
        "efd": 27170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61163_1_tgov1",
      "ports": {
        "speed": 27168,
        "pmech": 27169
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2512660622596741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61163_1_ieeest",
      "ports": {
        "input": 27168,
        "output": 27171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61164_1_genrou",
      "ports": {
        "bus": 61164,
        "pmech": 27173,
        "efd": 27174,
        "speed": 27172
      },
      "params": {
        "mva": 15.0,
        "H": 5.839352607727051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3805999755859375,
        "Xdp": 0.47909998893737793,
        "Xdpp": 0.29899999499320984,
        "Xq": 2.1923999786376953,
        "Xqp": 0.765500009059906,
        "Xqpp": 0.29899999499320984,
        "Xl": 0.23389999568462372,
        "Tdop": 7.825799942016602,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.35989999771118164,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15000000596046448,
        "S12": 0.5946999788284302
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5340311229228973,
        "pmax": 12.5,
        "qmin": -1.3875000178813934,
        "qmax": 6.362500041723251,
        "regulated": 61164,
        "vset": 1.0110000371932983
      }
    },
    {
      "class": "Ieeet1",
      "id": "61164_1_ieeet1",
      "ports": {
        "bus": 61164,
        "speed": 27172,
        "vs": 27175,
        "efd": 27174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61164_1_tgov1",
      "ports": {
        "speed": 27172,
        "pmech": 27173
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1689354032278061,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61164_1_ieeest",
      "ports": {
        "input": 27172,
        "output": 27175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61167_2_genrou",
      "ports": {
        "bus": 61167,
        "pmech": 27177,
        "efd": 27178,
        "speed": 27176
      },
      "params": {
        "mva": 117.9000015258789,
        "H": 3.6655642986297607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1177000999450684,
        "Xdp": 0.39570000767707825,
        "Xdpp": 0.3386000096797943,
        "Xq": 1.980299949645996,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.3386000096797943,
        "Xl": 0.265500009059906,
        "Tdop": 5.063799858093262,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7950000166893005,
        "Tqopp": 0.052799999713897705,
        "S10": 0.03709999844431877,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.72296929359436,
        "pmax": 98.25000166893005,
        "qmin": -10.905750095844269,
        "qmax": 50.00925064086914,
        "regulated": 61167,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61167_2_ieeet1",
      "ports": {
        "bus": 61167,
        "speed": 27176,
        "vs": 27179,
        "efd": 27178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61167_2_tgov1",
      "ports": {
        "speed": 27176,
        "pmech": 27177
      },
      "params": {
        "Trate": 117.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367036837,
        "Pvmin": 0.1588038057088852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61167_2_ieeest",
      "ports": {
        "input": 27176,
        "output": 27179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61167_3_genrou",
      "ports": {
        "bus": 61167,
        "pmech": 27181,
        "efd": 27182,
        "speed": 27180
      },
      "params": {
        "mva": 117.9000015258789,
        "H": 3.6655642986297607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1177000999450684,
        "Xdp": 0.39570000767707825,
        "Xdpp": 0.3386000096797943,
        "Xq": 1.980299949645996,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.3386000096797943,
        "Xl": 0.265500009059906,
        "Tdop": 5.063799858093262,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7950000166893005,
        "Tqopp": 0.052799999713897705,
        "S10": 0.03709999844431877,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.78127837181091,
        "pmax": 98.25000166893005,
        "qmin": -10.905750095844269,
        "qmax": 50.00925064086914,
        "regulated": 61167,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61167_3_ieeet1",
      "ports": {
        "bus": 61167,
        "speed": 27180,
        "vs": 27183,
        "efd": 27182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61167_3_tgov1",
      "ports": {
        "speed": 27180,
        "pmech": 27181
      },
      "params": {
        "Trate": 117.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367036837,
        "Pvmin": 0.3374154269695282,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61167_3_ieeest",
      "ports": {
        "input": 27180,
        "output": 27183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61167_4_genrou",
      "ports": {
        "bus": 61167,
        "pmech": 27185,
        "efd": 27186,
        "speed": 27184
      },
      "params": {
        "mva": 117.9000015258789,
        "H": 3.6655642986297607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1177000999450684,
        "Xdp": 0.39570000767707825,
        "Xdpp": 0.3386000096797943,
        "Xq": 1.980299949645996,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.3386000096797943,
        "Xl": 0.265500009059906,
        "Tdop": 5.063799858093262,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7950000166893005,
        "Tqopp": 0.052799999713897705,
        "S10": 0.03709999844431877,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.132801473140717,
        "pmax": 98.25000166893005,
        "qmin": -10.905750095844269,
        "qmax": 50.00925064086914,
        "regulated": 61167,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61167_4_ieeet1",
      "ports": {
        "bus": 61167,
        "speed": 27184,
        "vs": 27187,
        "efd": 27186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61167_4_tgov1",
      "ports": {
        "speed": 27184,
        "pmech": 27185
      },
      "params": {
        "Trate": 117.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367036837,
        "Pvmin": 0.17924343049526215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61167_4_ieeest",
      "ports": {
        "input": 27184,
        "output": 27187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61167_5_genrou",
      "ports": {
        "bus": 61167,
        "pmech": 27189,
        "efd": 27190,
        "speed": 27188
      },
      "params": {
        "mva": 117.9000015258789,
        "H": 3.6655642986297607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1177000999450684,
        "Xdp": 0.39570000767707825,
        "Xdpp": 0.3386000096797943,
        "Xq": 1.980299949645996,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.3386000096797943,
        "Xl": 0.265500009059906,
        "Tdop": 5.063799858093262,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7950000166893005,
        "Tqopp": 0.052799999713897705,
        "S10": 0.03709999844431877,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.489988803863525,
        "pmax": 98.25000166893005,
        "qmin": -10.905750095844269,
        "qmax": 50.00925064086914,
        "regulated": 61167,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61167_5_ieeet1",
      "ports": {
        "bus": 61167,
        "speed": 27188,
        "vs": 27191,
        "efd": 27190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61167_5_tgov1",
      "ports": {
        "speed": 27188,
        "pmech": 27189
      },
      "params": {
        "Trate": 117.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367036837,
        "Pvmin": 0.4027988910675049,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61167_5_ieeest",
      "ports": {
        "input": 27188,
        "output": 27191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61167_6_genrou",
      "ports": {
        "bus": 61167,
        "pmech": 27193,
        "efd": 27194,
        "speed": 27192
      },
      "params": {
        "mva": 117.9000015258789,
        "H": 3.6655642986297607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1177000999450684,
        "Xdp": 0.39570000767707825,
        "Xdpp": 0.3386000096797943,
        "Xq": 1.980299949645996,
        "Xqp": 0.6305999755859375,
        "Xqpp": 0.3386000096797943,
        "Xl": 0.265500009059906,
        "Tdop": 5.063799858093262,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7950000166893005,
        "Tqopp": 0.052799999713897705,
        "S10": 0.03709999844431877,
        "S12": 0.2802000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.81436836719513,
        "pmax": 98.25000166893005,
        "qmin": -10.905750095844269,
        "qmax": 50.00925064086914,
        "regulated": 61167,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61167_6_ieeet1",
      "ports": {
        "bus": 61167,
        "speed": 27192,
        "vs": 27195,
        "efd": 27194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61167_6_tgov1",
      "ports": {
        "speed": 27192,
        "pmech": 27193
      },
      "params": {
        "Trate": 117.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367036837,
        "Pvmin": 0.22743314504623413,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61167_6_ieeest",
      "ports": {
        "input": 27192,
        "output": 27195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61173_1_genrou",
      "ports": {
        "bus": 61173,
        "pmech": 27197,
        "efd": 27198,
        "speed": 27196
      },
      "params": {
        "mva": 1439.760009765625,
        "H": 2.7014105319976807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9846999645233154,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.29789999127388,
        "Xq": 1.8877999782562256,
        "Xqp": 0.45100000500679016,
        "Xqpp": 0.29789999127388,
        "Xl": 0.22550000250339508,
        "Tdop": 4.791200160980225,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.3535000085830688,
        "Tqopp": 0.056699998676776886,
        "S10": 0.19099999964237213,
        "S12": 0.6169999837875366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 413.2212162017822,
        "pmax": 1199.8000144958496,
        "qmin": -98.38359951972961,
        "qmax": 441.5264129638672,
        "regulated": 61171,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61173_1_ieeet1",
      "ports": {
        "bus": 61173,
        "speed": 27196,
        "vs": 27199,
        "efd": 27198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6262000203132629,
        "Kf": 0.11959999799728394,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1407999992370605,
        "E2": 2.8543999195098877,
        "Se1": 0.0017000000225380063,
        "Se2": 0.2498999983072281,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61173_1_tgov1",
      "ports": {
        "speed": 27196,
        "pmech": 27197
      },
      "params": {
        "Trate": 1439.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333377492281,
        "Pvmin": 0.28700700402259827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61173_1_ieeest",
      "ports": {
        "input": 27196,
        "output": 27199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61178_1_genrou",
      "ports": {
        "bus": 61178,
        "pmech": 27201,
        "efd": 27202,
        "speed": 27200
      },
      "params": {
        "mva": 224.0399932861328,
        "H": 3.5450809001922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.23510000109672546,
        "Xdpp": 0.1615000069141388,
        "Xq": 1.6318999528884888,
        "Xqp": 0.35659998655319214,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.12430000305175781,
        "Tdop": 8.457200050354004,
        "Tdopp": 0.06920000165700912,
        "Tqop": 1.3552000522613525,
        "Tqopp": 0.05490000173449516,
        "S10": 0.12610000371932983,
        "S12": 0.5436999797821045
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.145052909851074,
        "pmax": 186.69999837875366,
        "qmin": -20.723700523376465,
        "qmax": 95.03030180931091,
        "regulated": 61176,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61178_1_ieeet1",
      "ports": {
        "bus": 61178,
        "speed": 27200,
        "vs": 27203,
        "efd": 27202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61178_1_tgov1",
      "ports": {
        "speed": 27200,
        "pmech": 27201
      },
      "params": {
        "Trate": 224.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22828537225723267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61178_1_ieeest",
      "ports": {
        "input": 27200,
        "output": 27203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61179_1_genrou",
      "ports": {
        "bus": 61179,
        "pmech": 27205,
        "efd": 27206,
        "speed": 27204
      },
      "params": {
        "mva": 224.0399932861328,
        "H": 3.5450809001922607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.23510000109672546,
        "Xdpp": 0.1615000069141388,
        "Xq": 1.6318999528884888,
        "Xqp": 0.35659998655319214,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.12430000305175781,
        "Tdop": 8.457200050354004,
        "Tdopp": 0.06920000165700912,
        "Tqop": 1.3552000522613525,
        "Tqopp": 0.05490000173449516,
        "S10": 0.12610000371932983,
        "S12": 0.5436999797821045
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.45397961139679,
        "pmax": 186.69999837875366,
        "qmin": -20.723700523376465,
        "qmax": 95.03030180931091,
        "regulated": 61179,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "61179_1_ieeet1",
      "ports": {
        "bus": 61179,
        "speed": 27204,
        "vs": 27207,
        "efd": 27206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61179_1_tgov1",
      "ports": {
        "speed": 27204,
        "pmech": 27205
      },
      "params": {
        "Trate": 224.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09575960040092468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61179_1_ieeest",
      "ports": {
        "input": 27204,
        "output": 27207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61182_1_genrou",
      "ports": {
        "bus": 61182,
        "pmech": 27209,
        "efd": 27210,
        "speed": 27208
      },
      "params": {
        "mva": 2.496000051498413,
        "H": 1.5037626028060913,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3450000286102295,
        "Xdp": 0.43540000915527344,
        "Xdpp": 0.31130000948905945,
        "Xq": 2.223599910736084,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.31130000948905945,
        "Xl": 0.23589999973773956,
        "Tdop": 7.4618000984191895,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.0640999972820282,
        "S10": 0.06080000102519989,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3912227228283882,
        "pmax": 2.0800000056624413,
        "qmin": -0.25375999975949526,
        "qmax": 0.9692800231277943,
        "regulated": 61182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61182_1_ieeet1",
      "ports": {
        "bus": 61182,
        "speed": 27208,
        "vs": 27211,
        "efd": 27210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.38769999146461487,
        "Kf": 0.02459999918937683,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2158000469207764,
        "E2": 4.287700176239014,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61182_1_tgov1",
      "ports": {
        "speed": 27208,
        "pmech": 27209
      },
      "params": {
        "Trate": 2.496000051498413,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.15673987567424774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61182_1_ieeest",
      "ports": {
        "input": 27208,
        "output": 27211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61182_2_genrou",
      "ports": {
        "bus": 61182,
        "pmech": 27213,
        "efd": 27214,
        "speed": 27212
      },
      "params": {
        "mva": 2.496000051498413,
        "H": 1.5037626028060913,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3450000286102295,
        "Xdp": 0.43540000915527344,
        "Xdpp": 0.31130000948905945,
        "Xq": 2.223599910736084,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.31130000948905945,
        "Xl": 0.23589999973773956,
        "Tdop": 7.4618000984191895,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.0640999972820282,
        "S10": 0.06080000102519989,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9455930441617966,
        "pmax": 2.0800000056624413,
        "qmin": -0.25375999975949526,
        "qmax": 0.9692800231277943,
        "regulated": 61182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61182_2_ieeet1",
      "ports": {
        "bus": 61182,
        "speed": 27212,
        "vs": 27215,
        "efd": 27214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.38769999146461487,
        "Kf": 0.02459999918937683,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2158000469207764,
        "E2": 4.287700176239014,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61182_2_tgov1",
      "ports": {
        "speed": 27212,
        "pmech": 27213
      },
      "params": {
        "Trate": 2.496000051498413,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.37884336709976196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61182_2_ieeest",
      "ports": {
        "input": 27212,
        "output": 27215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61182_3_genrou",
      "ports": {
        "bus": 61182,
        "pmech": 27217,
        "efd": 27218,
        "speed": 27216
      },
      "params": {
        "mva": 2.496000051498413,
        "H": 1.5037626028060913,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3450000286102295,
        "Xdp": 0.43540000915527344,
        "Xdpp": 0.31130000948905945,
        "Xq": 2.223599910736084,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.31130000948905945,
        "Xl": 0.23589999973773956,
        "Tdop": 7.4618000984191895,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.0640999972820282,
        "S10": 0.06080000102519989,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4907899536192417,
        "pmax": 2.0800000056624413,
        "qmin": -0.25375999975949526,
        "qmax": 0.9692800231277943,
        "regulated": 61182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61182_3_ieeet1",
      "ports": {
        "bus": 61182,
        "speed": 27216,
        "vs": 27219,
        "efd": 27218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.38769999146461487,
        "Kf": 0.02459999918937683,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2158000469207764,
        "E2": 4.287700176239014,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61182_3_tgov1",
      "ports": {
        "speed": 27216,
        "pmech": 27217
      },
      "params": {
        "Trate": 2.496000051498413,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.1966305822134018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61182_3_ieeest",
      "ports": {
        "input": 27216,
        "output": 27219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61182_4_genrou",
      "ports": {
        "bus": 61182,
        "pmech": 27221,
        "efd": 27222,
        "speed": 27220
      },
      "params": {
        "mva": 2.496000051498413,
        "H": 1.5037626028060913,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3450000286102295,
        "Xdp": 0.43540000915527344,
        "Xdpp": 0.31130000948905945,
        "Xq": 2.223599910736084,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.31130000948905945,
        "Xl": 0.23589999973773956,
        "Tdop": 7.4618000984191895,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.0640999972820282,
        "S10": 0.06080000102519989,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49888091161847115,
        "pmax": 2.0800000056624413,
        "qmin": -0.25375999975949526,
        "qmax": 0.9692800231277943,
        "regulated": 61182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61182_4_ieeet1",
      "ports": {
        "bus": 61182,
        "speed": 27220,
        "vs": 27223,
        "efd": 27222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.38769999146461487,
        "Kf": 0.02459999918937683,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2158000469207764,
        "E2": 4.287700176239014,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61182_4_tgov1",
      "ports": {
        "speed": 27220,
        "pmech": 27221
      },
      "params": {
        "Trate": 2.496000051498413,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.19987215101718903,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61182_4_ieeest",
      "ports": {
        "input": 27220,
        "output": 27223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61182_5_genrou",
      "ports": {
        "bus": 61182,
        "pmech": 27225,
        "efd": 27226,
        "speed": 27224
      },
      "params": {
        "mva": 2.496000051498413,
        "H": 1.5037626028060913,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3450000286102295,
        "Xdp": 0.43540000915527344,
        "Xdpp": 0.31130000948905945,
        "Xq": 2.223599910736084,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.31130000948905945,
        "Xl": 0.23589999973773956,
        "Tdop": 7.4618000984191895,
        "Tdopp": 0.04919999837875366,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.0640999972820282,
        "S10": 0.06080000102519989,
        "S12": 0.35670000314712524
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30560833401978016,
        "pmax": 2.0800000056624413,
        "qmin": -0.25375999975949526,
        "qmax": 0.9692800231277943,
        "regulated": 61182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61182_5_ieeet1",
      "ports": {
        "bus": 61182,
        "speed": 27224,
        "vs": 27227,
        "efd": 27226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.38769999146461487,
        "Kf": 0.02459999918937683,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2158000469207764,
        "E2": 4.287700176239014,
        "Se1": 0.08349999785423279,
        "Se2": 0.3416999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61182_5_tgov1",
      "ports": {
        "speed": 27224,
        "pmech": 27225
      },
      "params": {
        "Trate": 2.496000051498413,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.12243923544883728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61182_5_ieeest",
      "ports": {
        "input": 27224,
        "output": 27227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61184_1_genrou",
      "ports": {
        "bus": 61184,
        "pmech": 27229,
        "efd": 27230,
        "speed": 27228
      },
      "params": {
        "mva": 30.0,
        "H": 6.587806224822998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5037000179290771,
        "Xdp": 0.21389999985694885,
        "Xdpp": 0.15489999949932098,
        "Xq": 1.4848999977111816,
        "Xqp": 0.47749999165534973,
        "Xqpp": 0.15489999949932098,
        "Xl": 0.11909999698400497,
        "Tdop": 7.462800025939941,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.3084999918937683,
        "Tqopp": 0.060499999672174454,
        "S10": 0.16979999840259552,
        "S12": 0.6988999843597412
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0511459335684776,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 61184,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61184_1_ieeet1",
      "ports": {
        "bus": 61184,
        "speed": 27228,
        "vs": 27231,
        "efd": 27230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61184_1_tgov1",
      "ports": {
        "speed": 27228,
        "pmech": 27229
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.10170486569404602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61184_1_ieeest",
      "ports": {
        "input": 27228,
        "output": 27231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61186_1_genrou",
      "ports": {
        "bus": 61186,
        "pmech": 27233,
        "efd": 27234,
        "speed": 27232
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 8.295570373535156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7152999639511108,
        "Xdp": 0.20720000565052032,
        "Xdpp": 0.12880000472068787,
        "Xq": 1.6555999517440796,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.12880000472068787,
        "Xl": 0.09830000251531601,
        "Tdop": 4.115499973297119,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.1114000082015991,
        "Tqopp": 0.04879999905824661,
        "S10": 0.24639999866485596,
        "S12": 0.7020999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2268692031502724,
        "pmax": 8.399999886751175,
        "qmin": -0.9324000217020512,
        "qmax": 4.275599867105484,
        "regulated": 61186,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61186_1_ieeet1",
      "ports": {
        "bus": 61186,
        "speed": 27232,
        "vs": 27235,
        "efd": 27234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61186_1_tgov1",
      "ports": {
        "speed": 27232,
        "pmech": 27233
      },
      "params": {
        "Trate": 10.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.22091956436634064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61186_1_ieeest",
      "ports": {
        "input": 27232,
        "output": 27235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61186_2_genrou",
      "ports": {
        "bus": 61186,
        "pmech": 27237,
        "efd": 27238,
        "speed": 27236
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 8.295570373535156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7152999639511108,
        "Xdp": 0.20720000565052032,
        "Xdpp": 0.12880000472068787,
        "Xq": 1.6555999517440796,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.12880000472068787,
        "Xl": 0.09830000251531601,
        "Tdop": 4.115499973297119,
        "Tdopp": 0.050200000405311584,
        "Tqop": 1.1114000082015991,
        "Tqopp": 0.04879999905824661,
        "S10": 0.24639999866485596,
        "S12": 0.7020999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3357500545680523,
        "pmax": 8.399999886751175,
        "qmin": -0.9324000217020512,
        "qmax": 4.275599867105484,
        "regulated": 61186,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61186_2_ieeet1",
      "ports": {
        "bus": 61186,
        "speed": 27236,
        "vs": 27239,
        "efd": 27238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61186_2_tgov1",
      "ports": {
        "speed": 27236,
        "pmech": 27237
      },
      "params": {
        "Trate": 10.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.13251489400863647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61186_2_ieeest",
      "ports": {
        "input": 27236,
        "output": 27239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61188_5_genrou",
      "ports": {
        "bus": 61188,
        "pmech": 27241,
        "efd": 27242,
        "speed": 27240
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 5.09506368637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7711000442504883,
        "Xdp": 0.17870000004768372,
        "Xdpp": 0.10700000077486038,
        "Xq": 1.700600028038025,
        "Xqp": 0.2750999927520752,
        "Xqpp": 0.10700000077486038,
        "Xl": 0.08089999854564667,
        "Tdop": 8.070300102233887,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.1698999404907227,
        "Tqopp": 0.04479999840259552,
        "S10": 0.15379999577999115,
        "S12": 0.7598999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.36315655708313,
        "pmax": 18.99999976158142,
        "qmin": -2.109000086784363,
        "qmax": 9.670999646186829,
        "regulated": 61188,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61188_5_ieeet1",
      "ports": {
        "bus": 61188,
        "speed": 27240,
        "vs": 27243,
        "efd": 27242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61188_5_tgov1",
      "ports": {
        "speed": 27240,
        "pmech": 27241
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41066476702690125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61188_5_ieeest",
      "ports": {
        "input": 27240,
        "output": 27243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61190_1_genrou",
      "ports": {
        "bus": 61190,
        "pmech": 27245,
        "efd": 27246,
        "speed": 27244
      },
      "params": {
        "mva": 72.0,
        "H": 5.426661968231201,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5190000534057617,
        "Xdp": 0.20100000500679016,
        "Xdpp": 0.1469999998807907,
        "Xq": 1.4536999464035034,
        "Xqp": 0.22200000286102295,
        "Xqpp": 0.1469999998807907,
        "Xl": 0.10830000042915344,
        "Tdop": 9.534700393676758,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.3732999563217163,
        "Tqopp": 0.04899999871850014,
        "S10": 0.07919999957084656,
        "S12": 0.39329999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.2229226231575,
        "pmax": 60.00000238418579,
        "qmin": -7.320000231266022,
        "qmax": 27.959999442100525,
        "regulated": 61190,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61190_1_ieeet1",
      "ports": {
        "bus": 61190,
        "speed": 27244,
        "vs": 27247,
        "efd": 27246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61190_1_tgov1",
      "ports": {
        "speed": 27244,
        "pmech": 27245
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2669850289821625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61190_1_ieeest",
      "ports": {
        "input": 27244,
        "output": 27247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61194_1_genrou",
      "ports": {
        "bus": 61194,
        "pmech": 27249,
        "efd": 27250,
        "speed": 27248
      },
      "params": {
        "mva": 255.16000366210938,
        "H": 5.0339484214782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.20659999549388885,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.5999000072479248,
        "Xqp": 0.37549999356269836,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09570000320672989,
        "Tdop": 5.290299892425537,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7577000260353088,
        "Tqopp": 0.0737999975681305,
        "S10": 0.1535000056028366,
        "S12": 0.44200000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.73376154899597,
        "pmax": 212.6333236694336,
        "qmin": -23.602299392223358,
        "qmax": 108.23036432266235,
        "regulated": 61192,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61194_1_ieeet1",
      "ports": {
        "bus": 61194,
        "speed": 27248,
        "vs": 27251,
        "efd": 27250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61194_1_tgov1",
      "ports": {
        "speed": 27248,
        "pmech": 27249
      },
      "params": {
        "Trate": 255.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332834992788,
        "Pvmin": 0.35167643427848816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61194_1_ieeest",
      "ports": {
        "input": 27248,
        "output": 27251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61195_1_genrou",
      "ports": {
        "bus": 61195,
        "pmech": 27253,
        "efd": 27254,
        "speed": 27252
      },
      "params": {
        "mva": 255.16000366210938,
        "H": 5.0339484214782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.20659999549388885,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.5999000072479248,
        "Xqp": 0.37549999356269836,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09570000320672989,
        "Tdop": 5.290299892425537,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7577000260353088,
        "Tqopp": 0.0737999975681305,
        "S10": 0.1535000056028366,
        "S12": 0.44200000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.3001983165741,
        "pmax": 212.6333236694336,
        "qmin": -23.602299392223358,
        "qmax": 108.23036432266235,
        "regulated": 61192,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61195_1_ieeet1",
      "ports": {
        "bus": 61195,
        "speed": 27252,
        "vs": 27255,
        "efd": 27254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61195_1_tgov1",
      "ports": {
        "speed": 27252,
        "pmech": 27253
      },
      "params": {
        "Trate": 255.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332834992787,
        "Pvmin": 0.1501026749610901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61195_1_ieeest",
      "ports": {
        "input": 27252,
        "output": 27255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61196_1_genrou",
      "ports": {
        "bus": 61196,
        "pmech": 27257,
        "efd": 27258,
        "speed": 27256
      },
      "params": {
        "mva": 255.16000366210938,
        "H": 5.0339484214782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.646399974822998,
        "Xdp": 0.20659999549388885,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.5999000072479248,
        "Xqp": 0.37549999356269836,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09570000320672989,
        "Tdop": 5.290299892425537,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7577000260353088,
        "Tqopp": 0.0737999975681305,
        "S10": 0.1535000056028366,
        "S12": 0.44200000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.56279706954956,
        "pmax": 212.6333236694336,
        "qmin": -23.602299392223358,
        "qmax": 108.23036432266235,
        "regulated": 61192,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61196_1_ieeet1",
      "ports": {
        "bus": 61196,
        "speed": 27256,
        "vs": 27259,
        "efd": 27258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61196_1_tgov1",
      "ports": {
        "speed": 27256,
        "pmech": 27257
      },
      "params": {
        "Trate": 255.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332834992787,
        "Pvmin": 0.10802161693572998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61196_1_ieeest",
      "ports": {
        "input": 27256,
        "output": 27259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_1_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27261,
        "efd": 27262,
        "speed": 27260
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.034416168928146,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_1_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27260,
        "vs": 27263,
        "efd": 27262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_1_tgov1",
      "ports": {
        "speed": 27260,
        "pmech": 27261
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12072940170764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_1_ieeest",
      "ports": {
        "input": 27260,
        "output": 27263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_2_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27265,
        "efd": 27266,
        "speed": 27264
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.246204167604446,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_2_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27264,
        "vs": 27267,
        "efd": 27266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_2_tgov1",
      "ports": {
        "speed": 27264,
        "pmech": 27265
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29367396235466003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_2_ieeest",
      "ports": {
        "input": 27264,
        "output": 27267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_3_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27269,
        "efd": 27270,
        "speed": 27268
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.536034166812897,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_3_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27268,
        "vs": 27271,
        "efd": 27270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_3_tgov1",
      "ports": {
        "speed": 27268,
        "pmech": 27269
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10877779871225357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_3_ieeest",
      "ports": {
        "input": 27268,
        "output": 27271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_4_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27273,
        "efd": 27274,
        "speed": 27272
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.742963433265686,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_4_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27272,
        "vs": 27275,
        "efd": 27274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_4_tgov1",
      "ports": {
        "speed": 27272,
        "pmech": 27273
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30558663606643677,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_4_ieeest",
      "ports": {
        "input": 27272,
        "output": 27275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_5_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27277,
        "efd": 27278,
        "speed": 27276
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.718897104263306,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_5_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27276,
        "vs": 27279,
        "efd": 27278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_5_tgov1",
      "ports": {
        "speed": 27276,
        "pmech": 27277
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3289903402328491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_5_ieeest",
      "ports": {
        "input": 27276,
        "output": 27279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61199_6_genrou",
      "ports": {
        "bus": 61199,
        "pmech": 27281,
        "efd": 27282,
        "speed": 27280
      },
      "params": {
        "mva": 41.70000076293945,
        "H": 3.831714391708374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6881999969482422,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.6337000131607056,
        "Xqp": 0.38449999690055847,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 5.674099922180176,
        "Tdopp": 0.06030000001192093,
        "Tqop": 1.1431000232696533,
        "Tqopp": 0.09059999883174896,
        "S10": 0.1136000007390976,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.741944193840027,
        "pmax": 34.74999964237213,
        "qmin": -3.857250139117241,
        "qmax": 17.6877498626709,
        "regulated": 61199,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61199_6_ieeet1",
      "ports": {
        "bus": 61199,
        "speed": 27280,
        "vs": 27283,
        "efd": 27282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61199_6_tgov1",
      "ports": {
        "speed": 27280,
        "pmech": 27281
      },
      "params": {
        "Trate": 41.70000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30556219816207886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61199_6_ieeest",
      "ports": {
        "input": 27280,
        "output": 27283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61202_2_genrou",
      "ports": {
        "bus": 61202,
        "pmech": 27285,
        "efd": 27286,
        "speed": 27284
      },
      "params": {
        "mva": 27.0,
        "H": 6.985998153686523,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5916999578475952,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.20829999446868896,
        "Xq": 1.555899977684021,
        "Xqp": 0.36419999599456787,
        "Xqpp": 0.20829999446868896,
        "Xl": 0.16169999539852142,
        "Tdop": 7.387700080871582,
        "Tdopp": 0.0689999982714653,
        "Tqop": 0.8176000118255615,
        "Tqopp": 0.04230000078678131,
        "S10": 0.052299998700618744,
        "S12": 0.3158999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.036207526922226,
        "pmax": 22.499999403953552,
        "qmin": -2.497499994933605,
        "qmax": 11.452499777078629,
        "regulated": 61202,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "61202_2_ieeet1",
      "ports": {
        "bus": 61202,
        "speed": 27284,
        "vs": 27287,
        "efd": 27286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61202_2_tgov1",
      "ports": {
        "speed": 27284,
        "pmech": 27285
      },
      "params": {
        "Trate": 27.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40874841809272766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61202_2_ieeest",
      "ports": {
        "input": 27284,
        "output": 27287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61202_3_genrou",
      "ports": {
        "bus": 61202,
        "pmech": 27289,
        "efd": 27290,
        "speed": 27288
      },
      "params": {
        "mva": 27.0,
        "H": 6.985998153686523,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5916999578475952,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.20829999446868896,
        "Xq": 1.555899977684021,
        "Xqp": 0.36419999599456787,
        "Xqpp": 0.20829999446868896,
        "Xl": 0.16169999539852142,
        "Tdop": 7.387700080871582,
        "Tdopp": 0.0689999982714653,
        "Tqop": 0.8176000118255615,
        "Tqopp": 0.04230000078678131,
        "S10": 0.052299998700618744,
        "S12": 0.3158999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.812513202428818,
        "pmax": 22.499999403953552,
        "qmin": -2.497499994933605,
        "qmax": 11.452499777078629,
        "regulated": 61202,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "61202_3_ieeet1",
      "ports": {
        "bus": 61202,
        "speed": 27288,
        "vs": 27291,
        "efd": 27290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61202_3_tgov1",
      "ports": {
        "speed": 27288,
        "pmech": 27289
      },
      "params": {
        "Trate": 27.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3263893723487854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61202_3_ieeest",
      "ports": {
        "input": 27288,
        "output": 27291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61209_1_genrou",
      "ports": {
        "bus": 61209,
        "pmech": 27293,
        "efd": 27294,
        "speed": 27292
      },
      "params": {
        "mva": 522.719970703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.32409998774528503,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.16529999673366547,
        "Tdop": 7.5370001792907715,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.2454999685287476,
        "Tqopp": 0.052299998700618744,
        "S10": 0.09830000251531601,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.29427099227905,
        "pmax": 435.5999946594238,
        "qmin": -48.351600766181946,
        "qmax": 221.72040939331055,
        "regulated": 61205,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61209_1_ieeet1",
      "ports": {
        "bus": 61209,
        "speed": 27292,
        "vs": 27295,
        "efd": 27294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61209_1_tgov1",
      "ports": {
        "speed": 27292,
        "pmech": 27293
      },
      "params": {
        "Trate": 522.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13830401003360748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61209_1_ieeest",
      "ports": {
        "input": 27292,
        "output": 27295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61210_1_genrou",
      "ports": {
        "bus": 61210,
        "pmech": 27297,
        "efd": 27298,
        "speed": 27296
      },
      "params": {
        "mva": 522.719970703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.32409998774528503,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.16529999673366547,
        "Tdop": 7.5370001792907715,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.2454999685287476,
        "Tqopp": 0.052299998700618744,
        "S10": 0.09830000251531601,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 136.47257089614868,
        "pmax": 435.5999946594238,
        "qmin": -48.351600766181946,
        "qmax": 221.72040939331055,
        "regulated": 61205,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61210_1_ieeet1",
      "ports": {
        "bus": 61210,
        "speed": 27296,
        "vs": 27299,
        "efd": 27298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61210_1_tgov1",
      "ports": {
        "speed": 27296,
        "pmech": 27297
      },
      "params": {
        "Trate": 522.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26108160614967346,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61210_1_ieeest",
      "ports": {
        "input": 27296,
        "output": 27299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61211_1_genrou",
      "ports": {
        "bus": 61211,
        "pmech": 27301,
        "efd": 27302,
        "speed": 27300
      },
      "params": {
        "mva": 522.719970703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.32409998774528503,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.16529999673366547,
        "Tdop": 7.5370001792907715,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.2454999685287476,
        "Tqopp": 0.052299998700618744,
        "S10": 0.09830000251531601,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.97926306724548,
        "pmax": 435.5999946594238,
        "qmin": -48.351600766181946,
        "qmax": 221.72040939331055,
        "regulated": 61205,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61211_1_ieeet1",
      "ports": {
        "bus": 61211,
        "speed": 27300,
        "vs": 27303,
        "efd": 27302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61211_1_tgov1",
      "ports": {
        "speed": 27300,
        "pmech": 27301
      },
      "params": {
        "Trate": 522.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12048374861478806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61211_1_ieeest",
      "ports": {
        "input": 27300,
        "output": 27303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61212_1_genrou",
      "ports": {
        "bus": 61212,
        "pmech": 27305,
        "efd": 27306,
        "speed": 27304
      },
      "params": {
        "mva": 522.719970703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.32409998774528503,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.16529999673366547,
        "Tdop": 7.5370001792907715,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.2454999685287476,
        "Tqopp": 0.052299998700618744,
        "S10": 0.09830000251531601,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.314875125885,
        "pmax": 435.5999946594238,
        "qmin": -48.351600766181946,
        "qmax": 221.72040939331055,
        "regulated": 61205,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61212_1_ieeet1",
      "ports": {
        "bus": 61212,
        "speed": 27304,
        "vs": 27307,
        "efd": 27306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61212_1_tgov1",
      "ports": {
        "speed": 27304,
        "pmech": 27305
      },
      "params": {
        "Trate": 522.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36791184544563293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61212_1_ieeest",
      "ports": {
        "input": 27304,
        "output": 27307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61213_1_genrou",
      "ports": {
        "bus": 61213,
        "pmech": 27309,
        "efd": 27310,
        "speed": 27308
      },
      "params": {
        "mva": 522.719970703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9293999671936035,
        "Xdp": 0.32409998774528503,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5180000066757202,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.16529999673366547,
        "Tdop": 7.5370001792907715,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.2454999685287476,
        "Tqopp": 0.052299998700618744,
        "S10": 0.09830000251531601,
        "S12": 0.4726000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 140.8026099205017,
        "pmax": 435.5999946594238,
        "qmin": -48.351600766181946,
        "qmax": 221.72040939331055,
        "regulated": 61205,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61213_1_ieeet1",
      "ports": {
        "bus": 61213,
        "speed": 27308,
        "vs": 27311,
        "efd": 27310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61213_1_tgov1",
      "ports": {
        "speed": 27308,
        "pmech": 27309
      },
      "params": {
        "Trate": 522.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2693652808666229,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61213_1_ieeest",
      "ports": {
        "input": 27308,
        "output": 27311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61216_2_genrou",
      "ports": {
        "bus": 61216,
        "pmech": 27313,
        "efd": 27314,
        "speed": 27312
      },
      "params": {
        "mva": 46.13999938964844,
        "H": 2.6123342514038086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0114998817443848,
        "Xdp": 0.4309999942779541,
        "Xdpp": 0.34380000829696655,
        "Xq": 1.8945000171661377,
        "Xqp": 0.6973999738693237,
        "Xqpp": 0.34380000829696655,
        "Xl": 0.2696000039577484,
        "Tdop": 6.792200088500977,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.7293000221252441,
        "Tqopp": 0.07079999893903732,
        "S10": 0.10970000177621841,
        "S12": 0.3287000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.411198228597641,
        "pmax": 38.44999969005585,
        "qmin": -4.2679499834775925,
        "qmax": 19.571049511432648,
        "regulated": 61216,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61216_2_ieeet1",
      "ports": {
        "bus": 61216,
        "speed": 27312,
        "vs": 27315,
        "efd": 27314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61216_2_tgov1",
      "ports": {
        "speed": 27312,
        "pmech": 27313
      },
      "params": {
        "Trate": 46.13999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337639405,
        "Pvmin": 0.24731682240962982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61216_2_ieeest",
      "ports": {
        "input": 27312,
        "output": 27315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61216_3_genrou",
      "ports": {
        "bus": 61216,
        "pmech": 27317,
        "efd": 27318,
        "speed": 27316
      },
      "params": {
        "mva": 46.13999938964844,
        "H": 2.6123342514038086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0114998817443848,
        "Xdp": 0.4309999942779541,
        "Xdpp": 0.34380000829696655,
        "Xq": 1.8945000171661377,
        "Xqp": 0.6973999738693237,
        "Xqpp": 0.34380000829696655,
        "Xl": 0.2696000039577484,
        "Tdop": 6.792200088500977,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.7293000221252441,
        "Tqopp": 0.07079999893903732,
        "S10": 0.10970000177621841,
        "S12": 0.3287000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.21053683757782,
        "pmax": 38.44999969005585,
        "qmin": -4.2679499834775925,
        "qmax": 19.571049511432648,
        "regulated": 61216,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61216_3_ieeet1",
      "ports": {
        "bus": 61216,
        "speed": 27316,
        "vs": 27319,
        "efd": 27318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61216_3_tgov1",
      "ports": {
        "speed": 27316,
        "pmech": 27317
      },
      "params": {
        "Trate": 46.13999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337639405,
        "Pvmin": 0.17794835567474365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61216_3_ieeest",
      "ports": {
        "input": 27316,
        "output": 27319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61219_3_genrou",
      "ports": {
        "bus": 61219,
        "pmech": 27321,
        "efd": 27322,
        "speed": 27320
      },
      "params": {
        "mva": 21.809999465942383,
        "H": 5.821582794189453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0136001110076904,
        "Xdp": 0.289000004529953,
        "Xdpp": 0.19589999318122864,
        "Xq": 1.8961999416351318,
        "Xqp": 0.43709999322891235,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.954700469970703,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.7623000144958496,
        "Tqopp": 0.07819999754428864,
        "S10": 0.03350000083446503,
        "S12": 0.2732999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.261008560657501,
        "pmax": 18.174999952316284,
        "qmin": -2.017425000667572,
        "qmax": 9.251075237989426,
        "regulated": 61219,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61219_3_ieeet1",
      "ports": {
        "bus": 61219,
        "speed": 27320,
        "vs": 27323,
        "efd": 27322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61219_3_tgov1",
      "ports": {
        "speed": 27320,
        "pmech": 27321
      },
      "params": {
        "Trate": 21.809999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3787716031074524,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61219_3_ieeest",
      "ports": {
        "input": 27320,
        "output": 27323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61219_4_genrou",
      "ports": {
        "bus": 61219,
        "pmech": 27325,
        "efd": 27326,
        "speed": 27324
      },
      "params": {
        "mva": 21.809999465942383,
        "H": 5.821582794189453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0136001110076904,
        "Xdp": 0.289000004529953,
        "Xdpp": 0.19589999318122864,
        "Xq": 1.8961999416351318,
        "Xqp": 0.43709999322891235,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.954700469970703,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.7623000144958496,
        "Tqopp": 0.07819999754428864,
        "S10": 0.03350000083446503,
        "S12": 0.2732999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.94334751367569,
        "pmax": 18.174999952316284,
        "qmin": -2.017425000667572,
        "qmax": 9.251075237989426,
        "regulated": 61219,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61219_4_ieeet1",
      "ports": {
        "bus": 61219,
        "speed": 27324,
        "vs": 27327,
        "efd": 27326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61219_4_tgov1",
      "ports": {
        "speed": 27324,
        "pmech": 27325
      },
      "params": {
        "Trate": 21.809999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27250561118125916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61219_4_ieeest",
      "ports": {
        "input": 27324,
        "output": 27327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61219_5_genrou",
      "ports": {
        "bus": 61219,
        "pmech": 27329,
        "efd": 27330,
        "speed": 27328
      },
      "params": {
        "mva": 21.809999465942383,
        "H": 5.821582794189453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0136001110076904,
        "Xdp": 0.289000004529953,
        "Xdpp": 0.19589999318122864,
        "Xq": 1.8961999416351318,
        "Xqp": 0.43709999322891235,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.954700469970703,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.7623000144958496,
        "Tqopp": 0.07819999754428864,
        "S10": 0.03350000083446503,
        "S12": 0.2732999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.591067463159561,
        "pmax": 18.174999952316284,
        "qmin": -2.017425000667572,
        "qmax": 9.251075237989426,
        "regulated": 61219,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61219_5_ieeet1",
      "ports": {
        "bus": 61219,
        "speed": 27328,
        "vs": 27331,
        "efd": 27330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61219_5_tgov1",
      "ports": {
        "speed": 27328,
        "pmech": 27329
      },
      "params": {
        "Trate": 21.809999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3022039234638214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61219_5_ieeest",
      "ports": {
        "input": 27328,
        "output": 27331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61219_6_genrou",
      "ports": {
        "bus": 61219,
        "pmech": 27333,
        "efd": 27334,
        "speed": 27332
      },
      "params": {
        "mva": 21.809999465942383,
        "H": 5.821582794189453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0136001110076904,
        "Xdp": 0.289000004529953,
        "Xdpp": 0.19589999318122864,
        "Xq": 1.8961999416351318,
        "Xqp": 0.43709999322891235,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.954700469970703,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.7623000144958496,
        "Tqopp": 0.07819999754428864,
        "S10": 0.03350000083446503,
        "S12": 0.2732999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.518325954675674,
        "pmax": 18.174999952316284,
        "qmin": -2.017425000667572,
        "qmax": 9.251075237989426,
        "regulated": 61219,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61219_6_ieeet1",
      "ports": {
        "bus": 61219,
        "speed": 27332,
        "vs": 27335,
        "efd": 27334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61219_6_tgov1",
      "ports": {
        "speed": 27332,
        "pmech": 27333
      },
      "params": {
        "Trate": 21.809999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29886868596076965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61219_6_ieeest",
      "ports": {
        "input": 27332,
        "output": 27335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61225_1_genrou",
      "ports": {
        "bus": 61225,
        "pmech": 27337,
        "efd": 27338,
        "speed": 27336
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 4.561246395111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1533000469207764,
        "Xdp": 0.25760000944137573,
        "Xdpp": 0.1867000013589859,
        "Xq": 2.0448999404907227,
        "Xqp": 0.3212999999523163,
        "Xqpp": 0.1867000013589859,
        "Xl": 0.13910000026226044,
        "Tdop": 8.855400085449219,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8456000089645386,
        "Tqopp": 0.06530000269412994,
        "S10": 0.1590999960899353,
        "S12": 0.5529999732971191
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.41759634017944,
        "pmax": 113.60000371932983,
        "qmin": -13.859200477600098,
        "qmax": 52.937597036361694,
        "regulated": 61225,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61225_1_ieeet1",
      "ports": {
        "bus": 61225,
        "speed": 27336,
        "vs": 27339,
        "efd": 27338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61225_1_tgov1",
      "ports": {
        "speed": 27336,
        "pmech": 27337
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.4138614535331726,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61225_1_ieeest",
      "ports": {
        "input": 27336,
        "output": 27339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61226_1_genrou",
      "ports": {
        "bus": 61226,
        "pmech": 27341,
        "efd": 27342,
        "speed": 27340
      },
      "params": {
        "mva": 136.32000732421875,
        "H": 4.561246395111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1533000469207764,
        "Xdp": 0.25760000944137573,
        "Xdpp": 0.1867000013589859,
        "Xq": 2.0448999404907227,
        "Xqp": 0.3212999999523163,
        "Xqpp": 0.1867000013589859,
        "Xl": 0.13910000026226044,
        "Tdop": 8.855400085449219,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8456000089645386,
        "Tqopp": 0.06530000269412994,
        "S10": 0.1590999960899353,
        "S12": 0.5529999732971191
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.660680890083313,
        "pmax": 113.60000371932983,
        "qmin": -13.859200477600098,
        "qmax": 52.937597036361694,
        "regulated": 61226,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61226_1_ieeet1",
      "ports": {
        "bus": 61226,
        "speed": 27340,
        "vs": 27343,
        "efd": 27342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61226_1_tgov1",
      "ports": {
        "speed": 27340,
        "pmech": 27341
      },
      "params": {
        "Trate": 136.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437086,
        "Pvmin": 0.21758127212524414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61226_1_ieeest",
      "ports": {
        "input": 27340,
        "output": 27343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61227_1_genrou",
      "ports": {
        "bus": 61227,
        "pmech": 27345,
        "efd": 27346,
        "speed": 27344
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 3.661378860473633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.321700096130371,
        "Xdp": 0.35850000381469727,
        "Xdpp": 0.24570000171661377,
        "Xq": 2.201900005340576,
        "Xqp": 0.25859999656677246,
        "Xqpp": 0.24570000171661377,
        "Xl": 0.18490000069141388,
        "Tdop": 8.63860034942627,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.6420999765396118,
        "Tqopp": 0.05869999900460243,
        "S10": 0.10719999670982361,
        "S12": 0.44940000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0254941657185555,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 61227,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61227_1_ieeet1",
      "ports": {
        "bus": 61227,
        "speed": 27344,
        "vs": 27347,
        "efd": 27346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61227_1_tgov1",
      "ports": {
        "speed": 27344,
        "pmech": 27345
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4116857945919037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61227_1_ieeest",
      "ports": {
        "input": 27344,
        "output": 27347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61227_2_genrou",
      "ports": {
        "bus": 61227,
        "pmech": 27349,
        "efd": 27350,
        "speed": 27348
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 3.661378860473633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.321700096130371,
        "Xdp": 0.35850000381469727,
        "Xdpp": 0.24570000171661377,
        "Xq": 2.201900005340576,
        "Xqp": 0.25859999656677246,
        "Xqpp": 0.24570000171661377,
        "Xl": 0.18490000069141388,
        "Tdop": 8.63860034942627,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.6420999765396118,
        "Tqopp": 0.05869999900460243,
        "S10": 0.10719999670982361,
        "S12": 0.44940000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5863901004195213,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 61227,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61227_2_ieeet1",
      "ports": {
        "bus": 61227,
        "speed": 27348,
        "vs": 27351,
        "efd": 27350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61227_2_tgov1",
      "ports": {
        "speed": 27348,
        "pmech": 27349
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32243701815605164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61227_2_ieeest",
      "ports": {
        "input": 27348,
        "output": 27351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61232_1_genrou",
      "ports": {
        "bus": 61232,
        "pmech": 27353,
        "efd": 27354,
        "speed": 27352
      },
      "params": {
        "mva": 124.80000305175781,
        "H": 1.9982314109802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5078999996185303,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.4881999492645264,
        "Xqp": 0.44510000944137573,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "Tdop": 4.961699962615967,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.6248000264167786,
        "Tqopp": 0.04390000179409981,
        "S10": 0.18019999563694,
        "S12": 0.651199996471405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.99264359474182,
        "pmax": 103.99999618530273,
        "qmin": -11.54400035738945,
        "qmax": 52.935999631881714,
        "regulated": 61232,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "61232_1_ieeet1",
      "ports": {
        "bus": 61232,
        "speed": 27352,
        "vs": 27355,
        "efd": 27354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61232_1_tgov1",
      "ports": {
        "speed": 27352,
        "pmech": 27353
      },
      "params": {
        "Trate": 124.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61232_1_ieeest",
      "ports": {
        "input": 27352,
        "output": 27355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61233_1_genrou",
      "ports": {
        "bus": 61233,
        "pmech": 27357,
        "efd": 27358,
        "speed": 27356
      },
      "params": {
        "mva": 124.80000305175781,
        "H": 1.9982314109802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5078999996185303,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.4881999492645264,
        "Xqp": 0.44510000944137573,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "Tdop": 4.961699962615967,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.6248000264167786,
        "Tqopp": 0.04390000179409981,
        "S10": 0.18019999563694,
        "S12": 0.651199996471405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.22233009338379,
        "pmax": 103.99999618530273,
        "qmin": -11.54400035738945,
        "qmax": 52.935999631881714,
        "regulated": 61233,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "61233_1_ieeet1",
      "ports": {
        "bus": 61233,
        "speed": 27356,
        "vs": 27359,
        "efd": 27358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61233_1_tgov1",
      "ports": {
        "speed": 27356,
        "pmech": 27357
      },
      "params": {
        "Trate": 124.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891936,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61233_1_ieeest",
      "ports": {
        "input": 27356,
        "output": 27359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61234_1_genrou",
      "ports": {
        "bus": 61234,
        "pmech": 27361,
        "efd": 27362,
        "speed": 27360
      },
      "params": {
        "mva": 124.80000305175781,
        "H": 1.9982314109802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5078999996185303,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.4881999492645264,
        "Xqp": 0.44510000944137573,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "Tdop": 4.961699962615967,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.6248000264167786,
        "Tqopp": 0.04390000179409981,
        "S10": 0.18019999563694,
        "S12": 0.651199996471405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.33456778526306,
        "pmax": 103.99999618530273,
        "qmin": -11.54400035738945,
        "qmax": 52.935999631881714,
        "regulated": 61234,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "61234_1_ieeet1",
      "ports": {
        "bus": 61234,
        "speed": 27360,
        "vs": 27363,
        "efd": 27362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61234_1_tgov1",
      "ports": {
        "speed": 27360,
        "pmech": 27361
      },
      "params": {
        "Trate": 124.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.19498851895332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61234_1_ieeest",
      "ports": {
        "input": 27360,
        "output": 27363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61235_1_genrou",
      "ports": {
        "bus": 61235,
        "pmech": 27365,
        "efd": 27366,
        "speed": 27364
      },
      "params": {
        "mva": 124.80000305175781,
        "H": 1.9982314109802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5078999996185303,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.4881999492645264,
        "Xqp": 0.44510000944137573,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "Tdop": 4.961699962615967,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.6248000264167786,
        "Tqopp": 0.04390000179409981,
        "S10": 0.18019999563694,
        "S12": 0.651199996471405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.84200096130371,
        "pmax": 103.99999618530273,
        "qmin": -11.54400035738945,
        "qmax": 52.935999631881714,
        "regulated": 61235,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "61235_1_ieeet1",
      "ports": {
        "bus": 61235,
        "speed": 27364,
        "vs": 27367,
        "efd": 27366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61235_1_tgov1",
      "ports": {
        "speed": 27364,
        "pmech": 27365
      },
      "params": {
        "Trate": 124.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.39136219024658203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61235_1_ieeest",
      "ports": {
        "input": 27364,
        "output": 27367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61238_1_genrou",
      "ports": {
        "bus": 61238,
        "pmech": 27369,
        "efd": 27370,
        "speed": 27368
      },
      "params": {
        "mva": 17.84000015258789,
        "H": 4.927903652191162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8207999467849731,
        "Xdp": 0.19509999454021454,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.7407000064849854,
        "Xqp": 0.21199999749660492,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10540000349283218,
        "Tdop": 6.317800045013428,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.4982000589370728,
        "Tqopp": 0.08720000088214874,
        "S10": 0.22859999537467957,
        "S12": 0.7117999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.744857549667358,
        "pmax": 14.866666495800018,
        "qmin": -1.6502000391483307,
        "qmax": 7.567133009433746,
        "regulated": 61238,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "61238_1_ieeet1",
      "ports": {
        "bus": 61238,
        "speed": 27368,
        "vs": 27371,
        "efd": 27370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61238_1_tgov1",
      "ports": {
        "speed": 27368,
        "pmech": 27369
      },
      "params": {
        "Trate": 17.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279956,
        "Pvmin": 0.26596733927726746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61238_1_ieeest",
      "ports": {
        "input": 27368,
        "output": 27371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61238_2_genrou",
      "ports": {
        "bus": 61238,
        "pmech": 27373,
        "efd": 27374,
        "speed": 27372
      },
      "params": {
        "mva": 17.84000015258789,
        "H": 4.927903652191162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8207999467849731,
        "Xdp": 0.19509999454021454,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.7407000064849854,
        "Xqp": 0.21199999749660492,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10540000349283218,
        "Tdop": 6.317800045013428,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.4982000589370728,
        "Tqopp": 0.08720000088214874,
        "S10": 0.22859999537467957,
        "S12": 0.7117999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.584544479846954,
        "pmax": 14.866666495800018,
        "qmin": -1.6502000391483307,
        "qmax": 7.567133009433746,
        "regulated": 61238,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "61238_2_ieeet1",
      "ports": {
        "bus": 61238,
        "speed": 27372,
        "vs": 27375,
        "efd": 27374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61238_2_tgov1",
      "ports": {
        "speed": 27372,
        "pmech": 27373
      },
      "params": {
        "Trate": 17.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279956,
        "Pvmin": 0.3690887987613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61238_2_ieeest",
      "ports": {
        "input": 27372,
        "output": 27375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61238_3_genrou",
      "ports": {
        "bus": 61238,
        "pmech": 27377,
        "efd": 27378,
        "speed": 27376
      },
      "params": {
        "mva": 17.84000015258789,
        "H": 4.927903652191162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8207999467849731,
        "Xdp": 0.19509999454021454,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.7407000064849854,
        "Xqp": 0.21199999749660492,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10540000349283218,
        "Tdop": 6.317800045013428,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.4982000589370728,
        "Tqopp": 0.08720000088214874,
        "S10": 0.22859999537467957,
        "S12": 0.7117999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.079901546239853,
        "pmax": 14.866666495800018,
        "qmin": -1.6502000391483307,
        "qmax": 7.567133009433746,
        "regulated": 61238,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "61238_3_ieeet1",
      "ports": {
        "bus": 61238,
        "speed": 27376,
        "vs": 27379,
        "efd": 27378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61238_3_tgov1",
      "ports": {
        "speed": 27376,
        "pmech": 27377
      },
      "params": {
        "Trate": 17.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166279956,
        "Pvmin": 0.3968554735183716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61238_3_ieeest",
      "ports": {
        "input": 27376,
        "output": 27379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61242_1_genrou",
      "ports": {
        "bus": 61242,
        "pmech": 27381,
        "efd": 27382,
        "speed": 27380
      },
      "params": {
        "mva": 221.4720001220703,
        "H": 3.742478132247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3726999759674072,
        "Xdp": 0.2689000070095062,
        "Xdpp": 0.2070000022649765,
        "Xq": 2.186000108718872,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.16060000658035278,
        "Tdop": 6.910399913787842,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5911999940872192,
        "Tqopp": 0.07720000296831131,
        "S10": 0.0706000030040741,
        "S12": 0.5242999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.60468363761902,
        "pmax": 184.56000089645386,
        "qmin": -20.48615962266922,
        "qmax": 93.9410388469696,
        "regulated": 61240,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61242_1_ieeet1",
      "ports": {
        "bus": 61242,
        "speed": 27380,
        "vs": 27383,
        "efd": 27382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61242_1_tgov1",
      "ports": {
        "speed": 27380,
        "pmech": 27381
      },
      "params": {
        "Trate": 221.4720001220703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369217264,
        "Pvmin": 0.3955564796924591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61242_1_ieeest",
      "ports": {
        "input": 27380,
        "output": 27383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61243_1_genrou",
      "ports": {
        "bus": 61243,
        "pmech": 27385,
        "efd": 27386,
        "speed": 27384
      },
      "params": {
        "mva": 221.4720001220703,
        "H": 3.742478132247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3726999759674072,
        "Xdp": 0.2689000070095062,
        "Xdpp": 0.2070000022649765,
        "Xq": 2.186000108718872,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.16060000658035278,
        "Tdop": 6.910399913787842,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5911999940872192,
        "Tqopp": 0.07720000296831131,
        "S10": 0.0706000030040741,
        "S12": 0.5242999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.277897119522095,
        "pmax": 184.56000089645386,
        "qmin": -20.48615962266922,
        "qmax": 93.9410388469696,
        "regulated": 61243,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "61243_1_ieeet1",
      "ports": {
        "bus": 61243,
        "speed": 27384,
        "vs": 27387,
        "efd": 27386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61243_1_tgov1",
      "ports": {
        "speed": 27384,
        "pmech": 27385
      },
      "params": {
        "Trate": 221.4720001220703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369217263,
        "Pvmin": 0.2721693813800812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61243_1_ieeest",
      "ports": {
        "input": 27384,
        "output": 27387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61244_1_genrou",
      "ports": {
        "bus": 61244,
        "pmech": 27389,
        "efd": 27390,
        "speed": 27388
      },
      "params": {
        "mva": 221.4720001220703,
        "H": 3.742478132247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3726999759674072,
        "Xdp": 0.2689000070095062,
        "Xdpp": 0.2070000022649765,
        "Xq": 2.186000108718872,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.16060000658035278,
        "Tdop": 6.910399913787842,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5911999940872192,
        "Tqopp": 0.07720000296831131,
        "S10": 0.0706000030040741,
        "S12": 0.5242999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.142000913619995,
        "pmax": 184.56000089645386,
        "qmin": -20.48615962266922,
        "qmax": 93.9410388469696,
        "regulated": 61244,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "61244_1_ieeet1",
      "ports": {
        "bus": 61244,
        "speed": 27388,
        "vs": 27391,
        "efd": 27390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61244_1_tgov1",
      "ports": {
        "speed": 27388,
        "pmech": 27389
      },
      "params": {
        "Trate": 221.4720001220703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369217264,
        "Pvmin": 0.09094604104757309,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61244_1_ieeest",
      "ports": {
        "input": 27388,
        "output": 27391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61245_1_genrou",
      "ports": {
        "bus": 61245,
        "pmech": 27393,
        "efd": 27394,
        "speed": 27392
      },
      "params": {
        "mva": 221.4720001220703,
        "H": 3.742478132247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3726999759674072,
        "Xdp": 0.2689000070095062,
        "Xdpp": 0.2070000022649765,
        "Xq": 2.186000108718872,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.16060000658035278,
        "Tdop": 6.910399913787842,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5911999940872192,
        "Tqopp": 0.07720000296831131,
        "S10": 0.0706000030040741,
        "S12": 0.5242999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.45286464691162,
        "pmax": 184.56000089645386,
        "qmin": -20.48615962266922,
        "qmax": 93.9410388469696,
        "regulated": 61245,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "61245_1_ieeet1",
      "ports": {
        "bus": 61245,
        "speed": 27392,
        "vs": 27395,
        "efd": 27394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61245_1_tgov1",
      "ports": {
        "speed": 27392,
        "pmech": 27393
      },
      "params": {
        "Trate": 221.4720001220703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369217263,
        "Pvmin": 0.39487096667289734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61245_1_ieeest",
      "ports": {
        "input": 27392,
        "output": 27395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61246_1_genrou",
      "ports": {
        "bus": 61246,
        "pmech": 27397,
        "efd": 27398,
        "speed": 27396
      },
      "params": {
        "mva": 221.4720001220703,
        "H": 3.742478132247925,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3726999759674072,
        "Xdp": 0.2689000070095062,
        "Xdpp": 0.2070000022649765,
        "Xq": 2.186000108718872,
        "Xqp": 0.39750000834465027,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.16060000658035278,
        "Tdop": 6.910399913787842,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.5911999940872192,
        "Tqopp": 0.07720000296831131,
        "S10": 0.0706000030040741,
        "S12": 0.5242999792098999
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.8296914100647,
        "pmax": 184.56000089645386,
        "qmin": -20.48615962266922,
        "qmax": 93.9410388469696,
        "regulated": 61246,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "61246_1_ieeet1",
      "ports": {
        "bus": 61246,
        "speed": 27396,
        "vs": 27399,
        "efd": 27398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61246_1_tgov1",
      "ports": {
        "speed": 27396,
        "pmech": 27397
      },
      "params": {
        "Trate": 221.4720001220703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369217264,
        "Pvmin": 0.3107828199863434,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61246_1_ieeest",
      "ports": {
        "input": 27396,
        "output": 27399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61508_1_genrou",
      "ports": {
        "bus": 61508,
        "pmech": 27401,
        "efd": 27402,
        "speed": 27400
      },
      "params": {
        "mva": 6.0,
        "H": 3.0603294372558594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8681999444961548,
        "Xdp": 0.19040000438690186,
        "Xdpp": 0.10180000215768814,
        "Xq": 1.7790000438690186,
        "Xqp": 0.42989999055862427,
        "Xqpp": 0.10180000215768814,
        "Xl": 0.07680000364780426,
        "Tdop": 9.180000305175781,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4311000108718872,
        "Tqopp": 0.06960000097751617,
        "S10": 0.0966000035405159,
        "S12": 0.6223999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1330709792673588,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 61508,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "61508_1_ieeet1",
      "ports": {
        "bus": 61508,
        "speed": 27400,
        "vs": 27403,
        "efd": 27402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61508_1_tgov1",
      "ports": {
        "speed": 27400,
        "pmech": 27401
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18884515762329102,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61508_1_ieeest",
      "ports": {
        "input": 27400,
        "output": 27403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61513_1_genrou",
      "ports": {
        "bus": 61513,
        "pmech": 27405,
        "efd": 27406,
        "speed": 27404
      },
      "params": {
        "mva": 45.599998474121094,
        "H": 3.0187180042266846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7871999740600586,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.17679999768733978,
        "Xq": 1.7136000394821167,
        "Xqp": 0.32829999923706055,
        "Xqpp": 0.17679999768733978,
        "Xl": 0.13650000095367432,
        "Tdop": 5.1981000900268555,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5077000260353088,
        "Tqopp": 0.057100001722574234,
        "S10": 0.0843999981880188,
        "S12": 0.34369999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.12013566493988,
        "pmax": 37.99999952316284,
        "qmin": -4.218000173568726,
        "qmax": 19.341999292373657,
        "regulated": 61513,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "61513_1_ieeet1",
      "ports": {
        "bus": 61513,
        "speed": 27404,
        "vs": 27407,
        "efd": 27406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61513_1_tgov1",
      "ports": {
        "speed": 27404,
        "pmech": 27405
      },
      "params": {
        "Trate": 45.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28772228956222534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61513_1_ieeest",
      "ports": {
        "input": 27404,
        "output": 27407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61516_1_genrou",
      "ports": {
        "bus": 61516,
        "pmech": 27409,
        "efd": 27410,
        "speed": 27408
      },
      "params": {
        "mva": 102.0,
        "H": 6.356696605682373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.241499900817871,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.24950000643730164,
        "Xq": 2.0801000595092773,
        "Xqp": 0.5963000059127808,
        "Xqpp": 0.24950000643730164,
        "Xl": 0.19449999928474426,
        "Tdop": 9.601900100708008,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.3006999492645264,
        "Tqopp": 0.05400000140070915,
        "S10": 0.03840000182390213,
        "S12": 0.21150000393390656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.120069921016693,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 61516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61516_1_ieeet1",
      "ports": {
        "bus": 61516,
        "speed": 27408,
        "vs": 27411,
        "efd": 27410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61516_1_tgov1",
      "ports": {
        "speed": 27408,
        "pmech": 27409
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20705950260162354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61516_1_ieeest",
      "ports": {
        "input": 27408,
        "output": 27411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61516_2_genrou",
      "ports": {
        "bus": 61516,
        "pmech": 27413,
        "efd": 27414,
        "speed": 27412
      },
      "params": {
        "mva": 102.0,
        "H": 6.356696605682373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.241499900817871,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.24950000643730164,
        "Xq": 2.0801000595092773,
        "Xqp": 0.5963000059127808,
        "Xqpp": 0.24950000643730164,
        "Xl": 0.19449999928474426,
        "Tdop": 9.601900100708008,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.3006999492645264,
        "Tqopp": 0.05400000140070915,
        "S10": 0.03840000182390213,
        "S12": 0.21150000393390656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.26049840450287,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 61516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61516_2_ieeet1",
      "ports": {
        "bus": 61516,
        "speed": 27412,
        "vs": 27415,
        "efd": 27414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61516_2_tgov1",
      "ports": {
        "speed": 27412,
        "pmech": 27413
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3162793815135956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61516_2_ieeest",
      "ports": {
        "input": 27412,
        "output": 27415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61522_3_gensal",
      "ports": {
        "bus": 61522,
        "pmech": 27417,
        "efd": 27418,
        "speed": 27416
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.9655001163482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2058000564575195,
        "Xdp": 0.45890000462532043,
        "Xdpp": 0.34610000252723694,
        "Xq": 0.7827000021934509,
        "Xl": 0.18240000307559967,
        "Tdop": 6.0,
        "Tdopp": 0.5078999996185303,
        "Tqopp": 0.18299999833106995,
        "S10": 0.2143000066280365,
        "S12": 0.5681999921798706
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7455775290727615,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 61522,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61522_3_ieeet1",
      "ports": {
        "bus": 61522,
        "speed": 27416,
        "vs": 27419,
        "efd": 27418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7709999084472656,
        "E2": 3.694700002670288,
        "Se1": 0.08910000324249268,
        "Se2": 0.40860000252723694,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61522_3_hygov",
      "ports": {
        "speed": 27416,
        "pmech": 27417
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.25549888610839844,
        "Tr": 3.334146499633789,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6438999772071838,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61522_3_ieeest",
      "ports": {
        "input": 27416,
        "output": 27419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61522_4_gensal",
      "ports": {
        "bus": 61522,
        "pmech": 27421,
        "efd": 27422,
        "speed": 27420
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 2.748500108718872,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0638999938964844,
        "Xdp": 0.2304999977350235,
        "Xdpp": 0.14090000092983246,
        "Xq": 0.6901000142097473,
        "Xl": 0.121799997985363,
        "Tdop": 6.0,
        "Tdopp": 0.3416999876499176,
        "Tqopp": 0.06769999861717224,
        "S10": 0.2483000010251999,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.240746006369591,
        "pmax": 25.999999046325684,
        "qmin": -1.2740000151097775,
        "qmax": 9.984000027179718,
        "regulated": 61522,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61522_4_ieeet1",
      "ports": {
        "bus": 61522,
        "speed": 27420,
        "vs": 27423,
        "efd": 27422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.870699882507324,
        "E2": 3.827500104904175,
        "Se1": 0.08810000121593475,
        "Se2": 0.40380001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61522_4_hygov",
      "ports": {
        "speed": 27420,
        "pmech": 27421
      },
      "params": {
        "Trate": 31.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2242172807455063,
        "Tr": 2.7228078842163086,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.519599974155426,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61522_4_ieeest",
      "ports": {
        "input": 27420,
        "output": 27423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61522_5_gensal",
      "ports": {
        "bus": 61522,
        "pmech": 27425,
        "efd": 27426,
        "speed": 27424
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 2.748500108718872,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0638999938964844,
        "Xdp": 0.2304999977350235,
        "Xdpp": 0.14090000092983246,
        "Xq": 0.6901000142097473,
        "Xl": 0.121799997985363,
        "Tdop": 6.0,
        "Tdopp": 0.3416999876499176,
        "Tqopp": 0.06769999861717224,
        "S10": 0.2483000010251999,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4172896295785904,
        "pmax": 25.999999046325684,
        "qmin": -1.2740000151097775,
        "qmax": 9.984000027179718,
        "regulated": 61522,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61522_5_ieeet1",
      "ports": {
        "bus": 61522,
        "speed": 27424,
        "vs": 27427,
        "efd": 27426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.870699882507324,
        "E2": 3.827500104904175,
        "Se1": 0.08810000121593475,
        "Se2": 0.40380001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61522_5_hygov",
      "ports": {
        "speed": 27424,
        "pmech": 27425
      },
      "params": {
        "Trate": 31.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2242172807455063,
        "Tr": 2.7228078842163086,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.519599974155426,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61522_5_ieeest",
      "ports": {
        "input": 27424,
        "output": 27427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61524_1_gensal",
      "ports": {
        "bus": 61524,
        "pmech": 27429,
        "efd": 27430,
        "speed": 27428
      },
      "params": {
        "mva": 48.599998474121094,
        "H": 2.025599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1039999723434448,
        "Xdp": 0.5198000073432922,
        "Xdpp": 0.486299991607666,
        "Xq": 0.7161999940872192,
        "Xl": 0.24169999361038208,
        "Tdop": 6.0,
        "Tdopp": 0.31299999356269836,
        "Tqopp": 0.44609999656677246,
        "S10": 0.27970001101493835,
        "S12": 0.6675000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.918091356754303,
        "pmax": 40.50000011920929,
        "qmin": -1.984499953687191,
        "qmax": 15.55200070142746,
        "regulated": 61524,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61524_1_ieeet1",
      "ports": {
        "bus": 61524,
        "speed": 27428,
        "vs": 27431,
        "efd": 27430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61524_1_hygov",
      "ports": {
        "speed": 27428,
        "pmech": 27429
      },
      "params": {
        "Trate": 48.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44869309663772583,
        "Tr": 3.9815516471862793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7791000008583069,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61524_1_ieeest",
      "ports": {
        "input": 27428,
        "output": 27431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "61524_2_gensal",
      "ports": {
        "bus": 61524,
        "pmech": 27433,
        "efd": 27434,
        "speed": 27432
      },
      "params": {
        "mva": 48.599998474121094,
        "H": 2.025599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1039999723434448,
        "Xdp": 0.5198000073432922,
        "Xdpp": 0.486299991607666,
        "Xq": 0.7161999940872192,
        "Xl": 0.24169999361038208,
        "Tdop": 6.0,
        "Tdopp": 0.31299999356269836,
        "Tqopp": 0.44609999656677246,
        "S10": 0.27970001101493835,
        "S12": 0.6675000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.229955330491066,
        "pmax": 40.50000011920929,
        "qmin": -1.984499953687191,
        "qmax": 15.55200070142746,
        "regulated": 61524,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61524_2_ieeet1",
      "ports": {
        "bus": 61524,
        "speed": 27432,
        "vs": 27435,
        "efd": 27434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "61524_2_hygov",
      "ports": {
        "speed": 27432,
        "pmech": 27433
      },
      "params": {
        "Trate": 48.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44869309663772583,
        "Tr": 3.9815516471862793,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7791000008583069,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61524_2_ieeest",
      "ports": {
        "input": 27432,
        "output": 27435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61528_1_genrou",
      "ports": {
        "bus": 61528,
        "pmech": 27437,
        "efd": 27438,
        "speed": 27436
      },
      "params": {
        "mva": 158.27999877929688,
        "H": 6.929788112640381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.969499945640564,
        "Xdp": 0.28119999170303345,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.860700011253357,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 6.794300079345703,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.7067999839782715,
        "Tqopp": 0.08240000158548355,
        "S10": 0.1518000066280365,
        "S12": 0.484499990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.75640606880188,
        "pmax": 131.9000005722046,
        "qmin": -14.640900492668152,
        "qmax": 67.13709831237793,
        "regulated": 61528,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "61528_1_ieeet1",
      "ports": {
        "bus": 61528,
        "speed": 27436,
        "vs": 27439,
        "efd": 27438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61528_1_tgov1",
      "ports": {
        "speed": 27436,
        "pmech": 27437
      },
      "params": {
        "Trate": 158.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36490023136138916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61528_1_ieeest",
      "ports": {
        "input": 27436,
        "output": 27439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61529_1_genrou",
      "ports": {
        "bus": 61529,
        "pmech": 27441,
        "efd": 27442,
        "speed": 27440
      },
      "params": {
        "mva": 158.27999877929688,
        "H": 6.929788112640381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.969499945640564,
        "Xdp": 0.28119999170303345,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.860700011253357,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 6.794300079345703,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.7067999839782715,
        "Tqopp": 0.08240000158548355,
        "S10": 0.1518000066280365,
        "S12": 0.484499990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.855005979537964,
        "pmax": 131.9000005722046,
        "qmin": -14.640900492668152,
        "qmax": 67.13709831237793,
        "regulated": 61526,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61529_1_ieeet1",
      "ports": {
        "bus": 61529,
        "speed": 27440,
        "vs": 27443,
        "efd": 27442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61529_1_tgov1",
      "ports": {
        "speed": 27440,
        "pmech": 27441
      },
      "params": {
        "Trate": 158.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3528873324394226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61529_1_ieeest",
      "ports": {
        "input": 27440,
        "output": 27443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61530_1_genrou",
      "ports": {
        "bus": 61530,
        "pmech": 27445,
        "efd": 27446,
        "speed": 27444
      },
      "params": {
        "mva": 158.27999877929688,
        "H": 6.929788112640381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.969499945640564,
        "Xdp": 0.28119999170303345,
        "Xdpp": 0.15960000455379486,
        "Xq": 1.860700011253357,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 6.794300079345703,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.7067999839782715,
        "Tqopp": 0.08240000158548355,
        "S10": 0.1518000066280365,
        "S12": 0.484499990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.112727522850037,
        "pmax": 131.9000005722046,
        "qmin": -14.640900492668152,
        "qmax": 67.13709831237793,
        "regulated": 61530,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "61530_1_ieeet1",
      "ports": {
        "bus": 61530,
        "speed": 27444,
        "vs": 27447,
        "efd": 27446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61530_1_tgov1",
      "ports": {
        "speed": 27444,
        "pmech": 27445
      },
      "params": {
        "Trate": 158.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19656765460968018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61530_1_ieeest",
      "ports": {
        "input": 27444,
        "output": 27447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61538_1_genrou",
      "ports": {
        "bus": 61538,
        "pmech": 27449,
        "efd": 27450,
        "speed": 27448
      },
      "params": {
        "mva": 865.2000122070312,
        "H": 2.4944939613342285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9168000221252441,
        "Xdp": 0.27720001339912415,
        "Xdpp": 0.2003999948501587,
        "Xq": 1.8243999481201172,
        "Xqp": 0.24549999833106995,
        "Xqpp": 0.2003999948501587,
        "Xl": 0.14980000257492065,
        "Tdop": 5.687300205230713,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.0504000186920166,
        "Tqopp": 0.0746999979019165,
        "S10": 0.031700000166893005,
        "S12": 0.2985000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 319.5384979248047,
        "pmax": 721.0000038146973,
        "qmin": -87.96200156211853,
        "qmax": 335.98599433898926,
        "regulated": 61534,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61538_1_ieeet1",
      "ports": {
        "bus": 61538,
        "speed": 27448,
        "vs": 27451,
        "efd": 27450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61538_1_tgov1",
      "ports": {
        "speed": 27448,
        "pmech": 27449
      },
      "params": {
        "Trate": 865.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3693232834339142,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61538_1_ieeest",
      "ports": {
        "input": 27448,
        "output": 27451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61541_2_genrou",
      "ports": {
        "bus": 61541,
        "pmech": 27453,
        "efd": 27454,
        "speed": 27452
      },
      "params": {
        "mva": 46.31999969482422,
        "H": 8.72307300567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.36419999599456787,
        "Xdpp": 0.2280000001192093,
        "Xq": 1.7960000038146973,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.2280000001192093,
        "Xl": 0.17730000615119934,
        "Tdop": 8.926400184631348,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.7232999801635742,
        "Tqopp": 0.0731000006198883,
        "S10": 0.10819999873638153,
        "S12": 0.4334000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.260354220867157,
        "pmax": 38.600000739097595,
        "qmin": -4.284600168466568,
        "qmax": 19.647400081157684,
        "regulated": 61541,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "61541_2_ieeet1",
      "ports": {
        "bus": 61541,
        "speed": 27452,
        "vs": 27455,
        "efd": 27454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61541_2_tgov1",
      "ports": {
        "speed": 27452,
        "pmech": 27453
      },
      "params": {
        "Trate": 46.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3510439097881317,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61541_2_ieeest",
      "ports": {
        "input": 27452,
        "output": 27455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61543_1_genrou",
      "ports": {
        "bus": 61543,
        "pmech": 27457,
        "efd": 27458,
        "speed": 27456
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 8.435275077819824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3013999462127686,
        "Xdp": 0.3407999873161316,
        "Xdpp": 0.23729999363422394,
        "Xq": 2.128499984741211,
        "Xqp": 0.7286999821662903,
        "Xqpp": 0.23729999363422394,
        "Xl": 0.18469999730587006,
        "Tdop": 8.113300323486328,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.1469999551773071,
        "Tqopp": 0.09510000050067902,
        "S10": 0.20600000023841858,
        "S12": 0.7196000218391418
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.001890778541565,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 61543,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "61543_1_ieeet1",
      "ports": {
        "bus": 61543,
        "speed": 27456,
        "vs": 27459,
        "efd": 27458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61543_1_tgov1",
      "ports": {
        "speed": 27456,
        "pmech": 27457
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17365214228630066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61543_1_ieeest",
      "ports": {
        "input": 27456,
        "output": 27459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61545_1_genrou",
      "ports": {
        "bus": 61545,
        "pmech": 27461,
        "efd": 27462,
        "speed": 27460
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 7.166691780090332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6734999418258667,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.1185000017285347,
        "Xq": 1.6217999458312988,
        "Xqp": 0.2962999939918518,
        "Xqpp": 0.1185000017285347,
        "Xl": 0.09009999781847,
        "Tdop": 6.058899879455566,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4825999736785889,
        "Tqopp": 0.08940000087022781,
        "S10": 0.14390000700950623,
        "S12": 0.5271999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.61485695838928,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 61545,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61545_1_ieeet1",
      "ports": {
        "bus": 61545,
        "speed": 27460,
        "vs": 27463,
        "efd": 27462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61545_1_tgov1",
      "ports": {
        "speed": 27460,
        "pmech": 27461
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206441,
        "Pvmin": 0.31420862674713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61545_1_ieeest",
      "ports": {
        "input": 27460,
        "output": 27463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61545_2_genrou",
      "ports": {
        "bus": 61545,
        "pmech": 27465,
        "efd": 27466,
        "speed": 27464
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 7.166691780090332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6734999418258667,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.1185000017285347,
        "Xq": 1.6217999458312988,
        "Xqp": 0.2962999939918518,
        "Xqpp": 0.1185000017285347,
        "Xl": 0.09009999781847,
        "Tdop": 6.058899879455566,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4825999736785889,
        "Tqopp": 0.08940000087022781,
        "S10": 0.14390000700950623,
        "S12": 0.5271999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.791325330734253,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 61545,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61545_2_ieeet1",
      "ports": {
        "bus": 61545,
        "speed": 27464,
        "vs": 27467,
        "efd": 27466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61545_2_tgov1",
      "ports": {
        "speed": 27464,
        "pmech": 27465
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206441,
        "Pvmin": 0.2870069742202759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61545_2_ieeest",
      "ports": {
        "input": 27464,
        "output": 27467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61551_1_genrou",
      "ports": {
        "bus": 61551,
        "pmech": 27469,
        "efd": 27470,
        "speed": 27468
      },
      "params": {
        "mva": 669.5999755859375,
        "H": 3.716266632080078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.190200090408325,
        "Xdp": 0.30979999899864197,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.0792999267578125,
        "Xqp": 0.2685000002384186,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16750000417232513,
        "Tdop": 4.2281999588012695,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.5085999965667725,
        "Tqopp": 0.05979999899864197,
        "S10": 0.09399999678134918,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.40815591812134,
        "pmax": 557.9999923706055,
        "qmin": -68.07600259780884,
        "qmax": 260.02800464630127,
        "regulated": 61549,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61551_1_ieeet1",
      "ports": {
        "bus": 61551,
        "speed": 27468,
        "vs": 27471,
        "efd": 27470
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10050000250339508,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.010200023651123,
        "E2": 2.6802000999450684,
        "Se1": 0.09539999812841415,
        "Se2": 0.35510000586509705,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61551_1_tgov1",
      "ports": {
        "speed": 27468,
        "pmech": 27469
      },
      "params": {
        "Trate": 669.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12008386850357056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61551_1_ieeest",
      "ports": {
        "input": 27468,
        "output": 27471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61552_1_genrou",
      "ports": {
        "bus": 61552,
        "pmech": 27473,
        "efd": 27474,
        "speed": 27472
      },
      "params": {
        "mva": 669.5999755859375,
        "H": 3.716266632080078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.190200090408325,
        "Xdp": 0.30979999899864197,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.0792999267578125,
        "Xqp": 0.2685000002384186,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16750000417232513,
        "Tdop": 4.2281999588012695,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.5085999965667725,
        "Tqopp": 0.05979999899864197,
        "S10": 0.09399999678134918,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 183.57325792312622,
        "pmax": 557.9999923706055,
        "qmin": -68.07600259780884,
        "qmax": 260.02800464630127,
        "regulated": 61549,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61552_1_ieeet1",
      "ports": {
        "bus": 61552,
        "speed": 27472,
        "vs": 27475,
        "efd": 27474
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10050000250339508,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.010200023651123,
        "E2": 2.6802000999450684,
        "Se1": 0.09539999812841415,
        "Se2": 0.35510000586509705,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61552_1_tgov1",
      "ports": {
        "speed": 27472,
        "pmech": 27473
      },
      "params": {
        "Trate": 669.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27415362000465393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61552_1_ieeest",
      "ports": {
        "input": 27472,
        "output": 27475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61553_1_genrou",
      "ports": {
        "bus": 61553,
        "pmech": 27477,
        "efd": 27478,
        "speed": 27476
      },
      "params": {
        "mva": 669.5999755859375,
        "H": 3.716266632080078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.190200090408325,
        "Xdp": 0.30979999899864197,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.0792999267578125,
        "Xqp": 0.2685000002384186,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16750000417232513,
        "Tdop": 4.2281999588012695,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.5085999965667725,
        "Tqopp": 0.05979999899864197,
        "S10": 0.09399999678134918,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 232.4470043182373,
        "pmax": 557.9999923706055,
        "qmin": -68.07600259780884,
        "qmax": 260.02800464630127,
        "regulated": 61549,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61553_1_ieeet1",
      "ports": {
        "bus": 61553,
        "speed": 27476,
        "vs": 27479,
        "efd": 27478
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10050000250339508,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.010200023651123,
        "E2": 2.6802000999450684,
        "Se1": 0.09539999812841415,
        "Se2": 0.35510000586509705,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61553_1_tgov1",
      "ports": {
        "speed": 27476,
        "pmech": 27477
      },
      "params": {
        "Trate": 669.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3471430838108063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61553_1_ieeest",
      "ports": {
        "input": 27476,
        "output": 27479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61557_1_genrou",
      "ports": {
        "bus": 61557,
        "pmech": 27481,
        "efd": 27482,
        "speed": 27480
      },
      "params": {
        "mva": 150.3000030517578,
        "H": 3.671508550643921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9384000301361084,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.15940000116825104,
        "Xq": 1.8356000185012817,
        "Xqp": 0.361299991607666,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.12269999831914902,
        "Tdop": 4.317500114440918,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7533000111579895,
        "Tqopp": 0.09070000052452087,
        "S10": 0.21459999680519104,
        "S12": 0.6965000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.485620856285095,
        "pmax": 125.2500057220459,
        "qmin": -13.902750611305237,
        "qmax": 63.752251863479614,
        "regulated": 61557,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61557_1_ieeet1",
      "ports": {
        "bus": 61557,
        "speed": 27480,
        "vs": 27483,
        "efd": 27482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61557_1_tgov1",
      "ports": {
        "speed": 27480,
        "pmech": 27481
      },
      "params": {
        "Trate": 150.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3292456269264221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61557_1_ieeest",
      "ports": {
        "input": 27480,
        "output": 27483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61558_1_genrou",
      "ports": {
        "bus": 61558,
        "pmech": 27485,
        "efd": 27486,
        "speed": 27484
      },
      "params": {
        "mva": 150.3000030517578,
        "H": 3.671508550643921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9384000301361084,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.15940000116825104,
        "Xq": 1.8356000185012817,
        "Xqp": 0.361299991607666,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.12269999831914902,
        "Tdop": 4.317500114440918,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7533000111579895,
        "Tqopp": 0.09070000052452087,
        "S10": 0.21459999680519104,
        "S12": 0.6965000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.884796380996704,
        "pmax": 125.2500057220459,
        "qmin": -13.902750611305237,
        "qmax": 63.752251863479614,
        "regulated": 61556,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61558_1_ieeet1",
      "ports": {
        "bus": 61558,
        "speed": 27484,
        "vs": 27487,
        "efd": 27486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61558_1_tgov1",
      "ports": {
        "speed": 27484,
        "pmech": 27485
      },
      "params": {
        "Trate": 150.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2054876685142517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61558_1_ieeest",
      "ports": {
        "input": 27484,
        "output": 27487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61559_1_genrou",
      "ports": {
        "bus": 61559,
        "pmech": 27489,
        "efd": 27490,
        "speed": 27488
      },
      "params": {
        "mva": 150.3000030517578,
        "H": 3.671508550643921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9384000301361084,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.15940000116825104,
        "Xq": 1.8356000185012817,
        "Xqp": 0.361299991607666,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.12269999831914902,
        "Tdop": 4.317500114440918,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7533000111579895,
        "Tqopp": 0.09070000052452087,
        "S10": 0.21459999680519104,
        "S12": 0.6965000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.32045769691467,
        "pmax": 125.2500057220459,
        "qmin": -13.902750611305237,
        "qmax": 63.752251863479614,
        "regulated": 61559,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61559_1_ieeet1",
      "ports": {
        "bus": 61559,
        "speed": 27488,
        "vs": 27491,
        "efd": 27490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61559_1_tgov1",
      "ports": {
        "speed": 27488,
        "pmech": 27489
      },
      "params": {
        "Trate": 150.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38137364387512207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61559_1_ieeest",
      "ports": {
        "input": 27488,
        "output": 27491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61560_1_genrou",
      "ports": {
        "bus": 61560,
        "pmech": 27493,
        "efd": 27494,
        "speed": 27492
      },
      "params": {
        "mva": 150.3000030517578,
        "H": 3.671508550643921,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9384000301361084,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.15940000116825104,
        "Xq": 1.8356000185012817,
        "Xqp": 0.361299991607666,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.12269999831914902,
        "Tdop": 4.317500114440918,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7533000111579895,
        "Tqopp": 0.09070000052452087,
        "S10": 0.21459999680519104,
        "S12": 0.6965000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.63096463680267,
        "pmax": 125.2500057220459,
        "qmin": -13.902750611305237,
        "qmax": 63.752251863479614,
        "regulated": 61560,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61560_1_ieeet1",
      "ports": {
        "bus": 61560,
        "speed": 27492,
        "vs": 27495,
        "efd": 27494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61560_1_tgov1",
      "ports": {
        "speed": 27492,
        "pmech": 27493
      },
      "params": {
        "Trate": 150.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3035992383956909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61560_1_ieeest",
      "ports": {
        "input": 27492,
        "output": 27495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61563_5_genrou",
      "ports": {
        "bus": 61563,
        "pmech": 27497,
        "efd": 27498,
        "speed": 27496
      },
      "params": {
        "mva": 34.24800109863281,
        "H": 6.631227493286133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0689001083374023,
        "Xdp": 0.287200003862381,
        "Xdpp": 0.17020000517368317,
        "Xq": 1.9408999681472778,
        "Xqp": 0.644599974155426,
        "Xqpp": 0.17020000517368317,
        "Xl": 0.13130000233650208,
        "Tdop": 8.618300437927246,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3472000062465668,
        "Tqopp": 0.06069999933242798,
        "S10": 0.2248000055551529,
        "S12": 0.7468000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.704956129193306,
        "pmax": 28.540000319480896,
        "qmin": -3.167939931154251,
        "qmax": 14.526860415935516,
        "regulated": 61563,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61563_5_ieeet1",
      "ports": {
        "bus": 61563,
        "speed": 27496,
        "vs": 27499,
        "efd": 27498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61563_5_tgov1",
      "ports": {
        "speed": 27496,
        "pmech": 27497
      },
      "params": {
        "Trate": 34.24800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333159295016,
        "Pvmin": 0.1665777862071991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61563_5_ieeest",
      "ports": {
        "input": 27496,
        "output": 27499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61566_1_genrou",
      "ports": {
        "bus": 61566,
        "pmech": 27501,
        "efd": 27502,
        "speed": 27500
      },
      "params": {
        "mva": 42.2400016784668,
        "H": 7.204944610595703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.687399983406067,
        "Xdp": 0.17100000381469727,
        "Xdpp": 0.1168999969959259,
        "Xq": 1.6331000328063965,
        "Xqp": 0.26969999074935913,
        "Xqpp": 0.1168999969959259,
        "Xl": 0.08879999816417694,
        "Tdop": 6.125999927520752,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.128000020980835,
        "Tqopp": 0.06880000233650208,
        "S10": 0.009499999694526196,
        "S12": 0.2897000014781952
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.102885127067566,
        "pmax": 35.19999980926514,
        "qmin": -3.907199949026108,
        "qmax": 17.91680008172989,
        "regulated": 61566,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61566_1_ieeet1",
      "ports": {
        "bus": 61566,
        "speed": 27500,
        "vs": 27503,
        "efd": 27502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61566_1_tgov1",
      "ports": {
        "speed": 27500,
        "pmech": 27501
      },
      "params": {
        "Trate": 42.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3338751196861267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61566_1_ieeest",
      "ports": {
        "input": 27500,
        "output": 27503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61572_1_genrou",
      "ports": {
        "bus": 61572,
        "pmech": 27505,
        "efd": 27506,
        "speed": 27504
      },
      "params": {
        "mva": 951.8400268554688,
        "H": 3.2344377040863037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0820000171661377,
        "Xdp": 0.2644999921321869,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.9783999919891357,
        "Xqp": 0.7547000050544739,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.1429000049829483,
        "Tdop": 4.72790002822876,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.0441999435424805,
        "Tqopp": 0.0544000007212162,
        "S10": 0.19539999961853027,
        "S12": 0.6256999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.9440565109253,
        "pmax": 793.2000160217285,
        "qmin": -96.77039980888367,
        "qmax": 369.6311950683594,
        "regulated": 61570,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61572_1_ieeet1",
      "ports": {
        "bus": 61572,
        "speed": 27504,
        "vs": 27507,
        "efd": 27506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8985000252723694,
        "Kf": 0.04230000078678131,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.18250000476837158,
        "Se2": 0.4528000056743622,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61572_1_tgov1",
      "ports": {
        "speed": 27504,
        "pmech": 27505
      },
      "params": {
        "Trate": 951.8400268554688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0902925431728363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61572_1_ieeest",
      "ports": {
        "input": 27504,
        "output": 27507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61573_1_genrou",
      "ports": {
        "bus": 61573,
        "pmech": 27509,
        "efd": 27510,
        "speed": 27508
      },
      "params": {
        "mva": 951.8400268554688,
        "H": 3.2344377040863037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0820000171661377,
        "Xdp": 0.2644999921321869,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.9783999919891357,
        "Xqp": 0.7547000050544739,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.1429000049829483,
        "Tdop": 4.72790002822876,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.0441999435424805,
        "Tqopp": 0.0544000007212162,
        "S10": 0.19539999961853027,
        "S12": 0.6256999969482422
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 335.30433177948,
        "pmax": 793.2000160217285,
        "qmin": -96.77039980888367,
        "qmax": 369.6311950683594,
        "regulated": 61570,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61573_1_ieeet1",
      "ports": {
        "bus": 61573,
        "speed": 27508,
        "vs": 27511,
        "efd": 27510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8985000252723694,
        "Kf": 0.04230000078678131,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.064300060272217,
        "E2": 4.085700035095215,
        "Se1": 0.18250000476837158,
        "Se2": 0.4528000056743622,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61573_1_tgov1",
      "ports": {
        "speed": 27508,
        "pmech": 27509
      },
      "params": {
        "Trate": 951.8400268554688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35226961970329285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61573_1_ieeest",
      "ports": {
        "input": 27508,
        "output": 27511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61581_1_genrou",
      "ports": {
        "bus": 61581,
        "pmech": 27513,
        "efd": 27514,
        "speed": 27512
      },
      "params": {
        "mva": 492.2879943847656,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.025899887084961,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.19760000705718994,
        "Xq": 1.9062000513076782,
        "Xqp": 0.30730000138282776,
        "Xqpp": 0.19760000705718994,
        "Xl": 0.15309999883174896,
        "Tdop": 5.663300037384033,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.1629999876022339,
        "Tqopp": 0.05770000070333481,
        "S10": 0.14749999344348907,
        "S12": 0.4832000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.25497126579285,
        "pmax": 410.23998260498047,
        "qmin": -45.53664028644562,
        "qmax": 208.81216526031494,
        "regulated": 61577,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61581_1_ieeet1",
      "ports": {
        "bus": 61581,
        "speed": 27512,
        "vs": 27515,
        "efd": 27514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61581_1_tgov1",
      "ports": {
        "speed": 27512,
        "pmech": 27513
      },
      "params": {
        "Trate": 492.2879943847656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17724375426769257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61581_1_ieeest",
      "ports": {
        "input": 27512,
        "output": 27515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61582_1_genrou",
      "ports": {
        "bus": 61582,
        "pmech": 27517,
        "efd": 27518,
        "speed": 27516
      },
      "params": {
        "mva": 492.2879943847656,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.025899887084961,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.19760000705718994,
        "Xq": 1.9062000513076782,
        "Xqp": 0.30730000138282776,
        "Xqpp": 0.19760000705718994,
        "Xl": 0.15309999883174896,
        "Tdop": 5.663300037384033,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.1629999876022339,
        "Tqopp": 0.05770000070333481,
        "S10": 0.14749999344348907,
        "S12": 0.4832000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 168.4540033340454,
        "pmax": 410.23998260498047,
        "qmin": -45.53664028644562,
        "qmax": 208.81216526031494,
        "regulated": 61577,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61582_1_ieeet1",
      "ports": {
        "bus": 61582,
        "speed": 27516,
        "vs": 27519,
        "efd": 27518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61582_1_tgov1",
      "ports": {
        "speed": 27516,
        "pmech": 27517
      },
      "params": {
        "Trate": 492.2879943847656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3421858847141266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61582_1_ieeest",
      "ports": {
        "input": 27516,
        "output": 27519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61584_1_genrou",
      "ports": {
        "bus": 61584,
        "pmech": 27521,
        "efd": 27522,
        "speed": 27520
      },
      "params": {
        "mva": 492.2879943847656,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.025899887084961,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.19760000705718994,
        "Xq": 1.9062000513076782,
        "Xqp": 0.30730000138282776,
        "Xqpp": 0.19760000705718994,
        "Xl": 0.15309999883174896,
        "Tdop": 5.663300037384033,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.1629999876022339,
        "Tqopp": 0.05770000070333481,
        "S10": 0.14749999344348907,
        "S12": 0.4832000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.971439838409424,
        "pmax": 410.23998260498047,
        "qmin": -45.53664028644562,
        "qmax": 208.81216526031494,
        "regulated": 61577,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61584_1_ieeet1",
      "ports": {
        "bus": 61584,
        "speed": 27520,
        "vs": 27523,
        "efd": 27522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61584_1_tgov1",
      "ports": {
        "speed": 27520,
        "pmech": 27521
      },
      "params": {
        "Trate": 492.2879943847656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12182185798883438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61584_1_ieeest",
      "ports": {
        "input": 27520,
        "output": 27523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61585_1_genrou",
      "ports": {
        "bus": 61585,
        "pmech": 27525,
        "efd": 27526,
        "speed": 27524
      },
      "params": {
        "mva": 492.2879943847656,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.025899887084961,
        "Xdp": 0.2515000104904175,
        "Xdpp": 0.19760000705718994,
        "Xq": 1.9062000513076782,
        "Xqp": 0.30730000138282776,
        "Xqpp": 0.19760000705718994,
        "Xl": 0.15309999883174896,
        "Tdop": 5.663300037384033,
        "Tdopp": 0.06650000065565109,
        "Tqop": 1.1629999876022339,
        "Tqopp": 0.05770000070333481,
        "S10": 0.14749999344348907,
        "S12": 0.4832000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 184.908127784729,
        "pmax": 410.23998260498047,
        "qmin": -45.53664028644562,
        "qmax": 208.81216526031494,
        "regulated": 61577,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61585_1_ieeet1",
      "ports": {
        "bus": 61585,
        "speed": 27524,
        "vs": 27527,
        "efd": 27526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
