        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61585_1_tgov1",
      "ports": {
        "speed": 27524,
        "pmech": 27525
      },
      "params": {
        "Trate": 492.2879943847656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3756096661090851,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61585_1_ieeest",
      "ports": {
        "input": 27524,
        "output": 27527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61592_1_genrou",
      "ports": {
        "bus": 61592,
        "pmech": 27529,
        "efd": 27530,
        "speed": 27528
      },
      "params": {
        "mva": 352.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079200029373169,
        "Xdp": 0.1768999993801117,
        "Xdpp": 0.10580000281333923,
        "Xq": 1.9492000341415405,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.10580000281333923,
        "Xl": 0.07989999651908875,
        "Tdop": 9.940899848937988,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.6563000082969666,
        "Tqopp": 0.08370000123977661,
        "S10": 0.0966000035405159,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.98066163063049,
        "pmax": 294.0000057220459,
        "qmin": -32.6339989900589,
        "qmax": 149.64599609375,
        "regulated": 61588,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61592_1_ieeet1",
      "ports": {
        "bus": 61592,
        "speed": 27528,
        "vs": 27531,
        "efd": 27530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61592_1_tgov1",
      "ports": {
        "speed": 27528,
        "pmech": 27529
      },
      "params": {
        "Trate": 352.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333783859762,
        "Pvmin": 0.09631706774234772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61592_1_ieeest",
      "ports": {
        "input": 27528,
        "output": 27531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61593_1_genrou",
      "ports": {
        "bus": 61593,
        "pmech": 27533,
        "efd": 27534,
        "speed": 27532
      },
      "params": {
        "mva": 352.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079200029373169,
        "Xdp": 0.1768999993801117,
        "Xdpp": 0.10580000281333923,
        "Xq": 1.9492000341415405,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.10580000281333923,
        "Xl": 0.07989999651908875,
        "Tdop": 9.940899848937988,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.6563000082969666,
        "Tqopp": 0.08370000123977661,
        "S10": 0.0966000035405159,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 127.99633741378784,
        "pmax": 294.0000057220459,
        "qmin": -32.6339989900589,
        "qmax": 149.64599609375,
        "regulated": 61588,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61593_1_ieeet1",
      "ports": {
        "bus": 61593,
        "speed": 27532,
        "vs": 27535,
        "efd": 27534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61593_1_tgov1",
      "ports": {
        "speed": 27532,
        "pmech": 27533
      },
      "params": {
        "Trate": 352.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333783859764,
        "Pvmin": 0.3628014326095581,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61593_1_ieeest",
      "ports": {
        "input": 27532,
        "output": 27535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61594_1_genrou",
      "ports": {
        "bus": 61594,
        "pmech": 27537,
        "efd": 27538,
        "speed": 27536
      },
      "params": {
        "mva": 352.79998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079200029373169,
        "Xdp": 0.1768999993801117,
        "Xdpp": 0.10580000281333923,
        "Xq": 1.9492000341415405,
        "Xqp": 0.25440001487731934,
        "Xqpp": 0.10580000281333923,
        "Xl": 0.07989999651908875,
        "Tdop": 9.940899848937988,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.6563000082969666,
        "Tqopp": 0.08370000123977661,
        "S10": 0.0966000035405159,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.50071239471436,
        "pmax": 294.0000057220459,
        "qmin": -32.6339989900589,
        "qmax": 149.64599609375,
        "regulated": 61588,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61594_1_ieeet1",
      "ports": {
        "bus": 61594,
        "speed": 27536,
        "vs": 27539,
        "efd": 27538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61594_1_tgov1",
      "ports": {
        "speed": 27536,
        "pmech": 27537
      },
      "params": {
        "Trate": 352.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333783859763,
        "Pvmin": 0.2565213143825531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61594_1_ieeest",
      "ports": {
        "input": 27536,
        "output": 27539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61597_1_genrou",
      "ports": {
        "bus": 61597,
        "pmech": 27541,
        "efd": 27542,
        "speed": 27540
      },
      "params": {
        "mva": 57.65999984741211,
        "H": 3.901486873626709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.400599956512451,
        "Xdp": 0.43939998745918274,
        "Xdpp": 0.29499998688697815,
        "Xq": 2.2084999084472656,
        "Xqp": 0.7696999907493591,
        "Xqpp": 0.29499998688697815,
        "Xl": 0.23080000281333923,
        "Tdop": 4.9618000984191895,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.0723999738693237,
        "Tqopp": 0.04479999840259552,
        "S10": 0.1589999943971634,
        "S12": 0.6272000074386597
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.876551628112793,
        "pmax": 48.05000126361847,
        "qmin": -5.333549901843071,
        "qmax": 24.457450211048126,
        "regulated": 61597,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "61597_1_ieeet1",
      "ports": {
        "bus": 61597,
        "speed": 27540,
        "vs": 27543,
        "efd": 27542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61597_1_tgov1",
      "ports": {
        "speed": 27540,
        "pmech": 27541
      },
      "params": {
        "Trate": 57.65999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34471994638442993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61597_1_ieeest",
      "ports": {
        "input": 27540,
        "output": 27543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61597_2_genrou",
      "ports": {
        "bus": 61597,
        "pmech": 27545,
        "efd": 27546,
        "speed": 27544
      },
      "params": {
        "mva": 57.65999984741211,
        "H": 3.901486873626709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.400599956512451,
        "Xdp": 0.43939998745918274,
        "Xdpp": 0.29499998688697815,
        "Xq": 2.2084999084472656,
        "Xqp": 0.7696999907493591,
        "Xqpp": 0.29499998688697815,
        "Xl": 0.23080000281333923,
        "Tdop": 4.9618000984191895,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.0723999738693237,
        "Tqopp": 0.04479999840259552,
        "S10": 0.1589999943971634,
        "S12": 0.6272000074386597
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.24303787946701,
        "pmax": 48.05000126361847,
        "qmin": -5.333549901843071,
        "qmax": 24.457450211048126,
        "regulated": 61597,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "61597_2_ieeet1",
      "ports": {
        "bus": 61597,
        "speed": 27544,
        "vs": 27547,
        "efd": 27546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61597_2_tgov1",
      "ports": {
        "speed": 27544,
        "pmech": 27545
      },
      "params": {
        "Trate": 57.65999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19498851895332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61597_2_ieeest",
      "ports": {
        "input": 27544,
        "output": 27547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61603_1_genrou",
      "ports": {
        "bus": 61603,
        "pmech": 27549,
        "efd": 27550,
        "speed": 27548
      },
      "params": {
        "mva": 59.220001220703125,
        "H": 5.162827968597412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6124000549316406,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.19480000436306,
        "Xq": 2.379499912261963,
        "Xqp": 0.6603999733924866,
        "Xqpp": 0.19480000436306,
        "Xl": 0.15080000460147858,
        "Tdop": 8.381400108337402,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0326000452041626,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07249999791383743,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.235308051109314,
        "pmax": 49.34999942779541,
        "qmin": -5.477850139141083,
        "qmax": 25.119149684906006,
        "regulated": 61603,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "61603_1_ieeet1",
      "ports": {
        "bus": 61603,
        "speed": 27548,
        "vs": 27551,
        "efd": 27550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61603_1_tgov1",
      "ports": {
        "speed": 27548,
        "pmech": 27549
      },
      "params": {
        "Trate": 59.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35858339071273804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61603_1_ieeest",
      "ports": {
        "input": 27548,
        "output": 27551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61603_2_genrou",
      "ports": {
        "bus": 61603,
        "pmech": 27553,
        "efd": 27554,
        "speed": 27552
      },
      "params": {
        "mva": 59.220001220703125,
        "H": 5.162827968597412,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6124000549316406,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.19480000436306,
        "Xq": 2.379499912261963,
        "Xqp": 0.6603999733924866,
        "Xqpp": 0.19480000436306,
        "Xl": 0.15080000460147858,
        "Tdop": 8.381400108337402,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0326000452041626,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07249999791383743,
        "S12": 0.33730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.158866107463837,
        "pmax": 49.34999942779541,
        "qmin": -5.477850139141083,
        "qmax": 25.119149684906006,
        "regulated": 61603,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "61603_2_ieeet1",
      "ports": {
        "bus": 61603,
        "speed": 27552,
        "vs": 27555,
        "efd": 27554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61603_2_tgov1",
      "ports": {
        "speed": 27552,
        "pmech": 27553
      },
      "params": {
        "Trate": 59.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15465831756591797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61603_2_ieeest",
      "ports": {
        "input": 27552,
        "output": 27555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61606_1_genrou",
      "ports": {
        "bus": 61606,
        "pmech": 27557,
        "efd": 27558,
        "speed": 27556
      },
      "params": {
        "mva": 48.0,
        "H": 7.783596038818359,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9084999561309814,
        "Xdp": 0.4165000021457672,
        "Xdpp": 0.273499995470047,
        "Xq": 1.8114999532699585,
        "Xqp": 0.6414999961853027,
        "Xqpp": 0.273499995470047,
        "Xl": 0.21359999477863312,
        "Tdop": 9.33240032196045,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.1346999406814575,
        "Tqopp": 0.04129999876022339,
        "S10": 0.10849999636411667,
        "S12": 0.4514000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.034535527229309,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 61606,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "61606_1_ieeet1",
      "ports": {
        "bus": 61606,
        "speed": 27556,
        "vs": 27559,
        "efd": 27558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61606_1_tgov1",
      "ports": {
        "speed": 27556,
        "pmech": 27557
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31321948766708374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61606_1_ieeest",
      "ports": {
        "input": 27556,
        "output": 27559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61609_2_genrou",
      "ports": {
        "bus": 61609,
        "pmech": 27561,
        "efd": 27562,
        "speed": 27560
      },
      "params": {
        "mva": 42.599998474121094,
        "H": 2.082768440246582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4831000566482544,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.11670000106096268,
        "Xq": 1.4681999683380127,
        "Xqp": 0.4844000041484833,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "Tdop": 5.540599822998047,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.40709999203681946,
        "Tqopp": 0.07500000298023224,
        "S10": 0.09009999781847,
        "S12": 0.2736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.56148174405098,
        "pmax": 35.499998927116394,
        "qmin": -3.940499946475029,
        "qmax": 18.069499731063843,
        "regulated": 61609,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "61609_2_ieeet1",
      "ports": {
        "bus": 61609,
        "speed": 27560,
        "vs": 27563,
        "efd": 27562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61609_2_tgov1",
      "ports": {
        "speed": 27560,
        "pmech": 27561
      },
      "params": {
        "Trate": 42.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972336,
        "Pvmin": 0.17749957740306854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61609_2_ieeest",
      "ports": {
        "input": 27560,
        "output": 27563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61610_1_genrou",
      "ports": {
        "bus": 61610,
        "pmech": 27565,
        "efd": 27566,
        "speed": 27564
      },
      "params": {
        "mva": 42.599998474121094,
        "H": 2.082768440246582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4831000566482544,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.11670000106096268,
        "Xq": 1.4681999683380127,
        "Xqp": 0.4844000041484833,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "Tdop": 5.540599822998047,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.40709999203681946,
        "Tqopp": 0.07500000298023224,
        "S10": 0.09009999781847,
        "S12": 0.2736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.099947154521942,
        "pmax": 35.499998927116394,
        "qmin": -3.940499946475029,
        "qmax": 18.069499731063843,
        "regulated": 61610,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "61610_1_ieeet1",
      "ports": {
        "bus": 61610,
        "speed": 27564,
        "vs": 27567,
        "efd": 27566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61610_1_tgov1",
      "ports": {
        "speed": 27564,
        "pmech": 27565
      },
      "params": {
        "Trate": 42.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972339,
        "Pvmin": 0.35445886850357056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61610_1_ieeest",
      "ports": {
        "input": 27564,
        "output": 27567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61615_1_genrou",
      "ports": {
        "bus": 61615,
        "pmech": 27569,
        "efd": 27570,
        "speed": 27568
      },
      "params": {
        "mva": 202.0,
        "H": 3.1889846324920654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5537999868392944,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.5253000259399414,
        "Xqp": 0.47749999165534973,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09279999881982803,
        "Tdop": 9.386699676513672,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.230299949645996,
        "Tqopp": 0.07680000364780426,
        "S10": 0.046799998730421066,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.01868391036987,
        "pmax": 168.33332777023315,
        "qmin": -18.684999644756317,
        "qmax": 85.68166494369507,
        "regulated": 61615,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "61615_1_ieeet1",
      "ports": {
        "bus": 61615,
        "speed": 27568,
        "vs": 27571,
        "efd": 27570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61615_1_tgov1",
      "ports": {
        "speed": 27568,
        "pmech": 27569
      },
      "params": {
        "Trate": 202.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35157763957977295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61615_1_ieeest",
      "ports": {
        "input": 27568,
        "output": 27571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61616_1_genrou",
      "ports": {
        "bus": 61616,
        "pmech": 27573,
        "efd": 27574,
        "speed": 27572
      },
      "params": {
        "mva": 202.0,
        "H": 3.1889846324920654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5537999868392944,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.5253000259399414,
        "Xqp": 0.47749999165534973,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09279999881982803,
        "Tdop": 9.386699676513672,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.230299949645996,
        "Tqopp": 0.07680000364780426,
        "S10": 0.046799998730421066,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.345525324344635,
        "pmax": 168.33332777023315,
        "qmin": -18.684999644756317,
        "qmax": 85.68166494369507,
        "regulated": 61613,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61616_1_ieeet1",
      "ports": {
        "bus": 61616,
        "speed": 27572,
        "vs": 27575,
        "efd": 27574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61616_1_tgov1",
      "ports": {
        "speed": 27572,
        "pmech": 27573
      },
      "params": {
        "Trate": 202.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0858689397573471,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61616_1_ieeest",
      "ports": {
        "input": 27572,
        "output": 27575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61617_1_genrou",
      "ports": {
        "bus": 61617,
        "pmech": 27577,
        "efd": 27578,
        "speed": 27576
      },
      "params": {
        "mva": 202.0,
        "H": 3.1889846324920654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5537999868392944,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.12200000137090683,
        "Xq": 1.5253000259399414,
        "Xqp": 0.47749999165534973,
        "Xqpp": 0.12200000137090683,
        "Xl": 0.09279999881982803,
        "Tdop": 9.386699676513672,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.230299949645996,
        "Tqopp": 0.07680000364780426,
        "S10": 0.046799998730421066,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.53233742713928,
        "pmax": 168.33332777023315,
        "qmin": -18.684999644756317,
        "qmax": 85.68166494369507,
        "regulated": 61617,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "61617_1_ieeet1",
      "ports": {
        "bus": 61617,
        "speed": 27576,
        "vs": 27579,
        "efd": 27578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61617_1_tgov1",
      "ports": {
        "speed": 27576,
        "pmech": 27577
      },
      "params": {
        "Trate": 202.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29966503381729126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61617_1_ieeest",
      "ports": {
        "input": 27576,
        "output": 27579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61622_1_genrou",
      "ports": {
        "bus": 61622,
        "pmech": 27581,
        "efd": 27582,
        "speed": 27580
      },
      "params": {
        "mva": 187.0800018310547,
        "H": 4.271080017089844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.73580002784729,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.24560000002384186,
        "Xq": 1.6720999479293823,
        "Xqp": 0.5108000040054321,
        "Xqpp": 0.24560000002384186,
        "Xl": 0.19140000641345978,
        "Tdop": 9.129400253295898,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.7002999782562256,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11789999902248383,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.698224782943726,
        "pmax": 155.9000015258789,
        "qmin": -17.304900288581848,
        "qmax": 79.35310006141663,
        "regulated": 61620,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61622_1_ieeet1",
      "ports": {
        "bus": 61622,
        "speed": 27580,
        "vs": 27583,
        "efd": 27582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61622_1_tgov1",
      "ports": {
        "speed": 27580,
        "pmech": 27581
      },
      "params": {
        "Trate": 187.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2816881835460663,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61622_1_ieeest",
      "ports": {
        "input": 27580,
        "output": 27583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61623_1_genrou",
      "ports": {
        "bus": 61623,
        "pmech": 27585,
        "efd": 27586,
        "speed": 27584
      },
      "params": {
        "mva": 187.0800018310547,
        "H": 4.271080017089844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.73580002784729,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.24560000002384186,
        "Xq": 1.6720999479293823,
        "Xqp": 0.5108000040054321,
        "Xqpp": 0.24560000002384186,
        "Xl": 0.19140000641345978,
        "Tdop": 9.129400253295898,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.7002999782562256,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11789999902248383,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.381107330322266,
        "pmax": 155.9000015258789,
        "qmin": -17.304900288581848,
        "qmax": 79.35310006141663,
        "regulated": 61623,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "61623_1_ieeet1",
      "ports": {
        "bus": 61623,
        "speed": 27584,
        "vs": 27587,
        "efd": 27586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61623_1_tgov1",
      "ports": {
        "speed": 27584,
        "pmech": 27585
      },
      "params": {
        "Trate": 187.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.16239634156227112,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61623_1_ieeest",
      "ports": {
        "input": 27584,
        "output": 27587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61624_1_genrou",
      "ports": {
        "bus": 61624,
        "pmech": 27589,
        "efd": 27590,
        "speed": 27588
      },
      "params": {
        "mva": 187.0800018310547,
        "H": 4.271080017089844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.73580002784729,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.24560000002384186,
        "Xq": 1.6720999479293823,
        "Xqp": 0.5108000040054321,
        "Xqpp": 0.24560000002384186,
        "Xl": 0.19140000641345978,
        "Tdop": 9.129400253295898,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.7002999782562256,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11789999902248383,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.137546837329865,
        "pmax": 155.9000015258789,
        "qmin": -17.304900288581848,
        "qmax": 79.35310006141663,
        "regulated": 61620,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61624_1_ieeet1",
      "ports": {
        "bus": 61624,
        "speed": 27588,
        "vs": 27591,
        "efd": 27590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61624_1_tgov1",
      "ports": {
        "speed": 27588,
        "pmech": 27589
      },
      "params": {
        "Trate": 187.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.09160544723272324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61624_1_ieeest",
      "ports": {
        "input": 27588,
        "output": 27591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61631_1_genrou",
      "ports": {
        "bus": 61631,
        "pmech": 27593,
        "efd": 27594,
        "speed": 27592
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.72699689865112,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61631,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61631_1_ieeet1",
      "ports": {
        "bus": 61631,
        "speed": 27592,
        "vs": 27595,
        "efd": 27594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61631_1_tgov1",
      "ports": {
        "speed": 27592,
        "pmech": 27593
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2676025331020355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61631_1_ieeest",
      "ports": {
        "input": 27592,
        "output": 27595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61632_1_genrou",
      "ports": {
        "bus": 61632,
        "pmech": 27597,
        "efd": 27598,
        "speed": 27596
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.39487361907959,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61627,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61632_1_ieeet1",
      "ports": {
        "bus": 61632,
        "speed": 27596,
        "vs": 27599,
        "efd": 27598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61632_1_tgov1",
      "ports": {
        "speed": 27596,
        "pmech": 27597
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24551783502101898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61632_1_ieeest",
      "ports": {
        "input": 27596,
        "output": 27599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61633_1_genrou",
      "ports": {
        "bus": 61633,
        "pmech": 27601,
        "efd": 27602,
        "speed": 27600
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.47728109359741,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61627,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61633_1_ieeet1",
      "ports": {
        "bus": 61633,
        "speed": 27600,
        "vs": 27603,
        "efd": 27602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61633_1_tgov1",
      "ports": {
        "speed": 27600,
        "pmech": 27601
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1655876189470291,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61633_1_ieeest",
      "ports": {
        "input": 27600,
        "output": 27603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61634_1_genrou",
      "ports": {
        "bus": 61634,
        "pmech": 27605,
        "efd": 27606,
        "speed": 27604
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.032195806503296,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61627,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61634_1_ieeet1",
      "ports": {
        "bus": 61634,
        "speed": 27604,
        "vs": 27607,
        "efd": 27606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61634_1_tgov1",
      "ports": {
        "speed": 27604,
        "pmech": 27605
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11869487911462784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61634_1_ieeest",
      "ports": {
        "input": 27604,
        "output": 27607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61635_1_genrou",
      "ports": {
        "bus": 61635,
        "pmech": 27609,
        "efd": 27610,
        "speed": 27608
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.53184700012207,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61635,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61635_1_ieeet1",
      "ports": {
        "bus": 61635,
        "speed": 27608,
        "vs": 27611,
        "efd": 27610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61635_1_tgov1",
      "ports": {
        "speed": 27608,
        "pmech": 27609
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32621318101882935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61635_1_ieeest",
      "ports": {
        "input": 27608,
        "output": 27611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61636_1_genrou",
      "ports": {
        "bus": 61636,
        "pmech": 27613,
        "efd": 27614,
        "speed": 27612
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.103250026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9144999980926514,
        "Xdp": 0.20029999315738678,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8163000345230103,
        "Xqp": 0.45080000162124634,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 6.322500228881836,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.7724999785423279,
        "Tqopp": 0.06620000302791595,
        "S10": 0.08460000157356262,
        "S12": 0.553600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.10569357872009,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 61636,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "61636_1_ieeet1",
      "ports": {
        "bus": 61636,
        "speed": 27612,
        "vs": 27615,
        "efd": 27614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61636_1_tgov1",
      "ports": {
        "speed": 27612,
        "pmech": 27613
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.143365278840065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61636_1_ieeest",
      "ports": {
        "input": 27612,
        "output": 27615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61640_1_genrou",
      "ports": {
        "bus": 61640,
        "pmech": 27617,
        "efd": 27618,
        "speed": 27616
      },
      "params": {
        "mva": 228.0,
        "H": 5.168668746948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.295599937438965,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.14790000021457672,
        "Xq": 2.123800039291382,
        "Xqp": 0.2581999897956848,
        "Xqpp": 0.14790000021457672,
        "Xl": 0.11349999904632568,
        "Tdop": 8.068300247192383,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.47839999198913574,
        "Tqopp": 0.04360000044107437,
        "S10": 0.07069999724626541,
        "S12": 0.4668000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.86795926094055,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61639,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61640_1_ieeet1",
      "ports": {
        "bus": 61640,
        "speed": 27616,
        "vs": 27619,
        "efd": 27618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61640_1_tgov1",
      "ports": {
        "speed": 27616,
        "pmech": 27617
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763783,
        "Pvmin": 0.26696473360061646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61640_1_ieeest",
      "ports": {
        "input": 27616,
        "output": 27619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61641_1_genrou",
      "ports": {
        "bus": 61641,
        "pmech": 27621,
        "efd": 27622,
        "speed": 27620
      },
      "params": {
        "mva": 228.0,
        "H": 5.168668746948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.295599937438965,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.14790000021457672,
        "Xq": 2.123800039291382,
        "Xqp": 0.2581999897956848,
        "Xqpp": 0.14790000021457672,
        "Xl": 0.11349999904632568,
        "Tdop": 8.068300247192383,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.47839999198913574,
        "Tqopp": 0.04360000044107437,
        "S10": 0.07069999724626541,
        "S12": 0.4668000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.81634473800659,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61641,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "61641_1_ieeet1",
      "ports": {
        "bus": 61641,
        "speed": 27620,
        "vs": 27623,
        "efd": 27622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61641_1_tgov1",
      "ports": {
        "speed": 27620,
        "pmech": 27621
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763778,
        "Pvmin": 0.38954538106918335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61641_1_ieeest",
      "ports": {
        "input": 27620,
        "output": 27623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61642_1_genrou",
      "ports": {
        "bus": 61642,
        "pmech": 27625,
        "efd": 27626,
        "speed": 27624
      },
      "params": {
        "mva": 228.0,
        "H": 5.168668746948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.295599937438965,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.14790000021457672,
        "Xq": 2.123800039291382,
        "Xqp": 0.2581999897956848,
        "Xqpp": 0.14790000021457672,
        "Xl": 0.11349999904632568,
        "Tdop": 8.068300247192383,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.47839999198913574,
        "Tqopp": 0.04360000044107437,
        "S10": 0.07069999724626541,
        "S12": 0.4668000042438507
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.71040391921997,
        "pmax": 189.9999976158142,
        "qmin": -21.08999937772751,
        "qmax": 96.71000242233276,
        "regulated": 61639,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61642_1_ieeet1",
      "ports": {
        "bus": 61642,
        "speed": 27624,
        "vs": 27627,
        "efd": 27626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61642_1_tgov1",
      "ports": {
        "speed": 27624,
        "pmech": 27625
      },
      "params": {
        "Trate": 228.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763781,
        "Pvmin": 0.2224140465259552,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61642_1_ieeest",
      "ports": {
        "input": 27624,
        "output": 27627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61645_1_genrou",
      "ports": {
        "bus": 61645,
        "pmech": 27629,
        "efd": 27630,
        "speed": 27628
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.722360134124756,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61645,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61645_1_ieeet1",
      "ports": {
        "bus": 61645,
        "speed": 27628,
        "vs": 27631,
        "efd": 27630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61645_1_tgov1",
      "ports": {
        "speed": 27628,
        "pmech": 27629
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2659372091293335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61645_1_ieeest",
      "ports": {
        "input": 27628,
        "output": 27631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61646_1_genrou",
      "ports": {
        "bus": 61646,
        "pmech": 27633,
        "efd": 27634,
        "speed": 27632
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.45394629240036,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61646,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61646_1_ieeet1",
      "ports": {
        "bus": 61646,
        "speed": 27632,
        "vs": 27635,
        "efd": 27634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61646_1_tgov1",
      "ports": {
        "speed": 27632,
        "pmech": 27633
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3963943123817444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61646_1_ieeest",
      "ports": {
        "input": 27632,
        "output": 27635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61646_2_genrou",
      "ports": {
        "bus": 61646,
        "pmech": 27637,
        "efd": 27638,
        "speed": 27636
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.24294924736023,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61646,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61646_2_ieeet1",
      "ports": {
        "bus": 61646,
        "speed": 27636,
        "vs": 27639,
        "efd": 27638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61646_2_tgov1",
      "ports": {
        "speed": 27636,
        "pmech": 27637
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35354554653167725,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61646_2_ieeest",
      "ports": {
        "input": 27636,
        "output": 27639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61646_3_genrou",
      "ports": {
        "bus": 61646,
        "pmech": 27641,
        "efd": 27642,
        "speed": 27640
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.738523006439209,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61646,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61646_3_ieeet1",
      "ports": {
        "bus": 61646,
        "speed": 27640,
        "vs": 27643,
        "efd": 27642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61646_3_tgov1",
      "ports": {
        "speed": 27640,
        "pmech": 27641
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3050101399421692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61646_3_ieeest",
      "ports": {
        "input": 27640,
        "output": 27643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61646_4_genrou",
      "ports": {
        "bus": 61646,
        "pmech": 27645,
        "efd": 27646,
        "speed": 27644
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.355251967906952,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61646,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61646_4_ieeet1",
      "ports": {
        "bus": 61646,
        "speed": 27644,
        "vs": 27647,
        "efd": 27646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61646_4_tgov1",
      "ports": {
        "speed": 27644,
        "pmech": 27645
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.413861483335495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61646_4_ieeest",
      "ports": {
        "input": 27644,
        "output": 27647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61646_5_genrou",
      "ports": {
        "bus": 61646,
        "pmech": 27649,
        "efd": 27650,
        "speed": 27648
      },
      "params": {
        "mva": 51.599998474121094,
        "H": 3.948472261428833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9955999851226807,
        "Xdp": 0.16110000014305115,
        "Xdpp": 0.13289999961853027,
        "Xq": 1.8818000555038452,
        "Xqp": 0.2061000019311905,
        "Xqpp": 0.13289999961853027,
        "Xl": 0.10159999877214432,
        "Tdop": 6.693399906158447,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3481000065803528,
        "Tqopp": 0.04619999974966049,
        "S10": 0.12729999423027039,
        "S12": 0.4009999930858612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.26627904176712,
        "pmax": 43.00000071525574,
        "qmin": -4.772999882698059,
        "qmax": 21.886999905109406,
        "regulated": 61646,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "61646_5_ieeet1",
      "ports": {
        "bus": 61646,
        "speed": 27648,
        "vs": 27651,
        "efd": 27650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61646_5_tgov1",
      "ports": {
        "speed": 27648,
        "pmech": 27649
      },
      "params": {
        "Trate": 51.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3733775019645691,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61646_5_ieeest",
      "ports": {
        "input": 27648,
        "output": 27651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61817_1_genrou",
      "ports": {
        "bus": 61817,
        "pmech": 27653,
        "efd": 27654,
        "speed": 27652
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 6.709316730499268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7130999565124512,
        "Xdp": 0.32010000944137573,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.6538000106811523,
        "Xqp": 0.5735999941825867,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 7.549799919128418,
        "Tdopp": 0.04670000076293945,
        "Tqop": 0.630299985408783,
        "Tqopp": 0.061000000685453415,
        "S10": 0.08259999752044678,
        "S12": 0.49970000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.891731292009354,
        "pmax": 23.399999737739563,
        "qmin": -2.597399987280369,
        "qmax": 11.91060021519661,
        "regulated": 61817,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "61817_1_ieeet1",
      "ports": {
        "bus": 61817,
        "speed": 27652,
        "vs": 27655,
        "efd": 27654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61817_1_tgov1",
      "ports": {
        "speed": 27652,
        "pmech": 27653
      },
      "params": {
        "Trate": 28.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.35226961970329285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61817_1_ieeest",
      "ports": {
        "input": 27652,
        "output": 27655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61823_1_genrou",
      "ports": {
        "bus": 61823,
        "pmech": 27657,
        "efd": 27658,
        "speed": 27656
      },
      "params": {
        "mva": 146.33999633789062,
        "H": 2.898083209991455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9246000051498413,
        "Xdp": 0.3310000002384186,
        "Xdpp": 0.22200000286102295,
        "Xq": 1.8244999647140503,
        "Xqp": 0.6891999840736389,
        "Xqpp": 0.22200000286102295,
        "Xl": 0.17260000109672546,
        "Tdop": 4.0117998123168945,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.3370000123977661,
        "Tqopp": 0.0560000017285347,
        "S10": 0.0868000015616417,
        "S12": 0.48910000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.2744802236557,
        "pmax": 121.9499945640564,
        "qmin": -13.536450266838074,
        "qmax": 62.072551250457764,
        "regulated": 61823,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "61823_1_ieeet1",
      "ports": {
        "bus": 61823,
        "speed": 27656,
        "vs": 27659,
        "efd": 27658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61823_1_tgov1",
      "ports": {
        "speed": 27656,
        "pmech": 27657
      },
      "params": {
        "Trate": 146.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333170412338,
        "Pvmin": 0.31621211767196655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61823_1_ieeest",
      "ports": {
        "input": 27656,
        "output": 27659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61824_1_genrou",
      "ports": {
        "bus": 61824,
        "pmech": 27661,
        "efd": 27662,
        "speed": 27660
      },
      "params": {
        "mva": 146.33999633789062,
        "H": 2.898083209991455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9246000051498413,
        "Xdp": 0.3310000002384186,
        "Xdpp": 0.22200000286102295,
        "Xq": 1.8244999647140503,
        "Xqp": 0.6891999840736389,
        "Xqpp": 0.22200000286102295,
        "Xl": 0.17260000109672546,
        "Tdop": 4.0117998123168945,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.3370000123977661,
        "Tqopp": 0.0560000017285347,
        "S10": 0.0868000015616417,
        "S12": 0.48910000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.9450649023056,
        "pmax": 121.9499945640564,
        "qmin": -13.536450266838074,
        "qmax": 62.072551250457764,
        "regulated": 61824,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "61824_1_ieeet1",
      "ports": {
        "bus": 61824,
        "speed": 27660,
        "vs": 27663,
        "efd": 27662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61824_1_tgov1",
      "ports": {
        "speed": 27660,
        "pmech": 27661
      },
      "params": {
        "Trate": 146.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333170412338,
        "Pvmin": 0.25929388403892517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61824_1_ieeest",
      "ports": {
        "input": 27660,
        "output": 27663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61825_1_genrou",
      "ports": {
        "bus": 61825,
        "pmech": 27665,
        "efd": 27666,
        "speed": 27664
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 6.825223922729492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4045000076293945,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.211699962615967,
        "Xqp": 0.2076999992132187,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 7.4959001541137695,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.8705999851226807,
        "Tqopp": 0.08219999819993973,
        "S10": 0.06109999865293503,
        "S12": 0.42640000581741333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20189422648400068,
        "pmax": 0.9999999776482582,
        "qmin": -0.11099999537691474,
        "qmax": 0.5090000107884407,
        "regulated": 61825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61825_1_ieeet1",
      "ports": {
        "bus": 61825,
        "speed": 27664,
        "vs": 27667,
        "efd": 27666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61825_1_tgov1",
      "ports": {
        "speed": 27664,
        "pmech": 27665
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.16824518144130707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61825_1_ieeest",
      "ports": {
        "input": 27664,
        "output": 27667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61825_2_genrou",
      "ports": {
        "bus": 61825,
        "pmech": 27669,
        "efd": 27670,
        "speed": 27668
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 6.825223922729492,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4045000076293945,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.211699962615967,
        "Xqp": 0.2076999992132187,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 7.4959001541137695,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.8705999851226807,
        "Tqopp": 0.08219999819993973,
        "S10": 0.06109999865293503,
        "S12": 0.42640000581741333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33197335433214903,
        "pmax": 0.9999999776482582,
        "qmin": -0.11099999537691474,
        "qmax": 0.5090000107884407,
        "regulated": 61825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61825_2_ieeet1",
      "ports": {
        "bus": 61825,
        "speed": 27668,
        "vs": 27671,
        "efd": 27670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61825_2_tgov1",
      "ports": {
        "speed": 27668,
        "pmech": 27669
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27664443850517273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61825_2_ieeest",
      "ports": {
        "input": 27668,
        "output": 27671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61829_1",
      "ports": {
        "bus": 61829
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 23.14610630273819,
        "pmax": 49.50000047683716,
        "qmin": -7.128000259399414,
        "qmax": 10.543499886989594,
        "regulated": 61829,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "61831_1_genrou",
      "ports": {
        "bus": 61831,
        "pmech": 27673,
        "efd": 27674,
        "speed": 27672
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 5.909060001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6258000135421753,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.15189999341964722,
        "Xq": 1.583299994468689,
        "Xqp": 0.3050000071525574,
        "Xqpp": 0.15189999341964722,
        "Xl": 0.11670000106096268,
        "Tdop": 9.699199676513672,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.7509999871253967,
        "Tqopp": 0.05090000107884407,
        "S10": 0.07850000262260437,
        "S12": 0.38929998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.12375259399414,
        "pmax": 28.00000011920929,
        "qmin": -3.108000010251999,
        "qmax": 14.25199955701828,
        "regulated": 61831,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61831_1_ieeet1",
      "ports": {
        "bus": 61831,
        "speed": 27672,
        "vs": 27675,
        "efd": 27674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61831_1_tgov1",
      "ports": {
        "speed": 27672,
        "pmech": 27673
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.3310640752315521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61831_1_ieeest",
      "ports": {
        "input": 27672,
        "output": 27675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61831_2_genrou",
      "ports": {
        "bus": 61831,
        "pmech": 27677,
        "efd": 27678,
        "speed": 27676
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 5.909060001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6258000135421753,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.15189999341964722,
        "Xq": 1.583299994468689,
        "Xqp": 0.3050000071525574,
        "Xqpp": 0.15189999341964722,
        "Xl": 0.11670000106096268,
        "Tdop": 9.699199676513672,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.7509999871253967,
        "Tqopp": 0.05090000107884407,
        "S10": 0.07850000262260437,
        "S12": 0.38929998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.244849786162376,
        "pmax": 28.00000011920929,
        "qmin": -3.108000010251999,
        "qmax": 14.25199955701828,
        "regulated": 61831,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61831_2_ieeet1",
      "ports": {
        "bus": 61831,
        "speed": 27676,
        "vs": 27679,
        "efd": 27678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61831_2_tgov1",
      "ports": {
        "speed": 27676,
        "pmech": 27677
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.18585863709449768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61831_2_ieeest",
      "ports": {
        "input": 27676,
        "output": 27679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61831_3_genrou",
      "ports": {
        "bus": 61831,
        "pmech": 27681,
        "efd": 27682,
        "speed": 27680
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 5.909060001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6258000135421753,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.15189999341964722,
        "Xq": 1.583299994468689,
        "Xqp": 0.3050000071525574,
        "Xqpp": 0.15189999341964722,
        "Xl": 0.11670000106096268,
        "Tdop": 9.699199676513672,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.7509999871253967,
        "Tqopp": 0.05090000107884407,
        "S10": 0.07850000262260437,
        "S12": 0.38929998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.458140403032303,
        "pmax": 28.00000011920929,
        "qmin": -3.108000010251999,
        "qmax": 14.25199955701828,
        "regulated": 61831,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61831_3_ieeet1",
      "ports": {
        "bus": 61831,
        "speed": 27680,
        "vs": 27683,
        "efd": 27682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61831_3_tgov1",
      "ports": {
        "speed": 27680,
        "pmech": 27681
      },
      "params": {
        "Trate": 33.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254495,
        "Pvmin": 0.37077799439430237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61831_3_ieeest",
      "ports": {
        "input": 27680,
        "output": 27683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61833_1",
      "ports": {
        "bus": 61833
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.990977942943573,
        "pmax": 61.19999885559082,
        "qmin": -8.8128000497818,
        "qmax": 13.035599887371063,
        "regulated": 61833,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61837_1",
      "ports": {
        "bus": 61837
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.685307502746582,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61837,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61837_2",
      "ports": {
        "bus": 61837
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.0393261462450027,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61837,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61839_1",
      "ports": {
        "bus": 61839
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8698468096554279,
        "pmax": 2.0999999716877937,
        "qmin": -0.30239999759942293,
        "qmax": 0.4472999833524227,
        "regulated": 61839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "61845_1_genrou",
      "ports": {
        "bus": 61845,
        "pmech": 27685,
        "efd": 27686,
        "speed": 27684
      },
      "params": {
        "mva": 130.32000732421875,
        "H": 2.213042736053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3173999786376953,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.19589999318122864,
        "Xq": 2.141400098800659,
        "Xqp": 0.426800012588501,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.974900245666504,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.2009999752044678,
        "Tqopp": 0.09839999675750732,
        "S10": 0.18549999594688416,
        "S12": 0.6226000189781189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.51060390472412,
        "pmax": 108.59999656677246,
        "qmin": -12.054599821567535,
        "qmax": 55.27740120887756,
        "regulated": 61845,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61845_1_ieeet1",
      "ports": {
        "bus": 61845,
        "speed": 27684,
        "vs": 27687,
        "efd": 27686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61845_1_tgov1",
      "ports": {
        "speed": 27684,
        "pmech": 27685
      },
      "params": {
        "Trate": 130.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539085,
        "Pvmin": 0.3338750898838043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61845_1_ieeest",
      "ports": {
        "input": 27684,
        "output": 27687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61846_1_genrou",
      "ports": {
        "bus": 61846,
        "pmech": 27689,
        "efd": 27690,
        "speed": 27688
      },
      "params": {
        "mva": 130.32000732421875,
        "H": 2.213042736053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3173999786376953,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.19589999318122864,
        "Xq": 2.141400098800659,
        "Xqp": 0.426800012588501,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.974900245666504,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.2009999752044678,
        "Tqopp": 0.09839999675750732,
        "S10": 0.18549999594688416,
        "S12": 0.6226000189781189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.85150599479675,
        "pmax": 108.59999656677246,
        "qmin": -12.054599821567535,
        "qmax": 55.27740120887756,
        "regulated": 61846,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "61846_1_ieeet1",
      "ports": {
        "bus": 61846,
        "speed": 27688,
        "vs": 27691,
        "efd": 27690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61846_1_tgov1",
      "ports": {
        "speed": 27688,
        "pmech": 27689
      },
      "params": {
        "Trate": 130.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539087,
        "Pvmin": 0.39020490646362305,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61846_1_ieeest",
      "ports": {
        "input": 27688,
        "output": 27691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61847_1_genrou",
      "ports": {
        "bus": 61847,
        "pmech": 27693,
        "efd": 27694,
        "speed": 27692
      },
      "params": {
        "mva": 130.32000732421875,
        "H": 2.213042736053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3173999786376953,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.19589999318122864,
        "Xq": 2.141400098800659,
        "Xqp": 0.426800012588501,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.974900245666504,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.2009999752044678,
        "Tqopp": 0.09839999675750732,
        "S10": 0.18549999594688416,
        "S12": 0.6226000189781189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.99158322811127,
        "pmax": 108.59999656677246,
        "qmin": -12.054599821567535,
        "qmax": 55.27740120887756,
        "regulated": 61847,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "61847_1_ieeet1",
      "ports": {
        "bus": 61847,
        "speed": 27692,
        "vs": 27695,
        "efd": 27694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61847_1_tgov1",
      "ports": {
        "speed": 27692,
        "pmech": 27693
      },
      "params": {
        "Trate": 130.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539086,
        "Pvmin": 0.2685050666332245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61847_1_ieeest",
      "ports": {
        "input": 27692,
        "output": 27695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61848_1_genrou",
      "ports": {
        "bus": 61848,
        "pmech": 27697,
        "efd": 27698,
        "speed": 27696
      },
      "params": {
        "mva": 130.32000732421875,
        "H": 2.213042736053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3173999786376953,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.19589999318122864,
        "Xq": 2.141400098800659,
        "Xqp": 0.426800012588501,
        "Xqpp": 0.19589999318122864,
        "Xl": 0.1517000049352646,
        "Tdop": 8.974900245666504,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.2009999752044678,
        "Tqopp": 0.09839999675750732,
        "S10": 0.18549999594688416,
        "S12": 0.6226000189781189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.55379259586334,
        "pmax": 108.59999656677246,
        "qmin": -12.054599821567535,
        "qmax": 55.27740120887756,
        "regulated": 61848,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61848_1_ieeet1",
      "ports": {
        "bus": 61848,
        "speed": 27696,
        "vs": 27699,
        "efd": 27698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61848_1_tgov1",
      "ports": {
        "speed": 27696,
        "pmech": 27697
      },
      "params": {
        "Trate": 130.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539087,
        "Pvmin": 0.3649001717567444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61848_1_ieeest",
      "ports": {
        "input": 27696,
        "output": 27699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61856_1_genrou",
      "ports": {
        "bus": 61856,
        "pmech": 27701,
        "efd": 27702,
        "speed": 27700
      },
      "params": {
        "mva": 681.47998046875,
        "H": 2.3213605880737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2244999408721924,
        "Xdp": 0.5001999735832214,
        "Xdpp": 0.2890999913215637,
        "Xq": 2.1112000942230225,
        "Xqp": 0.3043000102043152,
        "Xqpp": 0.2890999913215637,
        "Xl": 0.21870000660419464,
        "Tdop": 5.565999984741211,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.6873999834060669,
        "Tqopp": 0.07370000332593918,
        "S10": 0.19099999964237213,
        "S12": 0.6169000267982483
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 233.84807109832764,
        "pmax": 567.8999900817871,
        "qmin": -69.28380131721497,
        "qmax": 264.6414041519165,
        "regulated": 61851,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61856_1_ieeet1",
      "ports": {
        "bus": 61856,
        "speed": 27700,
        "vs": 27703,
        "efd": 27702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61856_1_tgov1",
      "ports": {
        "speed": 27700,
        "pmech": 27701
      },
      "params": {
        "Trate": 681.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3431473672389984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61856_1_ieeest",
      "ports": {
        "input": 27700,
        "output": 27703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61857_1_genrou",
      "ports": {
        "bus": 61857,
        "pmech": 27705,
        "efd": 27706,
        "speed": 27704
      },
      "params": {
        "mva": 681.47998046875,
        "H": 2.3213605880737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2244999408721924,
        "Xdp": 0.5001999735832214,
        "Xdpp": 0.2890999913215637,
        "Xq": 2.1112000942230225,
        "Xqp": 0.3043000102043152,
        "Xqpp": 0.2890999913215637,
        "Xl": 0.21870000660419464,
        "Tdop": 5.565999984741211,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.6873999834060669,
        "Tqopp": 0.07370000332593918,
        "S10": 0.19099999964237213,
        "S12": 0.6169000267982483
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 165.67405462265015,
        "pmax": 567.8999900817871,
        "qmin": -69.28380131721497,
        "qmax": 264.6414041519165,
        "regulated": 61851,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "61857_1_ieeet1",
      "ports": {
        "bus": 61857,
        "speed": 27704,
        "vs": 27707,
        "efd": 27706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61857_1_tgov1",
      "ports": {
        "speed": 27704,
        "pmech": 27705
      },
      "params": {
        "Trate": 681.47998046875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24310919642448425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61857_1_ieeest",
      "ports": {
        "input": 27704,
        "output": 27707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61864_1_genrou",
      "ports": {
        "bus": 61864,
        "pmech": 27709,
        "efd": 27710,
        "speed": 27708
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.98386400938034,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61864,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61864_1_ieeet1",
      "ports": {
        "bus": 61864,
        "speed": 27708,
        "vs": 27711,
        "efd": 27710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61864_1_tgov1",
      "ports": {
        "speed": 27708,
        "pmech": 27709
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333386742514,
        "Pvmin": 0.3579409718513489,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61864_1_ieeest",
      "ports": {
        "input": 27708,
        "output": 27711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61865_1_genrou",
      "ports": {
        "bus": 61865,
        "pmech": 27713,
        "efd": 27714,
        "speed": 27712
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.008553713560104,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61865,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61865_1_ieeet1",
      "ports": {
        "bus": 61865,
        "speed": 27712,
        "vs": 27715,
        "efd": 27714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61865_1_tgov1",
      "ports": {
        "speed": 27712,
        "pmech": 27713
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333867425139,
        "Pvmin": 0.1495983749628067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61865_1_ieeest",
      "ports": {
        "input": 27712,
        "output": 27715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61865_2_genrou",
      "ports": {
        "bus": 61865,
        "pmech": 27717,
        "efd": 27718,
        "speed": 27716
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.814150094985962,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61865,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61865_2_ieeet1",
      "ports": {
        "bus": 61865,
        "speed": 27716,
        "vs": 27719,
        "efd": 27718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61865_2_tgov1",
      "ports": {
        "speed": 27716,
        "pmech": 27717
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333867425139,
        "Pvmin": 0.2632661461830139,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61865_2_ieeest",
      "ports": {
        "input": 27716,
        "output": 27719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61866_1_genrou",
      "ports": {
        "bus": 61866,
        "pmech": 27721,
        "efd": 27722,
        "speed": 27720
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.48543855547905,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61866,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61866_1_ieeet1",
      "ports": {
        "bus": 61866,
        "speed": 27720,
        "vs": 27723,
        "efd": 27722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61866_1_tgov1",
      "ports": {
        "speed": 27720,
        "pmech": 27721
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333867425139,
        "Pvmin": 0.16384224593639374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61866_1_ieeest",
      "ports": {
        "input": 27720,
        "output": 27723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61866_2_genrou",
      "ports": {
        "bus": 61866,
        "pmech": 27725,
        "efd": 27726,
        "speed": 27724
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.954758197069168,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61866,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "61866_2_ieeet1",
      "ports": {
        "bus": 61866,
        "speed": 27724,
        "vs": 27727,
        "efd": 27726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61866_2_tgov1",
      "ports": {
        "speed": 27724,
        "pmech": 27725
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333867425139,
        "Pvmin": 0.26746588945388794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61866_2_ieeest",
      "ports": {
        "input": 27724,
        "output": 27727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61867_1_genrou",
      "ports": {
        "bus": 61867,
        "pmech": 27729,
        "efd": 27730,
        "speed": 27728
      },
      "params": {
        "mva": 33.47999954223633,
        "H": 3.9141435623168945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3806999921798706,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.10610000044107437,
        "Xq": 1.385599970817566,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 7.689700126647949,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.8100000023841858,
        "Tqopp": 0.07109999656677246,
        "S10": 0.08169999718666077,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.266215234994888,
        "pmax": 27.900001406669617,
        "qmin": -3.096899949014187,
        "qmax": 14.201100170612335,
        "regulated": 61867,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "61867_1_ieeet1",
      "ports": {
        "bus": 61867,
        "speed": 27728,
        "vs": 27731,
        "efd": 27730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61867_1_tgov1",
      "ports": {
        "speed": 27728,
        "pmech": 27729
      },
      "params": {
        "Trate": 33.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333867425141,
        "Pvmin": 0.21703152358531952,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61867_1_ieeest",
      "ports": {
        "input": 27728,
        "output": 27731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61874_1",
      "ports": {
        "bus": 61874
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.54064928740263,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61874,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61875_1",
      "ports": {
        "bus": 61875
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.105975266546011,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61875,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61876_1",
      "ports": {
        "bus": 61876
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.4233891852200031,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61876,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61876_2",
      "ports": {
        "bus": 61876
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.578870534896851,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61876,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61880_1",
      "ports": {
        "bus": 61880
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.465130269527435,
        "pmax": 79.79999780654907,
        "qmin": -11.49120032787323,
        "qmax": 16.997399926185608,
        "regulated": 61880,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61881_1",
      "ports": {
        "bus": 61881
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.0835105553269386,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61881,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61881_2",
      "ports": {
        "bus": 61881
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3109167795628309,
        "pmax": 2.9999999329447746,
        "qmin": -0.431999983265996,
        "qmax": 0.6390000227838755,
        "regulated": 61881,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "61884_1_genrou",
      "ports": {
        "bus": 61884,
        "pmech": 27733,
        "efd": 27734,
        "speed": 27732
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 6.655780792236328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3866000175476074,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.12860000133514404,
        "Xq": 1.3903000354766846,
        "Xqp": 0.5292999744415283,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 6.895599842071533,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.3305000066757202,
        "Tqopp": 0.06480000168085098,
        "S10": 0.050599999725818634,
        "S12": 0.4359000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.178634405136108,
        "pmax": 20.999999344348907,
        "qmin": -2.331000007688999,
        "qmax": 10.68900004029274,
        "regulated": 61884,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61884_1_ieeet1",
      "ports": {
        "bus": 61884,
        "speed": 27732,
        "vs": 27735,
        "efd": 27734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61884_1_tgov1",
      "ports": {
        "speed": 27732,
        "pmech": 27733
      },
      "params": {
        "Trate": 25.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332820859551,
        "Pvmin": 0.28486642241477966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61884_1_ieeest",
      "ports": {
        "input": 27732,
        "output": 27735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61886_1_genrou",
      "ports": {
        "bus": 61886,
        "pmech": 27737,
        "efd": 27738,
        "speed": 27736
      },
      "params": {
        "mva": 58.560001373291016,
        "H": 4.017842769622803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7461999654769897,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.16840000450611115,
        "Xq": 1.6805000305175781,
        "Xqp": 0.5598000288009644,
        "Xqpp": 0.16840000450611115,
        "Xl": 0.1298000067472458,
        "Tdop": 9.42490005493164,
        "Tdopp": 0.04019999876618385,
        "Tqop": 0.311599999666214,
        "Tqopp": 0.06109999865293503,
        "S10": 0.07699999958276749,
        "S12": 0.18850000202655792
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.176977336406708,
        "pmax": 48.80000054836273,
        "qmin": -5.416800081729889,
        "qmax": 24.83920007944107,
        "regulated": 61886,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61886_1_ieeet1",
      "ports": {
        "bus": 61886,
        "speed": 27736,
        "vs": 27739,
        "efd": 27738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61886_1_tgov1",
      "ports": {
        "speed": 27736,
        "pmech": 27737
      },
      "params": {
        "Trate": 58.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.31039920449256897,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61886_1_ieeest",
      "ports": {
        "input": 27736,
        "output": 27739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61887_1_genrou",
      "ports": {
        "bus": 61887,
        "pmech": 27741,
        "efd": 27742,
        "speed": 27740
      },
      "params": {
        "mva": 58.560001373291016,
        "H": 4.017842769622803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7461999654769897,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.16840000450611115,
        "Xq": 1.6805000305175781,
        "Xqp": 0.5598000288009644,
        "Xqpp": 0.16840000450611115,
        "Xl": 0.1298000067472458,
        "Tdop": 9.42490005493164,
        "Tdopp": 0.04019999876618385,
        "Tqop": 0.311599999666214,
        "Tqopp": 0.06109999865293503,
        "S10": 0.07699999958276749,
        "S12": 0.18850000202655792
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.60257601737976,
        "pmax": 48.80000054836273,
        "qmin": -5.416800081729889,
        "qmax": 24.83920007944107,
        "regulated": 61887,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "61887_1_ieeet1",
      "ports": {
        "bus": 61887,
        "speed": 27740,
        "vs": 27743,
        "efd": 27742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61887_1_tgov1",
      "ports": {
        "speed": 27740,
        "pmech": 27741
      },
      "params": {
        "Trate": 58.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.3859729468822479,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61887_1_ieeest",
      "ports": {
        "input": 27740,
        "output": 27743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61898_1",
      "ports": {
        "bus": 61898
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.9794901609420776,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61898,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61899_1",
      "ports": {
        "bus": 61899
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.2975757718086243,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 61899,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "61905_1_genrou",
      "ports": {
        "bus": 61905,
        "pmech": 27745,
        "efd": 27746,
        "speed": 27744
      },
      "params": {
        "mva": 208.39999389648438,
        "H": 6.1536865234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4268999099731445,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.16140000522136688,
        "Xq": 2.22979998588562,
        "Xqp": 0.3573000133037567,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 5.937099933624268,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.1751999855041504,
        "Tqopp": 0.06689999997615814,
        "S10": 0.23399999737739563,
        "S12": 0.691100001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.165326833724976,
        "pmax": 173.66666793823242,
        "qmin": -19.277000427246094,
        "qmax": 88.39633464813232,
        "regulated": 61905,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61905_1_ieeet1",
      "ports": {
        "bus": 61905,
        "speed": 27744,
        "vs": 27747,
        "efd": 27746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61905_1_tgov1",
      "ports": {
        "speed": 27744,
        "pmech": 27745
      },
      "params": {
        "Trate": 208.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2934996485710144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61905_1_ieeest",
      "ports": {
        "input": 27744,
        "output": 27747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61906_1_genrou",
      "ports": {
        "bus": 61906,
        "pmech": 27749,
        "efd": 27750,
        "speed": 27748
      },
      "params": {
        "mva": 208.39999389648438,
        "H": 6.1536865234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4268999099731445,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.16140000522136688,
        "Xq": 2.22979998588562,
        "Xqp": 0.3573000133037567,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 5.937099933624268,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.1751999855041504,
        "Tqopp": 0.06689999997615814,
        "S10": 0.23399999737739563,
        "S12": 0.691100001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.114522099494934,
        "pmax": 173.66666793823242,
        "qmin": -19.277000427246094,
        "qmax": 88.39633464813232,
        "regulated": 61902,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "61906_1_ieeet1",
      "ports": {
        "bus": 61906,
        "speed": 27748,
        "vs": 27751,
        "efd": 27750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61906_1_tgov1",
      "ports": {
        "speed": 27748,
        "pmech": 27749
      },
      "params": {
        "Trate": 208.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08692189306020737,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61906_1_ieeest",
      "ports": {
        "input": 27748,
        "output": 27751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61907_1_genrou",
      "ports": {
        "bus": 61907,
        "pmech": 27753,
        "efd": 27754,
        "speed": 27752
      },
      "params": {
        "mva": 208.39999389648438,
        "H": 6.1536865234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4268999099731445,
        "Xdp": 0.20409999787807465,
        "Xdpp": 0.16140000522136688,
        "Xq": 2.22979998588562,
        "Xqp": 0.3573000133037567,
        "Xqpp": 0.16140000522136688,
        "Xl": 0.1242000013589859,
        "Tdop": 5.937099933624268,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.1751999855041504,
        "Tqopp": 0.06689999997615814,
        "S10": 0.23399999737739563,
        "S12": 0.691100001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.04107093811035,
        "pmax": 173.66666793823242,
        "qmin": -19.277000427246094,
        "qmax": 88.39633464813232,
        "regulated": 61907,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "61907_1_ieeet1",
      "ports": {
        "bus": 61907,
        "speed": 27752,
        "vs": 27755,
        "efd": 27754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61907_1_tgov1",
      "ports": {
        "speed": 27752,
        "pmech": 27753
      },
      "params": {
        "Trate": 208.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40326809883117676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61907_1_ieeest",
      "ports": {
        "input": 27752,
        "output": 27755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61911_1_genrou",
      "ports": {
        "bus": 61911,
        "pmech": 27757,
        "efd": 27758,
        "speed": 27756
      },
      "params": {
        "mva": 204.0,
        "H": 4.774737358093262,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3194000720977783,
        "Xdp": 0.210999995470047,
        "Xdpp": 0.12280000001192093,
        "Xq": 2.1429998874664307,
        "Xqp": 0.30970001220703125,
        "Xqpp": 0.12280000001192093,
        "Xl": 0.09350000321865082,
        "Tdop": 9.663100242614746,
        "Tdopp": 0.04639999940991402,
        "Tqop": 1.2314000129699707,
        "Tqopp": 0.09619999676942825,
        "S10": 0.16419999301433563,
        "S12": 0.522599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.07189416885376,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 61910,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "61911_1_ieeet1",
      "ports": {
        "bus": 61911,
        "speed": 27756,
        "vs": 27759,
        "efd": 27758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61911_1_tgov1",
      "ports": {
        "speed": 27756,
        "pmech": 27757
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2503524124622345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61911_1_ieeest",
      "ports": {
        "input": 27756,
        "output": 27759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61974_2",
      "ports": {
        "bus": 61974
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.963195145130157,
        "pmax": 27.300000190734863,
        "qmin": -3.9312001317739487,
        "qmax": 5.814899876713753,
        "regulated": 61974,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "61979_1_genrou",
      "ports": {
        "bus": 61979,
        "pmech": 27761,
        "efd": 27762,
        "speed": 27760
      },
      "params": {
        "mva": 11.15999984741211,
        "H": 6.195891857147217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4449000358581543,
        "Xdp": 0.3506999909877777,
        "Xdpp": 0.26030001044273376,
        "Xq": 1.437399983406067,
        "Xqp": 0.5436999797821045,
        "Xqpp": 0.26030001044273376,
        "Xl": 0.20309999585151672,
        "Tdop": 6.301799774169922,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.08259999752044678,
        "S10": 0.24140000343322754,
        "S12": 0.7263000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6345340758562088,
        "pmax": 9.300000220537186,
        "qmin": -1.0323000140488148,
        "qmax": 4.733699932694435,
        "regulated": 61979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61979_1_ieeet1",
      "ports": {
        "bus": 61979,
        "speed": 27760,
        "vs": 27763,
        "efd": 27762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61979_1_tgov1",
      "ports": {
        "speed": 27760,
        "pmech": 27761
      },
      "params": {
        "Trate": 11.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14646363258361816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61979_1_ieeest",
      "ports": {
        "input": 27760,
        "output": 27763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61979_2_genrou",
      "ports": {
        "bus": 61979,
        "pmech": 27765,
        "efd": 27766,
        "speed": 27764
      },
      "params": {
        "mva": 11.15999984741211,
        "H": 6.195891857147217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4449000358581543,
        "Xdp": 0.3506999909877777,
        "Xdpp": 0.26030001044273376,
        "Xq": 1.437399983406067,
        "Xqp": 0.5436999797821045,
        "Xqpp": 0.26030001044273376,
        "Xl": 0.20309999585151672,
        "Tdop": 6.301799774169922,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.08259999752044678,
        "S10": 0.24140000343322754,
        "S12": 0.7263000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9005583375692368,
        "pmax": 9.300000220537186,
        "qmin": -1.0323000140488148,
        "qmax": 4.733699932694435,
        "regulated": 61979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "61979_2_ieeet1",
      "ports": {
        "bus": 61979,
        "speed": 27764,
        "vs": 27767,
        "efd": 27766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61979_2_tgov1",
      "ports": {
        "speed": 27764,
        "pmech": 27765
      },
      "params": {
        "Trate": 11.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25990667939186096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61979_2_ieeest",
      "ports": {
        "input": 27764,
        "output": 27767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61980_1_genrou",
      "ports": {
        "bus": 61980,
        "pmech": 27769,
        "efd": 27770,
        "speed": 27768
      },
      "params": {
        "mva": 11.15999984741211,
        "H": 6.195891857147217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4449000358581543,
        "Xdp": 0.3506999909877777,
        "Xdpp": 0.26030001044273376,
        "Xq": 1.437399983406067,
        "Xqp": 0.5436999797821045,
        "Xqpp": 0.26030001044273376,
        "Xl": 0.20309999585151672,
        "Tdop": 6.301799774169922,
        "Tdopp": 0.06239999830722809,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.08259999752044678,
        "S10": 0.24140000343322754,
        "S12": 0.7263000011444092
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0416736379265785,
        "pmax": 9.300000220537186,
        "qmin": -1.0323000140488148,
        "qmax": 4.733699932694435,
        "regulated": 61980,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61980_1_ieeet1",
      "ports": {
        "bus": 61980,
        "speed": 27768,
        "vs": 27771,
        "efd": 27770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61980_1_tgov1",
      "ports": {
        "speed": 27768,
        "pmech": 27769
      },
      "params": {
        "Trate": 11.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27255141735076904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61980_1_ieeest",
      "ports": {
        "input": 27768,
        "output": 27771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61983_1_genrou",
      "ports": {
        "bus": 61983,
        "pmech": 27773,
        "efd": 27774,
        "speed": 27772
      },
      "params": {
        "mva": 59.040000915527344,
        "H": 7.173996448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8557000160217285,
        "Xdp": 0.2011999934911728,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.7688000202178955,
        "Xqp": 0.36550000309944153,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10530000180006027,
        "Tdop": 4.339399814605713,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.412500023841858,
        "Tqopp": 0.05510000139474869,
        "S10": 0.0019000000320374966,
        "S12": 0.2842999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.587706089019775,
        "pmax": 49.2000013589859,
        "qmin": -5.461199954152107,
        "qmax": 25.04279911518097,
        "regulated": 61983,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61983_1_ieeet1",
      "ports": {
        "bus": 61983,
        "speed": 27772,
        "vs": 27775,
        "efd": 27774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61983_1_tgov1",
      "ports": {
        "speed": 27772,
        "pmech": 27773
      },
      "params": {
        "Trate": 59.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1454557180404663,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61983_1_ieeest",
      "ports": {
        "input": 27772,
        "output": 27775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61983_2_genrou",
      "ports": {
        "bus": 61983,
        "pmech": 27777,
        "efd": 27778,
        "speed": 27776
      },
      "params": {
        "mva": 59.040000915527344,
        "H": 7.173996448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8557000160217285,
        "Xdp": 0.2011999934911728,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.7688000202178955,
        "Xqp": 0.36550000309944153,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10530000180006027,
        "Tdop": 4.339399814605713,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.412500023841858,
        "Tqopp": 0.05510000139474869,
        "S10": 0.0019000000320374966,
        "S12": 0.2842999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.66212147474289,
        "pmax": 49.2000013589859,
        "qmin": -5.461199954152107,
        "qmax": 25.04279911518097,
        "regulated": 61983,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "61983_2_ieeet1",
      "ports": {
        "bus": 61983,
        "speed": 27776,
        "vs": 27779,
        "efd": 27778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61983_2_tgov1",
      "ports": {
        "speed": 27776,
        "pmech": 27777
      },
      "params": {
        "Trate": 59.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34996816515922546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61983_2_ieeest",
      "ports": {
        "input": 27776,
        "output": 27779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_61987_1",
      "ports": {
        "bus": 61987
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 38.52625787258148,
        "pmax": 203.99999618530273,
        "qmin": -29.37600016593933,
        "qmax": 43.45200061798096,
        "regulated": 61985,
        "vset": 1.0720000267028809
      }
    },
    {
      "class": "Genrou",
      "id": "61992_1_genrou",
      "ports": {
        "bus": 61992,
        "pmech": 27781,
        "efd": 27782,
        "speed": 27780
      },
      "params": {
        "mva": 263.3599853515625,
        "H": 4.338932514190674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9007999897003174,
        "Xdp": 0.22139999270439148,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.805299997329712,
        "Xqp": 0.4828999936580658,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 6.750500202178955,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.7890999913215637,
        "Tqopp": 0.08579999953508377,
        "S10": 0.013199999928474426,
        "S12": 0.2549000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 99.24048781394958,
        "pmax": 219.4666624069214,
        "qmin": -24.36079978942871,
        "qmax": 111.7085337638855,
        "regulated": 61992,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "61992_1_ieeet1",
      "ports": {
        "bus": 61992,
        "speed": 27780,
        "vs": 27783,
        "efd": 27782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61992_1_tgov1",
      "ports": {
        "speed": 27780,
        "pmech": 27781
      },
      "params": {
        "Trate": 263.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3768244683742523,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61992_1_ieeest",
      "ports": {
        "input": 27780,
        "output": 27783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61993_1_genrou",
      "ports": {
        "bus": 61993,
        "pmech": 27785,
        "efd": 27786,
        "speed": 27784
      },
      "params": {
        "mva": 263.3599853515625,
        "H": 4.338932514190674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9007999897003174,
        "Xdp": 0.22139999270439148,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.805299997329712,
        "Xqp": 0.4828999936580658,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 6.750500202178955,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.7890999913215637,
        "Tqopp": 0.08579999953508377,
        "S10": 0.013199999928474426,
        "S12": 0.2549000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.14474630355835,
        "pmax": 219.4666624069214,
        "qmin": -24.36079978942871,
        "qmax": 111.7085337638855,
        "regulated": 61993,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "61993_1_ieeet1",
      "ports": {
        "bus": 61993,
        "speed": 27784,
        "vs": 27787,
        "efd": 27786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61993_1_tgov1",
      "ports": {
        "speed": 27784,
        "pmech": 27785
      },
      "params": {
        "Trate": 263.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.323301762342453,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61993_1_ieeest",
      "ports": {
        "input": 27784,
        "output": 27787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61994_1_genrou",
      "ports": {
        "bus": 61994,
        "pmech": 27789,
        "efd": 27790,
        "speed": 27788
      },
      "params": {
        "mva": 263.3599853515625,
        "H": 4.338932514190674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9007999897003174,
        "Xdp": 0.22139999270439148,
        "Xdpp": 0.1395999938249588,
        "Xq": 1.805299997329712,
        "Xqp": 0.4828999936580658,
        "Xqpp": 0.1395999938249588,
        "Xl": 0.10689999908208847,
        "Tdop": 6.750500202178955,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.7890999913215637,
        "Tqopp": 0.08579999953508377,
        "S10": 0.013199999928474426,
        "S12": 0.2549000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.43728482723236,
        "pmax": 219.4666624069214,
        "qmin": -24.36079978942871,
        "qmax": 111.7085337638855,
        "regulated": 61994,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "61994_1_ieeet1",
      "ports": {
        "bus": 61994,
        "speed": 27788,
        "vs": 27791,
        "efd": 27790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61994_1_tgov1",
      "ports": {
        "speed": 27788,
        "pmech": 27789
      },
      "params": {
        "Trate": 263.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12696418166160583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61994_1_ieeest",
      "ports": {
        "input": 27788,
        "output": 27791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "61999_1_genrou",
      "ports": {
        "bus": 61999,
        "pmech": 27793,
        "efd": 27794,
        "speed": 27792
      },
      "params": {
        "mva": 159.24000549316406,
        "H": 5.471734523773193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0415000915527344,
        "Xdp": 0.18619999289512634,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9187999963760376,
        "Xqp": 0.23810000717639923,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 4.4217000007629395,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2734999656677246,
        "Tqopp": 0.05959999933838844,
        "S10": 0.027899999171495438,
        "S12": 0.262800008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.826484262943268,
        "pmax": 132.70000219345093,
        "qmin": -14.729699492454529,
        "qmax": 67.54429936408997,
        "regulated": 61999,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "61999_1_ieeet1",
      "ports": {
        "bus": 61999,
        "speed": 27792,
        "vs": 27795,
        "efd": 27794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "61999_1_tgov1",
      "ports": {
        "speed": 27792,
        "pmech": 27793
      },
      "params": {
        "Trate": 159.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333183610542,
        "Pvmin": 0.13078676164150238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "61999_1_ieeest",
      "ports": {
        "input": 27792,
        "output": 27795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "62000_1_genrou",
      "ports": {
        "bus": 62000,
        "pmech": 27797,
        "efd": 27798,
        "speed": 27796
      },
      "params": {
        "mva": 159.24000549316406,
        "H": 5.471734523773193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0415000915527344,
        "Xdp": 0.18619999289512634,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9187999963760376,
        "Xqp": 0.23810000717639923,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 4.4217000007629395,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2734999656677246,
        "Tqopp": 0.05959999933838844,
        "S10": 0.027899999171495438,
        "S12": 0.262800008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.252375960350037,
        "pmax": 132.70000219345093,
        "qmin": -14.729699492454529,
        "qmax": 67.54429936408997,
        "regulated": 62000,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "62000_1_ieeet1",
      "ports": {
        "bus": 62000,
        "speed": 27796,
        "vs": 27799,
        "efd": 27798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "62000_1_tgov1",
      "ports": {
        "speed": 27796,
        "pmech": 27797
      },
      "params": {
        "Trate": 159.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333183610543,
        "Pvmin": 0.15230077505111694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "62000_1_ieeest",
      "ports": {
        "input": 27796,
        "output": 27799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62003_1",
      "ports": {
        "bus": 62003
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.3889575377106667,
        "pmax": 9.89999994635582,
        "qmin": -1.4255999587476254,
        "qmax": 2.1087000146508217,
        "regulated": 62003,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62003_2",
      "ports": {
        "bus": 62003
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.252338781952858,
        "pmax": 9.89999994635582,
        "qmin": -1.4255999587476254,
        "qmax": 2.1087000146508217,
        "regulated": 62003,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62004_1",
      "ports": {
        "bus": 62004
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.21350837778300047,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 62004,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62004_2",
      "ports": {
        "bus": 62004
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.24906911421567202,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 62004,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62004_3",
      "ports": {
        "bus": 62004
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.760315954685211,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 62004,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_62004_4",
      "ports": {
        "bus": 62004
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.41446852684021,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 62004,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "62008_1_genrou",
      "ports": {
        "bus": 62008,
        "pmech": 27801,
        "efd": 27802,
        "speed": 27800
      },
      "params": {
        "mva": 152.27999877929688,
        "H": 2.785005807876587,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9134000539779663,
        "Xdp": 0.18160000443458557,
        "Xdpp": 0.1290999948978424,
        "Xq": 1.8154000043869019,
        "Xqp": 0.2337999939918518,
        "Xqpp": 0.1290999948978424,
        "Xl": 0.09849999845027924,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.0697999969124794,
        "Tqop": 1.3375999927520752,
        "Tqopp": 0.09279999881982803,
        "S10": 0.06480000168085098,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.34291648864746,
        "pmax": 126.90000534057617,
        "qmin": -14.085899293422699,
        "qmax": 64.5920991897583,
        "regulated": 62008,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "62008_1_ieeet1",
      "ports": {
        "bus": 62008,
        "speed": 27800,
        "vs": 27803,
        "efd": 27802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "62008_1_tgov1",
      "ports": {
        "speed": 27800,
        "pmech": 27801
      },
      "params": {
        "Trate": 152.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333750842449,
        "Pvmin": 0.33716127276420593,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "62008_1_ieeest",
      "ports": {
        "input": 27800,
        "output": 27803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "62009_1_genrou",
      "ports": {
        "bus": 62009,
        "pmech": 27805,
        "efd": 27806,
        "speed": 27804
      },
      "params": {
        "mva": 152.27999877929688,
        "H": 2.785005807876587,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9134000539779663,
        "Xdp": 0.18160000443458557,
        "Xdpp": 0.1290999948978424,
        "Xq": 1.8154000043869019,
        "Xqp": 0.2337999939918518,
        "Xqpp": 0.1290999948978424,
        "Xl": 0.09849999845027924,
        "Tdop": 8.44260025024414,
        "Tdopp": 0.0697999969124794,
        "Tqop": 1.3375999927520752,
        "Tqopp": 0.09279999881982803,
        "S10": 0.06480000168085098,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.068686485290527,
        "pmax": 126.90000534057617,
        "qmin": -14.085899293422699,
        "qmax": 64.5920991897583,
        "regulated": 62007,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "62009_1_ieeet1",
      "ports": {
        "bus": 62009,
        "speed": 27804,
        "vs": 27807,
        "efd": 27806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "62009_1_tgov1",
      "ports": {
        "speed": 27804,
        "pmech": 27805
      },
      "params": {
        "Trate": 152.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333750842449,
        "Pvmin": 0.17775602638721466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "62009_1_ieeest",
      "ports": {
        "input": 27804,
        "output": 27807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "62012_1_regca",
      "ports": {
        "bus": 62012,
        "iqcmd": 27809,
        "ipcmd": 27808,
        "pbranch": 27810,
        "qbranch": 27811
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.3604616522789,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 62012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "62012_1_reecb",
      "ports": {
        "bus": 62012,
        "pe": 27810,
        "qgen": 27811,
        "iqcmd": 27809,
        "ipcmd": 27808
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "62012_2_regca",
      "ports": {
        "bus": 62012,
        "iqcmd": 27813,
        "ipcmd": 27812,
        "pbranch": 27814,
        "qbranch": 27815
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.643190488219261,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 62012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "62012_2_reecb",
      "ports": {
        "bus": 62012,
        "pe": 27814,
        "qgen": 27815,
        "iqcmd": 27813,
        "ipcmd": 27812
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "62012_3_regca",
      "ports": {
        "bus": 62012,
        "iqcmd": 27817,
        "ipcmd": 27816,
        "pbranch": 27818,
        "qbranch": 27819
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.6539169251918793,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 62012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "62012_3_reecb",
      "ports": {
        "bus": 62012,
        "pe": 27818,
        "qgen": 27819,
        "iqcmd": 27817,
        "ipcmd": 27816
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "62012_4_regca",
      "ports": {
        "bus": 62012,
        "iqcmd": 27821,
        "ipcmd": 27820,
        "pbranch": 27822,
        "qbranch": 27823
      },
      "params": {
        "mva": 12.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10100000351667404,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.096463903784752,
        "pmax": 10.100000351667404,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 62012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "62012_4_reecb",
      "ports": {
        "bus": 62012,
        "pe": 27822,
        "qgen": 27823,
        "iqcmd": 27821,
        "ipcmd": 27820
      },
      "params": {
        "mva": 12.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "63137_3_gensal",
      "ports": {
        "bus": 63137,
        "pmech": 27825,
        "efd": 27826,
        "speed": 27824
      },
      "params": {
        "mva": 38.52000045776367,
        "H": 2.0030999183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.961899995803833,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.21209999918937683,
        "Xq": 0.6234999895095825,
        "Xl": 0.17329999804496765,
        "Tdop": 6.0,
        "Tdopp": 0.34290000796318054,
        "Tqopp": 0.5049999952316284,
        "S10": 0.19789999723434448,
        "S12": 0.708899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.539178252220154,
        "pmax": 32.100000977516174,
        "qmin": -1.572900079190731,
        "qmax": 12.326399981975555,
        "regulated": 63137,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "63137_3_esdc1a",
      "ports": {
        "bus": 63137,
        "speed": 27824,
        "vs": 27827,
        "efd": 27826
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021700000390410423,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.378000020980835,
        "Se1": 0.125900000333786,
        "E2": 3.170599937438965,
        "Se2": 0.37770000100135803,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "63137_3_hygov",
      "ports": {
        "speed": 27824,
        "pmech": 27825
      },
      "params": {
        "Trate": 38.52000045776367,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8538859486579895,
        "Tr": 7.291326522827148,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5418000221252441,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63137_3_ieeest",
      "ports": {
        "input": 27824,
        "output": 27827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63137_4_gensal",
      "ports": {
        "bus": 63137,
        "pmech": 27829,
        "efd": 27830,
        "speed": 27828
      },
      "params": {
        "mva": 38.52000045776367,
        "H": 2.0030999183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.961899995803833,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.21209999918937683,
        "Xq": 0.6234999895095825,
        "Xl": 0.17329999804496765,
        "Tdop": 6.0,
        "Tdopp": 0.34290000796318054,
        "Tqopp": 0.5049999952316284,
        "S10": 0.19789999723434448,
        "S12": 0.708899974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.734892845153809,
        "pmax": 32.100000977516174,
        "qmin": -1.572900079190731,
        "qmax": 12.326399981975555,
        "regulated": 63137,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "63137_4_esdc1a",
      "ports": {
        "bus": 63137,
        "speed": 27828,
        "vs": 27831,
        "efd": 27830
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021700000390410423,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.378000020980835,
        "Se1": 0.125900000333786,
        "E2": 3.170599937438965,
        "Se2": 0.37770000100135803,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "63137_4_hygov",
      "ports": {
        "speed": 27828,
        "pmech": 27829
      },
      "params": {
        "Trate": 38.52000045776367,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8538859486579895,
        "Tr": 7.291326522827148,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5418000221252441,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63137_4_ieeest",
      "ports": {
        "input": 27828,
        "output": 27831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63140_1_genrou",
      "ports": {
        "bus": 63140,
        "pmech": 27833,
        "efd": 27834,
        "speed": 27832
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 7.207065105438232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.530500054359436,
        "Xdp": 0.32839998602867126,
        "Xdpp": 0.22630000114440918,
        "Xq": 1.5063999891281128,
        "Xqp": 0.5539000034332275,
        "Xqpp": 0.22630000114440918,
        "Xl": 0.17599999904632568,
        "Tdop": 5.298699855804443,
        "Tdopp": 0.060600001364946365,
        "Tqop": 1.2888000011444092,
        "Tqopp": 0.09910000115633011,
        "S10": 0.13660000264644623,
        "S12": 0.5896999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.072409451007843,
        "pmax": 49.33333396911621,
        "qmin": -5.476000159978867,
        "qmax": 25.110667943954468,
        "regulated": 63140,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "63140_1_ieeet1",
      "ports": {
        "bus": 63140,
        "speed": 27832,
        "vs": 27835,
        "efd": 27834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63140_1_tgov1",
      "ports": {
        "speed": 27832,
        "pmech": 27833
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.10257448256015778,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63140_1_ieeest",
      "ports": {
        "input": 27832,
        "output": 27835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63141_1_genrou",
      "ports": {
        "bus": 63141,
        "pmech": 27837,
        "efd": 27838,
        "speed": 27836
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 7.207065105438232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.530500054359436,
        "Xdp": 0.32839998602867126,
        "Xdpp": 0.22630000114440918,
        "Xq": 1.5063999891281128,
        "Xqp": 0.5539000034332275,
        "Xqpp": 0.22630000114440918,
        "Xl": 0.17599999904632568,
        "Tdop": 5.298699855804443,
        "Tdopp": 0.060600001364946365,
        "Tqop": 1.2888000011444092,
        "Tqopp": 0.09910000115633011,
        "S10": 0.13660000264644623,
        "S12": 0.5896999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.292248636484146,
        "pmax": 49.33333396911621,
        "qmin": -5.476000159978867,
        "qmax": 25.110667943954468,
        "regulated": 63141,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "63141_1_ieeet1",
      "ports": {
        "bus": 63141,
        "speed": 27836,
        "vs": 27839,
        "efd": 27838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63141_1_tgov1",
      "ports": {
        "speed": 27836,
        "pmech": 27837
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.15696366131305695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63141_1_ieeest",
      "ports": {
        "input": 27836,
        "output": 27839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63141_2_genrou",
      "ports": {
        "bus": 63141,
        "pmech": 27841,
        "efd": 27842,
        "speed": 27840
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 7.207065105438232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.530500054359436,
        "Xdp": 0.32839998602867126,
        "Xdpp": 0.22630000114440918,
        "Xq": 1.5063999891281128,
        "Xqp": 0.5539000034332275,
        "Xqpp": 0.22630000114440918,
        "Xl": 0.17599999904632568,
        "Tdop": 5.298699855804443,
        "Tdopp": 0.060600001364946365,
        "Tqop": 1.2888000011444092,
        "Tqopp": 0.09910000115633011,
        "S10": 0.13660000264644623,
        "S12": 0.5896999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.053808510303497,
        "pmax": 49.33333396911621,
        "qmin": -5.476000159978867,
        "qmax": 25.110667943954468,
        "regulated": 63141,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "63141_2_ieeet1",
      "ports": {
        "bus": 63141,
        "speed": 27840,
        "vs": 27843,
        "efd": 27842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63141_2_tgov1",
      "ports": {
        "speed": 27840,
        "pmech": 27841
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3894224464893341,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63141_2_ieeest",
      "ports": {
        "input": 27840,
        "output": 27843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63146_1",
      "ports": {
        "bus": 63146
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.430954337120056,
        "pmax": 129.99999523162842,
        "qmin": -18.719999492168427,
        "qmax": 27.68999934196472,
        "regulated": 63144,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "63151_1_genrou",
      "ports": {
        "bus": 63151,
        "pmech": 27845,
        "efd": 27846,
        "speed": 27844
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 7.458416938781738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.1784999966621399,
        "Xdpp": 0.12860000133514404,
        "Xq": 2.0947999954223633,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 4.5177001953125,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.06019999831914902,
        "S10": 0.08699999749660492,
        "S12": 0.46720001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.052437700331211,
        "pmax": 4.1999999433755875,
        "qmin": -0.4662000108510256,
        "qmax": 2.137799933552742,
        "regulated": 63151,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63151_1_ieeet1",
      "ports": {
        "bus": 63151,
        "speed": 27844,
        "vs": 27847,
        "efd": 27846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63151_1_tgov1",
      "ports": {
        "speed": 27844,
        "pmech": 27845
      },
      "params": {
        "Trate": 5.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.4072296917438507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63151_1_ieeest",
      "ports": {
        "input": 27844,
        "output": 27847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63153_1_genrou",
      "ports": {
        "bus": 63153,
        "pmech": 27849,
        "efd": 27850,
        "speed": 27848
      },
      "params": {
        "mva": 187.39999389648438,
        "H": 3.7548186779022217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.555999994277954,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5269999504089355,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10849999636411667,
        "Tdop": 6.144800186157227,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.3301000595092773,
        "Tqopp": 0.05649999901652336,
        "S10": 0.2298000007867813,
        "S12": 0.7224000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.364720046520233,
        "pmax": 156.16666078567505,
        "qmin": -17.334499955177307,
        "qmax": 79.48883175849915,
        "regulated": 63149,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "63153_1_ieeet1",
      "ports": {
        "bus": 63153,
        "speed": 27848,
        "vs": 27851,
        "efd": 27850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63153_1_tgov1",
      "ports": {
        "speed": 27848,
        "pmech": 27849
      },
      "params": {
        "Trate": 187.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290925189,
        "Pvmin": 0.09799744188785553,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63153_1_ieeest",
      "ports": {
        "input": 27848,
        "output": 27851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63154_1_genrou",
      "ports": {
        "bus": 63154,
        "pmech": 27853,
        "efd": 27854,
        "speed": 27852
      },
      "params": {
        "mva": 187.39999389648438,
        "H": 3.7548186779022217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.555999994277954,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5269999504089355,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10849999636411667,
        "Tdop": 6.144800186157227,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.3301000595092773,
        "Tqopp": 0.05649999901652336,
        "S10": 0.2298000007867813,
        "S12": 0.7224000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.5398154258728,
        "pmax": 156.16666078567505,
        "qmin": -17.334499955177307,
        "qmax": 79.48883175849915,
        "regulated": 63154,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "63154_1_ieeet1",
      "ports": {
        "bus": 63154,
        "speed": 27852,
        "vs": 27855,
        "efd": 27854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63154_1_tgov1",
      "ports": {
        "speed": 27852,
        "pmech": 27853
      },
      "params": {
        "Trate": 187.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290925189,
        "Pvmin": 0.40309402346611023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63154_1_ieeest",
      "ports": {
        "input": 27852,
        "output": 27855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63155_1_genrou",
      "ports": {
        "bus": 63155,
        "pmech": 27857,
        "efd": 27858,
        "speed": 27856
      },
      "params": {
        "mva": 187.39999389648438,
        "H": 3.7548186779022217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.555999994277954,
        "Xdp": 0.20730000734329224,
        "Xdpp": 0.14169999957084656,
        "Xq": 1.5269999504089355,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.14169999957084656,
        "Xl": 0.10849999636411667,
        "Tdop": 6.144800186157227,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.3301000595092773,
        "Tqopp": 0.05649999901652336,
        "S10": 0.2298000007867813,
        "S12": 0.7224000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.789624094963074,
        "pmax": 156.16666078567505,
        "qmin": -17.334499955177307,
        "qmax": 79.48883175849915,
        "regulated": 63149,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "63155_1_ieeet1",
      "ports": {
        "bus": 63155,
        "speed": 27856,
        "vs": 27859,
        "efd": 27858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63155_1_tgov1",
      "ports": {
        "speed": 27856,
        "pmech": 27857
      },
      "params": {
        "Trate": 187.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290925189,
        "Pvmin": 0.22299693524837494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63155_1_ieeest",
      "ports": {
        "input": 27856,
        "output": 27859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63156_1_genrou",
      "ports": {
        "bus": 63156,
        "pmech": 27861,
        "efd": 27862,
        "speed": 27860
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 7.458416938781738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.1784999966621399,
        "Xdpp": 0.12860000133514404,
        "Xq": 2.0947999954223633,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 4.5177001953125,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.06019999831914902,
        "S10": 0.08699999749660492,
        "S12": 0.46720001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.213508378714323,
        "pmax": 4.1999999433755875,
        "qmin": -0.4662000108510256,
        "qmax": 2.137799933552742,
        "regulated": 63156,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "63156_1_ieeet1",
      "ports": {
        "bus": 63156,
        "speed": 27860,
        "vs": 27863,
        "efd": 27862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63156_1_tgov1",
      "ports": {
        "speed": 27860,
        "pmech": 27861
      },
      "params": {
        "Trate": 5.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.2407754808664322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63156_1_ieeest",
      "ports": {
        "input": 27860,
        "output": 27863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63157_1_genrou",
      "ports": {
        "bus": 63157,
        "pmech": 27865,
        "efd": 27866,
        "speed": 27864
      },
      "params": {
        "mva": 5.039999961853027,
        "H": 7.458416938781738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.1784999966621399,
        "Xdpp": 0.12860000133514404,
        "Xq": 2.0947999954223633,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 4.5177001953125,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.06019999831914902,
        "S10": 0.08699999749660492,
        "S12": 0.46720001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4098376967012882,
        "pmax": 4.1999999433755875,
        "qmin": -0.4662000108510256,
        "qmax": 2.137799933552742,
        "regulated": 63157,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "63157_1_ieeet1",
      "ports": {
        "bus": 63157,
        "speed": 27864,
        "vs": 27867,
        "efd": 27866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63157_1_tgov1",
      "ports": {
        "speed": 27864,
        "pmech": 27865
      },
      "params": {
        "Trate": 5.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63157_1_ieeest",
      "ports": {
        "input": 27864,
        "output": 27867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63162_2_genrou",
      "ports": {
        "bus": 63162,
        "pmech": 27869,
        "efd": 27870,
        "speed": 27868
      },
      "params": {
        "mva": 45.599998474121094,
        "H": 1.4246535301208496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6729999780654907,
        "Xdp": 0.18850000202655792,
        "Xdpp": 0.13830000162124634,
        "Xq": 1.5972000360488892,
        "Xqp": 0.2711000144481659,
        "Xqpp": 0.13830000162124634,
        "Xl": 0.1014999970793724,
        "Tdop": 5.050000190734863,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.4366999864578247,
        "Tqopp": 0.04259999841451645,
        "S10": 0.10580000281333923,
        "S12": 0.4465999901294708
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.05786794424057,
        "pmax": 37.99999952316284,
        "qmin": -4.636000096797943,
        "qmax": 17.708000540733337,
        "regulated": 63162,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "63162_2_ieeet1",
      "ports": {
        "bus": 63162,
        "speed": 27868,
        "vs": 27871,
        "efd": 27870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63162_2_tgov1",
      "ports": {
        "speed": 27868,
        "pmech": 27869
      },
      "params": {
        "Trate": 45.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15477780997753143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63162_2_ieeest",
      "ports": {
        "input": 27868,
        "output": 27871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63170_1",
      "ports": {
        "bus": 63170
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 59.20441746711731,
        "pmax": 199.00000095367432,
        "qmin": -28.655999898910522,
        "qmax": 42.38699972629547,
        "regulated": 63166,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63174_1",
      "ports": {
        "bus": 63174
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.3886375352740288,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 63174,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "63180_1_genrou",
      "ports": {
        "bus": 63180,
        "pmech": 27873,
        "efd": 27874,
        "speed": 27872
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.36755394935608,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63178,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "63180_1_ieeet1",
      "ports": {
        "bus": 63180,
        "speed": 27872,
        "vs": 27875,
        "efd": 27874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63180_1_tgov1",
      "ports": {
        "speed": 27872,
        "pmech": 27873
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2261011302471161,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63180_1_ieeest",
      "ports": {
        "input": 27872,
        "output": 27875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63181_1_genrou",
      "ports": {
        "bus": 63181,
        "pmech": 27877,
        "efd": 27878,
        "speed": 27876
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.413880825042725,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63181,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "63181_1_ieeet1",
      "ports": {
        "bus": 63181,
        "speed": 27876,
        "vs": 27879,
        "efd": 27878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63181_1_tgov1",
      "ports": {
        "speed": 27876,
        "pmech": 27877
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63181_1_ieeest",
      "ports": {
        "input": 27876,
        "output": 27879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63182_1_genrou",
      "ports": {
        "bus": 63182,
        "pmech": 27881,
        "efd": 27882,
        "speed": 27880
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.57427382469177,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63182,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "63182_1_ieeet1",
      "ports": {
        "bus": 63182,
        "speed": 27880,
        "vs": 27883,
        "efd": 27882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63182_1_tgov1",
      "ports": {
        "speed": 27880,
        "pmech": 27881
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34860822558403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63182_1_ieeest",
      "ports": {
        "input": 27880,
        "output": 27883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63183_1_genrou",
      "ports": {
        "bus": 63183,
        "pmech": 27885,
        "efd": 27886,
        "speed": 27884
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.026419520378113,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63178,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "63183_1_ieeet1",
      "ports": {
        "bus": 63183,
        "speed": 27884,
        "vs": 27887,
        "efd": 27886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63183_1_tgov1",
      "ports": {
        "speed": 27884,
        "pmech": 27885
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08894175291061401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63183_1_ieeest",
      "ports": {
        "input": 27884,
        "output": 27887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63184_1_genrou",
      "ports": {
        "bus": 63184,
        "pmech": 27889,
        "efd": 27890,
        "speed": 27888
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.91662847995758,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63184,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "63184_1_ieeet1",
      "ports": {
        "bus": 63184,
        "speed": 27888,
        "vs": 27891,
        "efd": 27890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63184_1_tgov1",
      "ports": {
        "speed": 27888,
        "pmech": 27889
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17257212102413177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63184_1_ieeest",
      "ports": {
        "input": 27888,
        "output": 27891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63185_1_genrou",
      "ports": {
        "bus": 63185,
        "pmech": 27893,
        "efd": 27894,
        "speed": 27892
      },
      "params": {
        "mva": 213.9199981689453,
        "H": 5.694694519042969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4316999912261963,
        "Xdp": 0.3149000108242035,
        "Xdpp": 0.24469999969005585,
        "Xq": 2.233599901199341,
        "Xqp": 0.7272999882698059,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.1906999945640564,
        "Tdop": 7.800300121307373,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.3324999809265137,
        "Tqopp": 0.05909999832510948,
        "S10": 0.07599999755620956,
        "S12": 0.20090000331401825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.127796053886414,
        "pmax": 178.26666831970215,
        "qmin": -19.78760063648224,
        "qmax": 90.73773622512817,
        "regulated": 63185,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "63185_1_ieeet1",
      "ports": {
        "bus": 63185,
        "speed": 27892,
        "vs": 27895,
        "efd": 27894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63185_1_tgov1",
      "ports": {
        "speed": 27892,
        "pmech": 27893
      },
      "params": {
        "Trate": 213.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2016071230173111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63185_1_ieeest",
      "ports": {
        "input": 27892,
        "output": 27895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63190_1",
      "ports": {
        "bus": 63190
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 140.95849990844727,
        "pmax": 298.4999895095825,
        "qmin": -42.983999848365784,
        "qmax": 63.580501079559326,
        "regulated": 63188,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "63199_1_genrou",
      "ports": {
        "bus": 63199,
        "pmech": 27897,
        "efd": 27898,
        "speed": 27896
      },
      "params": {
        "mva": 9.84000015258789,
        "H": 3.48307466506958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.830399990081787,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.1679999977350235,
        "Xq": 1.743899941444397,
        "Xqp": 0.6068000197410583,
        "Xqpp": 0.1679999977350235,
        "Xl": 0.12460000067949295,
        "Tdop": 7.3414998054504395,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.9736999869346619,
        "Tqopp": 0.06080000102519989,
        "S10": 0.09920000284910202,
        "S12": 0.4334000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.096611052751541,
        "pmax": 8.20000022649765,
        "qmin": -1.0003999806940556,
        "qmax": 3.821200132369995,
        "regulated": 63199,
        "vset": 1.065500020980835
      }
    },
    {
      "class": "Ieeet1",
      "id": "63199_1_ieeet1",
      "ports": {
        "bus": 63199,
        "speed": 27896,
        "vs": 27899,
        "efd": 27898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63199_1_tgov1",
      "ports": {
        "speed": 27896,
        "pmech": 27897
      },
      "params": {
        "Trate": 9.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3146962523460388,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63199_1_ieeest",
      "ports": {
        "input": 27896,
        "output": 27899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63199_2_genrou",
      "ports": {
        "bus": 63199,
        "pmech": 27901,
        "efd": 27902,
        "speed": 27900
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 2.2840428352355957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237499952316284,
        "Xdp": 0.4634000062942505,
        "Xdpp": 0.33090001344680786,
        "Xq": 2.1233999729156494,
        "Xqp": 0.6516000032424927,
        "Xqpp": 0.33090001344680786,
        "Xl": 0.25110000371932983,
        "Tdop": 5.143899917602539,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.9251000285148621,
        "Tqopp": 0.0722000002861023,
        "S10": 0.07850000262260437,
        "S12": 0.3919999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.245662733912468,
        "pmax": 4.500000178813934,
        "qmin": -0.5489999894052744,
        "qmax": 2.0969999954104424,
        "regulated": 63199,
        "vset": 1.065500020980835
      }
    },
    {
      "class": "Ieeet1",
      "id": "63199_2_ieeet1",
      "ports": {
        "bus": 63199,
        "speed": 27900,
        "vs": 27903,
        "efd": 27902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63199_2_tgov1",
      "ports": {
        "speed": 27900,
        "pmech": 27901
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4158634543418884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63199_2_ieeest",
      "ports": {
        "input": 27900,
        "output": 27903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63201_1_genrou",
      "ports": {
        "bus": 63201,
        "pmech": 27905,
        "efd": 27906,
        "speed": 27904
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 3.891249418258667,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.13319993019104,
        "Xdp": 0.4659999907016754,
        "Xdpp": 0.3327000141143799,
        "Xq": 2.026099920272827,
        "Xqp": 0.7840999960899353,
        "Xqpp": 0.3327000141143799,
        "Xl": 0.2524999976158142,
        "Tdop": 4.610400199890137,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.0506999492645264,
        "Tqopp": 0.04839999973773956,
        "S10": 0.1817999929189682,
        "S12": 0.5983999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4143864382058382,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 63201,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "63201_1_ieeet1",
      "ports": {
        "bus": 63201,
        "speed": 27904,
        "vs": 27907,
        "efd": 27906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63201_1_tgov1",
      "ports": {
        "speed": 27904,
        "pmech": 27905
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15347646176815033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63201_1_ieeest",
      "ports": {
        "input": 27904,
        "output": 27907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63202_1_genrou",
      "ports": {
        "bus": 63202,
        "pmech": 27909,
        "efd": 27910,
        "speed": 27908
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 3.891249418258667,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.13319993019104,
        "Xdp": 0.4659999907016754,
        "Xdpp": 0.3327000141143799,
        "Xq": 2.026099920272827,
        "Xqp": 0.7840999960899353,
        "Xqpp": 0.3327000141143799,
        "Xl": 0.2524999976158142,
        "Tdop": 4.610400199890137,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.0506999492645264,
        "Tqopp": 0.04839999973773956,
        "S10": 0.1817999929189682,
        "S12": 0.5983999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2657735254615545,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 63202,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "63202_1_ieeet1",
      "ports": {
        "bus": 63202,
        "speed": 27908,
        "vs": 27911,
        "efd": 27910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63202_1_tgov1",
      "ports": {
        "speed": 27908,
        "pmech": 27909
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09843463450670242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63202_1_ieeest",
      "ports": {
        "input": 27908,
        "output": 27911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63203_1_genrou",
      "ports": {
        "bus": 63203,
        "pmech": 27913,
        "efd": 27914,
        "speed": 27912
      },
      "params": {
        "mva": 2.700000047683716,
        "H": 3.891249418258667,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.13319993019104,
        "Xdp": 0.4659999907016754,
        "Xdpp": 0.3327000141143799,
        "Xq": 2.026099920272827,
        "Xqp": 0.7840999960899353,
        "Xqpp": 0.3327000141143799,
        "Xl": 0.2524999976158142,
        "Tdop": 4.610400199890137,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.0506999492645264,
        "Tqopp": 0.04839999973773956,
        "S10": 0.1817999929189682,
        "S12": 0.5983999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45179291628301144,
        "pmax": 2.250000089406967,
        "qmin": -0.2744999947026372,
        "qmax": 1.0484999977052212,
        "regulated": 63203,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "63203_1_ieeet1",
      "ports": {
        "bus": 63203,
        "speed": 27912,
        "vs": 27915,
        "efd": 27914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63203_1_tgov1",
      "ports": {
        "speed": 27912,
        "pmech": 27913
      },
      "params": {
        "Trate": 2.700000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16733071208000183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63203_1_ieeest",
      "ports": {
        "input": 27912,
        "output": 27915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63213_1",
      "ports": {
        "bus": 63213
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 96.83371782302856,
        "pmax": 235.19999980926514,
        "qmin": -33.86879861354828,
        "qmax": 50.0976026058197,
        "regulated": 63213,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "63219_1_genrou",
      "ports": {
        "bus": 63219,
        "pmech": 27917,
        "efd": 27918,
        "speed": 27916
      },
      "params": {
        "mva": 193.1999969482422,
        "H": 5.404295921325684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9678000211715698,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.14499999582767487,
        "Xq": 1.8593000173568726,
        "Xqp": 0.38109999895095825,
        "Xqpp": 0.14499999582767487,
        "Xl": 0.1111999973654747,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.1382999420166016,
        "Tqopp": 0.07129999995231628,
        "S10": 0.07880000025033951,
        "S12": 0.39629998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.876465797424316,
        "pmax": 161.00000143051147,
        "qmin": -17.87099987268448,
        "qmax": 81.94900155067444,
        "regulated": 63219,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63219_1_ieeet1",
      "ports": {
        "bus": 63219,
        "speed": 27916,
        "vs": 27919,
        "efd": 27918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63219_1_tgov1",
      "ports": {
        "speed": 27916,
        "pmech": 27917
      },
      "params": {
        "Trate": 193.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18052001297473907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63219_1_ieeest",
      "ports": {
        "input": 27916,
        "output": 27919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63220_1_genrou",
      "ports": {
        "bus": 63220,
        "pmech": 27921,
        "efd": 27922,
        "speed": 27920
      },
      "params": {
        "mva": 193.1999969482422,
        "H": 5.404295921325684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9678000211715698,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.14499999582767487,
        "Xq": 1.8593000173568726,
        "Xqp": 0.38109999895095825,
        "Xqpp": 0.14499999582767487,
        "Xl": 0.1111999973654747,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.1382999420166016,
        "Tqopp": 0.07129999995231628,
        "S10": 0.07880000025033951,
        "S12": 0.39629998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.94188928604126,
        "pmax": 161.00000143051147,
        "qmin": -17.87099987268448,
        "qmax": 81.94900155067444,
        "regulated": 63216,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63220_1_ieeet1",
      "ports": {
        "bus": 63220,
        "speed": 27920,
        "vs": 27923,
        "efd": 27922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63220_1_tgov1",
      "ports": {
        "speed": 27920,
        "pmech": 27921
      },
      "params": {
        "Trate": 193.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23779445886611938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63220_1_ieeest",
      "ports": {
        "input": 27920,
        "output": 27923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63221_1_genrou",
      "ports": {
        "bus": 63221,
        "pmech": 27925,
        "efd": 27926,
        "speed": 27924
      },
      "params": {
        "mva": 193.1999969482422,
        "H": 5.404295921325684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9678000211715698,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.14499999582767487,
        "Xq": 1.8593000173568726,
        "Xqp": 0.38109999895095825,
        "Xqpp": 0.14499999582767487,
        "Xl": 0.1111999973654747,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.1382999420166016,
        "Tqopp": 0.07129999995231628,
        "S10": 0.07880000025033951,
        "S12": 0.39629998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.776299834251404,
        "pmax": 161.00000143051147,
        "qmin": -17.87099987268448,
        "qmax": 81.94900155067444,
        "regulated": 63221,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63221_1_ieeet1",
      "ports": {
        "bus": 63221,
        "speed": 27924,
        "vs": 27927,
        "efd": 27926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63221_1_tgov1",
      "ports": {
        "speed": 27924,
        "pmech": 27925
      },
      "params": {
        "Trate": 193.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13341769576072693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63221_1_ieeest",
      "ports": {
        "input": 27924,
        "output": 27927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63228_1_genrou",
      "ports": {
        "bus": 63228,
        "pmech": 27929,
        "efd": 27930,
        "speed": 27928
      },
      "params": {
        "mva": 13.619999885559082,
        "H": 9.487641334533691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5872999429702759,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12610000371932983,
        "Xq": 1.552299976348877,
        "Xqp": 0.219200000166893,
        "Xqpp": 0.12610000371932983,
        "Xl": 0.09610000252723694,
        "Tdop": 8.7608003616333,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.0986000299453735,
        "Tqopp": 0.07699999958276749,
        "S10": 0.0544000007212162,
        "S12": 0.2526000142097473
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.303845390677452,
        "pmax": 11.349999904632568,
        "qmin": -1.2598499655723572,
        "qmax": 5.777150020003319,
        "regulated": 63228,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "63228_1_ieeet1",
      "ports": {
        "bus": 63228,
        "speed": 27928,
        "vs": 27931,
        "efd": 27930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63228_1_tgov1",
      "ports": {
        "speed": 27928,
        "pmech": 27929
      },
      "params": {
        "Trate": 13.619999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.315994530916214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63228_1_ieeest",
      "ports": {
        "input": 27928,
        "output": 27931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63234_1_genrou",
      "ports": {
        "bus": 63234,
        "pmech": 27933,
        "efd": 27934,
        "speed": 27932
      },
      "params": {
        "mva": 210.8000030517578,
        "H": 3.286564588546753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0780999660491943,
        "Xdp": 0.24549999833106995,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.9483000040054321,
        "Xqp": 0.29840001463890076,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "Tdop": 8.170000076293945,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.9814000129699707,
        "Tqopp": 0.04749999940395355,
        "S10": 0.10729999840259552,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.626724123954773,
        "pmax": 175.6666660308838,
        "qmin": -19.498999416828156,
        "qmax": 89.41433429718018,
        "regulated": 63234,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "63234_1_ieeet1",
      "ports": {
        "bus": 63234,
        "speed": 27932,
        "vs": 27935,
        "efd": 27934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63234_1_tgov1",
      "ports": {
        "speed": 27932,
        "pmech": 27933
      },
      "params": {
        "Trate": 210.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333182530946,
        "Pvmin": 0.14054423570632935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63234_1_ieeest",
      "ports": {
        "input": 27932,
        "output": 27935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63235_1_genrou",
      "ports": {
        "bus": 63235,
        "pmech": 27937,
        "efd": 27938,
        "speed": 27936
      },
      "params": {
        "mva": 210.8000030517578,
        "H": 3.286564588546753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0780999660491943,
        "Xdp": 0.24549999833106995,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.9483000040054321,
        "Xqp": 0.29840001463890076,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "Tdop": 8.170000076293945,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.9814000129699707,
        "Tqopp": 0.04749999940395355,
        "S10": 0.10729999840259552,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.60581588745117,
        "pmax": 175.6666660308838,
        "qmin": -19.498999416828156,
        "qmax": 89.41433429718018,
        "regulated": 63232,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "63235_1_ieeet1",
      "ports": {
        "bus": 63235,
        "speed": 27936,
        "vs": 27939,
        "efd": 27938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63235_1_tgov1",
      "ports": {
        "speed": 27936,
        "pmech": 27937
      },
      "params": {
        "Trate": 210.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333182530944,
        "Pvmin": 0.2685285210609436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63235_1_ieeest",
      "ports": {
        "input": 27936,
        "output": 27939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63236_1_genrou",
      "ports": {
        "bus": 63236,
        "pmech": 27941,
        "efd": 27942,
        "speed": 27940
      },
      "params": {
        "mva": 210.8000030517578,
        "H": 3.286564588546753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0780999660491943,
        "Xdp": 0.24549999833106995,
        "Xdpp": 0.1242000013589859,
        "Xq": 1.9483000040054321,
        "Xqp": 0.29840001463890076,
        "Xqpp": 0.1242000013589859,
        "Xl": 0.09459999948740005,
        "Tdop": 8.170000076293945,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.9814000129699707,
        "Tqopp": 0.04749999940395355,
        "S10": 0.10729999840259552,
        "S12": 0.476500004529953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.636059522628784,
        "pmax": 175.6666660308838,
        "qmin": -19.498999416828156,
        "qmax": 89.41433429718018,
        "regulated": 63232,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "63236_1_ieeet1",
      "ports": {
        "bus": 63236,
        "speed": 27940,
        "vs": 27943,
        "efd": 27942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63236_1_tgov1",
      "ports": {
        "speed": 27940,
        "pmech": 27941
      },
      "params": {
        "Trate": 210.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333182530944,
        "Pvmin": 0.29713499546051025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63236_1_ieeest",
      "ports": {
        "input": 27940,
        "output": 27943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63243_1_genrou",
      "ports": {
        "bus": 63243,
        "pmech": 27945,
        "efd": 27946,
        "speed": 27944
      },
      "params": {
        "mva": 126.12000274658203,
        "H": 3.1453053951263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4156999588012695,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.24210000038146973,
        "Xq": 2.2207999229431152,
        "Xqp": 0.6825000047683716,
        "Xqpp": 0.24210000038146973,
        "Xl": 0.18860000371932983,
        "Tdop": 5.753300189971924,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.2623000144958496,
        "Tqopp": 0.053199999034404755,
        "S10": 0.14800000190734863,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.82285225391388,
        "pmax": 105.09999990463257,
        "qmin": -11.666099727153778,
        "qmax": 53.49590182304382,
        "regulated": 63243,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63243_1_ieeet1",
      "ports": {
        "bus": 63243,
        "speed": 27944,
        "vs": 27947,
        "efd": 27946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63243_1_tgov1",
      "ports": {
        "speed": 27944,
        "pmech": 27945
      },
      "params": {
        "Trate": 126.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144292281,
        "Pvmin": 0.24439305067062378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63243_1_ieeest",
      "ports": {
        "input": 27944,
        "output": 27947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63244_1_genrou",
      "ports": {
        "bus": 63244,
        "pmech": 27949,
        "efd": 27950,
        "speed": 27948
      },
      "params": {
        "mva": 126.12000274658203,
        "H": 3.1453053951263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4156999588012695,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.24210000038146973,
        "Xq": 2.2207999229431152,
        "Xqp": 0.6825000047683716,
        "Xqpp": 0.24210000038146973,
        "Xl": 0.18860000371932983,
        "Tdop": 5.753300189971924,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.2623000144958496,
        "Tqopp": 0.053199999034404755,
        "S10": 0.14800000190734863,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.160021722316742,
        "pmax": 105.09999990463257,
        "qmin": -11.666099727153778,
        "qmax": 53.49590182304382,
        "regulated": 63244,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63244_1_ieeet1",
      "ports": {
        "bus": 63244,
        "speed": 27948,
        "vs": 27951,
        "efd": 27950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63244_1_tgov1",
      "ports": {
        "speed": 27948,
        "pmech": 27949
      },
      "params": {
        "Trate": 126.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144292283,
        "Pvmin": 0.12813210487365723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63244_1_ieeest",
      "ports": {
        "input": 27948,
        "output": 27951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63245_1_genrou",
      "ports": {
        "bus": 63245,
        "pmech": 27953,
        "efd": 27954,
        "speed": 27952
      },
      "params": {
        "mva": 126.12000274658203,
        "H": 3.1453053951263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4156999588012695,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.24210000038146973,
        "Xq": 2.2207999229431152,
        "Xqp": 0.6825000047683716,
        "Xqpp": 0.24210000038146973,
        "Xl": 0.18860000371932983,
        "Tdop": 5.753300189971924,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.2623000144958496,
        "Tqopp": 0.053199999034404755,
        "S10": 0.14800000190734863,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.83159589767456,
        "pmax": 105.09999990463257,
        "qmin": -11.666099727153778,
        "qmax": 53.49590182304382,
        "regulated": 63245,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "63245_1_ieeet1",
      "ports": {
        "bus": 63245,
        "speed": 27952,
        "vs": 27955,
        "efd": 27954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63245_1_tgov1",
      "ports": {
        "speed": 27952,
        "pmech": 27953
      },
      "params": {
        "Trate": 126.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144292283,
        "Pvmin": 0.37132567167282104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63245_1_ieeest",
      "ports": {
        "input": 27952,
        "output": 27955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63257_1_genrou",
      "ports": {
        "bus": 63257,
        "pmech": 27957,
        "efd": 27958,
        "speed": 27956
      },
      "params": {
        "mva": 680.4000244140625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17990000545978546,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.8853000402450562,
        "Xqp": 0.26010000705718994,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.104300022125244,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6251999735832214,
        "Tqopp": 0.07779999822378159,
        "S10": 0.11490000039339066,
        "S12": 0.4560000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.66565990447998,
        "pmax": 567.0000076293945,
        "qmin": -62.936997413635254,
        "qmax": 288.60299587249756,
        "regulated": 63252,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63257_1_ieeet1",
      "ports": {
        "bus": 63257,
        "speed": 27956,
        "vs": 27959,
        "efd": 27958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63257_1_tgov1",
      "ports": {
        "speed": 27956,
        "pmech": 27957
      },
      "params": {
        "Trate": 680.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448305,
        "Pvmin": 0.11855622380971909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63257_1_ieeest",
      "ports": {
        "input": 27956,
        "output": 27959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63258_1_genrou",
      "ports": {
        "bus": 63258,
        "pmech": 27961,
        "efd": 27962,
        "speed": 27960
      },
      "params": {
        "mva": 680.4000244140625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17990000545978546,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.8853000402450562,
        "Xqp": 0.26010000705718994,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.104300022125244,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6251999735832214,
        "Tqopp": 0.07779999822378159,
        "S10": 0.11490000039339066,
        "S12": 0.4560000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 213.78755569458008,
        "pmax": 567.0000076293945,
        "qmin": -62.936997413635254,
        "qmax": 288.60299587249756,
        "regulated": 63252,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63258_1_ieeet1",
      "ports": {
        "bus": 63258,
        "speed": 27960,
        "vs": 27963,
        "efd": 27962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63258_1_tgov1",
      "ports": {
        "speed": 27960,
        "pmech": 27961
      },
      "params": {
        "Trate": 680.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314644831,
        "Pvmin": 0.31420862674713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63258_1_ieeest",
      "ports": {
        "input": 27960,
        "output": 27963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63259_1_genrou",
      "ports": {
        "bus": 63259,
        "pmech": 27965,
        "efd": 27966,
        "speed": 27964
      },
      "params": {
        "mva": 680.4000244140625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.17990000545978546,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.8853000402450562,
        "Xqp": 0.26010000705718994,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.104300022125244,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6251999735832214,
        "Tqopp": 0.07779999822378159,
        "S10": 0.11490000039339066,
        "S12": 0.4560000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 187.44616508483887,
        "pmax": 567.0000076293945,
        "qmin": -62.936997413635254,
        "qmax": 288.60299587249756,
        "regulated": 63252,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63259_1_ieeet1",
      "ports": {
        "bus": 63259,
        "speed": 27964,
        "vs": 27967,
        "efd": 27966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63259_1_tgov1",
      "ports": {
        "speed": 27964,
        "pmech": 27965
      },
      "params": {
        "Trate": 680.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314644831,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63259_1_ieeest",
      "ports": {
        "input": 27964,
        "output": 27967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63262_1_gensal",
      "ports": {
        "bus": 63262,
        "pmech": 27969,
        "efd": 27970,
        "speed": 27968
      },
      "params": {
        "mva": 23.399999618530273,
        "H": 2.5178000926971436,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0716999769210815,
        "Xdp": 0.3057999908924103,
        "Xdpp": 0.3052999973297119,
        "Xq": 0.6952000260353088,
        "Xl": 0.10119999945163727,
        "Tdop": 6.0,
        "Tdopp": 0.5152999758720398,
        "Tqopp": 0.11460000276565552,
        "S10": 0.05739999935030937,
        "S12": 0.3400999903678894
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.491105794906616,
        "pmax": 19.499999284744263,
        "qmin": -0.9554999880492687,
        "qmax": 7.487999647855759,
        "regulated": 63262,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Esdc1a",
      "id": "63262_1_esdc1a",
      "ports": {
        "bus": 63262,
        "speed": 27968,
        "vs": 27971,
        "efd": 27970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02199999988079071,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3385000228881836,
        "Se1": 0.12020000070333481,
        "E2": 3.118000030517578,
        "Se2": 0.3605000078678131,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "63262_1_hygov",
      "ports": {
        "speed": 27968,
        "pmech": 27969
      },
      "params": {
        "Trate": 23.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35097283124923706,
        "Tr": 3.8741295337677,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7563999891281128,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63262_1_ieeest",
      "ports": {
        "input": 27968,
        "output": 27971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63263_1_gensal",
      "ports": {
        "bus": 63263,
        "pmech": 27973,
        "efd": 27974,
        "speed": 27972
      },
      "params": {
        "mva": 23.399999618530273,
        "H": 2.5178000926971436,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0716999769210815,
        "Xdp": 0.3057999908924103,
        "Xdpp": 0.3052999973297119,
        "Xq": 0.6952000260353088,
        "Xl": 0.10119999945163727,
        "Tdop": 6.0,
        "Tdopp": 0.5152999758720398,
        "Tqopp": 0.11460000276565552,
        "S10": 0.05739999935030937,
        "S12": 0.3400999903678894
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.175982743501663,
        "pmax": 19.499999284744263,
        "qmin": -0.9554999880492687,
        "qmax": 7.487999647855759,
        "regulated": 63263,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Esdc1a",
      "id": "63263_1_esdc1a",
      "ports": {
        "bus": 63263,
        "speed": 27972,
        "vs": 27975,
        "efd": 27974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02199999988079071,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3385000228881836,
        "Se1": 0.12020000070333481,
        "E2": 3.118000030517578,
        "Se2": 0.3605000078678131,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "63263_1_hygov",
      "ports": {
        "speed": 27972,
        "pmech": 27973
      },
      "params": {
        "Trate": 23.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35097283124923706,
        "Tr": 3.8741295337677,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7563999891281128,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63263_1_ieeest",
      "ports": {
        "input": 27972,
        "output": 27975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63267_1_genrou",
      "ports": {
        "bus": 63267,
        "pmech": 27977,
        "efd": 27978,
        "speed": 27976
      },
      "params": {
        "mva": 567.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.027600049972534,
        "Xdp": 0.22220000624656677,
        "Xdpp": 0.1551000028848648,
        "Xq": 1.9076000452041626,
        "Xqp": 0.48019999265670776,
        "Xqpp": 0.1551000028848648,
        "Xl": 0.1193000003695488,
        "Tdop": 7.028299808502197,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.093299999833107,
        "S10": 0.1006999984383583,
        "S12": 0.2615000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 142.90560483932495,
        "pmax": 473.00000190734863,
        "qmin": -52.50300168991089,
        "qmax": 240.75698852539062,
        "regulated": 63266,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63267_1_ieeet1",
      "ports": {
        "bus": 63267,
        "speed": 27976,
        "vs": 27979,
        "efd": 27978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63267_1_tgov1",
      "ports": {
        "speed": 27976,
        "pmech": 27977
      },
      "params": {
        "Trate": 567.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2517716884613037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63267_1_ieeest",
      "ports": {
        "input": 27976,
        "output": 27979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63268_1_genrou",
      "ports": {
        "bus": 63268,
        "pmech": 27981,
        "efd": 27982,
        "speed": 27980
      },
      "params": {
        "mva": 567.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.027600049972534,
        "Xdp": 0.22220000624656677,
        "Xdpp": 0.1551000028848648,
        "Xq": 1.9076000452041626,
        "Xqp": 0.48019999265670776,
        "Xqpp": 0.1551000028848648,
        "Xl": 0.1193000003695488,
        "Tdop": 7.028299808502197,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.093299999833107,
        "S10": 0.1006999984383583,
        "S12": 0.2615000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 232.2864055633545,
        "pmax": 473.00000190734863,
        "qmin": -52.50300168991089,
        "qmax": 240.75698852539062,
        "regulated": 63266,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63268_1_ieeet1",
      "ports": {
        "bus": 63268,
        "speed": 27980,
        "vs": 27983,
        "efd": 27982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63268_1_tgov1",
      "ports": {
        "speed": 27980,
        "pmech": 27981
      },
      "params": {
        "Trate": 567.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4092431664466858,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63268_1_ieeest",
      "ports": {
        "input": 27980,
        "output": 27983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63271_1_genrou",
      "ports": {
        "bus": 63271,
        "pmech": 27985,
        "efd": 27986,
        "speed": 27984
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 4.451066017150879,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9930000305175781,
        "Xdp": 0.19099999964237213,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.8796000480651855,
        "Xqp": 0.23669999837875366,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 9.963700294494629,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.7477999925613403,
        "Tqopp": 0.06889999657869339,
        "S10": 0.2304999977350235,
        "S12": 0.7303000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.036773160099983,
        "pmax": 47.999998927116394,
        "qmin": -5.327999964356422,
        "qmax": 24.432000517845154,
        "regulated": 63271,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "63271_1_ieeet1",
      "ports": {
        "bus": 63271,
        "speed": 27984,
        "vs": 27987,
        "efd": 27986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63271_1_tgov1",
      "ports": {
        "speed": 27984,
        "pmech": 27985
      },
      "params": {
        "Trate": 57.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.08744397759437561,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63271_1_ieeest",
      "ports": {
        "input": 27984,
        "output": 27987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63273_2_genrou",
      "ports": {
        "bus": 63273,
        "pmech": 27989,
        "efd": 27990,
        "speed": 27988
      },
      "params": {
        "mva": 101.4000015258789,
        "H": 3.518664836883545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2955000400543213,
        "Xdp": 0.3626999855041504,
        "Xdpp": 0.2020999938249588,
        "Xq": 2.123800039291382,
        "Xqp": 0.7382000088691711,
        "Xqpp": 0.2020999938249588,
        "Xl": 0.156700000166893,
        "Tdop": 8.637200355529785,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.3626999855041504,
        "Tqopp": 0.07109999656677246,
        "S10": 0.2134000062942505,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.927008986473083,
        "pmax": 84.50000286102295,
        "qmin": -9.379500150680542,
        "qmax": 43.01050007343292,
        "regulated": 63273,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63273_2_ieeet1",
      "ports": {
        "bus": 63273,
        "speed": 27988,
        "vs": 27991,
        "efd": 27990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63273_2_tgov1",
      "ports": {
        "speed": 27988,
        "pmech": 27989
      },
      "params": {
        "Trate": 101.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20638075470924377,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63273_2_ieeest",
      "ports": {
        "input": 27988,
        "output": 27991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63273_3_genrou",
      "ports": {
        "bus": 63273,
        "pmech": 27993,
        "efd": 27994,
        "speed": 27992
      },
      "params": {
        "mva": 101.4000015258789,
        "H": 3.518664836883545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2955000400543213,
        "Xdp": 0.3626999855041504,
        "Xdpp": 0.2020999938249588,
        "Xq": 2.123800039291382,
        "Xqp": 0.7382000088691711,
        "Xqpp": 0.2020999938249588,
        "Xl": 0.156700000166893,
        "Tdop": 8.637200355529785,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.3626999855041504,
        "Tqopp": 0.07109999656677246,
        "S10": 0.2134000062942505,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.117248237133026,
        "pmax": 84.50000286102295,
        "qmin": -9.379500150680542,
        "qmax": 43.01050007343292,
        "regulated": 63273,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63273_3_ieeet1",
      "ports": {
        "bus": 63273,
        "speed": 27992,
        "vs": 27995,
        "efd": 27994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63273_3_tgov1",
      "ports": {
        "speed": 27992,
        "pmech": 27993
      },
      "params": {
        "Trate": 101.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1096375584602356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63273_3_ieeest",
      "ports": {
        "input": 27992,
        "output": 27995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63273_4_genrou",
      "ports": {
        "bus": 63273,
        "pmech": 27997,
        "efd": 27998,
        "speed": 27996
      },
      "params": {
        "mva": 101.4000015258789,
        "H": 3.518664836883545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2955000400543213,
        "Xdp": 0.3626999855041504,
        "Xdpp": 0.2020999938249588,
        "Xq": 2.123800039291382,
        "Xqp": 0.7382000088691711,
        "Xqpp": 0.2020999938249588,
        "Xl": 0.156700000166893,
        "Tdop": 8.637200355529785,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.3626999855041504,
        "Tqopp": 0.07109999656677246,
        "S10": 0.2134000062942505,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.894503235816956,
        "pmax": 84.50000286102295,
        "qmin": -9.379500150680542,
        "qmax": 43.01050007343292,
        "regulated": 63273,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63273_4_ieeet1",
      "ports": {
        "bus": 63273,
        "speed": 27996,
        "vs": 27999,
        "efd": 27998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63273_4_tgov1",
      "ports": {
        "speed": 27996,
        "pmech": 27997
      },
      "params": {
        "Trate": 101.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3638511002063751,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63273_4_ieeest",
      "ports": {
        "input": 27996,
        "output": 27999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63273_5_genrou",
      "ports": {
        "bus": 63273,
        "pmech": 28001,
        "efd": 28002,
        "speed": 28000
      },
      "params": {
        "mva": 101.4000015258789,
        "H": 3.518664836883545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2955000400543213,
        "Xdp": 0.3626999855041504,
        "Xdpp": 0.2020999938249588,
        "Xq": 2.123800039291382,
        "Xqp": 0.7382000088691711,
        "Xqpp": 0.2020999938249588,
        "Xl": 0.156700000166893,
        "Tdop": 8.637200355529785,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.3626999855041504,
        "Tqopp": 0.07109999656677246,
        "S10": 0.2134000062942505,
        "S12": 0.5967000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.81132298707962,
        "pmax": 84.50000286102295,
        "qmin": -9.379500150680542,
        "qmax": 43.01050007343292,
        "regulated": 63273,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63273_5_ieeet1",
      "ports": {
        "bus": 63273,
        "speed": 28000,
        "vs": 28003,
        "efd": 28002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63273_5_tgov1",
      "ports": {
        "speed": 28000,
        "pmech": 28001
      },
      "params": {
        "Trate": 101.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24468760192394257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63273_5_ieeest",
      "ports": {
        "input": 28000,
        "output": 28003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63280_1_gensal",
      "ports": {
        "bus": 63280,
        "pmech": 28005,
        "efd": 28006,
        "speed": 28004
      },
      "params": {
        "mva": 33.0,
        "H": 1.735700011253357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2079000025987625,
        "Xdpp": 0.12720000743865967,
        "Xq": 0.5327000021934509,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.29120001196861267,
        "Tqopp": 0.5332000255584717,
        "S10": 0.20110000669956207,
        "S12": 0.683899998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.246525675058365,
        "pmax": 27.500000596046448,
        "qmin": -1.347499992698431,
        "qmax": 10.559999942779541,
        "regulated": 63280,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "63280_1_ieeet1",
      "ports": {
        "bus": 63280,
        "speed": 28004,
        "vs": 28007,
        "efd": 28006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5501999855041504,
        "E2": 3.4003000259399414,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63280_1_hygov",
      "ports": {
        "speed": 28004,
        "pmech": 28005
      },
      "params": {
        "Trate": 33.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7265626192092896,
        "Tr": 5.463031768798828,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.104099988937378,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63280_1_ieeest",
      "ports": {
        "input": 28004,
        "output": 28007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63281_1_gensal",
      "ports": {
        "bus": 63281,
        "pmech": 28009,
        "efd": 28010,
        "speed": 28008
      },
      "params": {
        "mva": 33.0,
        "H": 1.735700011253357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2079000025987625,
        "Xdpp": 0.12720000743865967,
        "Xq": 0.5327000021934509,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.29120001196861267,
        "Tqopp": 0.5332000255584717,
        "S10": 0.20110000669956207,
        "S12": 0.683899998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.145981281995773,
        "pmax": 27.500000596046448,
        "qmin": -1.347499992698431,
        "qmax": 10.559999942779541,
        "regulated": 63281,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "63281_1_ieeet1",
      "ports": {
        "bus": 63281,
        "speed": 28008,
        "vs": 28011,
        "efd": 28010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5501999855041504,
        "E2": 3.4003000259399414,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63281_1_hygov",
      "ports": {
        "speed": 28008,
        "pmech": 28009
      },
      "params": {
        "Trate": 33.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7265626192092896,
        "Tr": 5.463031768798828,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.104099988937378,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63281_1_ieeest",
      "ports": {
        "input": 28008,
        "output": 28011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63281_2_gensal",
      "ports": {
        "bus": 63281,
        "pmech": 28013,
        "efd": 28014,
        "speed": 28012
      },
      "params": {
        "mva": 33.0,
        "H": 1.735700011253357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2079000025987625,
        "Xdpp": 0.12720000743865967,
        "Xq": 0.5327000021934509,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.29120001196861267,
        "Tqopp": 0.5332000255584717,
        "S10": 0.20110000669956207,
        "S12": 0.683899998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.684527426958084,
        "pmax": 27.500000596046448,
        "qmin": -1.347499992698431,
        "qmax": 10.559999942779541,
        "regulated": 63281,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "63281_2_ieeet1",
      "ports": {
        "bus": 63281,
        "speed": 28012,
        "vs": 28015,
        "efd": 28014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5501999855041504,
        "E2": 3.4003000259399414,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63281_2_hygov",
      "ports": {
        "speed": 28012,
        "pmech": 28013
      },
      "params": {
        "Trate": 33.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7265626192092896,
        "Tr": 5.463031768798828,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.104099988937378,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63281_2_ieeest",
      "ports": {
        "input": 28012,
        "output": 28015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63282_1_gensal",
      "ports": {
        "bus": 63282,
        "pmech": 28017,
        "efd": 28018,
        "speed": 28016
      },
      "params": {
        "mva": 33.0,
        "H": 1.735700011253357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2079000025987625,
        "Xdpp": 0.12720000743865967,
        "Xq": 0.5327000021934509,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.29120001196861267,
        "Tqopp": 0.5332000255584717,
        "S10": 0.20110000669956207,
        "S12": 0.683899998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.113382428884506,
        "pmax": 27.500000596046448,
        "qmin": -1.347499992698431,
        "qmax": 10.559999942779541,
        "regulated": 63282,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "63282_1_ieeet1",
      "ports": {
        "bus": 63282,
        "speed": 28016,
        "vs": 28019,
        "efd": 28018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5501999855041504,
        "E2": 3.4003000259399414,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63282_1_hygov",
      "ports": {
        "speed": 28016,
        "pmech": 28017
      },
      "params": {
        "Trate": 33.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7265626192092896,
        "Tr": 5.463031768798828,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.104099988937378,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63282_1_ieeest",
      "ports": {
        "input": 28016,
        "output": 28019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63285_1",
      "ports": {
        "bus": 63285
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 27.623286843299866,
        "pmax": 94.49999928474426,
        "qmin": -13.607999682426453,
        "qmax": 20.12850046157837,
        "regulated": 63285,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63288_1",
      "ports": {
        "bus": 63288
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.27220594882965,
        "pmax": 132.00000524520874,
        "qmin": -19.008000195026398,
        "qmax": 28.115999698638916,
        "regulated": 63288,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Genrou",
      "id": "63290_1_genrou",
      "ports": {
        "bus": 63290,
        "pmech": 28021,
        "efd": 28022,
        "speed": 28020
      },
      "params": {
        "mva": 54.0,
        "H": 6.232851505279541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.20649999380111694,
        "Xdpp": 0.11389999836683273,
        "Xq": 1.7961000204086304,
        "Xqp": 0.4636000096797943,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 7.981900215148926,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.5196999907493591,
        "Tqopp": 0.0674000009894371,
        "S10": 0.04270000010728836,
        "S12": 0.2485000044107437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.056645140051842,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 63290,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63290_1_ieeet1",
      "ports": {
        "bus": 63290,
        "speed": 28020,
        "vs": 28023,
        "efd": 28022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63290_1_tgov1",
      "ports": {
        "speed": 28020,
        "pmech": 28021
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1121600940823555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63290_1_ieeest",
      "ports": {
        "input": 28020,
        "output": 28023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63291_1_genrou",
      "ports": {
        "bus": 63291,
        "pmech": 28025,
        "efd": 28026,
        "speed": 28024
      },
      "params": {
        "mva": 54.0,
        "H": 6.232851505279541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.20649999380111694,
        "Xdpp": 0.11389999836683273,
        "Xq": 1.7961000204086304,
        "Xqp": 0.4636000096797943,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 7.981900215148926,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.5196999907493591,
        "Tqopp": 0.0674000009894371,
        "S10": 0.04270000010728836,
        "S12": 0.2485000044107437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.157476484775543,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 63291,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63291_1_ieeet1",
      "ports": {
        "bus": 63291,
        "speed": 28024,
        "vs": 28027,
        "efd": 28026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63291_1_tgov1",
      "ports": {
        "speed": 28024,
        "pmech": 28025
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2436569780111313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63291_1_ieeest",
      "ports": {
        "input": 28024,
        "output": 28027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63292_1_genrou",
      "ports": {
        "bus": 63292,
        "pmech": 28029,
        "efd": 28030,
        "speed": 28028
      },
      "params": {
        "mva": 54.0,
        "H": 6.232851505279541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.20649999380111694,
        "Xdpp": 0.11389999836683273,
        "Xq": 1.7961000204086304,
        "Xqp": 0.4636000096797943,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 7.981900215148926,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.5196999907493591,
        "Tqopp": 0.0674000009894371,
        "S10": 0.04270000010728836,
        "S12": 0.2485000044107437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.60463184118271,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 63292,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63292_1_ieeet1",
      "ports": {
        "bus": 63292,
        "speed": 28028,
        "vs": 28031,
        "efd": 28030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63292_1_tgov1",
      "ports": {
        "speed": 28028,
        "pmech": 28029
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40008577704429626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63292_1_ieeest",
      "ports": {
        "input": 28028,
        "output": 28031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63306_1_gensal",
      "ports": {
        "bus": 63306,
        "pmech": 28033,
        "efd": 28034,
        "speed": 28032
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 2.396899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.128499984741211,
        "Xdp": 0.5266000032424927,
        "Xdpp": 0.48399999737739563,
        "Xq": 0.732200026512146,
        "Xl": 0.10620000213384628,
        "Tdop": 6.0,
        "Tdopp": 0.13189999759197235,
        "Tqopp": 0.3785000145435333,
        "S10": 0.12630000710487366,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.37554383277893,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 63306,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63306_1_ieeet1",
      "ports": {
        "bus": 63306,
        "speed": 28032,
        "vs": 28035,
        "efd": 28034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63306_1_hygov",
      "ports": {
        "speed": 28032,
        "pmech": 28033
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5493412613868713,
        "Tr": 5.693306922912598,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63306_1_ieeest",
      "ports": {
        "input": 28032,
        "output": 28035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63307_1_gensal",
      "ports": {
        "bus": 63307,
        "pmech": 28037,
        "efd": 28038,
        "speed": 28036
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 2.396899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.128499984741211,
        "Xdp": 0.5266000032424927,
        "Xdpp": 0.48399999737739563,
        "Xq": 0.732200026512146,
        "Xl": 0.10620000213384628,
        "Tdop": 6.0,
        "Tdopp": 0.13189999759197235,
        "Tqopp": 0.3785000145435333,
        "S10": 0.12630000710487366,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.039329826831818,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 63307,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63307_1_ieeet1",
      "ports": {
        "bus": 63307,
        "speed": 28036,
        "vs": 28039,
        "efd": 28038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63307_1_hygov",
      "ports": {
        "speed": 28036,
        "pmech": 28037
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5493412613868713,
        "Tr": 5.693306922912598,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63307_1_ieeest",
      "ports": {
        "input": 28036,
        "output": 28039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63307_2_gensal",
      "ports": {
        "bus": 63307,
        "pmech": 28041,
        "efd": 28042,
        "speed": 28040
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 2.396899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.128499984741211,
        "Xdp": 0.5266000032424927,
        "Xdpp": 0.48399999737739563,
        "Xq": 0.732200026512146,
        "Xl": 0.10620000213384628,
        "Tdop": 6.0,
        "Tdopp": 0.13189999759197235,
        "Tqopp": 0.3785000145435333,
        "S10": 0.12630000710487366,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.108857214450836,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 63307,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63307_2_ieeet1",
      "ports": {
        "bus": 63307,
        "speed": 28040,
        "vs": 28043,
        "efd": 28042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63307_2_hygov",
      "ports": {
        "speed": 28040,
        "pmech": 28041
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5493412613868713,
        "Tr": 5.693306922912598,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63307_2_ieeest",
      "ports": {
        "input": 28040,
        "output": 28043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63308_1_gensal",
      "ports": {
        "bus": 63308,
        "pmech": 28045,
        "efd": 28046,
        "speed": 28044
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 2.396899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.128499984741211,
        "Xdp": 0.5266000032424927,
        "Xdpp": 0.48399999737739563,
        "Xq": 0.732200026512146,
        "Xl": 0.10620000213384628,
        "Tdop": 6.0,
        "Tdopp": 0.13189999759197235,
        "Tqopp": 0.3785000145435333,
        "S10": 0.12630000710487366,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.785832166671753,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 63308,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63308_1_ieeet1",
      "ports": {
        "bus": 63308,
        "speed": 28044,
        "vs": 28047,
        "efd": 28046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63308_1_hygov",
      "ports": {
        "speed": 28044,
        "pmech": 28045
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5493412613868713,
        "Tr": 5.693306922912598,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63308_1_ieeest",
      "ports": {
        "input": 28044,
        "output": 28047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63309_1_gensal",
      "ports": {
        "bus": 63309,
        "pmech": 28049,
        "efd": 28050,
        "speed": 28048
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 2.396899938583374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.128499984741211,
        "Xdp": 0.5266000032424927,
        "Xdpp": 0.48399999737739563,
        "Xq": 0.732200026512146,
        "Xl": 0.10620000213384628,
        "Tdop": 6.0,
        "Tdopp": 0.13189999759197235,
        "Tqopp": 0.3785000145435333,
        "S10": 0.12630000710487366,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.565156400203705,
        "pmax": 47.999998927116394,
        "qmin": -2.3520000278949738,
        "qmax": 18.432000279426575,
        "regulated": 63309,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63309_1_ieeet1",
      "ports": {
        "bus": 63309,
        "speed": 28048,
        "vs": 28051,
        "efd": 28050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63309_1_hygov",
      "ports": {
        "speed": 28048,
        "pmech": 28049
      },
      "params": {
        "Trate": 57.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5493412613868713,
        "Tr": 5.693306922912598,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07119999825954437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63309_1_ieeest",
      "ports": {
        "input": 28048,
        "output": 28051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63313_1_gensal",
      "ports": {
        "bus": 63313,
        "pmech": 28053,
        "efd": 28054,
        "speed": 28052
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.8234000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9699000120162964,
        "Xdp": 0.24310000240802765,
        "Xdpp": 0.22589999437332153,
        "Xq": 0.6287999749183655,
        "Xl": 0.16140000522136688,
        "Tdop": 6.0,
        "Tdopp": 0.10970000177621841,
        "Tqopp": 0.5310999751091003,
        "S10": 0.15489999949932098,
        "S12": 0.46459999680519104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0303919911384583,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 63313,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63313_1_ieeet1",
      "ports": {
        "bus": 63313,
        "speed": 28052,
        "vs": 28055,
        "efd": 28054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63313_1_hygov",
      "ports": {
        "speed": 28052,
        "pmech": 28053
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6735944747924805,
        "Tr": 8.04604434967041,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7373000383377075,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63313_1_ieeest",
      "ports": {
        "input": 28052,
        "output": 28055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63314_1_gensal",
      "ports": {
        "bus": 63314,
        "pmech": 28057,
        "efd": 28058,
        "speed": 28056
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.8234000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9699000120162964,
        "Xdp": 0.24310000240802765,
        "Xdpp": 0.22589999437332153,
        "Xq": 0.6287999749183655,
        "Xl": 0.16140000522136688,
        "Tdop": 6.0,
        "Tdopp": 0.10970000177621841,
        "Tqopp": 0.5310999751091003,
        "S10": 0.15489999949932098,
        "S12": 0.46459999680519104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.562297999858856,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 63314,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63314_1_ieeet1",
      "ports": {
        "bus": 63314,
        "speed": 28056,
        "vs": 28059,
        "efd": 28058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63314_1_hygov",
      "ports": {
        "speed": 28056,
        "pmech": 28057
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6735944747924805,
        "Tr": 8.04604434967041,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7373000383377075,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63314_1_ieeest",
      "ports": {
        "input": 28056,
        "output": 28059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63317_1_gensal",
      "ports": {
        "bus": 63317,
        "pmech": 28061,
        "efd": 28062,
        "speed": 28060
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.8234000205993652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9699000120162964,
        "Xdp": 0.24310000240802765,
        "Xdpp": 0.22589999437332153,
        "Xq": 0.6287999749183655,
        "Xl": 0.16140000522136688,
        "Tdop": 6.0,
        "Tdopp": 0.10970000177621841,
        "Tqopp": 0.5310999751091003,
        "S10": 0.15489999949932098,
        "S12": 0.46459999680519104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9242925345897675,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 63317,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63317_1_ieeet1",
      "ports": {
        "bus": 63317,
        "speed": 28060,
        "vs": 28063,
        "efd": 28062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63317_1_hygov",
      "ports": {
        "speed": 28060,
        "pmech": 28061
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6735944747924805,
        "Tr": 8.04604434967041,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7373000383377075,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63317_1_ieeest",
      "ports": {
        "input": 28060,
        "output": 28063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63325_1_genrou",
      "ports": {
        "bus": 63325,
        "pmech": 28065,
        "efd": 28066,
        "speed": 28064
      },
      "params": {
        "mva": 686.4000244140625,
        "H": 2.7181129455566406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8069000244140625,
        "Xdp": 0.16169999539852142,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.722000002861023,
        "Xqp": 0.30809998512268066,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 4.154900074005127,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.107100009918213,
        "Tqopp": 0.04490000009536743,
        "S10": 0.1143999993801117,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 170.97994089126587,
        "pmax": 571.999979019165,
        "qmin": -69.78399753570557,
        "qmax": 266.5519952774048,
        "regulated": 63321,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63325_1_ieeet1",
      "ports": {
        "bus": 63325,
        "speed": 28064,
        "vs": 28067,
        "efd": 28066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1931000053882599,
        "Kf": 0.10729999840259552,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6267000436782837,
        "E2": 2.1689000129699707,
        "Se1": 0.03500000014901161,
        "Se2": 0.2872999906539917,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63325_1_tgov1",
      "ports": {
        "speed": 28064,
        "pmech": 28065
      },
      "params": {
        "Trate": 686.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.24909664690494537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63325_1_ieeest",
      "ports": {
        "input": 28064,
        "output": 28067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63326_1_genrou",
      "ports": {
        "bus": 63326,
        "pmech": 28069,
        "efd": 28070,
        "speed": 28068
      },
      "params": {
        "mva": 686.4000244140625,
        "H": 2.7181129455566406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8069000244140625,
        "Xdp": 0.16169999539852142,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.722000002861023,
        "Xqp": 0.30809998512268066,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 4.154900074005127,
        "Tdopp": 0.03530000150203705,
        "Tqop": 1.107100009918213,
        "Tqopp": 0.04490000009536743,
        "S10": 0.1143999993801117,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 133.38524103164673,
        "pmax": 571.999979019165,
        "qmin": -69.78399753570557,
        "qmax": 266.5519952774048,
        "regulated": 63321,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63326_1_ieeet1",
      "ports": {
        "bus": 63326,
        "speed": 28068,
        "vs": 28071,
        "efd": 28070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1931000053882599,
        "Kf": 0.10729999840259552,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6267000436782837,
        "E2": 2.1689000129699707,
        "Se1": 0.03500000014901161,
        "Se2": 0.2872999906539917,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63326_1_tgov1",
      "ports": {
        "speed": 28068,
        "pmech": 28069
      },
      "params": {
        "Trate": 686.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.19432580471038818,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63326_1_ieeest",
      "ports": {
        "input": 28068,
        "output": 28071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63329_2_genrou",
      "ports": {
        "bus": 63329,
        "pmech": 28073,
        "efd": 28074,
        "speed": 28072
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 5.3190412521362305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7144999504089355,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.14489999413490295,
        "Xq": 1.6359000205993652,
        "Xqp": 0.5810999870300293,
        "Xqpp": 0.14489999413490295,
        "Xl": 0.10660000145435333,
        "Tdop": 5.850500106811523,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.8359000086784363,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1809999942779541,
        "S12": 0.597000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5463678389787674,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 63329,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63329_2_ieeet1",
      "ports": {
        "bus": 63329,
        "speed": 28072,
        "vs": 28075,
        "efd": 28074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63329_2_tgov1",
      "ports": {
        "speed": 28072,
        "pmech": 28073
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.11382662504911423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63329_2_ieeest",
      "ports": {
        "input": 28072,
        "output": 28075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_1_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28077,
        "efd": 28078,
        "speed": 28076
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.684025526046753,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.924299955368042,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.2054000049829483,
        "Xq": 1.8314000368118286,
        "Xqp": 0.4560999870300293,
        "Xqpp": 0.2054000049829483,
        "Xl": 0.15360000729560852,
        "Tdop": 6.302599906921387,
        "Tdopp": 0.043800000101327896,
        "Tqop": 1.3479000329971313,
        "Tqopp": 0.044599998742341995,
        "S10": 0.13050000369548798,
        "S12": 0.4959000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2669751876965165,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_1_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28076,
        "vs": 28079,
        "efd": 28078
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9469000101089478,
        "Kf": 0.03020000085234642,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.882699966430664,
        "E2": 3.8436999320983887,
        "Se1": 0.18479999899864197,
        "Se2": 0.4555000066757202,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_1_tgov1",
      "ports": {
        "speed": 28076,
        "pmech": 28077
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464785,
        "Pvmin": 0.12359961867332458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_1_ieeest",
      "ports": {
        "input": 28076,
        "output": 28079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_11_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28081,
        "efd": 28082,
        "speed": 28080
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 5.3190412521362305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7144999504089355,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.14489999413490295,
        "Xq": 1.6359000205993652,
        "Xqp": 0.5810999870300293,
        "Xqpp": 0.14489999413490295,
        "Xl": 0.10660000145435333,
        "Tdop": 5.850500106811523,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.8359000086784363,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1809999942779541,
        "S12": 0.597000002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7358042057603598,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_11_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28080,
        "vs": 28083,
        "efd": 28082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_11_tgov1",
      "ports": {
        "speed": 28080,
        "pmech": 28081
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.15329253673553467,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_11_ieeest",
      "ports": {
        "input": 28080,
        "output": 28083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_12_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28085,
        "efd": 28086,
        "speed": 28084
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.210558507591486,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_12_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28084,
        "vs": 28087,
        "efd": 28086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_12_tgov1",
      "ports": {
        "speed": 28084,
        "pmech": 28085
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2460484802722931,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_12_ieeest",
      "ports": {
        "input": 28084,
        "output": 28087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_13_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28089,
        "efd": 28090,
        "speed": 28088
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6131071373820305,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_13_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28088,
        "vs": 28091,
        "efd": 28090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
