        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_13_tgov1",
      "ports": {
        "speed": 28088,
        "pmech": 28089
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3278672993183136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_13_ieeest",
      "ports": {
        "input": 28088,
        "output": 28091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_14_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28093,
        "efd": 28094,
        "speed": 28092
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4855291694402695,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_14_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28092,
        "vs": 28095,
        "efd": 28094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_14_tgov1",
      "ports": {
        "speed": 28092,
        "pmech": 28093
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3019368052482605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_14_ieeest",
      "ports": {
        "input": 28092,
        "output": 28095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_15_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28097,
        "efd": 28098,
        "speed": 28096
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5237648971378803,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_15_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28096,
        "vs": 28099,
        "efd": 28098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_15_tgov1",
      "ports": {
        "speed": 28096,
        "pmech": 28097
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30970829725265503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_15_ieeest",
      "ports": {
        "input": 28096,
        "output": 28099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_16_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28101,
        "efd": 28102,
        "speed": 28100
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8375092409551144,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_16_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28100,
        "vs": 28103,
        "efd": 28102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_16_tgov1",
      "ports": {
        "speed": 28100,
        "pmech": 28101
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17022545635700226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_16_ieeest",
      "ports": {
        "input": 28100,
        "output": 28103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_17_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28105,
        "efd": 28106,
        "speed": 28104
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.448048710823059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1386999934911728,
        "Xdpp": 0.10339999943971634,
        "Xq": 1.4076000452041626,
        "Xqp": 0.47269999980926514,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07440000027418137,
        "Tdop": 9.815699577331543,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.5637999773025513,
        "Tqopp": 0.060100000351667404,
        "S10": 0.09399999678134918,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43930201791226864,
        "pmax": 4.100000113248825,
        "qmin": -0.5001999903470278,
        "qmax": 1.9106000661849976,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_17_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28104,
        "vs": 28107,
        "efd": 28106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_17_tgov1",
      "ports": {
        "speed": 28104,
        "pmech": 28105
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08928902447223663,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_17_ieeest",
      "ports": {
        "input": 28104,
        "output": 28107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_2_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28109,
        "efd": 28110,
        "speed": 28108
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9148344397544861,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_2_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28108,
        "vs": 28111,
        "efd": 28110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_2_tgov1",
      "ports": {
        "speed": 28108,
        "pmech": 28109
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.381181001663208,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_2_ieeest",
      "ports": {
        "input": 28108,
        "output": 28111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_3_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28113,
        "efd": 28114,
        "speed": 28112
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.893334299325943,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_3_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28112,
        "vs": 28115,
        "efd": 28114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_3_tgov1",
      "ports": {
        "speed": 28112,
        "pmech": 28113
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3722226023674011,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_3_ieeest",
      "ports": {
        "input": 28112,
        "output": 28115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_4_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28117,
        "efd": 28118,
        "speed": 28116
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25876755826175213,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_4_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28116,
        "vs": 28119,
        "efd": 28118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_4_tgov1",
      "ports": {
        "speed": 28116,
        "pmech": 28117
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1078198105096817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_4_ieeest",
      "ports": {
        "input": 28116,
        "output": 28119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_5_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28121,
        "efd": 28122,
        "speed": 28120
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47042788937687874,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_5_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28120,
        "vs": 28123,
        "efd": 28122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_5_tgov1",
      "ports": {
        "speed": 28120,
        "pmech": 28121
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.19601161777973175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_5_ieeest",
      "ports": {
        "input": 28120,
        "output": 28123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_6_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28125,
        "efd": 28126,
        "speed": 28124
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7844389416277409,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_6_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28124,
        "vs": 28127,
        "efd": 28126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_6_tgov1",
      "ports": {
        "speed": 28124,
        "pmech": 28125
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3268495500087738,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_6_ieeest",
      "ports": {
        "input": 28124,
        "output": 28127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_7_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28129,
        "efd": 28130,
        "speed": 28128
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.478590652346611,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_7_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28128,
        "vs": 28131,
        "efd": 28130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_7_tgov1",
      "ports": {
        "speed": 28128,
        "pmech": 28129
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1994127631187439,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_7_ieeest",
      "ports": {
        "input": 28128,
        "output": 28131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63330_8_genrou",
      "ports": {
        "bus": 63330,
        "pmech": 28133,
        "efd": 28134,
        "speed": 28132
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.168518543243408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2967000007629395,
        "Xdp": 0.243599995970726,
        "Xdpp": 0.1768999993801117,
        "Xq": 2.1786000728607178,
        "Xqp": 0.5717999935150146,
        "Xqpp": 0.1768999993801117,
        "Xl": 0.1315000057220459,
        "Tdop": 9.336299896240234,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.232300043106079,
        "Tqopp": 0.05550000071525574,
        "S10": 0.1476999968290329,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8707924745976925,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 63330,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63330_8_ieeet1",
      "ports": {
        "bus": 63330,
        "speed": 28132,
        "vs": 28135,
        "efd": 28134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5284000039100647,
        "Kf": 0.02930000051856041,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.462800025939941,
        "E2": 5.950399875640869,
        "Se1": 0.4715999960899353,
        "Se2": 0.777400016784668,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63330_8_tgov1",
      "ports": {
        "speed": 28132,
        "pmech": 28133
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.36283019185066223,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63330_8_ieeest",
      "ports": {
        "input": 28132,
        "output": 28135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63338_1_genrou",
      "ports": {
        "bus": 63338,
        "pmech": 28137,
        "efd": 28138,
        "speed": 28136
      },
      "params": {
        "mva": 535.2000122070312,
        "H": 2.5973477363586426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1905999183654785,
        "Xdp": 0.2865000069141388,
        "Xdpp": 0.2069000005722046,
        "Xq": 2.0796000957489014,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.2069000005722046,
        "Xl": 0.15479999780654907,
        "Tdop": 6.269599914550781,
        "Tdopp": 0.05429999902844429,
        "Tqop": 1.308500051498413,
        "Tqopp": 0.06970000267028809,
        "S10": 0.06939999759197235,
        "S12": 0.37389999628067017
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.71065282821655,
        "pmax": 446.00000381469727,
        "qmin": -54.41200137138367,
        "qmax": 207.8360080718994,
        "regulated": 63333,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63338_1_ieeet1",
      "ports": {
        "bus": 63338,
        "speed": 28136,
        "vs": 28139,
        "efd": 28138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63338_1_tgov1",
      "ports": {
        "speed": 28136,
        "pmech": 28137
      },
      "params": {
        "Trate": 535.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21433231234550476,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63338_1_ieeest",
      "ports": {
        "input": 28136,
        "output": 28139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63343_1",
      "ports": {
        "bus": 63343
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.98169493675232,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 63343,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63347_1",
      "ports": {
        "bus": 63347
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 30.51939308643341,
        "pmax": 100.80000162124634,
        "qmin": -14.51520025730133,
        "qmax": 21.47040069103241,
        "regulated": 63347,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63349_1",
      "ports": {
        "bus": 63349
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 23.37249517440796,
        "pmax": 50.999999046325684,
        "qmin": -7.344000041484833,
        "qmax": 10.86300015449524,
        "regulated": 63349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63349_2",
      "ports": {
        "bus": 63349
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.951376378536224,
        "pmax": 50.999999046325684,
        "qmin": -7.344000041484833,
        "qmax": 10.86300015449524,
        "regulated": 63349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63353_1",
      "ports": {
        "bus": 63353
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 34.411439299583435,
        "pmax": 120.00000476837158,
        "qmin": -17.28000044822693,
        "qmax": 25.56000053882599,
        "regulated": 63353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63354_1",
      "ports": {
        "bus": 63354
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.030275717377663,
        "pmax": 18.89999955892563,
        "qmin": -2.7216000482439995,
        "qmax": 4.025699943304062,
        "regulated": 63354,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Genrou",
      "id": "63358_1_genrou",
      "ports": {
        "bus": 63358,
        "pmech": 28141,
        "efd": 28142,
        "speed": 28140
      },
      "params": {
        "mva": 159.3000030517578,
        "H": 4.998875617980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.2754000127315521,
        "Xq": 1.6878999471664429,
        "Xqp": 0.5356000065803528,
        "Xqpp": 0.2754000127315521,
        "Xl": 0.2151000052690506,
        "Tdop": 7.1118998527526855,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.6389999985694885,
        "Tqopp": 0.06210000067949295,
        "S10": 0.17679999768733978,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.637071788311005,
        "pmax": 132.74999856948853,
        "qmin": -14.735250174999237,
        "qmax": 67.56975054740906,
        "regulated": 63358,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "63358_1_ieeet1",
      "ports": {
        "bus": 63358,
        "speed": 28140,
        "vs": 28143,
        "efd": 28142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63358_1_tgov1",
      "ports": {
        "speed": 28140,
        "pmech": 28141
      },
      "params": {
        "Trate": 159.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63358_1_ieeest",
      "ports": {
        "input": 28140,
        "output": 28143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63359_1_genrou",
      "ports": {
        "bus": 63359,
        "pmech": 28145,
        "efd": 28146,
        "speed": 28144
      },
      "params": {
        "mva": 159.3000030517578,
        "H": 4.998875617980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.2754000127315521,
        "Xq": 1.6878999471664429,
        "Xqp": 0.5356000065803528,
        "Xqpp": 0.2754000127315521,
        "Xl": 0.2151000052690506,
        "Tdop": 7.1118998527526855,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.6389999985694885,
        "Tqopp": 0.06210000067949295,
        "S10": 0.17679999768733978,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.290549993515015,
        "pmax": 132.74999856948853,
        "qmin": -14.735250174999237,
        "qmax": 67.56975054740906,
        "regulated": 63359,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "63359_1_ieeet1",
      "ports": {
        "bus": 63359,
        "speed": 28144,
        "vs": 28147,
        "efd": 28146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63359_1_tgov1",
      "ports": {
        "speed": 28144,
        "pmech": 28145
      },
      "params": {
        "Trate": 159.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3470844328403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63359_1_ieeest",
      "ports": {
        "input": 28144,
        "output": 28147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63360_1_genrou",
      "ports": {
        "bus": 63360,
        "pmech": 28149,
        "efd": 28150,
        "speed": 28148
      },
      "params": {
        "mva": 159.3000030517578,
        "H": 4.998875617980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.2754000127315521,
        "Xq": 1.6878999471664429,
        "Xqp": 0.5356000065803528,
        "Xqpp": 0.2754000127315521,
        "Xl": 0.2151000052690506,
        "Tdop": 7.1118998527526855,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.6389999985694885,
        "Tqopp": 0.06210000067949295,
        "S10": 0.17679999768733978,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.43051767349243,
        "pmax": 132.74999856948853,
        "qmin": -14.735250174999237,
        "qmax": 67.56975054740906,
        "regulated": 63357,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "63360_1_ieeet1",
      "ports": {
        "bus": 63360,
        "speed": 28148,
        "vs": 28151,
        "efd": 28150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63360_1_tgov1",
      "ports": {
        "speed": 28148,
        "pmech": 28149
      },
      "params": {
        "Trate": 159.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3605180084705353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63360_1_ieeest",
      "ports": {
        "input": 28148,
        "output": 28151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63361_1_genrou",
      "ports": {
        "bus": 63361,
        "pmech": 28153,
        "efd": 28154,
        "speed": 28152
      },
      "params": {
        "mva": 159.3000030517578,
        "H": 4.998875617980957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.2754000127315521,
        "Xq": 1.6878999471664429,
        "Xqp": 0.5356000065803528,
        "Xqpp": 0.2754000127315521,
        "Xl": 0.2151000052690506,
        "Tdop": 7.1118998527526855,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.6389999985694885,
        "Tqopp": 0.06210000067949295,
        "S10": 0.17679999768733978,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.81263780593872,
        "pmax": 132.74999856948853,
        "qmin": -14.735250174999237,
        "qmax": 67.56975054740906,
        "regulated": 63361,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "63361_1_ieeet1",
      "ports": {
        "bus": 63361,
        "speed": 28152,
        "vs": 28155,
        "efd": 28154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63361_1_tgov1",
      "ports": {
        "speed": 28152,
        "pmech": 28153
      },
      "params": {
        "Trate": 159.3000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63361_1_ieeest",
      "ports": {
        "input": 28152,
        "output": 28155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63368_1_genrou",
      "ports": {
        "bus": 63368,
        "pmech": 28157,
        "efd": 28158,
        "speed": 28156
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.134916305541992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.808899998664856,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.1396999955177307,
        "Xq": 1.7310999631881714,
        "Xqp": 0.4074000120162964,
        "Xqpp": 0.1396999955177307,
        "Xl": 0.10700000077486038,
        "Tdop": 7.125100135803223,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8130999803543091,
        "Tqopp": 0.06989999860525131,
        "S10": 0.08900000154972076,
        "S12": 0.4564000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.616179585456848,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 63368,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "63368_1_ieeet1",
      "ports": {
        "bus": 63368,
        "speed": 28156,
        "vs": 28159,
        "efd": 28158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63368_1_tgov1",
      "ports": {
        "speed": 28156,
        "pmech": 28157
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206441,
        "Pvmin": 0.16971270740032196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63368_1_ieeest",
      "ports": {
        "input": 28156,
        "output": 28159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63369_1_genrou",
      "ports": {
        "bus": 63369,
        "pmech": 28161,
        "efd": 28162,
        "speed": 28160
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.134916305541992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.808899998664856,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.1396999955177307,
        "Xq": 1.7310999631881714,
        "Xqp": 0.4074000120162964,
        "Xqpp": 0.1396999955177307,
        "Xl": 0.10700000077486038,
        "Tdop": 7.125100135803223,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8130999803543091,
        "Tqopp": 0.06989999860525131,
        "S10": 0.08900000154972076,
        "S12": 0.4564000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.723114252090454,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 63369,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "63369_1_ieeet1",
      "ports": {
        "bus": 63369,
        "speed": 28160,
        "vs": 28163,
        "efd": 28162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63369_1_tgov1",
      "ports": {
        "speed": 28160,
        "pmech": 28161
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333318020644,
        "Pvmin": 0.16110900044441223,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63369_1_ieeest",
      "ports": {
        "input": 28160,
        "output": 28163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63376_1_genrou",
      "ports": {
        "bus": 63376,
        "pmech": 28165,
        "efd": 28166,
        "speed": 28164
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.0823655128479,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63376,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "63376_1_ieeet1",
      "ports": {
        "bus": 63376,
        "speed": 28164,
        "vs": 28167,
        "efd": 28166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63376_1_tgov1",
      "ports": {
        "speed": 28164,
        "pmech": 28165
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942414,
        "Pvmin": 0.39572638273239136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63376_1_ieeest",
      "ports": {
        "input": 28164,
        "output": 28167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63377_1_genrou",
      "ports": {
        "bus": 63377,
        "pmech": 28169,
        "efd": 28170,
        "speed": 28168
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.83529603481293,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63373,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63377_1_ieeet1",
      "ports": {
        "bus": 63377,
        "speed": 28168,
        "vs": 28171,
        "efd": 28170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63377_1_tgov1",
      "ports": {
        "speed": 28168,
        "pmech": 28169
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942414,
        "Pvmin": 0.15994767844676971,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63377_1_ieeest",
      "ports": {
        "input": 28168,
        "output": 28171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63378_1_genrou",
      "ports": {
        "bus": 63378,
        "pmech": 28173,
        "efd": 28174,
        "speed": 28172
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.38743877410889,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63378,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "63378_1_ieeet1",
      "ports": {
        "bus": 63378,
        "speed": 28172,
        "vs": 28175,
        "efd": 28174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63378_1_tgov1",
      "ports": {
        "speed": 28172,
        "pmech": 28173
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942415,
        "Pvmin": 0.2734243869781494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63378_1_ieeest",
      "ports": {
        "input": 28172,
        "output": 28175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63379_1_genrou",
      "ports": {
        "bus": 63379,
        "pmech": 28177,
        "efd": 28178,
        "speed": 28176
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.388320565223694,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63373,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63379_1_ieeet1",
      "ports": {
        "bus": 63379,
        "speed": 28176,
        "vs": 28179,
        "efd": 28178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63379_1_tgov1",
      "ports": {
        "speed": 28176,
        "pmech": 28177
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942414,
        "Pvmin": 0.13339506089687347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63379_1_ieeest",
      "ports": {
        "input": 28176,
        "output": 28179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63380_1_genrou",
      "ports": {
        "bus": 63380,
        "pmech": 28181,
        "efd": 28182,
        "speed": 28180
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.80741858482361,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63380,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "63380_1_ieeet1",
      "ports": {
        "bus": 63380,
        "speed": 28180,
        "vs": 28183,
        "efd": 28182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63380_1_tgov1",
      "ports": {
        "speed": 28180,
        "pmech": 28181
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942415,
        "Pvmin": 0.12276531755924225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63380_1_ieeest",
      "ports": {
        "input": 28180,
        "output": 28183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63381_1_genrou",
      "ports": {
        "bus": 63381,
        "pmech": 28185,
        "efd": 28186,
        "speed": 28184
      },
      "params": {
        "mva": 242.8000030517578,
        "H": 5.922089099884033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8894000053405762,
        "Xdp": 0.361299991607666,
        "Xdpp": 0.25380000472068787,
        "Xq": 1.7961000204086304,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.25380000472068787,
        "Xl": 0.19789999723434448,
        "Tdop": 8.246500015258789,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.39410001039505005,
        "Tqopp": 0.05979999899864197,
        "S10": 0.11919999867677689,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.4299236536026,
        "pmax": 202.33333110809326,
        "qmin": -22.4590003490448,
        "qmax": 102.9876708984375,
        "regulated": 63381,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "63381_1_ieeet1",
      "ports": {
        "bus": 63381,
        "speed": 28184,
        "vs": 28187,
        "efd": 28186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63381_1_tgov1",
      "ports": {
        "speed": 28184,
        "pmech": 28185
      },
      "params": {
        "Trate": 242.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333136942416,
        "Pvmin": 0.13768501579761505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63381_1_ieeest",
      "ports": {
        "input": 28184,
        "output": 28187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63384_1_genrou",
      "ports": {
        "bus": 63384,
        "pmech": 28189,
        "efd": 28190,
        "speed": 28188
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 2.370742082595825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.569499969482422,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.12479999661445618,
        "Xq": 2.3447999954223633,
        "Xqp": 0.3441999852657318,
        "Xqpp": 0.12479999661445618,
        "Xl": 0.09510000050067902,
        "Tdop": 8.992600440979004,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8417999744415283,
        "Tqopp": 0.04800000041723251,
        "S10": 0.036400001496076584,
        "S12": 0.24879999458789825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.405399560928345,
        "pmax": 61.19999885559082,
        "qmin": -6.793200224637985,
        "qmax": 31.150799989700317,
        "regulated": 63384,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63384_1_ieeet1",
      "ports": {
        "bus": 63384,
        "speed": 28188,
        "vs": 28191,
        "efd": 28190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63384_1_tgov1",
      "ports": {
        "speed": 28188,
        "pmech": 28189
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1961519420146942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63384_1_ieeest",
      "ports": {
        "input": 28188,
        "output": 28191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63384_2_genrou",
      "ports": {
        "bus": 63384,
        "pmech": 28193,
        "efd": 28194,
        "speed": 28192
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 2.370742082595825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.569499969482422,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.12479999661445618,
        "Xq": 2.3447999954223633,
        "Xqp": 0.3441999852657318,
        "Xqpp": 0.12479999661445618,
        "Xl": 0.09510000050067902,
        "Tdop": 8.992600440979004,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8417999744415283,
        "Tqopp": 0.04800000041723251,
        "S10": 0.036400001496076584,
        "S12": 0.24879999458789825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.13510274887085,
        "pmax": 61.19999885559082,
        "qmin": -6.793200224637985,
        "qmax": 31.150799989700317,
        "regulated": 63384,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63384_2_ieeet1",
      "ports": {
        "bus": 63384,
        "speed": 28192,
        "vs": 28195,
        "efd": 28194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63384_2_tgov1",
      "ports": {
        "speed": 28192,
        "pmech": 28193
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30140388011932373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63384_2_ieeest",
      "ports": {
        "input": 28192,
        "output": 28195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63388_1_gensal",
      "ports": {
        "bus": 63388,
        "pmech": 28197,
        "efd": 28198,
        "speed": 28196
      },
      "params": {
        "mva": 36.0,
        "H": 2.378200054168701,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1634999513626099,
        "Xdp": 0.34540000557899475,
        "Xdpp": 0.21050000190734863,
        "Xq": 0.7549999952316284,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.11219999939203262,
        "Tqopp": 0.34380000829696655,
        "S10": 0.06080000102519989,
        "S12": 0.24560000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.373046159744263,
        "pmax": 30.000001192092896,
        "qmin": -1.4700000174343586,
        "qmax": 11.51999980211258,
        "regulated": 63388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63388_1_ieeet1",
      "ports": {
        "bus": 63388,
        "speed": 28196,
        "vs": 28199,
        "efd": 28198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63388_1_hygov",
      "ports": {
        "speed": 28196,
        "pmech": 28197
      },
      "params": {
        "Trate": 36.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7903887033462524,
        "Tr": 7.959616184234619,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.714400053024292,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63388_1_ieeest",
      "ports": {
        "input": 28196,
        "output": 28199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63391_1_gensal",
      "ports": {
        "bus": 63391,
        "pmech": 28201,
        "efd": 28202,
        "speed": 28200
      },
      "params": {
        "mva": 36.0,
        "H": 2.378200054168701,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1634999513626099,
        "Xdp": 0.34540000557899475,
        "Xdpp": 0.21050000190734863,
        "Xq": 0.7549999952316284,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.11219999939203262,
        "Tqopp": 0.34380000829696655,
        "S10": 0.06080000102519989,
        "S12": 0.24560000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.550129294395447,
        "pmax": 30.000001192092896,
        "qmin": -1.4700000174343586,
        "qmax": 11.51999980211258,
        "regulated": 63391,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "63391_1_ieeet1",
      "ports": {
        "bus": 63391,
        "speed": 28200,
        "vs": 28203,
        "efd": 28202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63391_1_hygov",
      "ports": {
        "speed": 28200,
        "pmech": 28201
      },
      "params": {
        "Trate": 36.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7903887033462524,
        "Tr": 7.959616184234619,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.714400053024292,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63391_1_ieeest",
      "ports": {
        "input": 28200,
        "output": 28203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63396_1",
      "ports": {
        "bus": 63396
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 54.00177240371704,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 63396,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63408_1",
      "ports": {
        "bus": 63408
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 87.7543032169342,
        "pmax": 199.00000095367432,
        "qmin": -28.655999898910522,
        "qmax": 42.38699972629547,
        "regulated": 63408,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Genrou",
      "id": "63411_1_genrou",
      "ports": {
        "bus": 63411,
        "pmech": 28205,
        "efd": 28206,
        "speed": 28204
      },
      "params": {
        "mva": 44.279998779296875,
        "H": 6.35580587387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3501999378204346,
        "Xdp": 0.24500000476837158,
        "Xdpp": 0.17000000178813934,
        "Xq": 2.1679000854492188,
        "Xqp": 0.4499000012874603,
        "Xqpp": 0.17000000178813934,
        "Xl": 0.13109999895095825,
        "Tdop": 5.6819000244140625,
        "Tdopp": 0.06129999831318855,
        "Tqop": 0.7181000113487244,
        "Tqopp": 0.0949999988079071,
        "S10": 0.1518000066280365,
        "S12": 0.5598999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.32546192407608,
        "pmax": 36.89999878406525,
        "qmin": -4.095900058746338,
        "qmax": 18.782100081443787,
        "regulated": 63411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63411_1_ieeet1",
      "ports": {
        "bus": 63411,
        "speed": 28204,
        "vs": 28207,
        "efd": 28206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63411_1_tgov1",
      "ports": {
        "speed": 28204,
        "pmech": 28205
      },
      "params": {
        "Trate": 44.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333288463831,
        "Pvmin": 0.12026789039373398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63411_1_ieeest",
      "ports": {
        "input": 28204,
        "output": 28207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63411_2_genrou",
      "ports": {
        "bus": 63411,
        "pmech": 28209,
        "efd": 28210,
        "speed": 28208
      },
      "params": {
        "mva": 44.279998779296875,
        "H": 6.35580587387085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3501999378204346,
        "Xdp": 0.24500000476837158,
        "Xdpp": 0.17000000178813934,
        "Xq": 2.1679000854492188,
        "Xqp": 0.4499000012874603,
        "Xqpp": 0.17000000178813934,
        "Xl": 0.13109999895095825,
        "Tdop": 5.6819000244140625,
        "Tdopp": 0.06129999831318855,
        "Tqop": 0.7181000113487244,
        "Tqopp": 0.0949999988079071,
        "S10": 0.1518000066280365,
        "S12": 0.5598999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.023422464728355,
        "pmax": 36.89999878406525,
        "qmin": -4.095900058746338,
        "qmax": 18.782100081443787,
        "regulated": 63411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63411_2_ieeet1",
      "ports": {
        "bus": 63411,
        "speed": 28208,
        "vs": 28211,
        "efd": 28210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63411_2_tgov1",
      "ports": {
        "speed": 28208,
        "pmech": 28209
      },
      "params": {
        "Trate": 44.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333288463831,
        "Pvmin": 0.11344676464796066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63411_2_ieeest",
      "ports": {
        "input": 28208,
        "output": 28211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63415_1",
      "ports": {
        "bus": 63415
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 16.74402803182602,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 63415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "63417_1_genrou",
      "ports": {
        "bus": 63417,
        "pmech": 28213,
        "efd": 28214,
        "speed": 28212
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 2.7566466331481934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2239999771118164,
        "Xdp": 0.17470000684261322,
        "Xdpp": 0.13529999554157257,
        "Xq": 2.065999984741211,
        "Xqp": 0.3043000102043152,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 5.383800029754639,
        "Tdopp": 0.06129999831318855,
        "Tqop": 1.1098999977111816,
        "Tqopp": 0.05389999970793724,
        "S10": 0.031199999153614044,
        "S12": 0.20419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.182558238506317,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 63417,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63417_1_ieeet1",
      "ports": {
        "bus": 63417,
        "speed": 28212,
        "vs": 28215,
        "efd": 28214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63417_1_tgov1",
      "ports": {
        "speed": 28212,
        "pmech": 28213
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2544427514076233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63417_1_ieeest",
      "ports": {
        "input": 28212,
        "output": 28215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63417_2_genrou",
      "ports": {
        "bus": 63417,
        "pmech": 28217,
        "efd": 28218,
        "speed": 28216
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 2.7566466331481934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2239999771118164,
        "Xdp": 0.17470000684261322,
        "Xdpp": 0.13529999554157257,
        "Xq": 2.065999984741211,
        "Xqp": 0.3043000102043152,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 5.383800029754639,
        "Tdopp": 0.06129999831318855,
        "Tqop": 1.1098999977111816,
        "Tqopp": 0.05389999970793724,
        "S10": 0.031199999153614044,
        "S12": 0.20419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.094267457723618,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 63417,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63417_2_ieeet1",
      "ports": {
        "bus": 63417,
        "speed": 28216,
        "vs": 28219,
        "efd": 28218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63417_2_tgov1",
      "ports": {
        "speed": 28216,
        "pmech": 28217
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19016143679618835,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63417_2_ieeest",
      "ports": {
        "input": 28216,
        "output": 28219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63417_3_genrou",
      "ports": {
        "bus": 63417,
        "pmech": 28221,
        "efd": 28222,
        "speed": 28220
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 2.7566466331481934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2239999771118164,
        "Xdp": 0.17470000684261322,
        "Xdpp": 0.13529999554157257,
        "Xq": 2.065999984741211,
        "Xqp": 0.3043000102043152,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 5.383800029754639,
        "Tdopp": 0.06129999831318855,
        "Tqop": 1.1098999977111816,
        "Tqopp": 0.05389999970793724,
        "S10": 0.031199999153614044,
        "S12": 0.20419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.423748940229416,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 63417,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "63417_3_ieeet1",
      "ports": {
        "bus": 63417,
        "speed": 28220,
        "vs": 28223,
        "efd": 28222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63417_3_tgov1",
      "ports": {
        "speed": 28220,
        "pmech": 28221
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16389542818069458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63417_3_ieeest",
      "ports": {
        "input": 28220,
        "output": 28223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63422_1",
      "ports": {
        "bus": 63422
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.32115551829338,
        "pmax": 101.19999647140503,
        "qmin": -14.572800695896149,
        "qmax": 21.555599570274353,
        "regulated": 63422,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "63429_1_genrou",
      "ports": {
        "bus": 63429,
        "pmech": 28225,
        "efd": 28226,
        "speed": 28224
      },
      "params": {
        "mva": 122.0,
        "H": 4.492761135101318,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5413999557495117,
        "Xdp": 0.27250000834465027,
        "Xdpp": 0.17720000445842743,
        "Xq": 2.3220999240875244,
        "Xqp": 0.6050999760627747,
        "Xqpp": 0.17720000445842743,
        "Xl": 0.13680000603199005,
        "Tdop": 6.960100173950195,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.6309000253677368,
        "Tqopp": 0.07639999687671661,
        "S10": 0.08619999885559082,
        "S12": 0.20970000326633453
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.78859966993332,
        "pmax": 101.66666507720947,
        "qmin": -11.285000294446945,
        "qmax": 51.74833536148071,
        "regulated": 63429,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "63429_1_ieeet1",
      "ports": {
        "bus": 63429,
        "speed": 28224,
        "vs": 28227,
        "efd": 28226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63429_1_tgov1",
      "ports": {
        "speed": 28224,
        "pmech": 28225
      },
      "params": {
        "Trate": 122.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049957,
        "Pvmin": 0.19498851895332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63429_1_ieeest",
      "ports": {
        "input": 28224,
        "output": 28227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63430_1_genrou",
      "ports": {
        "bus": 63430,
        "pmech": 28229,
        "efd": 28230,
        "speed": 28228
      },
      "params": {
        "mva": 122.0,
        "H": 4.492761135101318,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5413999557495117,
        "Xdp": 0.27250000834465027,
        "Xdpp": 0.17720000445842743,
        "Xq": 2.3220999240875244,
        "Xqp": 0.6050999760627747,
        "Xqpp": 0.17720000445842743,
        "Xl": 0.13680000603199005,
        "Tdop": 6.960100173950195,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.6309000253677368,
        "Tqopp": 0.07639999687671661,
        "S10": 0.08619999885559082,
        "S12": 0.20970000326633453
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.74618744850159,
        "pmax": 101.66666507720947,
        "qmin": -11.285000294446945,
        "qmax": 51.74833536148071,
        "regulated": 63430,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "63430_1_ieeet1",
      "ports": {
        "bus": 63430,
        "speed": 28228,
        "vs": 28231,
        "efd": 28230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63430_1_tgov1",
      "ports": {
        "speed": 28228,
        "pmech": 28229
      },
      "params": {
        "Trate": 122.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049957,
        "Pvmin": 0.39136219024658203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63430_1_ieeest",
      "ports": {
        "input": 28228,
        "output": 28231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63431_1_genrou",
      "ports": {
        "bus": 63431,
        "pmech": 28233,
        "efd": 28234,
        "speed": 28232
      },
      "params": {
        "mva": 122.0,
        "H": 4.492761135101318,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5413999557495117,
        "Xdp": 0.27250000834465027,
        "Xdpp": 0.17720000445842743,
        "Xq": 2.3220999240875244,
        "Xqp": 0.6050999760627747,
        "Xqpp": 0.17720000445842743,
        "Xl": 0.13680000603199005,
        "Tdop": 6.960100173950195,
        "Tdopp": 0.06719999760389328,
        "Tqop": 0.6309000253677368,
        "Tqopp": 0.07639999687671661,
        "S10": 0.08619999885559082,
        "S12": 0.20970000326633453
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.521236836910248,
        "pmax": 101.66666507720947,
        "qmin": -11.285000294446945,
        "qmax": 51.74833536148071,
        "regulated": 63431,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "63431_1_ieeet1",
      "ports": {
        "bus": 63431,
        "speed": 28232,
        "vs": 28235,
        "efd": 28234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63431_1_tgov1",
      "ports": {
        "speed": 28232,
        "pmech": 28233
      },
      "params": {
        "Trate": 122.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049955,
        "Pvmin": 0.1436166912317276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63431_1_ieeest",
      "ports": {
        "input": 28232,
        "output": 28235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63439_1_genrou",
      "ports": {
        "bus": 63439,
        "pmech": 28237,
        "efd": 28238,
        "speed": 28236
      },
      "params": {
        "mva": 204.0,
        "H": 3.2252767086029053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.258500099182129,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.26739999651908875,
        "Xq": 2.093899965286255,
        "Xqp": 0.7483000159263611,
        "Xqpp": 0.26739999651908875,
        "Xl": 0.20880000293254852,
        "Tdop": 7.860499858856201,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.1714999675750732,
        "Tqopp": 0.05570000037550926,
        "S10": 0.21629999577999115,
        "S12": 0.7013999819755554
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.779069662094116,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 63438,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63439_1_ieeet1",
      "ports": {
        "bus": 63439,
        "speed": 28236,
        "vs": 28239,
        "efd": 28238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63439_1_tgov1",
      "ports": {
        "speed": 28236,
        "pmech": 28237
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15087778866291046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63439_1_ieeest",
      "ports": {
        "input": 28236,
        "output": 28239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63440_1_genrou",
      "ports": {
        "bus": 63440,
        "pmech": 28241,
        "efd": 28242,
        "speed": 28240
      },
      "params": {
        "mva": 204.0,
        "H": 3.2252767086029053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.258500099182129,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.26739999651908875,
        "Xq": 2.093899965286255,
        "Xqp": 0.7483000159263611,
        "Xqpp": 0.26739999651908875,
        "Xl": 0.20880000293254852,
        "Tdop": 7.860499858856201,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.1714999675750732,
        "Tqopp": 0.05570000037550926,
        "S10": 0.21629999577999115,
        "S12": 0.7013999819755554
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.93683922290802,
        "pmax": 170.00000476837158,
        "qmin": -18.870000541210175,
        "qmax": 86.52999997138977,
        "regulated": 63440,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "63440_1_ieeet1",
      "ports": {
        "bus": 63440,
        "speed": 28240,
        "vs": 28243,
        "efd": 28242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63440_1_tgov1",
      "ports": {
        "speed": 28240,
        "pmech": 28241
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15655313432216644,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63440_1_ieeest",
      "ports": {
        "input": 28240,
        "output": 28243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63445_1",
      "ports": {
        "bus": 63445
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.166831105947495,
        "pmax": 100.80000162124634,
        "qmin": -14.51520025730133,
        "qmax": 21.47040069103241,
        "regulated": 63445,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Genrou",
      "id": "63453_1_genrou",
      "ports": {
        "bus": 63453,
        "pmech": 28245,
        "efd": 28246,
        "speed": 28244
      },
      "params": {
        "mva": 682.7999877929688,
        "H": 2.8423073291778564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1742000579833984,
        "Xdp": 0.24130000174045563,
        "Xdpp": 0.1753000020980835,
        "Xq": 2.0643999576568604,
        "Xqp": 0.26170000433921814,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13019999861717224,
        "Tdop": 9.112299919128418,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.6549999713897705,
        "Tqopp": 0.07620000094175339,
        "S10": 0.16169999539852142,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.74536991119385,
        "pmax": 569.0000057220459,
        "qmin": -69.41800117492676,
        "qmax": 265.15400409698486,
        "regulated": 63448,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "63453_1_ieeet1",
      "ports": {
        "bus": 63453,
        "speed": 28244,
        "vs": 28247,
        "efd": 28246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63453_1_tgov1",
      "ports": {
        "speed": 28244,
        "pmech": 28245
      },
      "params": {
        "Trate": 682.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10800435394048691,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63453_1_ieeest",
      "ports": {
        "input": 28244,
        "output": 28247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63456_1_gensal",
      "ports": {
        "bus": 63456,
        "pmech": 28249,
        "efd": 28250,
        "speed": 28248
      },
      "params": {
        "mva": 60.0,
        "H": 2.4137001037597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9585000276565552,
        "Xdp": 0.22460000216960907,
        "Xdpp": 0.17520000040531158,
        "Xq": 0.6212999820709229,
        "Xl": 0.1551000028848648,
        "Tdop": 6.0,
        "Tdopp": 0.07999999821186066,
        "Tqopp": 0.412200003862381,
        "S10": 0.08940000087022781,
        "S12": 0.5307000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.149577736854553,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 63456,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "63456_1_ieeet1",
      "ports": {
        "bus": 63456,
        "speed": 28248,
        "vs": 28251,
        "efd": 28250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8036999702453613,
        "E2": 3.738300085067749,
        "Se1": 0.08190000057220459,
        "Se2": 0.37560001015663147,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63456_1_hygov",
      "ports": {
        "speed": 28248,
        "pmech": 28249
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5672647356987,
        "Tr": 5.909646034240723,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2069000005722046,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63456_1_ieeest",
      "ports": {
        "input": 28248,
        "output": 28251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63456_2_gensal",
      "ports": {
        "bus": 63456,
        "pmech": 28253,
        "efd": 28254,
        "speed": 28252
      },
      "params": {
        "mva": 60.0,
        "H": 2.4137001037597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9585000276565552,
        "Xdp": 0.22460000216960907,
        "Xdpp": 0.17520000040531158,
        "Xq": 0.6212999820709229,
        "Xl": 0.1551000028848648,
        "Tdop": 6.0,
        "Tdopp": 0.07999999821186066,
        "Tqopp": 0.412200003862381,
        "S10": 0.08940000087022781,
        "S12": 0.5307000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.88489466905594,
        "pmax": 50.0,
        "qmin": -2.449999935925007,
        "qmax": 19.200000166893005,
        "regulated": 63456,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "63456_2_ieeet1",
      "ports": {
        "bus": 63456,
        "speed": 28252,
        "vs": 28255,
        "efd": 28254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8036999702453613,
        "E2": 3.738300085067749,
        "Se1": 0.08190000057220459,
        "Se2": 0.37560001015663147,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63456_2_hygov",
      "ports": {
        "speed": 28252,
        "pmech": 28253
      },
      "params": {
        "Trate": 60.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5672647356987,
        "Tr": 5.909646034240723,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2069000005722046,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63456_2_ieeest",
      "ports": {
        "input": 28252,
        "output": 28255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63460_1_genrou",
      "ports": {
        "bus": 63460,
        "pmech": 28257,
        "efd": 28258,
        "speed": 28256
      },
      "params": {
        "mva": 116.0,
        "H": 2.15576171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.749400019645691,
        "Xdp": 0.1623000055551529,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.6830999851226807,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09440000355243683,
        "Tdop": 4.290800094604492,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.5619999766349792,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09380000084638596,
        "S12": 0.5447999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.66363835334778,
        "pmax": 96.66666388511658,
        "qmin": -10.729999840259552,
        "qmax": 49.203333258628845,
        "regulated": 63460,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "63460_1_ieeet1",
      "ports": {
        "bus": 63460,
        "speed": 28256,
        "vs": 28259,
        "efd": 28258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63460_1_tgov1",
      "ports": {
        "speed": 28256,
        "pmech": 28257
      },
      "params": {
        "Trate": 116.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27296239137649536,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63460_1_ieeest",
      "ports": {
        "input": 28256,
        "output": 28259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63460_2_genrou",
      "ports": {
        "bus": 63460,
        "pmech": 28261,
        "efd": 28262,
        "speed": 28260
      },
      "params": {
        "mva": 116.0,
        "H": 2.15576171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.749400019645691,
        "Xdp": 0.1623000055551529,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.6830999851226807,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09440000355243683,
        "Tdop": 4.290800094604492,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.5619999766349792,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09380000084638596,
        "S12": 0.5447999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.777516901493073,
        "pmax": 96.66666388511658,
        "qmin": -10.729999840259552,
        "qmax": 49.203333258628845,
        "regulated": 63460,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "63460_2_ieeet1",
      "ports": {
        "bus": 63460,
        "speed": 28260,
        "vs": 28263,
        "efd": 28262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63460_2_tgov1",
      "ports": {
        "speed": 28260,
        "pmech": 28261
      },
      "params": {
        "Trate": 116.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14463376998901367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63460_2_ieeest",
      "ports": {
        "input": 28260,
        "output": 28263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63460_3_genrou",
      "ports": {
        "bus": 63460,
        "pmech": 28265,
        "efd": 28266,
        "speed": 28264
      },
      "params": {
        "mva": 116.0,
        "H": 2.15576171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.749400019645691,
        "Xdp": 0.1623000055551529,
        "Xdpp": 0.12399999797344208,
        "Xq": 1.6830999851226807,
        "Xqp": 0.3880000114440918,
        "Xqpp": 0.12399999797344208,
        "Xl": 0.09440000355243683,
        "Tdop": 4.290800094604492,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.5619999766349792,
        "Tqopp": 0.04340000078082085,
        "S10": 0.09380000084638596,
        "S12": 0.5447999835014343
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.74360811710358,
        "pmax": 96.66666388511658,
        "qmin": -10.729999840259552,
        "qmax": 49.203333258628845,
        "regulated": 63460,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "63460_3_ieeet1",
      "ports": {
        "bus": 63460,
        "speed": 28264,
        "vs": 28267,
        "efd": 28266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63460_3_tgov1",
      "ports": {
        "speed": 28264,
        "pmech": 28265
      },
      "params": {
        "Trate": 116.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3167552351951599,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63460_3_ieeest",
      "ports": {
        "input": 28264,
        "output": 28267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63465_1_genrou",
      "ports": {
        "bus": 63465,
        "pmech": 28269,
        "efd": 28270,
        "speed": 28268
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 2.918236255645752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4508999586105347,
        "Xdp": 0.3138999938964844,
        "Xdpp": 0.23669999837875366,
        "Xq": 1.4422999620437622,
        "Xqp": 0.5203999876976013,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.1842000037431717,
        "Tdop": 5.298399925231934,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.4975999593734741,
        "Tqopp": 0.05000000074505806,
        "S10": 0.15520000457763672,
        "S12": 0.6783999800682068
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.051390051841736,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 63465,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63465_1_ieeet1",
      "ports": {
        "bus": 63465,
        "speed": 28268,
        "vs": 28271,
        "efd": 28270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63465_1_tgov1",
      "ports": {
        "speed": 28268,
        "pmech": 28269
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333318020644,
        "Pvmin": 0.22207504510879517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63465_1_ieeest",
      "ports": {
        "input": 28268,
        "output": 28271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63465_2_genrou",
      "ports": {
        "bus": 63465,
        "pmech": 28273,
        "efd": 28274,
        "speed": 28272
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 2.918236255645752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4508999586105347,
        "Xdp": 0.3138999938964844,
        "Xdpp": 0.23669999837875366,
        "Xq": 1.4422999620437622,
        "Xqp": 0.5203999876976013,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.1842000037431717,
        "Tdop": 5.298399925231934,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.4975999593734741,
        "Tqopp": 0.05000000074505806,
        "S10": 0.15520000457763672,
        "S12": 0.6783999800682068
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.779085755348206,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 63465,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63465_2_ieeet1",
      "ports": {
        "bus": 63465,
        "speed": 28272,
        "vs": 28275,
        "efd": 28274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63465_2_tgov1",
      "ports": {
        "speed": 28272,
        "pmech": 28273
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333318020644,
        "Pvmin": 0.34469252824783325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63465_2_ieeest",
      "ports": {
        "input": 28272,
        "output": 28275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63468_1_gensal",
      "ports": {
        "bus": 63468,
        "pmech": 28277,
        "efd": 28278,
        "speed": 28276
      },
      "params": {
        "mva": 24.0,
        "H": 2.953200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8029999732971191,
        "Xdp": 0.23229999840259552,
        "Xdpp": 0.21899999678134918,
        "Xq": 0.5199000239372253,
        "Xl": 0.11150000244379044,
        "Tdop": 6.0,
        "Tdopp": 0.36329999566078186,
        "Tqopp": 0.5169000029563904,
        "S10": 0.13199999928474426,
        "S12": 0.5511999726295471
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.992075592279434,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 63468,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "63468_1_ieeet1",
      "ports": {
        "bus": 63468,
        "speed": 28276,
        "vs": 28279,
        "efd": 28278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63468_1_hygov",
      "ports": {
        "speed": 28276,
        "pmech": 28277
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49545392394065857,
        "Tr": 6.294497013092041,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63468_1_ieeest",
      "ports": {
        "input": 28276,
        "output": 28279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63468_2_gensal",
      "ports": {
        "bus": 63468,
        "pmech": 28281,
        "efd": 28282,
        "speed": 28280
      },
      "params": {
        "mva": 24.0,
        "H": 2.953200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8029999732971191,
        "Xdp": 0.23229999840259552,
        "Xdpp": 0.21899999678134918,
        "Xq": 0.5199000239372253,
        "Xl": 0.11150000244379044,
        "Tdop": 6.0,
        "Tdopp": 0.36329999566078186,
        "Tqopp": 0.5169000029563904,
        "S10": 0.13199999928474426,
        "S12": 0.5511999726295471
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.99998226761818,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 63468,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "63468_2_ieeet1",
      "ports": {
        "bus": 63468,
        "speed": 28280,
        "vs": 28283,
        "efd": 28282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63468_2_hygov",
      "ports": {
        "speed": 28280,
        "pmech": 28281
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49545392394065857,
        "Tr": 6.294497013092041,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63468_2_ieeest",
      "ports": {
        "input": 28280,
        "output": 28283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63469_1_gensal",
      "ports": {
        "bus": 63469,
        "pmech": 28285,
        "efd": 28286,
        "speed": 28284
      },
      "params": {
        "mva": 24.0,
        "H": 2.953200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8029999732971191,
        "Xdp": 0.23229999840259552,
        "Xdpp": 0.21899999678134918,
        "Xq": 0.5199000239372253,
        "Xl": 0.11150000244379044,
        "Tdop": 6.0,
        "Tdopp": 0.36329999566078186,
        "Tqopp": 0.5169000029563904,
        "S10": 0.13199999928474426,
        "S12": 0.5511999726295471
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.818581208586693,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 63469,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "63469_1_ieeet1",
      "ports": {
        "bus": 63469,
        "speed": 28284,
        "vs": 28287,
        "efd": 28286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63469_1_hygov",
      "ports": {
        "speed": 28284,
        "pmech": 28285
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49545392394065857,
        "Tr": 6.294497013092041,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63469_1_ieeest",
      "ports": {
        "input": 28284,
        "output": 28287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63475_1",
      "ports": {
        "bus": 63475
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 16.616100072860718,
        "pmax": 99.04999732971191,
        "qmin": -14.263199269771576,
        "qmax": 21.09764963388443,
        "regulated": 63475,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63476_1",
      "ports": {
        "bus": 63476
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.704140722751617,
        "pmax": 99.04999732971191,
        "qmin": -14.263199269771576,
        "qmax": 21.09764963388443,
        "regulated": 63476,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Genrou",
      "id": "63485_1_genrou",
      "ports": {
        "bus": 63485,
        "pmech": 28289,
        "efd": 28290,
        "speed": 28288
      },
      "params": {
        "mva": 680.4000244140625,
        "H": 2.7192463874816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26200008392334,
        "Xdp": 0.40630000829696655,
        "Xdpp": 0.29089999198913574,
        "Xq": 2.146199941635132,
        "Xqp": 0.3197999894618988,
        "Xqpp": 0.29089999198913574,
        "Xl": 0.22010000050067902,
        "Tdop": 4.862599849700928,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.0621000528335571,
        "Tqopp": 0.04670000076293945,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.88014650344849,
        "pmax": 567.0000076293945,
        "qmin": -69.17399764060974,
        "qmax": 264.22200202941895,
        "regulated": 63479,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "63485_1_ieeet1",
      "ports": {
        "bus": 63485,
        "speed": 28288,
        "vs": 28291,
        "efd": 28290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63485_1_tgov1",
      "ports": {
        "speed": 28288,
        "pmech": 28289
      },
      "params": {
        "Trate": 680.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16590261459350586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63485_1_ieeest",
      "ports": {
        "input": 28288,
        "output": 28291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63486_1_genrou",
      "ports": {
        "bus": 63486,
        "pmech": 28293,
        "efd": 28294,
        "speed": 28292
      },
      "params": {
        "mva": 680.4000244140625,
        "H": 2.7192463874816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26200008392334,
        "Xdp": 0.40630000829696655,
        "Xdpp": 0.29089999198913574,
        "Xq": 2.146199941635132,
        "Xqp": 0.3197999894618988,
        "Xqpp": 0.29089999198913574,
        "Xl": 0.22010000050067902,
        "Tdop": 4.862599849700928,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.0621000528335571,
        "Tqopp": 0.04670000076293945,
        "S10": 0.08590000122785568,
        "S12": 0.40689998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.24693298339844,
        "pmax": 567.0000076293945,
        "qmin": -69.17399764060974,
        "qmax": 264.22200202941895,
        "regulated": 63479,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "63486_1_ieeet1",
      "ports": {
        "bus": 63486,
        "speed": 28292,
        "vs": 28295,
        "efd": 28294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63486_1_tgov1",
      "ports": {
        "speed": 28292,
        "pmech": 28293
      },
      "params": {
        "Trate": 680.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17966920137405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63486_1_ieeest",
      "ports": {
        "input": 28292,
        "output": 28295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63490_1_genrou",
      "ports": {
        "bus": 63490,
        "pmech": 28297,
        "efd": 28298,
        "speed": 28296
      },
      "params": {
        "mva": 567.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.005500078201294,
        "Xdp": 0.2946000099182129,
        "Xdpp": 0.18070000410079956,
        "Xq": 1.8897000551223755,
        "Xqp": 0.6646999716758728,
        "Xqpp": 0.18070000410079956,
        "Xl": 0.1395999938249588,
        "Tdop": 9.527700424194336,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.8349999785423279,
        "Tqopp": 0.06480000168085098,
        "S10": 0.2101999968290329,
        "S12": 0.718500018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 224.03805255889893,
        "pmax": 473.00000190734863,
        "qmin": -52.50300168991089,
        "qmax": 240.75698852539062,
        "regulated": 63489,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "63490_1_ieeet1",
      "ports": {
        "bus": 63490,
        "speed": 28296,
        "vs": 28299,
        "efd": 28298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63490_1_tgov1",
      "ports": {
        "speed": 28296,
        "pmech": 28297
      },
      "params": {
        "Trate": 567.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3947111666202545,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63490_1_ieeest",
      "ports": {
        "input": 28296,
        "output": 28299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63494_1",
      "ports": {
        "bus": 63494
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.034343957901,
        "pmax": 150.99999904632568,
        "qmin": -21.743999421596527,
        "qmax": 32.16300010681152,
        "regulated": 63492,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "63498_1_genrou",
      "ports": {
        "bus": 63498,
        "pmech": 28301,
        "efd": 28302,
        "speed": 28300
      },
      "params": {
        "mva": 27.600000381469727,
        "H": 6.723057270050049,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.651400089263916,
        "Xdp": 0.3303000032901764,
        "Xdpp": 0.2705000042915344,
        "Xq": 2.410900115966797,
        "Xqp": 0.7135000228881836,
        "Xqpp": 0.2705000042915344,
        "Xl": 0.21119999885559082,
        "Tdop": 6.928899765014648,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.8223000168800354,
        "Tqopp": 0.08460000157356262,
        "S10": 0.07909999787807465,
        "S12": 0.19179999828338623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.817179799079895,
        "pmax": 23.000000417232513,
        "qmin": -2.5529999285936356,
        "qmax": 11.706999689340591,
        "regulated": 63498,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "63498_1_ieeet1",
      "ports": {
        "bus": 63498,
        "speed": 28300,
        "vs": 28303,
        "efd": 28302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63498_1_tgov1",
      "ports": {
        "speed": 28300,
        "pmech": 28301
      },
      "params": {
        "Trate": 27.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.13830360770225525,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63498_1_ieeest",
      "ports": {
        "input": 28300,
        "output": 28303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63504_1_genrou",
      "ports": {
        "bus": 63504,
        "pmech": 28305,
        "efd": 28306,
        "speed": 28304
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.925788044929504,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63504,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "63504_1_ieeet1",
      "ports": {
        "bus": 63504,
        "speed": 28304,
        "vs": 28307,
        "efd": 28306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63504_1_tgov1",
      "ports": {
        "speed": 28304,
        "pmech": 28305
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333217314558,
        "Pvmin": 0.1639627367258072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63504_1_ieeest",
      "ports": {
        "input": 28304,
        "output": 28307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63505_1_genrou",
      "ports": {
        "bus": 63505,
        "pmech": 28309,
        "efd": 28310,
        "speed": 28308
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.61531603336334,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63505,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "63505_1_ieeet1",
      "ports": {
        "bus": 63505,
        "speed": 28308,
        "vs": 28311,
        "efd": 28310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63505_1_tgov1",
      "ports": {
        "speed": 28308,
        "pmech": 28309
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333217314558,
        "Pvmin": 0.12998290359973907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63505_1_ieeest",
      "ports": {
        "input": 28308,
        "output": 28311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63506_1_genrou",
      "ports": {
        "bus": 63506,
        "pmech": 28313,
        "efd": 28314,
        "speed": 28312
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.64426910877228,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63506,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "63506_1_ieeet1",
      "ports": {
        "bus": 63506,
        "speed": 28312,
        "vs": 28315,
        "efd": 28314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63506_1_tgov1",
      "ports": {
        "speed": 28312,
        "pmech": 28313
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333217314559,
        "Pvmin": 0.1410374790430069,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63506_1_ieeest",
      "ports": {
        "input": 28312,
        "output": 28315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63507_1_genrou",
      "ports": {
        "bus": 63507,
        "pmech": 28317,
        "efd": 28318,
        "speed": 28316
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.15204572677612,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63501,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63507_1_ieeet1",
      "ports": {
        "bus": 63507,
        "speed": 28316,
        "vs": 28319,
        "efd": 28318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63507_1_tgov1",
      "ports": {
        "speed": 28316,
        "pmech": 28317
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321731456,
        "Pvmin": 0.29617536067962646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63507_1_ieeest",
      "ports": {
        "input": 28316,
        "output": 28319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63508_1_genrou",
      "ports": {
        "bus": 63508,
        "pmech": 28321,
        "efd": 28322,
        "speed": 28320
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.27247357368469,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63508,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "63508_1_ieeet1",
      "ports": {
        "bus": 63508,
        "speed": 28320,
        "vs": 28323,
        "efd": 28322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63508_1_tgov1",
      "ports": {
        "speed": 28320,
        "pmech": 28321
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321731456,
        "Pvmin": 0.3550090193748474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63508_1_ieeest",
      "ports": {
        "input": 28320,
        "output": 28323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63509_1_genrou",
      "ports": {
        "bus": 63509,
        "pmech": 28325,
        "efd": 28326,
        "speed": 28324
      },
      "params": {
        "mva": 274.0,
        "H": 4.713366985321045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20770001411438,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.2955000102519989,
        "Xq": 2.0529000759124756,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.23109999299049377,
        "Tdop": 8.281999588012695,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5473999977111816,
        "Tqopp": 0.09380000084638596,
        "S10": 0.15850000083446503,
        "S12": 0.6707000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.22143244743347,
        "pmax": 228.33333015441895,
        "qmin": -25.345000624656677,
        "qmax": 116.22166633605957,
        "regulated": 63501,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "63509_1_ieeet1",
      "ports": {
        "bus": 63509,
        "speed": 28324,
        "vs": 28327,
        "efd": 28326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63509_1_tgov1",
      "ports": {
        "speed": 28324,
        "pmech": 28325
      },
      "params": {
        "Trate": 274.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321731456,
        "Pvmin": 0.29277893900871277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63509_1_ieeest",
      "ports": {
        "input": 28324,
        "output": 28327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63513_1_genrou",
      "ports": {
        "bus": 63513,
        "pmech": 28329,
        "efd": 28330,
        "speed": 28328
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.8051724433898926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6829999685287476,
        "Xdp": 0.19949999451637268,
        "Xdpp": 0.16169999539852142,
        "Xq": 1.6295000314712524,
        "Xqp": 0.23549999296665192,
        "Xqpp": 0.16169999539852142,
        "Xl": 0.12449999898672104,
        "Tdop": 4.959799766540527,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.0362999439239502,
        "Tqopp": 0.05000000074505806,
        "S10": 0.1525000035762787,
        "S12": 0.7383999824523926
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.477437257766724,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 63513,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "63513_1_ieeet1",
      "ports": {
        "bus": 63513,
        "speed": 28328,
        "vs": 28331,
        "efd": 28330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63513_1_tgov1",
      "ports": {
        "speed": 28328,
        "pmech": 28329
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.3784770965576172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63513_1_ieeest",
      "ports": {
        "input": 28328,
        "output": 28331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63516_1_gensal",
      "ports": {
        "bus": 63516,
        "pmech": 28333,
        "efd": 28334,
        "speed": 28332
      },
      "params": {
        "mva": 44.400001525878906,
        "H": 3.025599956512451,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1130000352859497,
        "Xdp": 0.46299999952316284,
        "Xdpp": 0.2775999903678894,
        "Xq": 0.722100019454956,
        "Xl": 0.09969999641180038,
        "Tdop": 6.0,
        "Tdopp": 0.5726000070571899,
        "Tqopp": 0.4320000112056732,
        "S10": 0.08699999749660492,
        "S12": 0.4693000018596649
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.092772215604782,
        "pmax": 37.00000047683716,
        "qmin": -1.8130000680685043,
        "qmax": 14.207999408245087,
        "regulated": 63516,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "63516_1_ieeet1",
      "ports": {
        "bus": 63516,
        "speed": 28332,
        "vs": 28335,
        "efd": 28334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63516_1_hygov",
      "ports": {
        "speed": 28332,
        "pmech": 28333
      },
      "params": {
        "Trate": 44.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5305227041244507,
        "Tr": 6.8697967529296875,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4366999864578247,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63516_1_ieeest",
      "ports": {
        "input": 28332,
        "output": 28335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63522_1_genrou",
      "ports": {
        "bus": 63522,
        "pmech": 28337,
        "efd": 28338,
        "speed": 28336
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.8360538482666,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63519,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63522_1_ieeet1",
      "ports": {
        "bus": 63522,
        "speed": 28336,
        "vs": 28339,
        "efd": 28338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63522_1_tgov1",
      "ports": {
        "speed": 28336,
        "pmech": 28337
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20869159698486328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63522_1_ieeest",
      "ports": {
        "input": 28336,
        "output": 28339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63523_1_genrou",
      "ports": {
        "bus": 63523,
        "pmech": 28341,
        "efd": 28342,
        "speed": 28340
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.07246732711792,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63519,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63523_1_ieeet1",
      "ports": {
        "bus": 63523,
        "speed": 28340,
        "vs": 28343,
        "efd": 28342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63523_1_tgov1",
      "ports": {
        "speed": 28340,
        "pmech": 28341
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17463891208171844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63523_1_ieeest",
      "ports": {
        "input": 28340,
        "output": 28343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63524_1_genrou",
      "ports": {
        "bus": 63524,
        "pmech": 28345,
        "efd": 28346,
        "speed": 28344
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.16039216518402,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63519,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "63524_1_ieeet1",
      "ports": {
        "bus": 63524,
        "speed": 28344,
        "vs": 28347,
        "efd": 28346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63524_1_tgov1",
      "ports": {
        "speed": 28344,
        "pmech": 28345
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09124020487070084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63524_1_ieeest",
      "ports": {
        "input": 28344,
        "output": 28347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63525_1_genrou",
      "ports": {
        "bus": 63525,
        "pmech": 28349,
        "efd": 28350,
        "speed": 28348
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.23771142959595,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63525,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63525_1_ieeet1",
      "ports": {
        "bus": 63525,
        "speed": 28348,
        "vs": 28351,
        "efd": 28350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63525_1_tgov1",
      "ports": {
        "speed": 28348,
        "pmech": 28349
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3635522723197937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63525_1_ieeest",
      "ports": {
        "input": 28348,
        "output": 28351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63526_1_genrou",
      "ports": {
        "bus": 63526,
        "pmech": 28353,
        "efd": 28354,
        "speed": 28352
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.366583466529846,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63526,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63526_1_ieeet1",
      "ports": {
        "bus": 63526,
        "speed": 28352,
        "vs": 28355,
        "efd": 28354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63526_1_tgov1",
      "ports": {
        "speed": 28352,
        "pmech": 28353
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08847162127494812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63526_1_ieeest",
      "ports": {
        "input": 28352,
        "output": 28355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63527_1_genrou",
      "ports": {
        "bus": 63527,
        "pmech": 28357,
        "efd": 28358,
        "speed": 28356
      },
      "params": {
        "mva": 286.7200012207031,
        "H": 5.162327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6858999729156494,
        "Xdp": 0.19789999723434448,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.6318999528884888,
        "Xqp": 0.2395000010728836,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "Tdop": 5.075900077819824,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.8375999927520752,
        "Tqopp": 0.05050000175833702,
        "S10": 0.19519999623298645,
        "S12": 0.6740000247955322
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 111.37006282806396,
        "pmax": 238.93332481384277,
        "qmin": -26.521599292755127,
        "qmax": 121.61706686019897,
        "regulated": 63527,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63527_1_ieeet1",
      "ports": {
        "bus": 63527,
        "speed": 28356,
        "vs": 28359,
        "efd": 28358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63527_1_tgov1",
      "ports": {
        "speed": 28356,
        "pmech": 28357
      },
      "params": {
        "Trate": 286.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3884279429912567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63527_1_ieeest",
      "ports": {
        "input": 28356,
        "output": 28359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63533_1_genrou",
      "ports": {
        "bus": 63533,
        "pmech": 28361,
        "efd": 28362,
        "speed": 28360
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.25763201713562,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63530,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63533_1_ieeet1",
      "ports": {
        "bus": 63533,
        "speed": 28360,
        "vs": 28363,
        "efd": 28362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63533_1_tgov1",
      "ports": {
        "speed": 28360,
        "pmech": 28361
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.12311999499797821,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63533_1_ieeest",
      "ports": {
        "input": 28360,
        "output": 28363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63534_1_genrou",
      "ports": {
        "bus": 63534,
        "pmech": 28365,
        "efd": 28366,
        "speed": 28364
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.98990333080292,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63534,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "63534_1_ieeet1",
      "ports": {
        "bus": 63534,
        "speed": 28364,
        "vs": 28367,
        "efd": 28366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63534_1_tgov1",
      "ports": {
        "speed": 28364,
        "pmech": 28365
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255518,
        "Pvmin": 0.1880180537700653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63534_1_ieeest",
      "ports": {
        "input": 28364,
        "output": 28367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63535_1_genrou",
      "ports": {
        "bus": 63535,
        "pmech": 28369,
        "efd": 28370,
        "speed": 28368
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.81020641326904,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63530,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63535_1_ieeet1",
      "ports": {
        "bus": 63535,
        "speed": 28368,
        "vs": 28371,
        "efd": 28370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63535_1_tgov1",
      "ports": {
        "speed": 28368,
        "pmech": 28369
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255514,
        "Pvmin": 0.34744003415107727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63535_1_ieeest",
      "ports": {
        "input": 28368,
        "output": 28371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63536_1_genrou",
      "ports": {
        "bus": 63536,
        "pmech": 28373,
        "efd": 28374,
        "speed": 28372
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.78445816040039,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63536,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "63536_1_ieeet1",
      "ports": {
        "bus": 63536,
        "speed": 28372,
        "vs": 28375,
        "efd": 28374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63536_1_tgov1",
      "ports": {
        "speed": 28372,
        "pmech": 28373
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255514,
        "Pvmin": 0.20347636938095093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63536_1_ieeest",
      "ports": {
        "input": 28372,
        "output": 28375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63537_1_genrou",
      "ports": {
        "bus": 63537,
        "pmech": 28377,
        "efd": 28378,
        "speed": 28376
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.19555187225342,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63530,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63537_1_ieeet1",
      "ports": {
        "bus": 63537,
        "speed": 28376,
        "vs": 28379,
        "efd": 28378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63537_1_tgov1",
      "ports": {
        "speed": 28376,
        "pmech": 28377
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255518,
        "Pvmin": 0.4104190170764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63537_1_ieeest",
      "ports": {
        "input": 28376,
        "output": 28379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63538_1_genrou",
      "ports": {
        "bus": 63538,
        "pmech": 28381,
        "efd": 28382,
        "speed": 28380
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 5.02264928817749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7096999883651733,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6510000228881836,
        "Xqp": 0.35580000281333923,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.017499923706055,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.0600999593734741,
        "Tqopp": 0.0949999988079071,
        "S10": 0.15129999816417694,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.92905914783478,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 63530,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "63538_1_ieeet1",
      "ports": {
        "bus": 63538,
        "speed": 28380,
        "vs": 28383,
        "efd": 28382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63538_1_tgov1",
      "ports": {
        "speed": 28380,
        "pmech": 28381
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63538_1_ieeest",
      "ports": {
        "input": 28380,
        "output": 28383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63543_1_gensal",
      "ports": {
        "bus": 63543,
        "pmech": 28385,
        "efd": 28386,
        "speed": 28384
      },
      "params": {
        "mva": 42.0,
        "H": 3.8434998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9666000008583069,
        "Xdp": 0.33410000801086426,
        "Xdpp": 0.20329999923706055,
        "Xq": 0.6266000270843506,
        "Xl": 0.1915999948978424,
        "Tdop": 6.0,
        "Tdopp": 0.1671999990940094,
        "Tqopp": 0.27799999713897705,
        "S10": 0.25529998540878296,
        "S12": 0.646399974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.649481296539307,
        "pmax": 34.99999940395355,
        "qmin": -1.7149999737739563,
        "qmax": 13.439999520778656,
        "regulated": 63543,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "63543_1_ieeet1",
      "ports": {
        "bus": 63543,
        "speed": 28384,
        "vs": 28387,
        "efd": 28386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.799099922180176,
        "E2": 3.732100009918213,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63543_1_hygov",
      "ports": {
        "speed": 28384,
        "pmech": 28385
      },
      "params": {
        "Trate": 42.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.18417757749557495,
        "Tr": 3.1195099353790283,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5999000072479248,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63543_1_ieeest",
      "ports": {
        "input": 28384,
        "output": 28387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63543_2_gensal",
      "ports": {
        "bus": 63543,
        "pmech": 28389,
        "efd": 28390,
        "speed": 28388
      },
      "params": {
        "mva": 42.0,
        "H": 3.8434998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9666000008583069,
        "Xdp": 0.33410000801086426,
        "Xdpp": 0.20329999923706055,
        "Xq": 0.6266000270843506,
        "Xl": 0.1915999948978424,
        "Tdop": 6.0,
        "Tdopp": 0.1671999990940094,
        "Tqopp": 0.27799999713897705,
        "S10": 0.25529998540878296,
        "S12": 0.646399974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.389428049325943,
        "pmax": 34.99999940395355,
        "qmin": -1.7149999737739563,
        "qmax": 13.439999520778656,
        "regulated": 63543,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "63543_2_ieeet1",
      "ports": {
        "bus": 63543,
        "speed": 28388,
        "vs": 28391,
        "efd": 28390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.799099922180176,
        "E2": 3.732100009918213,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63543_2_hygov",
      "ports": {
        "speed": 28388,
        "pmech": 28389
      },
      "params": {
        "Trate": 42.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.18417757749557495,
        "Tr": 3.1195099353790283,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5999000072479248,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63543_2_ieeest",
      "ports": {
        "input": 28388,
        "output": 28391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63546_1_genrou",
      "ports": {
        "bus": 63546,
        "pmech": 28393,
        "efd": 28394,
        "speed": 28392
      },
      "params": {
        "mva": 54.0,
        "H": 7.9294657707214355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.874500036239624,
        "Xdp": 0.2825999855995178,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.78410005569458,
        "Xqp": 0.43369999527931213,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 6.877299785614014,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.5647000074386597,
        "Tqopp": 0.093299999833107,
        "S10": 0.14259999990463257,
        "S12": 0.44920000433921814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.50167852640152,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 63546,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63546_1_ieeet1",
      "ports": {
        "bus": 63546,
        "speed": 28392,
        "vs": 28395,
        "efd": 28394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63546_1_tgov1",
      "ports": {
        "speed": 28392,
        "pmech": 28393
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30558663606643677,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63546_1_ieeest",
      "ports": {
        "input": 28392,
        "output": 28395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63546_2_genrou",
      "ports": {
        "bus": 63546,
        "pmech": 28397,
        "efd": 28398,
        "speed": 28396
      },
      "params": {
        "mva": 54.0,
        "H": 7.9294657707214355,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.874500036239624,
        "Xdp": 0.2825999855995178,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.78410005569458,
        "Xqp": 0.43369999527931213,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11710000038146973,
        "Tdop": 6.877299785614014,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.5647000074386597,
        "Tqopp": 0.093299999833107,
        "S10": 0.14259999990463257,
        "S12": 0.44920000433921814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.765477299690247,
        "pmax": 44.999998807907104,
        "qmin": -4.99499998986721,
        "qmax": 22.904999554157257,
        "regulated": 63546,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "63546_2_ieeet1",
      "ports": {
        "bus": 63546,
        "speed": 28396,
        "vs": 28399,
        "efd": 28398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63546_2_tgov1",
      "ports": {
        "speed": 28396,
        "pmech": 28397
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32899031043052673,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63546_2_ieeest",
      "ports": {
        "input": 28396,
        "output": 28399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63551_1",
      "ports": {
        "bus": 63551
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 87.64972686767578,
        "pmax": 226.99999809265137,
        "qmin": -32.6880007982254,
        "qmax": 48.350998759269714,
        "regulated": 63548,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "63560_1_genrou",
      "ports": {
        "bus": 63560,
        "pmech": 28401,
        "efd": 28402,
        "speed": 28400
      },
      "params": {
        "mva": 33.84000015258789,
        "H": 7.521467685699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.1518000066280365,
        "Xq": 1.819200038909912,
        "Xqp": 0.384799987077713,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.39809998869895935,
        "Tqopp": 0.07810000330209732,
        "S10": 0.10859999805688858,
        "S12": 0.6254000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.379671394824982,
        "pmax": 28.200000524520874,
        "qmin": -3.130200132727623,
        "qmax": 14.353799819946289,
        "regulated": 63560,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "63560_1_ieeet1",
      "ports": {
        "bus": 63560,
        "speed": 28400,
        "vs": 28403,
        "efd": 28402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63560_1_tgov1",
      "ports": {
        "speed": 28400,
        "pmech": 28401
      },
      "params": {
        "Trate": 33.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18852457404136658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63560_1_ieeest",
      "ports": {
        "input": 28400,
        "output": 28403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63560_2_genrou",
      "ports": {
        "bus": 63560,
        "pmech": 28405,
        "efd": 28406,
        "speed": 28404
      },
      "params": {
        "mva": 33.84000015258789,
        "H": 7.521467685699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.1518000066280365,
        "Xq": 1.819200038909912,
        "Xqp": 0.384799987077713,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.39809998869895935,
        "Tqopp": 0.07810000330209732,
        "S10": 0.10859999805688858,
        "S12": 0.6254000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.7805206179618835,
        "pmax": 28.200000524520874,
        "qmin": -3.130200132727623,
        "qmax": 14.353799819946289,
        "regulated": 63560,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "63560_2_ieeet1",
      "ports": {
        "bus": 63560,
        "speed": 28404,
        "vs": 28407,
        "efd": 28406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63560_2_tgov1",
      "ports": {
        "speed": 28404,
        "pmech": 28405
      },
      "params": {
        "Trate": 33.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22992081940174103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63560_2_ieeest",
      "ports": {
        "input": 28404,
        "output": 28407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63561_1_genrou",
      "ports": {
        "bus": 63561,
        "pmech": 28409,
        "efd": 28410,
        "speed": 28408
      },
      "params": {
        "mva": 33.84000015258789,
        "H": 7.521467685699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.1518000066280365,
        "Xq": 1.819200038909912,
        "Xqp": 0.384799987077713,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.39809998869895935,
        "Tqopp": 0.07810000330209732,
        "S10": 0.10859999805688858,
        "S12": 0.6254000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.499423086643219,
        "pmax": 28.200000524520874,
        "qmin": -3.130200132727623,
        "qmax": 14.353799819946289,
        "regulated": 63561,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "63561_1_ieeet1",
      "ports": {
        "bus": 63561,
        "speed": 28408,
        "vs": 28411,
        "efd": 28410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63561_1_tgov1",
      "ports": {
        "speed": 28408,
        "pmech": 28409
      },
      "params": {
        "Trate": 33.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1920633316040039,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63561_1_ieeest",
      "ports": {
        "input": 28408,
        "output": 28411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63566_1_genrou",
      "ports": {
        "bus": 63566,
        "pmech": 28413,
        "efd": 28414,
        "speed": 28412
      },
      "params": {
        "mva": 330.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9048999547958374,
        "Xdp": 0.3824999928474426,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.808500051498413,
        "Xqp": 0.6365000009536743,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.17110000550746918,
        "Tdop": 4.695000171661377,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.0642000436782837,
        "Tqopp": 0.04010000079870224,
        "S10": 0.2538999915122986,
        "S12": 0.7226999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 116.13372564315796,
        "pmax": 275.3333330154419,
        "qmin": -30.5620014667511,
        "qmax": 140.14467000961304,
        "regulated": 63564,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63566_1_ieeet1",
      "ports": {
        "bus": 63566,
        "speed": 28412,
        "vs": 28415,
        "efd": 28414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63566_1_tgov1",
      "ports": {
        "speed": 28412,
        "pmech": 28413
      },
      "params": {
        "Trate": 330.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35149434208869934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63566_1_ieeest",
      "ports": {
        "input": 28412,
        "output": 28415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63567_1_genrou",
      "ports": {
        "bus": 63567,
        "pmech": 28417,
        "efd": 28418,
        "speed": 28416
      },
      "params": {
        "mva": 330.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9048999547958374,
        "Xdp": 0.3824999928474426,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.808500051498413,
        "Xqp": 0.6365000009536743,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.17110000550746918,
        "Tdop": 4.695000171661377,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.0642000436782837,
        "Tqopp": 0.04010000079870224,
        "S10": 0.2538999915122986,
        "S12": 0.7226999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.32557201385498,
        "pmax": 275.3333330154419,
        "qmin": -30.5620014667511,
        "qmax": 140.14467000961304,
        "regulated": 63564,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63567_1_ieeet1",
      "ports": {
        "bus": 63567,
        "speed": 28416,
        "vs": 28419,
        "efd": 28418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63567_1_tgov1",
      "ports": {
        "speed": 28416,
        "pmech": 28417
      },
      "params": {
        "Trate": 330.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26732921600341797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63567_1_ieeest",
      "ports": {
        "input": 28416,
        "output": 28419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63568_1_genrou",
      "ports": {
        "bus": 63568,
        "pmech": 28421,
        "efd": 28422,
        "speed": 28420
      },
      "params": {
        "mva": 330.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9048999547958374,
        "Xdp": 0.3824999928474426,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.808500051498413,
        "Xqp": 0.6365000009536743,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.17110000550746918,
        "Tdop": 4.695000171661377,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.0642000436782837,
        "Tqopp": 0.04010000079870224,
        "S10": 0.2538999915122986,
        "S12": 0.7226999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.49870824813843,
        "pmax": 275.3333330154419,
        "qmin": -30.5620014667511,
        "qmax": 140.14467000961304,
        "regulated": 63564,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "63568_1_ieeet1",
      "ports": {
        "bus": 63568,
        "speed": 28420,
        "vs": 28423,
        "efd": 28422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63568_1_tgov1",
      "ports": {
        "speed": 28420,
        "pmech": 28421
      },
      "params": {
        "Trate": 330.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3162793815135956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63568_1_ieeest",
      "ports": {
        "input": 28420,
        "output": 28423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63572_1",
      "ports": {
        "bus": 63572
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 35.624223947525024,
        "pmax": 100.0,
        "qmin": -14.399999380111694,
        "qmax": 21.299999952316284,
        "regulated": 63572,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_63575_1",
      "ports": {
        "bus": 63575
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.593299269676208,
        "pmax": 98.60000014305115,
        "qmin": -14.19840008020401,
        "qmax": 21.001799404621124,
        "regulated": 63575,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Gensal",
      "id": "63580_1_gensal",
      "ports": {
        "bus": 63580,
        "pmech": 28425,
        "efd": 28426,
        "speed": 28424
      },
      "params": {
        "mva": 26.020000457763672,
        "H": 2.620699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1438000202178955,
        "Xdp": 0.5268999934196472,
        "Xdpp": 0.3580999970436096,
        "Xq": 0.7422000169754028,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.4009999930858612,
        "Tqopp": 0.1754000037908554,
        "S10": 0.1396999955177307,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.265973135828972,
        "pmax": 21.683333814144135,
        "qmin": -1.0624833405017853,
        "qmax": 8.326400071382523,
        "regulated": 63580,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63580_1_ieeet1",
      "ports": {
        "bus": 63580,
        "speed": 28424,
        "vs": 28427,
        "efd": 28426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63580_1_hygov",
      "ports": {
        "speed": 28424,
        "pmech": 28425
      },
      "params": {
        "Trate": 26.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4289117157459259,
        "Tr": 4.891259670257568,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9758999943733215,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63580_1_ieeest",
      "ports": {
        "input": 28424,
        "output": 28427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63581_1_gensal",
      "ports": {
        "bus": 63581,
        "pmech": 28429,
        "efd": 28430,
        "speed": 28428
      },
      "params": {
        "mva": 26.020000457763672,
        "H": 2.620699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1438000202178955,
        "Xdp": 0.5268999934196472,
        "Xdpp": 0.3580999970436096,
        "Xq": 0.7422000169754028,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.4009999930858612,
        "Tqopp": 0.1754000037908554,
        "S10": 0.1396999955177307,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6225628331303596,
        "pmax": 21.683333814144135,
        "qmin": -1.0624833405017853,
        "qmax": 8.326400071382523,
        "regulated": 63581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63581_1_ieeet1",
      "ports": {
        "bus": 63581,
        "speed": 28428,
        "vs": 28431,
        "efd": 28430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63581_1_hygov",
      "ports": {
        "speed": 28428,
        "pmech": 28429
      },
      "params": {
        "Trate": 26.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4289117157459259,
        "Tr": 4.891259670257568,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9758999943733215,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63581_1_ieeest",
      "ports": {
        "input": 28428,
        "output": 28431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63583_1_gensal",
      "ports": {
        "bus": 63583,
        "pmech": 28433,
        "efd": 28434,
        "speed": 28432
      },
      "params": {
        "mva": 26.020000457763672,
        "H": 2.620699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1438000202178955,
        "Xdp": 0.5268999934196472,
        "Xdpp": 0.3580999970436096,
        "Xq": 0.7422000169754028,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.4009999930858612,
        "Tqopp": 0.1754000037908554,
        "S10": 0.1396999955177307,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.435860365629196,
        "pmax": 21.683333814144135,
        "qmin": -1.0624833405017853,
        "qmax": 8.326400071382523,
        "regulated": 63583,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "63583_1_ieeet1",
      "ports": {
        "bus": 63583,
        "speed": 28432,
        "vs": 28435,
        "efd": 28434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63583_1_hygov",
      "ports": {
        "speed": 28432,
        "pmech": 28433
      },
      "params": {
        "Trate": 26.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4289117157459259,
        "Tr": 4.891259670257568,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9758999943733215,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63583_1_ieeest",
      "ports": {
        "input": 28432,
        "output": 28435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63584_1_gensal",
      "ports": {
        "bus": 63584,
        "pmech": 28437,
        "efd": 28438,
        "speed": 28436
      },
      "params": {
        "mva": 26.020000457763672,
        "H": 2.620699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1438000202178955,
        "Xdp": 0.5268999934196472,
        "Xdpp": 0.3580999970436096,
        "Xq": 0.7422000169754028,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.4009999930858612,
        "Tqopp": 0.1754000037908554,
        "S10": 0.1396999955177307,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.07701800763607,
        "pmax": 21.683333814144135,
        "qmin": -1.0624833405017853,
        "qmax": 8.326400071382523,
        "regulated": 63584,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "63584_1_ieeet1",
      "ports": {
        "bus": 63584,
        "speed": 28436,
        "vs": 28439,
        "efd": 28438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63584_1_hygov",
      "ports": {
        "speed": 28436,
        "pmech": 28437
      },
      "params": {
        "Trate": 26.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4289117157459259,
        "Tr": 4.891259670257568,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9758999943733215,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63584_1_ieeest",
      "ports": {
        "input": 28436,
        "output": 28439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "63585_1_gensal",
      "ports": {
        "bus": 63585,
        "pmech": 28441,
        "efd": 28442,
        "speed": 28440
      },
      "params": {
        "mva": 26.020000457763672,
        "H": 2.620699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1438000202178955,
        "Xdp": 0.5268999934196472,
        "Xdpp": 0.3580999970436096,
        "Xq": 0.7422000169754028,
        "Xl": 0.15189999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.4009999930858612,
        "Tqopp": 0.1754000037908554,
        "S10": 0.1396999955177307,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.291749000549316,
        "pmax": 21.683333814144135,
        "qmin": -1.0624833405017853,
        "qmax": 8.326400071382523,
        "regulated": 63585,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "63585_1_ieeet1",
      "ports": {
        "bus": 63585,
        "speed": 28440,
        "vs": 28443,
        "efd": 28442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "63585_1_hygov",
      "ports": {
        "speed": 28440,
        "pmech": 28441
      },
      "params": {
        "Trate": 26.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4289117157459259,
        "Tr": 4.891259670257568,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9758999943733215,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63585_1_ieeest",
      "ports": {
        "input": 28440,
        "output": 28443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63594_1_genrou",
      "ports": {
        "bus": 63594,
        "pmech": 28445,
        "efd": 28446,
        "speed": 28444
      },
      "params": {
        "mva": 49.20000076293945,
        "H": 3.659303903579712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861199975013733,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.773300051689148,
        "Xqp": 0.27880001068115234,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.11100000143051147,
        "Tdop": 5.155200004577637,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.3287999927997589,
        "Tqopp": 0.06449999660253525,
        "S10": 0.2151000052690506,
        "S12": 0.7343999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.321082845330238,
        "pmax": 40.99999964237213,
        "qmin": -4.551000148057938,
        "qmax": 20.869000256061554,
        "regulated": 63594,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63594_1_ieeet1",
      "ports": {
        "bus": 63594,
        "speed": 28444,
        "vs": 28447,
        "efd": 28446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63594_1_tgov1",
      "ports": {
        "speed": 28444,
        "pmech": 28445
      },
      "params": {
        "Trate": 49.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10815209150314331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63594_1_ieeest",
      "ports": {
        "input": 28444,
        "output": 28447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "63595_1_genrou",
      "ports": {
        "bus": 63595,
        "pmech": 28449,
        "efd": 28450,
        "speed": 28448
      },
      "params": {
        "mva": 49.20000076293945,
        "H": 3.659303903579712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.861199975013733,
        "Xdp": 0.20630000531673431,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.773300051689148,
        "Xqp": 0.27880001068115234,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.11100000143051147,
        "Tdop": 5.155200004577637,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.3287999927997589,
        "Tqopp": 0.06449999660253525,
        "S10": 0.2151000052690506,
        "S12": 0.7343999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.026981398463249,
        "pmax": 40.99999964237213,
        "qmin": -4.551000148057938,
        "qmax": 20.869000256061554,
        "regulated": 63595,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "63595_1_ieeet1",
      "ports": {
        "bus": 63595,
        "speed": 28448,
        "vs": 28451,
        "efd": 28450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "63595_1_tgov1",
      "ports": {
        "speed": 28448,
        "pmech": 28449
      },
      "params": {
        "Trate": 49.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12249962240457535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "63595_1_ieeest",
      "ports": {
        "input": 28448,
        "output": 28451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65231_1",
      "ports": {
        "bus": 65231
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 22.568482160568237,
        "pmax": 150.0,
        "qmin": -21.60000056028366,
        "qmax": 31.949999928474426,
        "regulated": 65231,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Genrou",
      "id": "65236_1_genrou",
      "ports": {
        "bus": 65236,
        "pmech": 28453,
        "efd": 28454,
        "speed": 28452
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.843790292739868,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9875999689102173,
        "Xqp": 0.46799999475479126,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 9.17199993133545,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.47110000252723694,
        "Tqopp": 0.093299999833107,
        "S10": 0.10339999943971634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26787961833178997,
        "pmax": 1.7000000923871994,
        "qmin": -0.18870000494644046,
        "qmax": 0.8652999997138977,
        "regulated": 65236,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65236_1_ieeet1",
      "ports": {
        "bus": 65236,
        "speed": 28452,
        "vs": 28455,
        "efd": 28454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65236_1_tgov1",
      "ports": {
        "speed": 28452,
        "pmech": 28453
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.13131354749202728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65236_1_ieeest",
      "ports": {
        "input": 28452,
        "output": 28455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65236_2_genrou",
      "ports": {
        "bus": 65236,
        "pmech": 28457,
        "efd": 28458,
        "speed": 28456
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.843790292739868,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9875999689102173,
        "Xqp": 0.46799999475479126,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 9.17199993133545,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.47110000252723694,
        "Tqopp": 0.093299999833107,
        "S10": 0.10339999943971634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41511813178658485,
        "pmax": 1.7000000923871994,
        "qmin": -0.18870000494644046,
        "qmax": 0.8652999997138977,
        "regulated": 65236,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65236_2_ieeet1",
      "ports": {
        "bus": 65236,
        "speed": 28456,
        "vs": 28459,
        "efd": 28458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65236_2_tgov1",
      "ports": {
        "speed": 28456,
        "pmech": 28457
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.203489288687706,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65236_2_ieeest",
      "ports": {
        "input": 28456,
        "output": 28459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65236_3_genrou",
      "ports": {
        "bus": 65236,
        "pmech": 28461,
        "efd": 28462,
        "speed": 28460
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.843790292739868,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9875999689102173,
        "Xqp": 0.46799999475479126,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 9.17199993133545,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.47110000252723694,
        "Tqopp": 0.093299999833107,
        "S10": 0.10339999943971634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8229965344071388,
        "pmax": 1.7000000923871994,
        "qmin": -0.18870000494644046,
        "qmax": 0.8652999997138977,
        "regulated": 65236,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65236_3_ieeet1",
      "ports": {
        "bus": 65236,
        "speed": 28460,
        "vs": 28463,
        "efd": 28462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65236_3_tgov1",
      "ports": {
        "speed": 28460,
        "pmech": 28461
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.40342968702316284,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65236_3_ieeest",
      "ports": {
        "input": 28460,
        "output": 28463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65236_4_genrou",
      "ports": {
        "bus": 65236,
        "pmech": 28465,
        "efd": 28466,
        "speed": 28464
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.843790292739868,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9875999689102173,
        "Xqp": 0.46799999475479126,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 9.17199993133545,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.47110000252723694,
        "Tqopp": 0.093299999833107,
        "S10": 0.10339999943971634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6659730337560177,
        "pmax": 1.7000000923871994,
        "qmin": -0.18870000494644046,
        "qmax": 0.8652999997138977,
        "regulated": 65236,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65236_4_ieeet1",
      "ports": {
        "bus": 65236,
        "speed": 28464,
        "vs": 28467,
        "efd": 28466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65236_4_tgov1",
      "ports": {
        "speed": 28464,
        "pmech": 28465
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.3264573812484741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65236_4_ieeest",
      "ports": {
        "input": 28464,
        "output": 28467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65236_5_genrou",
      "ports": {
        "bus": 65236,
        "pmech": 28469,
        "efd": 28470,
        "speed": 28468
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.843790292739868,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.10320000350475311,
        "Xq": 1.9875999689102173,
        "Xqp": 0.46799999475479126,
        "Xqpp": 0.10320000350475311,
        "Xl": 0.07779999822378159,
        "Tdop": 9.17199993133545,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.47110000252723694,
        "Tqopp": 0.093299999833107,
        "S10": 0.10339999943971634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.793738104403019,
        "pmax": 1.7000000923871994,
        "qmin": -0.18870000494644046,
        "qmax": 0.8652999997138977,
        "regulated": 65236,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65236_5_ieeet1",
      "ports": {
        "bus": 65236,
        "speed": 28468,
        "vs": 28471,
        "efd": 28470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65236_5_tgov1",
      "ports": {
        "speed": 28468,
        "pmech": 28469
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.3890873193740845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65236_5_ieeest",
      "ports": {
        "input": 28468,
        "output": 28471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65247_1_genrou",
      "ports": {
        "bus": 65247,
        "pmech": 28473,
        "efd": 28474,
        "speed": 28472
      },
      "params": {
        "mva": 31.799999237060547,
        "H": 8.581162452697754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8650000095367432,
        "Xdp": 0.1656000018119812,
        "Xdpp": 0.1428000032901764,
        "Xq": 1.7762999534606934,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10939999669790268,
        "Tdop": 6.297399997711182,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.1585999727249146,
        "Tqopp": 0.08860000222921371,
        "S10": 0.08950000256299973,
        "S12": 0.5835999846458435
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.437297612428665,
        "pmax": 26.499998569488525,
        "qmin": -2.941500023007393,
        "qmax": 13.488499820232391,
        "regulated": 65247,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "65247_1_ieeet1",
      "ports": {
        "bus": 65247,
        "speed": 28472,
        "vs": 28475,
        "efd": 28474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65247_1_tgov1",
      "ports": {
        "speed": 28472,
        "pmech": 28473
      },
      "params": {
        "Trate": 31.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3596634566783905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65247_1_ieeest",
      "ports": {
        "input": 28472,
        "output": 28475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65255_1_genrou",
      "ports": {
        "bus": 65255,
        "pmech": 28477,
        "efd": 28478,
        "speed": 28476
      },
      "params": {
        "mva": 72.0,
        "H": 1.1184641122817993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9844000339508057,
        "Xdp": 0.30880001187324524,
        "Xdpp": 0.2451000064611435,
        "Xq": 1.8726999759674072,
        "Xqp": 0.5426999926567078,
        "Xqpp": 0.2451000064611435,
        "Xl": 0.19099999964237213,
        "Tdop": 9.818300247192383,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.8238000273704529,
        "Tqopp": 0.09650000184774399,
        "S10": 0.17260000109672546,
        "S12": 0.6279000043869019
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.210300266742706,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 65255,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65255_1_ieeet1",
      "ports": {
        "bus": 65255,
        "speed": 28476,
        "vs": 28479,
        "efd": 28478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65255_1_tgov1",
      "ports": {
        "speed": 28476,
        "pmech": 28477
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23903194069862366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65255_1_ieeest",
      "ports": {
        "input": 28476,
        "output": 28479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65259_1_genrou",
      "ports": {
        "bus": 65259,
        "pmech": 28481,
        "efd": 28482,
        "speed": 28480
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8506755344569683,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65259,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65259_1_ieeet1",
      "ports": {
        "bus": 65259,
        "speed": 28480,
        "vs": 28483,
        "efd": 28482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65259_1_tgov1",
      "ports": {
        "speed": 28480,
        "pmech": 28481
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.27799853682518005,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65259_1_ieeest",
      "ports": {
        "input": 28480,
        "output": 28483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65259_2_genrou",
      "ports": {
        "bus": 65259,
        "pmech": 28485,
        "efd": 28486,
        "speed": 28484
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.867701880633831,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65259,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65259_2_ieeet1",
      "ports": {
        "bus": 65259,
        "speed": 28484,
        "vs": 28487,
        "efd": 28486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65259_2_tgov1",
      "ports": {
        "speed": 28484,
        "pmech": 28485
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.28356271982192993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65259_2_ieeest",
      "ports": {
        "input": 28484,
        "output": 28487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65259_3_genrou",
      "ports": {
        "bus": 65259,
        "pmech": 28489,
        "efd": 28490,
        "speed": 28488
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9191818535327911,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65259,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65259_3_ieeet1",
      "ports": {
        "bus": 65259,
        "speed": 28488,
        "vs": 28491,
        "efd": 28490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65259_3_tgov1",
      "ports": {
        "speed": 28488,
        "pmech": 28489
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3003862202167511,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65259_3_ieeest",
      "ports": {
        "input": 28488,
        "output": 28491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65259_4_genrou",
      "ports": {
        "bus": 65259,
        "pmech": 28493,
        "efd": 28494,
        "speed": 28492
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8832613937556744,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65259,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65259_4_ieeet1",
      "ports": {
        "bus": 65259,
        "speed": 28492,
        "vs": 28495,
        "efd": 28494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65259_4_tgov1",
      "ports": {
        "speed": 28492,
        "pmech": 28493
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.28864753246307373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65259_4_ieeest",
      "ports": {
        "input": 28492,
        "output": 28495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65260_1_genrou",
      "ports": {
        "bus": 65260,
        "pmech": 28497,
        "efd": 28498,
        "speed": 28496
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5254969466477633,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65260,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65260_1_ieeet1",
      "ports": {
        "bus": 65260,
        "speed": 28496,
        "vs": 28499,
        "efd": 28498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65260_1_tgov1",
      "ports": {
        "speed": 28496,
        "pmech": 28497
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.17173102498054504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65260_1_ieeest",
      "ports": {
        "input": 28496,
        "output": 28499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65261_1_genrou",
      "ports": {
        "bus": 65261,
        "pmech": 28501,
        "efd": 28502,
        "speed": 28500
      },
      "params": {
        "mva": 3.059999942779541,
        "H": 2.0973336696624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.133500099182129,
        "Xdp": 0.44909998774528503,
        "Xdpp": 0.32089999318122864,
        "Xq": 2.0264999866485596,
        "Xqp": 0.3465999960899353,
        "Xqpp": 0.32089999318122864,
        "Xl": 0.24330000579357147,
        "Tdop": 7.654799938201904,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8888000249862671,
        "Tqopp": 0.0786999985575676,
        "S10": 0.18979999423027039,
        "S12": 0.6144999861717224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0671299882233143,
        "pmax": 2.549999952316284,
        "qmin": -0.31109999399632215,
        "qmax": 1.1882999911904335,
        "regulated": 65261,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65261_1_ieeet1",
      "ports": {
        "bus": 65261,
        "speed": 28500,
        "vs": 28503,
        "efd": 28502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65261_1_tgov1",
      "ports": {
        "speed": 28500,
        "pmech": 28501
      },
      "params": {
        "Trate": 3.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3487353026866913,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65261_1_ieeest",
      "ports": {
        "input": 28500,
        "output": 28503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65266_1_genrou",
      "ports": {
        "bus": 65266,
        "pmech": 28505,
        "efd": 28506,
        "speed": 28504
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 6.634413242340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1760001182556152,
        "Xdp": 0.2752000093460083,
        "Xdpp": 0.23849999904632568,
        "Xq": 2.0272998809814453,
        "Xqp": 0.3783999979496002,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.18569999933242798,
        "Tdop": 8.234700202941895,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.46810001134872437,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12839999794960022,
        "S12": 0.5162000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3738084575161338,
        "pmax": 3.099999949336052,
        "qmin": -0.34409998916089535,
        "qmax": 1.5778999775648117,
        "regulated": 65266,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65266_1_ieeet1",
      "ports": {
        "bus": 65266,
        "speed": 28504,
        "vs": 28507,
        "efd": 28506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65266_1_tgov1",
      "ports": {
        "speed": 28504,
        "pmech": 28505
      },
      "params": {
        "Trate": 3.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1004861444234848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65266_1_ieeest",
      "ports": {
        "input": 28504,
        "output": 28507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65266_2_genrou",
      "ports": {
        "bus": 65266,
        "pmech": 28509,
        "efd": 28510,
        "speed": 28508
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 6.634413242340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1760001182556152,
        "Xdp": 0.2752000093460083,
        "Xdpp": 0.23849999904632568,
        "Xq": 2.0272998809814453,
        "Xqp": 0.3783999979496002,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.18569999933242798,
        "Tdop": 8.234700202941895,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.46810001134872437,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12839999794960022,
        "S12": 0.5162000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.201559230685234,
        "pmax": 3.099999949336052,
        "qmin": -0.34409998916089535,
        "qmax": 1.5778999775648117,
        "regulated": 65266,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65266_2_ieeet1",
      "ports": {
        "bus": 65266,
        "speed": 28508,
        "vs": 28511,
        "efd": 28510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65266_2_tgov1",
      "ports": {
        "speed": 28508,
        "pmech": 28509
      },
      "params": {
        "Trate": 3.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3229998052120209,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65266_2_ieeest",
      "ports": {
        "input": 28508,
        "output": 28511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65268_1_genrou",
      "ports": {
        "bus": 65268,
        "pmech": 28513,
        "efd": 28514,
        "speed": 28512
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 1.3899011611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.626800060272217,
        "Xdp": 0.31929999589920044,
        "Xdpp": 0.19419999420642853,
        "Xq": 2.3910999298095703,
        "Xqp": 0.6543999910354614,
        "Xqpp": 0.19419999420642853,
        "Xl": 0.15039999783039093,
        "Tdop": 5.605899810791016,
        "Tdopp": 0.05050000175833702,
        "Tqop": 1.065600037574768,
        "Tqopp": 0.07900000363588333,
        "S10": 0.0997999981045723,
        "S12": 0.5260999798774719
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.23412923514843,
        "pmax": 10.999999940395355,
        "qmin": -1.2210000306367874,
        "qmax": 5.598999932408333,
        "regulated": 65268,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65268_1_ieeet1",
      "ports": {
        "bus": 65268,
        "speed": 28512,
        "vs": 28515,
        "efd": 28514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65268_1_tgov1",
      "ports": {
        "speed": 28512,
        "pmech": 28513
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.1692522168159485,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65268_1_ieeest",
      "ports": {
        "input": 28512,
        "output": 28515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65271_1_genrou",
      "ports": {
        "bus": 65271,
        "pmech": 28517,
        "efd": 28518,
        "speed": 28516
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.023234844207764,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.430299997329712,
        "Xdp": 0.4025999903678894,
        "Xdpp": 0.2883000075817108,
        "Xq": 2.303100109100342,
        "Xqp": 0.6230000257492065,
        "Xqpp": 0.2883000075817108,
        "Xl": 0.21799999475479126,
        "Tdop": 9.202300071716309,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.5752999782562256,
        "Tqopp": 0.07289999723434448,
        "S10": 0.041999999433755875,
        "S12": 0.3190000057220459
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.397094851359725,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65271,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "65271_1_ieeet1",
      "ports": {
        "bus": 65271,
        "speed": 28516,
        "vs": 28519,
        "efd": 28518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65271_1_tgov1",
      "ports": {
        "speed": 28516,
        "pmech": 28517
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.16545617580413818,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65271_1_ieeest",
      "ports": {
        "input": 28516,
        "output": 28519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65276_1_genrou",
      "ports": {
        "bus": 65276,
        "pmech": 28521,
        "efd": 28522,
        "speed": 28520
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1113508604466915,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65276,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65276_1_ieeet1",
      "ports": {
        "bus": 65276,
        "speed": 28520,
        "vs": 28523,
        "efd": 28522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65276_1_tgov1",
      "ports": {
        "speed": 28520,
        "pmech": 28521
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.3087085783481598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65276_1_ieeest",
      "ports": {
        "input": 28520,
        "output": 28523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65276_2_genrou",
      "ports": {
        "bus": 65276,
        "pmech": 28525,
        "efd": 28526,
        "speed": 28524
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49347528256475925,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65276,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65276_2_ieeet1",
      "ports": {
        "bus": 65276,
        "speed": 28524,
        "vs": 28527,
        "efd": 28526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65276_2_tgov1",
      "ports": {
        "speed": 28524,
        "pmech": 28525
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.1370764672756195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65276_2_ieeest",
      "ports": {
        "input": 28524,
        "output": 28527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65277_1_genrou",
      "ports": {
        "bus": 65277,
        "pmech": 28529,
        "efd": 28530,
        "speed": 28528
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8768743835389614,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65277,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "65277_1_ieeet1",
      "ports": {
        "bus": 65277,
        "speed": 28528,
        "vs": 28531,
        "efd": 28530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65277_1_tgov1",
      "ports": {
        "speed": 28528,
        "pmech": 28529
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.24357622861862183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65277_1_ieeest",
      "ports": {
        "input": 28528,
        "output": 28531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65277_2_genrou",
      "ports": {
        "bus": 65277,
        "pmech": 28533,
        "efd": 28534,
        "speed": 28532
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8043650537729263,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65277,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "65277_2_ieeet1",
      "ports": {
        "bus": 65277,
        "speed": 28532,
        "vs": 28535,
        "efd": 28534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65277_2_tgov1",
      "ports": {
        "speed": 28532,
        "pmech": 28533
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.22343474626541138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65277_2_ieeest",
      "ports": {
        "input": 28532,
        "output": 28535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65278_1_genrou",
      "ports": {
        "bus": 65278,
        "pmech": 28537,
        "efd": 28538,
        "speed": 28536
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5332408007234335,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65278,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "65278_1_ieeet1",
      "ports": {
        "bus": 65278,
        "speed": 28536,
        "vs": 28539,
        "efd": 28538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65278_1_tgov1",
      "ports": {
        "speed": 28536,
        "pmech": 28537
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.14812244474887848,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65278_1_ieeest",
      "ports": {
        "input": 28536,
        "output": 28539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65279_1_genrou",
      "ports": {
        "bus": 65279,
        "pmech": 28541,
        "efd": 28542,
        "speed": 28540
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.3117082118988037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.309499979019165,
        "Xdp": 0.15690000355243683,
        "Xdpp": 0.131400004029274,
        "Xq": 2.1350998878479004,
        "Xqp": 0.25369998812675476,
        "Xqpp": 0.131400004029274,
        "Xl": 0.10029999911785126,
        "Tdop": 5.608399868011475,
        "Tdopp": 0.06639999896287918,
        "Tqop": 1.1842000484466553,
        "Tqopp": 0.0794999971985817,
        "S10": 0.09709999710321426,
        "S12": 0.39419999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4857047237455845,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65279,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65279_1_ieeet1",
      "ports": {
        "bus": 65279,
        "speed": 28540,
        "vs": 28543,
        "efd": 28542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65279_1_tgov1",
      "ports": {
        "speed": 28540,
        "pmech": 28541
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.4126957654953003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65279_1_ieeest",
      "ports": {
        "input": 28540,
        "output": 28543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65283_1_genrou",
      "ports": {
        "bus": 65283,
        "pmech": 28545,
        "efd": 28546,
        "speed": 28544
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.187978744506836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0768001079559326,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.2053000032901764,
        "Xq": 1.9472999572753906,
        "Xqp": 0.6769000291824341,
        "Xqpp": 0.2053000032901764,
        "Xl": 0.15929999947547913,
        "Tdop": 5.523799896240234,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3138999938964844,
        "Tqopp": 0.061500001698732376,
        "S10": 0.08780000358819962,
        "S12": 0.5584999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41733640246093273,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65283,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65283_1_ieeet1",
      "ports": {
        "bus": 65283,
        "speed": 28544,
        "vs": 28547,
        "efd": 28546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65283_1_tgov1",
      "ports": {
        "speed": 28544,
        "pmech": 28545
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.17389015853405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65283_1_ieeest",
      "ports": {
        "input": 28544,
        "output": 28547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65283_2_genrou",
      "ports": {
        "bus": 65283,
        "pmech": 28549,
        "efd": 28550,
        "speed": 28548
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.187978744506836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0768001079559326,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.2053000032901764,
        "Xq": 1.9472999572753906,
        "Xqp": 0.6769000291824341,
        "Xqpp": 0.2053000032901764,
        "Xl": 0.15929999947547913,
        "Tdop": 5.523799896240234,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3138999938964844,
        "Tqopp": 0.061500001698732376,
        "S10": 0.08780000358819962,
        "S12": 0.5584999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8966071531176567,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65283,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65283_2_ieeet1",
      "ports": {
        "bus": 65283,
        "speed": 28548,
        "vs": 28551,
        "efd": 28550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65283_2_tgov1",
      "ports": {
        "speed": 28548,
        "pmech": 28549
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3735862970352173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65283_2_ieeest",
      "ports": {
        "input": 28548,
        "output": 28551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65284_1_genrou",
      "ports": {
        "bus": 65284,
        "pmech": 28553,
        "efd": 28554,
        "speed": 28552
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.187978744506836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0768001079559326,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.2053000032901764,
        "Xq": 1.9472999572753906,
        "Xqp": 0.6769000291824341,
        "Xqpp": 0.2053000032901764,
        "Xl": 0.15929999947547913,
        "Tdop": 5.523799896240234,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3138999938964844,
        "Tqopp": 0.061500001698732376,
        "S10": 0.08780000358819962,
        "S12": 0.5584999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7447352632880211,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65284,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65284_1_ieeet1",
      "ports": {
        "bus": 65284,
        "speed": 28552,
        "vs": 28555,
        "efd": 28554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65284_1_tgov1",
      "ports": {
        "speed": 28552,
        "pmech": 28553
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3103063404560089,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65284_1_ieeest",
      "ports": {
        "input": 28552,
        "output": 28555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65284_2_genrou",
      "ports": {
        "bus": 65284,
        "pmech": 28557,
        "efd": 28558,
        "speed": 28556
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.187978744506836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0768001079559326,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.2053000032901764,
        "Xq": 1.9472999572753906,
        "Xqp": 0.6769000291824341,
        "Xqpp": 0.2053000032901764,
        "Xl": 0.15929999947547913,
        "Tdop": 5.523799896240234,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3138999938964844,
        "Tqopp": 0.061500001698732376,
        "S10": 0.08780000358819962,
        "S12": 0.5584999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.682732230052352,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65284,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65284_2_ieeet1",
      "ports": {
        "bus": 65284,
        "speed": 28556,
        "vs": 28559,
        "efd": 28558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65284_2_tgov1",
      "ports": {
        "speed": 28556,
        "pmech": 28557
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2844717502593994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65284_2_ieeest",
      "ports": {
        "input": 28556,
        "output": 28559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65285_1_genrou",
      "ports": {
        "bus": 65285,
        "pmech": 28561,
        "efd": 28562,
        "speed": 28560
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.187978744506836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0768001079559326,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.2053000032901764,
        "Xq": 1.9472999572753906,
        "Xqp": 0.6769000291824341,
        "Xqpp": 0.2053000032901764,
        "Xl": 0.15929999947547913,
        "Tdop": 5.523799896240234,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3138999938964844,
        "Tqopp": 0.061500001698732376,
        "S10": 0.08780000358819962,
        "S12": 0.5584999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25613782927393913,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65285,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "65285_1_ieeet1",
      "ports": {
        "bus": 65285,
        "speed": 28560,
        "vs": 28563,
        "efd": 28562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65285_1_tgov1",
      "ports": {
        "speed": 28560,
        "pmech": 28561
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1067240908741951,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65285_1_ieeest",
      "ports": {
        "input": 28560,
        "output": 28563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65296_1_genrou",
      "ports": {
        "bus": 65296,
        "pmech": 28565,
        "efd": 28566,
        "speed": 28564
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.6798200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6104999780654907,
        "Xdp": 0.3580000102519989,
        "Xdpp": 0.20020000636577606,
        "Xq": 1.5709999799728394,
        "Xqp": 0.503000020980835,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.15520000457763672,
        "Tdop": 4.474800109863281,
        "Tdopp": 0.06539999693632126,
        "Tqop": 0.7350000143051147,
        "Tqopp": 0.07900000363588333,
        "S10": 0.21699999272823334,
        "S12": 0.7350000143051147
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43984721414744854,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65296,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65296_1_ieeet1",
      "ports": {
        "bus": 65296,
        "speed": 28564,
        "vs": 28567,
        "efd": 28566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65296_1_tgov1",
      "ports": {
        "speed": 28564,
        "pmech": 28565
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.183269664645195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65296_1_ieeest",
      "ports": {
        "input": 28564,
        "output": 28567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65301_1_genrou",
      "ports": {
        "bus": 65301,
        "pmech": 28569,
        "efd": 28570,
        "speed": 28568
      },
      "params": {
        "mva": 52.439998626708984,
        "H": 1.8731787204742432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5390000343322754,
        "Xdp": 0.22089999914169312,
        "Xdpp": 0.12120000272989273,
        "Xq": 2.320199966430664,
        "Xqp": 0.3986999988555908,
        "Xqpp": 0.12120000272989273,
        "Xl": 0.09220000356435776,
        "Tdop": 7.431099891662598,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.6148999929428101,
        "Tqopp": 0.09149999916553497,
        "S10": 0.054099999368190765,
        "S12": 0.4691999852657318
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.558220207691193,
        "pmax": 43.700000643730164,
        "qmin": -4.8507001250982285,
        "qmax": 22.243300080299377,
        "regulated": 65301,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "65301_1_ieeet1",
      "ports": {
        "bus": 65301,
        "speed": 28568,
        "vs": 28571,
        "efd": 28570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65301_1_tgov1",
      "ports": {
        "speed": 28568,
        "pmech": 28569
      },
      "params": {
        "Trate": 52.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1822696477174759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65301_1_ieeest",
      "ports": {
        "input": 28568,
        "output": 28571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65306_1_genrou",
      "ports": {
        "bus": 65306,
        "pmech": 28573,
        "efd": 28574,
        "speed": 28572
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3670542733743787,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65306_1_ieeet1",
      "ports": {
        "bus": 65306,
        "speed": 28572,
        "vs": 28575,
        "efd": 28574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65306_1_tgov1",
      "ports": {
        "speed": 28572,
        "pmech": 28573
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.16533976793289185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65306_1_ieeest",
      "ports": {
        "input": 28572,
        "output": 28575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65307_1_genrou",
      "ports": {
        "bus": 65307,
        "pmech": 28577,
        "efd": 28578,
        "speed": 28576
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30566074419766665,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65307,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65307_1_ieeet1",
      "ports": {
        "bus": 65307,
        "speed": 28576,
        "vs": 28579,
        "efd": 28578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65307_1_tgov1",
      "ports": {
        "speed": 28576,
        "pmech": 28577
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.13768501579761505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65307_1_ieeest",
      "ports": {
        "input": 28576,
        "output": 28579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65309_1_genrou",
      "ports": {
        "bus": 65309,
        "pmech": 28581,
        "efd": 28582,
        "speed": 28580
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3302841214463115,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65309,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65309_1_ieeet1",
      "ports": {
        "bus": 65309,
        "speed": 28580,
        "vs": 28583,
        "efd": 28582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65309_1_tgov1",
      "ports": {
        "speed": 28580,
        "pmech": 28581
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.14877663552761078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65309_1_ieeest",
      "ports": {
        "input": 28580,
        "output": 28583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65309_2_genrou",
      "ports": {
        "bus": 65309,
        "pmech": 28585,
        "efd": 28586,
        "speed": 28584
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2056417055428028,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65309,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65309_2_ieeet1",
      "ports": {
        "bus": 65309,
        "speed": 28584,
        "vs": 28587,
        "efd": 28586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65309_2_tgov1",
      "ports": {
        "speed": 28584,
        "pmech": 28585
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.09263139963150024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65309_2_ieeest",
      "ports": {
        "input": 28584,
        "output": 28587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65310_1_genrou",
      "ports": {
        "bus": 65310,
        "pmech": 28589,
        "efd": 28590,
        "speed": 28588
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41454313322901726,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65310_1_ieeet1",
      "ports": {
        "bus": 65310,
        "speed": 28588,
        "vs": 28591,
        "efd": 28590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65310_1_tgov1",
      "ports": {
        "speed": 28588,
        "pmech": 28589
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.18673114478588104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65310_1_ieeest",
      "ports": {
        "input": 28588,
        "output": 28591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65310_2_genrou",
      "ports": {
        "bus": 65310,
        "pmech": 28593,
        "efd": 28594,
        "speed": 28592
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 9.218990325927734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2651000022888184,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.1080000028014183,
        "Xq": 2.0992000102996826,
        "Xqp": 0.3504999876022339,
        "Xqpp": 0.1080000028014183,
        "Xl": 0.08169999718666077,
        "Tdop": 6.774400234222412,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.451200008392334,
        "Tqopp": 0.07689999788999557,
        "S10": 0.25429999828338623,
        "S12": 0.7534999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2206542994827032,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 65310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65310_2_ieeet1",
      "ports": {
        "bus": 65310,
        "speed": 28592,
        "vs": 28595,
        "efd": 28594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65310_2_tgov1",
      "ports": {
        "speed": 28592,
        "pmech": 28593
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.099393829703331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65310_2_ieeest",
      "ports": {
        "input": 28592,
        "output": 28595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65314_1_genrou",
      "ports": {
        "bus": 65314,
        "pmech": 28597,
        "efd": 28598,
        "speed": 28596
      },
      "params": {
        "mva": 9.0,
        "H": 5.2060322761535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305799961090088,
        "Xdp": 0.33079999685287476,
        "Xdpp": 0.2833999991416931,
        "Xq": 2.131999969482422,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.2833999991416931,
        "Xl": 0.2214999943971634,
        "Tdop": 9.768600463867188,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.0038000345230103,
        "Tqopp": 0.0949999988079071,
        "S10": 0.0017999999690800905,
        "S12": 0.2248000055551529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4218471497297287,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 65314,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "65314_1_ieeet1",
      "ports": {
        "bus": 65314,
        "speed": 28596,
        "vs": 28599,
        "efd": 28598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65314_1_tgov1",
      "ports": {
        "speed": 28596,
        "pmech": 28597
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3802052438259125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65314_1_ieeest",
      "ports": {
        "input": 28596,
        "output": 28599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65314_2_genrou",
      "ports": {
        "bus": 65314,
        "pmech": 28601,
        "efd": 28602,
        "speed": 28600
      },
      "params": {
        "mva": 9.0,
        "H": 5.2060322761535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.305799961090088,
        "Xdp": 0.33079999685287476,
        "Xdpp": 0.2833999991416931,
        "Xq": 2.131999969482422,
        "Xqp": 0.6080999970436096,
        "Xqpp": 0.2833999991416931,
        "Xl": 0.2214999943971634,
        "Tdop": 9.768600463867188,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.0038000345230103,
        "Tqopp": 0.0949999988079071,
        "S10": 0.0017999999690800905,
        "S12": 0.2248000055551529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.424777090549469,
        "pmax": 7.500000298023224,
        "qmin": -0.8325000293552876,
        "qmax": 3.8175001740455627,
        "regulated": 65314,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "65314_2_ieeet1",
      "ports": {
        "bus": 65314,
        "speed": 28600,
        "vs": 28603,
        "efd": 28602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65314_2_tgov1",
      "ports": {
        "speed": 28600,
        "pmech": 28601
      },
      "params": {
        "Trate": 9.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38053077459335327,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65314_2_ieeest",
      "ports": {
        "input": 28600,
        "output": 28603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65318_1_genrou",
      "ports": {
        "bus": 65318,
        "pmech": 28605,
        "efd": 28606,
        "speed": 28604
      },
      "params": {
        "mva": 6.210000038146973,
        "H": 6.557493686676025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.631600022315979,
        "Xdp": 0.35600000619888306,
        "Xdpp": 0.2888999879360199,
        "Xq": 1.5880999565124512,
        "Xqp": 0.4927999973297119,
        "Xqpp": 0.2888999879360199,
        "Xl": 0.22579999268054962,
        "Tdop": 4.978899955749512,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.541100025177002,
        "Tqopp": 0.08100000023841858,
        "S10": 0.21619999408721924,
        "S12": 0.5989000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5387970712035894,
        "pmax": 5.1750000566244125,
        "qmin": -0.5744250025600195,
        "qmax": 2.6340749114751816,
        "regulated": 65318,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "65318_1_ieeet1",
      "ports": {
        "bus": 65318,
        "speed": 28604,
        "vs": 28607,
        "efd": 28606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65318_1_tgov1",
      "ports": {
        "speed": 28604,
        "pmech": 28605
      },
      "params": {
        "Trate": 6.210000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.08676281571388245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65318_1_ieeest",
      "ports": {
        "input": 28604,
        "output": 28607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65318_2_genrou",
      "ports": {
        "bus": 65318,
        "pmech": 28609,
        "efd": 28610,
        "speed": 28608
      },
      "params": {
        "mva": 6.210000038146973,
        "H": 6.557493686676025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.631600022315979,
        "Xdp": 0.35600000619888306,
        "Xdpp": 0.2888999879360199,
        "Xq": 1.5880999565124512,
        "Xqp": 0.4927999973297119,
        "Xqpp": 0.2888999879360199,
        "Xl": 0.22579999268054962,
        "Tdop": 4.978899955749512,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.541100025177002,
        "Tqopp": 0.08100000023841858,
        "S10": 0.21619999408721924,
        "S12": 0.5989000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.555097009986639,
        "pmax": 5.1750000566244125,
        "qmin": -0.5744250025600195,
        "qmax": 2.6340749114751816,
        "regulated": 65318,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "65318_2_ieeet1",
      "ports": {
        "bus": 65318,
        "speed": 28608,
        "vs": 28611,
        "efd": 28610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65318_2_tgov1",
      "ports": {
        "speed": 28608,
        "pmech": 28609
      },
      "params": {
        "Trate": 6.210000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.25041818618774414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65318_2_ieeest",
      "ports": {
        "input": 28608,
        "output": 28611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65319_1_genrou",
      "ports": {
        "bus": 65319,
        "pmech": 28613,
        "efd": 28614,
        "speed": 28612
      },
      "params": {
        "mva": 6.210000038146973,
        "H": 6.557493686676025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.631600022315979,
        "Xdp": 0.35600000619888306,
        "Xdpp": 0.2888999879360199,
        "Xq": 1.5880999565124512,
        "Xqp": 0.4927999973297119,
        "Xqpp": 0.2888999879360199,
        "Xl": 0.22579999268054962,
        "Tdop": 4.978899955749512,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.541100025177002,
        "Tqopp": 0.08100000023841858,
        "S10": 0.21619999408721924,
        "S12": 0.5989000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1329477429389954,
        "pmax": 5.1750000566244125,
        "qmin": -0.5744250025600195,
        "qmax": 2.6340749114751816,
        "regulated": 65319,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65319_1_ieeet1",
      "ports": {
        "bus": 65319,
        "speed": 28612,
        "vs": 28615,
        "efd": 28614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65319_1_tgov1",
      "ports": {
        "speed": 28612,
        "pmech": 28613
      },
      "params": {
        "Trate": 6.210000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.34346985816955566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65319_1_ieeest",
      "ports": {
        "input": 28612,
        "output": 28615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65319_2_genrou",
      "ports": {
        "bus": 65319,
        "pmech": 28617,
        "efd": 28618,
        "speed": 28616
      },
      "params": {
        "mva": 6.210000038146973,
        "H": 6.557493686676025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.631600022315979,
        "Xdp": 0.35600000619888306,
        "Xdpp": 0.2888999879360199,
        "Xq": 1.5880999565124512,
        "Xqp": 0.4927999973297119,
        "Xqpp": 0.2888999879360199,
        "Xl": 0.22579999268054962,
        "Tdop": 4.978899955749512,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.541100025177002,
        "Tqopp": 0.08100000023841858,
        "S10": 0.21619999408721924,
        "S12": 0.5989000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8250480517745018,
        "pmax": 5.1750000566244125,
        "qmin": -0.5744250025600195,
        "qmax": 2.6340749114751816,
        "regulated": 65319,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65319_2_ieeet1",
      "ports": {
        "bus": 65319,
        "speed": 28616,
        "vs": 28619,
        "efd": 28618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65319_2_tgov1",
      "ports": {
        "speed": 28616,
        "pmech": 28617
      },
      "params": {
        "Trate": 6.210000038146973,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.13285797834396362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65319_2_ieeest",
      "ports": {
        "input": 28616,
        "output": 28619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65322_1_genrou",
      "ports": {
        "bus": 65322,
        "pmech": 28621,
        "efd": 28622,
        "speed": 28620
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 2.0291008949279785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0727999210357666,
        "Xdp": 0.39160001277923584,
        "Xdpp": 0.2854999899864197,
        "Xq": 1.944000005722046,
        "Xqp": 0.6998000144958496,
        "Xqpp": 0.2854999899864197,
        "Xl": 0.2231999933719635,
        "Tdop": 4.425099849700928,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.100600004196167,
        "Tqopp": 0.05860000103712082,
        "S10": 0.11569999903440475,
        "S12": 0.299699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.503171503543854,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 65322,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65322_1_ieeet1",
      "ports": {
        "bus": 65322,
        "speed": 28620,
        "vs": 28623,
        "efd": 28622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65322_1_tgov1",
      "ports": {
        "speed": 28620,
        "pmech": 28621
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11970896273851395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65322_1_ieeest",
      "ports": {
        "input": 28620,
        "output": 28623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65332_1_genrou",
      "ports": {
        "bus": 65332,
        "pmech": 28625,
        "efd": 28626,
        "speed": 28624
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.286678671836853,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8849999904632568,
        "Xdp": 0.22040000557899475,
        "Xdpp": 0.16060000658035278,
        "Xq": 1.794800043106079,
        "Xqp": 0.5927000045776367,
        "Xqpp": 0.16060000658035278,
        "Xl": 0.11890000104904175,
        "Tdop": 7.223499774932861,
        "Tdopp": 0.03629999980330467,
        "Tqop": 1.1404999494552612,
        "Tqopp": 0.061500001698732376,
        "S10": 0.16590000689029694,
        "S12": 0.5666999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6153567228466272,
        "pmax": 2.0999999716877937,
        "qmin": -0.2561999950557947,
        "qmax": 0.9785999543964863,
        "regulated": 65332,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65332_1_ieeet1",
      "ports": {
        "bus": 65332,
        "speed": 28624,
        "vs": 28627,
        "efd": 28626
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.04050000011920929,
        "Ke": 0.0,
        "Te": 0.64410001039505,
        "Kf": 0.055799998342990875,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8895000219345093,
        "E2": 2.519399881362915,
        "Se1": 0.03660000115633011,
        "Se2": 0.2890999913215637,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65332_1_tgov1",
      "ports": {
        "speed": 28624,
        "pmech": 28625
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.24418917298316956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65332_1_ieeest",
      "ports": {
        "input": 28624,
        "output": 28627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65336_1_genrou",
      "ports": {
        "bus": 65336,
        "pmech": 28629,
        "efd": 28630,
        "speed": 28628
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 6.827559947967529,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2191998958587646,
        "Xdp": 0.17299999296665192,
        "Xdpp": 0.12800000607967377,
        "Xq": 2.0622000694274902,
        "Xqp": 0.2818000018596649,
        "Xqpp": 0.12800000607967377,
        "Xl": 0.09759999811649323,
        "Tdop": 9.556300163269043,
        "Tdopp": 0.06030000001192093,
        "Tqop": 0.5076000094413757,
        "Tqopp": 0.055399999022483826,
        "S10": 0.16339999437332153,
        "S12": 0.6668000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.445799767971039,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 65336,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65336_1_ieeet1",
      "ports": {
        "bus": 65336,
        "speed": 28628,
        "vs": 28631,
        "efd": 28630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65336_1_tgov1",
      "ports": {
        "speed": 28628,
        "pmech": 28629
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.33571872115135193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65336_1_ieeest",
      "ports": {
        "input": 28628,
        "output": 28631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65340_1_genrou",
      "ports": {
        "bus": 65340,
        "pmech": 28633,
        "efd": 28634,
        "speed": 28632
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.3726253509521484,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3289999961853027,
        "Xdp": 0.3050999939441681,
        "Xdpp": 0.2199999988079071,
        "Xq": 2.208699941635132,
        "Xqp": 0.2502000033855438,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.164900004863739,
        "Tdop": 7.219200134277344,
        "Tdopp": 0.04089999943971634,
        "Tqop": 1.3233000040054321,
        "Tqopp": 0.07699999958276749,
        "S10": 0.10440000146627426,
        "S12": 0.44369998574256897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.829277329146862,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 65340,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65340_1_ieeet1",
      "ports": {
        "bus": 65340,
        "speed": 28632,
        "vs": 28635,
        "efd": 28634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.039400000125169754,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.051899999380111694,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9556000232696533,
        "E2": 3.940700054168701,
        "Se1": 0.16740000247955322,
        "Se2": 0.4359000027179718,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65340_1_tgov1",
      "ports": {
        "speed": 28632,
        "pmech": 28633
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3929551839828491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65340_1_ieeest",
      "ports": {
        "input": 28632,
        "output": 28635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65340_2_genrou",
      "ports": {
        "bus": 65340,
        "pmech": 28637,
        "efd": 28638,
        "speed": 28636
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.3726253509521484,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3289999961853027,
        "Xdp": 0.3050999939441681,
        "Xdpp": 0.2199999988079071,
        "Xq": 2.208699941635132,
        "Xqp": 0.2502000033855438,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.164900004863739,
        "Tdop": 7.219200134277344,
        "Tdopp": 0.04089999943971634,
        "Tqop": 1.3233000040054321,
        "Tqopp": 0.07699999958276749,
        "S10": 0.10440000146627426,
        "S12": 0.44369998574256897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6263943165540695,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 65340,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65340_2_ieeet1",
      "ports": {
        "bus": 65340,
        "speed": 28636,
        "vs": 28639,
        "efd": 28638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.039400000125169754,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.051899999380111694,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9556000232696533,
        "E2": 3.940700054168701,
        "Se1": 0.16740000247955322,
        "Se2": 0.4359000027179718,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65340_2_tgov1",
      "ports": {
        "speed": 28636,
        "pmech": 28637
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.22588810324668884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65340_2_ieeest",
      "ports": {
        "input": 28636,
        "output": 28639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65352_1_genrou",
      "ports": {
        "bus": 65352,
        "pmech": 28641,
        "efd": 28642,
        "speed": 28640
      },
      "params": {
        "mva": 58.16999816894531,
        "H": 7.9595947265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6321001052856445,
        "Xdp": 0.4189999997615814,
        "Xdpp": 0.3179999887943268,
        "Xq": 2.3952999114990234,
        "Xqp": 0.6204000115394592,
        "Xqpp": 0.3179999887943268,
        "Xl": 0.249099999666214,
        "Tdop": 4.800099849700928,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0780999660491943,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1274999976158142,
        "S12": 0.43130001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.190623879432678,
        "pmax": 48.47500026226044,
        "qmin": -5.380725115537643,
        "qmax": 24.67377483844757,
        "regulated": 65352,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "65352_1_ieeet1",
      "ports": {
        "bus": 65352,
        "speed": 28640,
        "vs": 28643,
        "efd": 28642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65352_1_tgov1",
      "ports": {
        "speed": 28640,
        "pmech": 28641
      },
      "params": {
        "Trate": 58.16999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12361396104097366,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65352_1_ieeest",
      "ports": {
        "input": 28640,
        "output": 28643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65352_2_genrou",
      "ports": {
        "bus": 65352,
        "pmech": 28645,
        "efd": 28646,
        "speed": 28644
      },
      "params": {
        "mva": 58.16999816894531,
        "H": 7.9595947265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6321001052856445,
        "Xdp": 0.4189999997615814,
        "Xdpp": 0.3179999887943268,
        "Xq": 2.3952999114990234,
        "Xqp": 0.6204000115394592,
        "Xqpp": 0.3179999887943268,
        "Xl": 0.249099999666214,
        "Tdop": 4.800099849700928,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0780999660491943,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1274999976158142,
        "S12": 0.43130001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.845624029636383,
        "pmax": 48.47500026226044,
        "qmin": -5.380725115537643,
        "qmax": 24.67377483844757,
        "regulated": 65352,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "65352_2_ieeet1",
      "ports": {
        "bus": 65352,
        "speed": 28644,
        "vs": 28647,
        "efd": 28646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65352_2_tgov1",
      "ports": {
        "speed": 28644,
        "pmech": 28645
      },
      "params": {
        "Trate": 58.16999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23802001774311066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65352_2_ieeest",
      "ports": {
        "input": 28644,
        "output": 28647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65355_1_genrou",
      "ports": {
        "bus": 65355,
        "pmech": 28649,
        "efd": 28650,
        "speed": 28648
      },
      "params": {
        "mva": 58.16999816894531,
        "H": 7.9595947265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6321001052856445,
        "Xdp": 0.4189999997615814,
        "Xdpp": 0.3179999887943268,
        "Xq": 2.3952999114990234,
        "Xqp": 0.6204000115394592,
        "Xqpp": 0.3179999887943268,
        "Xl": 0.249099999666214,
        "Tdop": 4.800099849700928,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0780999660491943,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1274999976158142,
        "S12": 0.43130001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.201234102249146,
        "pmax": 48.47500026226044,
        "qmin": -5.380725115537643,
        "qmax": 24.67377483844757,
        "regulated": 65355,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65355_1_ieeet1",
      "ports": {
        "bus": 65355,
        "speed": 28648,
        "vs": 28651,
        "efd": 28650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65355_1_tgov1",
      "ports": {
        "speed": 28648,
        "pmech": 28649
      },
      "params": {
        "Trate": 58.16999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38166123628616333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65355_1_ieeest",
      "ports": {
        "input": 28648,
        "output": 28651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65356_1_genrou",
      "ports": {
        "bus": 65356,
        "pmech": 28653,
        "efd": 28654,
        "speed": 28652
      },
      "params": {
        "mva": 58.16999816894531,
        "H": 7.9595947265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6321001052856445,
        "Xdp": 0.4189999997615814,
        "Xdpp": 0.3179999887943268,
        "Xq": 2.3952999114990234,
        "Xqp": 0.6204000115394592,
        "Xqpp": 0.3179999887943268,
        "Xl": 0.249099999666214,
        "Tdop": 4.800099849700928,
        "Tdopp": 0.0689999982714653,
        "Tqop": 1.0780999660491943,
        "Tqopp": 0.09910000115633011,
        "S10": 0.1274999976158142,
        "S12": 0.43130001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.24904829263687,
        "pmax": 48.47500026226044,
        "qmin": -5.380725115537643,
        "qmax": 24.67377483844757,
        "regulated": 65356,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65356_1_ieeet1",
      "ports": {
        "bus": 65356,
        "speed": 28652,
        "vs": 28655,
        "efd": 28654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65356_1_tgov1",
      "ports": {
        "speed": 28652,
        "pmech": 28653
      },
      "params": {
        "Trate": 58.16999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.313719242811203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65356_1_ieeest",
      "ports": {
        "input": 28652,
        "output": 28655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65365_1_genrou",
      "ports": {
        "bus": 65365,
        "pmech": 28657,
        "efd": 28658,
        "speed": 28656
      },
      "params": {
        "mva": 24.0,
        "H": 7.696960926055908,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7209999561309814,
        "Xdp": 0.24500000476837158,
        "Xdpp": 0.1762000024318695,
        "Xq": 1.6601999998092651,
        "Xqp": 0.5551000237464905,
        "Xqpp": 0.1762000024318695,
        "Xl": 0.13609999418258667,
        "Tdop": 5.980599880218506,
        "Tdopp": 0.041200000792741776,
        "Tqop": 0.4616999924182892,
        "Tqopp": 0.05490000173449516,
        "S10": 0.263700008392334,
        "S12": 0.7616000175476074
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.441806048154831,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65365,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65365_1_ieeet1",
      "ports": {
        "bus": 65365,
        "speed": 28656,
        "vs": 28659,
