        "efd": 28658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65365_1_tgov1",
      "ports": {
        "speed": 28656,
        "pmech": 28657
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3100752532482147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65365_1_ieeest",
      "ports": {
        "input": 28656,
        "output": 28659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65368_1_genrou",
      "ports": {
        "bus": 65368,
        "pmech": 28661,
        "efd": 28662,
        "speed": 28660
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.391400098800659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2750999927520752,
        "Xdp": 0.2290000021457672,
        "Xdpp": 0.16660000383853912,
        "Xq": 1.2263000011444092,
        "Xqp": 0.23999999463558197,
        "Xqpp": 0.16660000383853912,
        "Xl": 0.12349999696016312,
        "Tdop": 4.787799835205078,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.5898000001907349,
        "Tqopp": 0.07400000095367432,
        "S10": 0.1509999930858612,
        "S12": 0.5368000268936157
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0086980648338795,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65368,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65368_1_ieeet1",
      "ports": {
        "bus": 65368,
        "speed": 28660,
        "vs": 28663,
        "efd": 28662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65368_1_tgov1",
      "ports": {
        "speed": 28660,
        "pmech": 28661
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2898557782173157,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65368_1_ieeest",
      "ports": {
        "input": 28660,
        "output": 28663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65371_1_genrou",
      "ports": {
        "bus": 65371,
        "pmech": 28665,
        "efd": 28666,
        "speed": 28664
      },
      "params": {
        "mva": 21.479999542236328,
        "H": 8.6709566116333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5587000846862793,
        "Xdp": 0.3328999876976013,
        "Xdpp": 0.19370000064373016,
        "Xq": 2.336199998855591,
        "Xqp": 0.7080000042915344,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.766600131988525,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.248900055885315,
        "Tqopp": 0.08030000329017639,
        "S10": 0.10679999738931656,
        "S12": 0.3634999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.335117250680923,
        "pmax": 17.900000512599945,
        "qmin": -1.986899971961975,
        "qmax": 9.111099690198898,
        "regulated": 65371,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "65371_1_ieeet1",
      "ports": {
        "bus": 65371,
        "speed": 28664,
        "vs": 28667,
        "efd": 28666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65371_1_tgov1",
      "ports": {
        "speed": 28664,
        "pmech": 28665
      },
      "params": {
        "Trate": 21.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749566895,
        "Pvmin": 0.38804084062576294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65371_1_ieeest",
      "ports": {
        "input": 28664,
        "output": 28667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65373_2_genrou",
      "ports": {
        "bus": 65373,
        "pmech": 28669,
        "efd": 28670,
        "speed": 28668
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.974266052246094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0857999324798584,
        "Xdp": 0.1607999950647354,
        "Xdpp": 0.1137000024318695,
        "Xq": 1.9545999765396118,
        "Xqp": 0.2646999955177307,
        "Xqpp": 0.1137000024318695,
        "Xl": 0.08619999885559082,
        "Tdop": 4.560100078582764,
        "Tdopp": 0.040699999779462814,
        "Tqop": 1.4800000190734863,
        "Tqopp": 0.09679999947547913,
        "S10": 0.09929999709129333,
        "S12": 0.24240000545978546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0269754566252232,
        "pmax": 2.9999999329447746,
        "qmin": -0.3329999977722764,
        "qmax": 1.5270000323653221,
        "regulated": 65373,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65373_2_ieeet1",
      "ports": {
        "bus": 65373,
        "speed": 28668,
        "vs": 28671,
        "efd": 28670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65373_2_tgov1",
      "ports": {
        "speed": 28668,
        "pmech": 28669
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826765,
        "Pvmin": 0.28527095913887024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65373_2_ieeest",
      "ports": {
        "input": 28668,
        "output": 28671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65376_1_genrou",
      "ports": {
        "bus": 65376,
        "pmech": 28673,
        "efd": 28674,
        "speed": 28672
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.8681797981262207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5448999404907227,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.19179999828338623,
        "Xq": 1.4778000116348267,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.19179999828338623,
        "Xl": 0.14309999346733093,
        "Tdop": 6.217400074005127,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4093999862670898,
        "Tqopp": 0.053700000047683716,
        "S10": 0.16030000150203705,
        "S12": 0.555400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36893165670335293,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 65376,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "65376_1_ieeet1",
      "ports": {
        "bus": 65376,
        "speed": 28672,
        "vs": 28675,
        "efd": 28674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65376_1_tgov1",
      "ports": {
        "speed": 28672,
        "pmech": 28673
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11386779695749283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65376_1_ieeest",
      "ports": {
        "input": 28672,
        "output": 28675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65376_2_genrou",
      "ports": {
        "bus": 65376,
        "pmech": 28677,
        "efd": 28678,
        "speed": 28676
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.8681797981262207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5448999404907227,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.19179999828338623,
        "Xq": 1.4778000116348267,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.19179999828338623,
        "Xl": 0.14309999346733093,
        "Tdop": 6.217400074005127,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4093999862670898,
        "Tqopp": 0.053700000047683716,
        "S10": 0.16030000150203705,
        "S12": 0.555400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42857183143496513,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 65376,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "65376_2_ieeet1",
      "ports": {
        "bus": 65376,
        "speed": 28676,
        "vs": 28679,
        "efd": 28678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65376_2_tgov1",
      "ports": {
        "speed": 28676,
        "pmech": 28677
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13227525353431702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65376_2_ieeest",
      "ports": {
        "input": 28676,
        "output": 28679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65377_1_genrou",
      "ports": {
        "bus": 65377,
        "pmech": 28681,
        "efd": 28682,
        "speed": 28680
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.8681797981262207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5448999404907227,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.19179999828338623,
        "Xq": 1.4778000116348267,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.19179999828338623,
        "Xl": 0.14309999346733093,
        "Tdop": 6.217400074005127,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4093999862670898,
        "Tqopp": 0.053700000047683716,
        "S10": 0.16030000150203705,
        "S12": 0.555400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2483163736760616,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 65377,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "65377_1_ieeet1",
      "ports": {
        "bus": 65377,
        "speed": 28680,
        "vs": 28683,
        "efd": 28682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65377_1_tgov1",
      "ports": {
        "speed": 28680,
        "pmech": 28681
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38528284430503845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65377_1_ieeest",
      "ports": {
        "input": 28680,
        "output": 28683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65378_1_genrou",
      "ports": {
        "bus": 65378,
        "pmech": 28685,
        "efd": 28686,
        "speed": 28684
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.8681797981262207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5448999404907227,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.19179999828338623,
        "Xq": 1.4778000116348267,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.19179999828338623,
        "Xl": 0.14309999346733093,
        "Tdop": 6.217400074005127,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4093999862670898,
        "Tqopp": 0.053700000047683716,
        "S10": 0.16030000150203705,
        "S12": 0.555400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9360211901366711,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 65378,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "65378_1_ieeet1",
      "ports": {
        "bus": 65378,
        "speed": 28684,
        "vs": 28687,
        "efd": 28686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65378_1_tgov1",
      "ports": {
        "speed": 28684,
        "pmech": 28685
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2888954281806946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65378_1_ieeest",
      "ports": {
        "input": 28684,
        "output": 28687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65378_2_genrou",
      "ports": {
        "bus": 65378,
        "pmech": 28689,
        "efd": 28690,
        "speed": 28688
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.8681797981262207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5448999404907227,
        "Xdp": 0.26489999890327454,
        "Xdpp": 0.19179999828338623,
        "Xq": 1.4778000116348267,
        "Xqp": 0.46480000019073486,
        "Xqpp": 0.19179999828338623,
        "Xl": 0.14309999346733093,
        "Tdop": 6.217400074005127,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4093999862670898,
        "Tqopp": 0.053700000047683716,
        "S10": 0.16030000150203705,
        "S12": 0.555400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.21549591422081,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 65378,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "65378_2_ieeet1",
      "ports": {
        "bus": 65378,
        "speed": 28688,
        "vs": 28691,
        "efd": 28690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65378_2_tgov1",
      "ports": {
        "speed": 28688,
        "pmech": 28689
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3751530647277832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65378_2_ieeest",
      "ports": {
        "input": 28688,
        "output": 28691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65390_1",
      "ports": {
        "bus": 65390
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.491145849227905,
        "pmax": 74.25000071525574,
        "qmin": -10.691999644041061,
        "qmax": 15.81525057554245,
        "regulated": 65390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "65393_1_genrou",
      "ports": {
        "bus": 65393,
        "pmech": 28693,
        "efd": 28694,
        "speed": 28692
      },
      "params": {
        "mva": 3.0,
        "H": 1.3200962543487549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3039000034332275,
        "Xdp": 0.22139999270439148,
        "Xdpp": 0.16130000352859497,
        "Xq": 1.2532000541687012,
        "Xqp": 0.3163999915122986,
        "Xqpp": 0.16130000352859497,
        "Xl": 0.11940000206232071,
        "Tdop": 5.8171000480651855,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.04600000008940697,
        "S10": 0.06199999898672104,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.043752208352089,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 65393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65393_1_ieeet1",
      "ports": {
        "bus": 65393,
        "speed": 28692,
        "vs": 28695,
        "efd": 28694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65393_1_tgov1",
      "ports": {
        "speed": 28692,
        "pmech": 28693
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3479174077510834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65393_1_ieeest",
      "ports": {
        "input": 28692,
        "output": 28695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65393_2_genrou",
      "ports": {
        "bus": 65393,
        "pmech": 28697,
        "efd": 28698,
        "speed": 28696
      },
      "params": {
        "mva": 3.0,
        "H": 1.3200962543487549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3039000034332275,
        "Xdp": 0.22139999270439148,
        "Xdpp": 0.16130000352859497,
        "Xq": 1.2532000541687012,
        "Xqp": 0.3163999915122986,
        "Xqpp": 0.16130000352859497,
        "Xl": 0.11940000206232071,
        "Tdop": 5.8171000480651855,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.5202999711036682,
        "Tqopp": 0.04600000008940697,
        "S10": 0.06199999898672104,
        "S12": 0.35910001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1111818253993988,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 65393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65393_2_ieeet1",
      "ports": {
        "bus": 65393,
        "speed": 28696,
        "vs": 28699,
        "efd": 28698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65393_2_tgov1",
      "ports": {
        "speed": 28696,
        "pmech": 28697
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37039393186569214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65393_2_ieeest",
      "ports": {
        "input": 28696,
        "output": 28699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65395_1_genrou",
      "ports": {
        "bus": 65395,
        "pmech": 28701,
        "efd": 28702,
        "speed": 28700
      },
      "params": {
        "mva": 2.130000114440918,
        "H": 7.605926513671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237499952316284,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.26930001378059387,
        "Xq": 2.076900005340576,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.26930001378059387,
        "Xl": 0.2102999985218048,
        "Tdop": 5.14709997177124,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8801000118255615,
        "Tqopp": 0.04490000009536743,
        "S10": 0.20600000023841858,
        "S12": 0.7498000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.635661231353879,
        "pmax": 1.7750000581145287,
        "qmin": -0.19702499266713858,
        "qmax": 0.9034750051796436,
        "regulated": 65395,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "65395_1_ieeet1",
      "ports": {
        "bus": 65395,
        "speed": 28700,
        "vs": 28703,
        "efd": 28702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65395_1_tgov1",
      "ports": {
        "speed": 28700,
        "pmech": 28701
      },
      "params": {
        "Trate": 2.130000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.29843249917030334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65395_1_ieeest",
      "ports": {
        "input": 28700,
        "output": 28703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65395_2_genrou",
      "ports": {
        "bus": 65395,
        "pmech": 28705,
        "efd": 28706,
        "speed": 28704
      },
      "params": {
        "mva": 2.130000114440918,
        "H": 7.605926513671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237499952316284,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.26930001378059387,
        "Xq": 2.076900005340576,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.26930001378059387,
        "Xl": 0.2102999985218048,
        "Tdop": 5.14709997177124,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8801000118255615,
        "Tqopp": 0.04490000009536743,
        "S10": 0.20600000023841858,
        "S12": 0.7498000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7074594032019377,
        "pmax": 1.7750000581145287,
        "qmin": -0.19702499266713858,
        "qmax": 0.9034750051796436,
        "regulated": 65395,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "65395_2_ieeet1",
      "ports": {
        "bus": 65395,
        "speed": 28704,
        "vs": 28707,
        "efd": 28706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65395_2_tgov1",
      "ports": {
        "speed": 28704,
        "pmech": 28705
      },
      "params": {
        "Trate": 2.130000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.3321405351161957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65395_2_ieeest",
      "ports": {
        "input": 28704,
        "output": 28707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65395_3_genrou",
      "ports": {
        "bus": 65395,
        "pmech": 28709,
        "efd": 28710,
        "speed": 28708
      },
      "params": {
        "mva": 2.130000114440918,
        "H": 7.605926513671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237499952316284,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.26930001378059387,
        "Xq": 2.076900005340576,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.26930001378059387,
        "Xl": 0.2102999985218048,
        "Tdop": 5.14709997177124,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8801000118255615,
        "Tqopp": 0.04490000009536743,
        "S10": 0.20600000023841858,
        "S12": 0.7498000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7180231623351574,
        "pmax": 1.7750000581145287,
        "qmin": -0.19702499266713858,
        "qmax": 0.9034750051796436,
        "regulated": 65395,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "65395_3_ieeet1",
      "ports": {
        "bus": 65395,
        "speed": 28708,
        "vs": 28711,
        "efd": 28710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65395_3_tgov1",
      "ports": {
        "speed": 28708,
        "pmech": 28709
      },
      "params": {
        "Trate": 2.130000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.3371000587940216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65395_3_ieeest",
      "ports": {
        "input": 28708,
        "output": 28711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65396_1_genrou",
      "ports": {
        "bus": 65396,
        "pmech": 28713,
        "efd": 28714,
        "speed": 28712
      },
      "params": {
        "mva": 2.130000114440918,
        "H": 7.605926513671875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.237499952316284,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.26930001378059387,
        "Xq": 2.076900005340576,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.26930001378059387,
        "Xl": 0.2102999985218048,
        "Tdop": 5.14709997177124,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.8801000118255615,
        "Tqopp": 0.04490000009536743,
        "S10": 0.20600000023841858,
        "S12": 0.7498000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5616708658635616,
        "pmax": 1.7750000581145287,
        "qmin": -0.19702499266713858,
        "qmax": 0.9034750051796436,
        "regulated": 65396,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "65396_1_ieeet1",
      "ports": {
        "bus": 65396,
        "speed": 28712,
        "vs": 28715,
        "efd": 28714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65396_1_tgov1",
      "ports": {
        "speed": 28712,
        "pmech": 28713
      },
      "params": {
        "Trate": 2.130000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333158437085,
        "Pvmin": 0.26369524002075195,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65396_1_ieeest",
      "ports": {
        "input": 28712,
        "output": 28715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65401_1",
      "ports": {
        "bus": 65401
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 69.92075443267822,
        "pmax": 200.0,
        "qmin": -28.79999876022339,
        "qmax": 42.59999990463257,
        "regulated": 65399,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65405_1",
      "ports": {
        "bus": 65405
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.32564914226532,
        "pmax": 100.80000162124634,
        "qmin": -14.51520025730133,
        "qmax": 21.47040069103241,
        "regulated": 65405,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Genrou",
      "id": "65408_1_genrou",
      "ports": {
        "bus": 65408,
        "pmech": 28717,
        "efd": 28718,
        "speed": 28716
      },
      "params": {
        "mva": 11.039999961853027,
        "H": 7.730298042297363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.090100049972534,
        "Xdp": 0.28220000863075256,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.9579999446868896,
        "Xqp": 0.4000000059604645,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 5.58050012588501,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.7483000159263611,
        "Tqopp": 0.058800000697374344,
        "S10": 0.131400004029274,
        "S12": 0.430400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.44754920899868,
        "pmax": 9.200000017881393,
        "qmin": -1.0212000459432602,
        "qmax": 4.6828001737594604,
        "regulated": 65408,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65408_1_ieeet1",
      "ports": {
        "bus": 65408,
        "speed": 28716,
        "vs": 28719,
        "efd": 28718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65408_1_tgov1",
      "ports": {
        "speed": 28716,
        "pmech": 28717
      },
      "params": {
        "Trate": 11.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.4028577208518982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65408_1_ieeest",
      "ports": {
        "input": 28716,
        "output": 28719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65409_1_genrou",
      "ports": {
        "bus": 65409,
        "pmech": 28721,
        "efd": 28722,
        "speed": 28720
      },
      "params": {
        "mva": 11.039999961853027,
        "H": 7.730298042297363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.090100049972534,
        "Xdp": 0.28220000863075256,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.9579999446868896,
        "Xqp": 0.4000000059604645,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 5.58050012588501,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.7483000159263611,
        "Tqopp": 0.058800000697374344,
        "S10": 0.131400004029274,
        "S12": 0.430400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9330124855041504,
        "pmax": 9.200000017881393,
        "qmin": -1.0212000459432602,
        "qmax": 4.6828001737594604,
        "regulated": 65409,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65409_1_ieeet1",
      "ports": {
        "bus": 65409,
        "speed": 28720,
        "vs": 28723,
        "efd": 28722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65409_1_tgov1",
      "ports": {
        "speed": 28720,
        "pmech": 28721
      },
      "params": {
        "Trate": 11.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.3562511205673218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65409_1_ieeest",
      "ports": {
        "input": 28720,
        "output": 28723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65411_1_genrou",
      "ports": {
        "bus": 65411,
        "pmech": 28725,
        "efd": 28726,
        "speed": 28724
      },
      "params": {
        "mva": 11.039999961853027,
        "H": 7.730298042297363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.090100049972534,
        "Xdp": 0.28220000863075256,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.9579999446868896,
        "Xqp": 0.4000000059604645,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 5.58050012588501,
        "Tdopp": 0.05999999865889549,
        "Tqop": 0.7483000159263611,
        "Tqopp": 0.058800000697374344,
        "S10": 0.131400004029274,
        "S12": 0.430400013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5294383764266968,
        "pmax": 9.200000017881393,
        "qmin": -1.0212000459432602,
        "qmax": 4.6828001737594604,
        "regulated": 65411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65411_1_ieeet1",
      "ports": {
        "bus": 65411,
        "speed": 28724,
        "vs": 28727,
        "efd": 28726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65411_1_tgov1",
      "ports": {
        "speed": 28724,
        "pmech": 28725
      },
      "params": {
        "Trate": 11.039999961853027,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.31969550251960754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65411_1_ieeest",
      "ports": {
        "input": 28724,
        "output": 28727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65414_1_genrou",
      "ports": {
        "bus": 65414,
        "pmech": 28729,
        "efd": 28730,
        "speed": 28728
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 8.220052719116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.693600058555603,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.638100028038025,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 5.700300216674805,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.04430000111460686,
        "S10": 0.09870000183582306,
        "S12": 0.6184999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5877334158867598,
        "pmax": 1.5250000171363354,
        "qmin": -0.16927500255405903,
        "qmax": 0.7762250024825335,
        "regulated": 65414,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65414_1_ieeet1",
      "ports": {
        "bus": 65414,
        "speed": 28728,
        "vs": 28731,
        "efd": 28730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65414_1_tgov1",
      "ports": {
        "speed": 28728,
        "pmech": 28729
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549446,
        "Pvmin": 0.3211658000946045,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65414_1_ieeest",
      "ports": {
        "input": 28728,
        "output": 28731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65415_1_genrou",
      "ports": {
        "bus": 65415,
        "pmech": 28733,
        "efd": 28734,
        "speed": 28732
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 8.220052719116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.693600058555603,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.638100028038025,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 5.700300216674805,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.04430000111460686,
        "S10": 0.09870000183582306,
        "S12": 0.6184999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7148273754864931,
        "pmax": 1.5250000171363354,
        "qmin": -0.16927500255405903,
        "qmax": 0.7762250024825335,
        "regulated": 65415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65415_1_ieeet1",
      "ports": {
        "bus": 65415,
        "speed": 28732,
        "vs": 28735,
        "efd": 28734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65415_1_tgov1",
      "ports": {
        "speed": 28732,
        "pmech": 28733
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.3906160295009613,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65415_1_ieeest",
      "ports": {
        "input": 28732,
        "output": 28735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65415_2_genrou",
      "ports": {
        "bus": 65415,
        "pmech": 28737,
        "efd": 28738,
        "speed": 28736
      },
      "params": {
        "mva": 1.8300000429153442,
        "H": 8.220052719116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.693600058555603,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.638100028038025,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 5.700300216674805,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.04430000111460686,
        "S10": 0.09870000183582306,
        "S12": 0.6184999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4220726899802685,
        "pmax": 1.5250000171363354,
        "qmin": -0.16927500255405903,
        "qmax": 0.7762250024825335,
        "regulated": 65415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65415_2_ieeet1",
      "ports": {
        "bus": 65415,
        "speed": 28736,
        "vs": 28739,
        "efd": 28738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65415_2_tgov1",
      "ports": {
        "speed": 28736,
        "pmech": 28737
      },
      "params": {
        "Trate": 1.8300000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231549449,
        "Pvmin": 0.23064081370830536,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65415_2_ieeest",
      "ports": {
        "input": 28736,
        "output": 28739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65429_1_genrou",
      "ports": {
        "bus": 65429,
        "pmech": 28741,
        "efd": 28742,
        "speed": 28740
      },
      "params": {
        "mva": 60.0,
        "H": 6.539570331573486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1700000762939453,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.1266999989748001,
        "Xq": 2.0225000381469727,
        "Xqp": 0.2651999890804291,
        "Xqpp": 0.1266999989748001,
        "Xl": 0.0966000035405159,
        "Tdop": 9.316900253295898,
        "Tdopp": 0.04010000079870224,
        "Tqop": 1.4882999658584595,
        "Tqopp": 0.09489999711513519,
        "S10": 0.1906999945640564,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.944956660270691,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 65429,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "65429_1_ieeet1",
      "ports": {
        "bus": 65429,
        "speed": 28740,
        "vs": 28743,
        "efd": 28742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65429_1_tgov1",
      "ports": {
        "speed": 28740,
        "pmech": 28741
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.23241594433784485,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65429_1_ieeest",
      "ports": {
        "input": 28740,
        "output": 28743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65436_1_genrou",
      "ports": {
        "bus": 65436,
        "pmech": 28745,
        "efd": 28746,
        "speed": 28744
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.69720196723938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1402000188827515,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.100600004196167,
        "Xqp": 0.23199999332427979,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09160000085830688,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2187999486923218,
        "Tqopp": 0.04699999839067459,
        "S10": 0.12300000339746475,
        "S12": 0.48089998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5269518122076988,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65436,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "65436_1_ieeet1",
      "ports": {
        "bus": 65436,
        "speed": 28744,
        "vs": 28747,
        "efd": 28746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65436_1_tgov1",
      "ports": {
        "speed": 28744,
        "pmech": 28745
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.2583097219467163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65436_1_ieeest",
      "ports": {
        "input": 28744,
        "output": 28747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65436_2_genrou",
      "ports": {
        "bus": 65436,
        "pmech": 28749,
        "efd": 28750,
        "speed": 28748
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.69720196723938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1402000188827515,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.100600004196167,
        "Xqp": 0.23199999332427979,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09160000085830688,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2187999486923218,
        "Tqopp": 0.04699999839067459,
        "S10": 0.12300000339746475,
        "S12": 0.48089998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6655787117779255,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65436,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "65436_2_ieeet1",
      "ports": {
        "bus": 65436,
        "speed": 28748,
        "vs": 28751,
        "efd": 28750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65436_2_tgov1",
      "ports": {
        "speed": 28748,
        "pmech": 28749
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.32626408338546753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65436_2_ieeest",
      "ports": {
        "input": 28748,
        "output": 28751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65437_1_genrou",
      "ports": {
        "bus": 65437,
        "pmech": 28753,
        "efd": 28754,
        "speed": 28752
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.69720196723938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1402000188827515,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12559999525547028,
        "Xq": 1.100600004196167,
        "Xqp": 0.23199999332427979,
        "Xqpp": 0.12559999525547028,
        "Xl": 0.09160000085830688,
        "Tdop": 5.613399982452393,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2187999486923218,
        "Tqopp": 0.04699999839067459,
        "S10": 0.12300000339746475,
        "S12": 0.48089998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18345938296988606,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65437,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "65437_1_ieeet1",
      "ports": {
        "bus": 65437,
        "speed": 28752,
        "vs": 28755,
        "efd": 28754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65437_1_tgov1",
      "ports": {
        "speed": 28752,
        "pmech": 28753
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.08993107080459595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65437_1_ieeest",
      "ports": {
        "input": 28752,
        "output": 28755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65441_1_genrou",
      "ports": {
        "bus": 65441,
        "pmech": 28757,
        "efd": 28758,
        "speed": 28756
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 7.929046154022217,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1661999225616455,
        "Xdp": 0.3659000098705292,
        "Xdpp": 0.31279999017715454,
        "Xq": 2.019399881362915,
        "Xqp": 0.7651000022888184,
        "Xqpp": 0.31279999017715454,
        "Xl": 0.24490000307559967,
        "Tdop": 7.354800224304199,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.1246000528335571,
        "Tqopp": 0.06369999796152115,
        "S10": 0.04830000177025795,
        "S12": 0.2703000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.589527472853661,
        "pmax": 11.500000208616257,
        "qmin": -1.2764999642968178,
        "qmax": 5.853499844670296,
        "regulated": 65441,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65441_1_ieeet1",
      "ports": {
        "bus": 65441,
        "speed": 28756,
        "vs": 28759,
        "efd": 28758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65441_1_tgov1",
      "ports": {
        "speed": 28756,
        "pmech": 28757
      },
      "params": {
        "Trate": 13.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.3325744569301605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65441_1_ieeest",
      "ports": {
        "input": 28756,
        "output": 28759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65449_1_genrou",
      "ports": {
        "bus": 65449,
        "pmech": 28761,
        "efd": 28762,
        "speed": 28760
      },
      "params": {
        "mva": 102.0,
        "H": 3.9698238372802734,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0710999965667725,
        "Xdp": 0.21379999816417694,
        "Xdpp": 0.11249999701976776,
        "Xq": 1.9426000118255615,
        "Xqp": 0.24449999630451202,
        "Xqpp": 0.11249999701976776,
        "Xl": 0.08529999852180481,
        "Tdop": 4.6975998878479,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.3111000061035156,
        "Tqopp": 0.0617000013589859,
        "S10": 0.10480000078678131,
        "S12": 0.388700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.247543781995773,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 65449,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "65449_1_ieeet1",
      "ports": {
        "bus": 65449,
        "speed": 28760,
        "vs": 28763,
        "efd": 28762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65449_1_tgov1",
      "ports": {
        "speed": 28760,
        "pmech": 28761
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12007395923137665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65449_1_ieeest",
      "ports": {
        "input": 28760,
        "output": 28763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65454_1_genrou",
      "ports": {
        "bus": 65454,
        "pmech": 28765,
        "efd": 28766,
        "speed": 28764
      },
      "params": {
        "mva": 78.83999633789062,
        "H": 4.074408531188965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.239300012588501,
        "Xdp": 0.19910000264644623,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.1929999589920044,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.10729999840259552,
        "Tdop": 9.171600341796875,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6302000284194946,
        "Tqopp": 0.07919999957084656,
        "S10": 0.04910000041127205,
        "S12": 0.33329999446868896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.669317096471786,
        "pmax": 65.70000052452087,
        "qmin": -8.015400171279907,
        "qmax": 30.61619997024536,
        "regulated": 65454,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65454_1_ieeet1",
      "ports": {
        "bus": 65454,
        "speed": 28764,
        "vs": 28767,
        "efd": 28766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11140000075101852,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.082399845123291,
        "E2": 5.44320011138916,
        "Se1": 0.1867000013589859,
        "Se2": 0.45750001072883606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65454_1_tgov1",
      "ports": {
        "speed": 28764,
        "pmech": 28765
      },
      "params": {
        "Trate": 78.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333786945567,
        "Pvmin": 0.1353287398815155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65454_1_ieeest",
      "ports": {
        "input": 28764,
        "output": 28767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65455_1_genrou",
      "ports": {
        "bus": 65455,
        "pmech": 28769,
        "efd": 28770,
        "speed": 28768
      },
      "params": {
        "mva": 78.83999633789062,
        "H": 4.074408531188965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.239300012588501,
        "Xdp": 0.19910000264644623,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.1929999589920044,
        "Xqp": 0.43630000948905945,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.10729999840259552,
        "Tdop": 9.171600341796875,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.6302000284194946,
        "Tqopp": 0.07919999957084656,
        "S10": 0.04910000041127205,
        "S12": 0.33329999446868896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.079117476940155,
        "pmax": 65.70000052452087,
        "qmin": -8.015400171279907,
        "qmax": 30.61619997024536,
        "regulated": 65455,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65455_1_ieeet1",
      "ports": {
        "bus": 65455,
        "speed": 28768,
        "vs": 28771,
        "efd": 28770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11140000075101852,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.082399845123291,
        "E2": 5.44320011138916,
        "Se1": 0.1867000013589859,
        "Se2": 0.45750001072883606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65455_1_tgov1",
      "ports": {
        "speed": 28768,
        "pmech": 28769
      },
      "params": {
        "Trate": 78.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333786945569,
        "Pvmin": 0.24199795722961426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65455_1_ieeest",
      "ports": {
        "input": 28768,
        "output": 28771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65459_1_genrou",
      "ports": {
        "bus": 65459,
        "pmech": 28773,
        "efd": 28774,
        "speed": 28772
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 5.96840763092041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.006500005722046,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.9081000089645386,
        "Xqp": 0.2842999994754791,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.09839999675750732,
        "Tdop": 7.8028998374938965,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.9902999997138977,
        "Tqopp": 0.05339999869465828,
        "S10": 0.14110000431537628,
        "S12": 0.5171999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7526988629251719,
        "pmax": 1.600000075995922,
        "qmin": -0.19519999623298645,
        "qmax": 0.7455999962985516,
        "regulated": 65459,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65459_1_ieeet1",
      "ports": {
        "bus": 65459,
        "speed": 28772,
        "vs": 28775,
        "efd": 28774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65459_1_tgov1",
      "ports": {
        "speed": 28772,
        "pmech": 28773
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.39203065633773804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65459_1_ieeest",
      "ports": {
        "input": 28772,
        "output": 28775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65460_1_genrou",
      "ports": {
        "bus": 65460,
        "pmech": 28777,
        "efd": 28778,
        "speed": 28776
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 5.96840763092041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.006500005722046,
        "Xdp": 0.18279999494552612,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.9081000089645386,
        "Xqp": 0.2842999994754791,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.09839999675750732,
        "Tdop": 7.8028998374938965,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.9902999997138977,
        "Tqopp": 0.05339999869465828,
        "S10": 0.14110000431537628,
        "S12": 0.5171999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17725129146128893,
        "pmax": 1.600000075995922,
        "qmin": -0.19519999623298645,
        "qmax": 0.7455999962985516,
        "regulated": 65460,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65460_1_ieeet1",
      "ports": {
        "bus": 65460,
        "speed": 28776,
        "vs": 28779,
        "efd": 28778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65460_1_tgov1",
      "ports": {
        "speed": 28776,
        "pmech": 28777
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.09231838583946228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65460_1_ieeest",
      "ports": {
        "input": 28776,
        "output": 28779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65466_1_genrou",
      "ports": {
        "bus": 65466,
        "pmech": 28781,
        "efd": 28782,
        "speed": 28780
      },
      "params": {
        "mva": 864.0,
        "H": 2.928699016571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0106000900268555,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.9119000434875488,
        "Xqp": 0.7497000098228455,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1273999959230423,
        "Tdop": 4.696599960327148,
        "Tdopp": 0.03620000183582306,
        "Tqop": 0.6775000095367432,
        "Tqopp": 0.05570000037550926,
        "S10": 0.11259999871253967,
        "S12": 0.4602000117301941
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 245.60718536376953,
        "pmax": 719.9999809265137,
        "qmin": -87.84000277519226,
        "qmax": 335.52000522613525,
        "regulated": 65463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65466_1_ieeet1",
      "ports": {
        "bus": 65466,
        "speed": 28780,
        "vs": 28783,
        "efd": 28782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65466_1_tgov1",
      "ports": {
        "speed": 28780,
        "pmech": 28781
      },
      "params": {
        "Trate": 864.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2842675745487213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65466_1_ieeest",
      "ports": {
        "input": 28780,
        "output": 28783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65468_1_genrou",
      "ports": {
        "bus": 65468,
        "pmech": 28785,
        "efd": 28786,
        "speed": 28784
      },
      "params": {
        "mva": 864.0,
        "H": 2.928699016571045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0106000900268555,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.17159999907016754,
        "Xq": 1.9119000434875488,
        "Xqp": 0.7497000098228455,
        "Xqpp": 0.17159999907016754,
        "Xl": 0.1273999959230423,
        "Tdop": 4.696599960327148,
        "Tdopp": 0.03620000183582306,
        "Tqop": 0.6775000095367432,
        "Tqopp": 0.05570000037550926,
        "S10": 0.11259999871253967,
        "S12": 0.4602000117301941
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 216.11716747283936,
        "pmax": 719.9999809265137,
        "qmin": -87.84000277519226,
        "qmax": 335.52000522613525,
        "regulated": 65463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65468_1_ieeet1",
      "ports": {
        "bus": 65468,
        "speed": 28784,
        "vs": 28787,
        "efd": 28786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65468_1_tgov1",
      "ports": {
        "speed": 28784,
        "pmech": 28785
      },
      "params": {
        "Trate": 864.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.250135600566864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65468_1_ieeest",
      "ports": {
        "input": 28784,
        "output": 28787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65473_1_genrou",
      "ports": {
        "bus": 65473,
        "pmech": 28789,
        "efd": 28790,
        "speed": 28788
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.542810071259737,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65473,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65473_1_ieeet1",
      "ports": {
        "bus": 65473,
        "speed": 28788,
        "vs": 28791,
        "efd": 28790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65473_1_tgov1",
      "ports": {
        "speed": 28788,
        "pmech": 28789
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.385702520608902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65473_1_ieeest",
      "ports": {
        "input": 28788,
        "output": 28791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65474_1_genrou",
      "ports": {
        "bus": 65474,
        "pmech": 28793,
        "efd": 28794,
        "speed": 28792
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5837704055011272,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65474_1_ieeet1",
      "ports": {
        "bus": 65474,
        "speed": 28792,
        "vs": 28795,
        "efd": 28794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65474_1_tgov1",
      "ports": {
        "speed": 28792,
        "pmech": 28793
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.1459425985813141,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65474_1_ieeest",
      "ports": {
        "input": 28792,
        "output": 28795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65476_1_genrou",
      "ports": {
        "bus": 65476,
        "pmech": 28797,
        "efd": 28798,
        "speed": 28796
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3742530718445778,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65476,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65476_1_ieeet1",
      "ports": {
        "bus": 65476,
        "speed": 28796,
        "vs": 28799,
        "efd": 28798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65476_1_tgov1",
      "ports": {
        "speed": 28796,
        "pmech": 28797
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.3435632586479187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65476_1_ieeest",
      "ports": {
        "input": 28796,
        "output": 28799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65476_2_genrou",
      "ports": {
        "bus": 65476,
        "pmech": 28801,
        "efd": 28802,
        "speed": 28800
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8538637310266495,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65476,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65476_2_ieeet1",
      "ports": {
        "bus": 65476,
        "speed": 28800,
        "vs": 28803,
        "efd": 28802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65476_2_tgov1",
      "ports": {
        "speed": 28800,
        "pmech": 28801
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.21346592903137207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65476_2_ieeest",
      "ports": {
        "input": 28800,
        "output": 28803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65477_1_genrou",
      "ports": {
        "bus": 65477,
        "pmech": 28805,
        "efd": 28806,
        "speed": 28804
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3752685384824872,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65477,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65477_1_ieeet1",
      "ports": {
        "bus": 65477,
        "speed": 28804,
        "vs": 28807,
        "efd": 28806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65477_1_tgov1",
      "ports": {
        "speed": 28804,
        "pmech": 28805
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.09381713718175888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65477_1_ieeest",
      "ports": {
        "input": 28804,
        "output": 28807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65477_2_genrou",
      "ports": {
        "bus": 65477,
        "pmech": 28809,
        "efd": 28810,
        "speed": 28808
      },
      "params": {
        "mva": 4.0,
        "H": 5.330809593200684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9129999876022339,
        "Xdp": 0.3700999915599823,
        "Xdpp": 0.2655999958515167,
        "Xq": 1.8208999633789062,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 7.609899997711182,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.0573999881744385,
        "Tqopp": 0.04010000079870224,
        "S10": 0.18889999389648438,
        "S12": 0.6126999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2246455997228622,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65477,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65477_2_ieeet1",
      "ports": {
        "bus": 65477,
        "speed": 28808,
        "vs": 28811,
        "efd": 28810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65477_2_tgov1",
      "ports": {
        "speed": 28808,
        "pmech": 28809
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.30616140365600586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65477_2_ieeest",
      "ports": {
        "input": 28808,
        "output": 28811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_3_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28813,
        "efd": 28814,
        "speed": 28812
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0046510957181454,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_3_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28812,
        "vs": 28815,
        "efd": 28814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_3_tgov1",
      "ports": {
        "speed": 28812,
        "pmech": 28813
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.2511627674102783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_3_ieeest",
      "ports": {
        "input": 28812,
        "output": 28815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_4_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28817,
        "efd": 28818,
        "speed": 28816
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8837461471557617,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_4_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28816,
        "vs": 28819,
        "efd": 28818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_4_tgov1",
      "ports": {
        "speed": 28816,
        "pmech": 28817
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.22093653678894043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_4_ieeest",
      "ports": {
        "input": 28816,
        "output": 28819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_5_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28821,
        "efd": 28822,
        "speed": 28820
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48094838857650757,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_5_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28820,
        "vs": 28823,
        "efd": 28822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_5_tgov1",
      "ports": {
        "speed": 28820,
        "pmech": 28821
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.12023709714412689,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_5_ieeest",
      "ports": {
        "input": 28820,
        "output": 28823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_6_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28825,
        "efd": 28826,
        "speed": 28824
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8362021297216415,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_6_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28824,
        "vs": 28827,
        "efd": 28826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_6_tgov1",
      "ports": {
        "speed": 28824,
        "pmech": 28825
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.20905053615570068,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_6_ieeest",
      "ports": {
        "input": 28824,
        "output": 28827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_7_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28829,
        "efd": 28830,
        "speed": 28828
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7276801858097315,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_7_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28828,
        "vs": 28831,
        "efd": 28830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_7_tgov1",
      "ports": {
        "speed": 28828,
        "pmech": 28829
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.18192005157470703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_7_ieeest",
      "ports": {
        "input": 28828,
        "output": 28831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65480_8_genrou",
      "ports": {
        "bus": 65480,
        "pmech": 28833,
        "efd": 28834,
        "speed": 28832
      },
      "params": {
        "mva": 4.0,
        "H": 2.3650739192962646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1749000549316406,
        "Xdp": 0.12060000002384186,
        "Xdpp": 0.09070000052452087,
        "Xq": 1.1328999996185303,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.09070000052452087,
        "Xl": 0.06449999660253525,
        "Tdop": 6.987599849700928,
        "Tdopp": 0.038600001484155655,
        "Tqop": 1.4499000310897827,
        "Tqopp": 0.07840000092983246,
        "S10": 0.14350000023841858,
        "S12": 0.5220000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6499632969498634,
        "pmax": 3.333333507180214,
        "qmin": -0.40666665881872177,
        "qmax": 1.5533333644270897,
        "regulated": 65480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65480_8_ieeet1",
      "ports": {
        "bus": 65480,
        "speed": 28832,
        "vs": 28835,
        "efd": 28834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65480_8_tgov1",
      "ports": {
        "speed": 28832,
        "pmech": 28833
      },
      "params": {
        "Trate": 4.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.4124908149242401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65480_8_ieeest",
      "ports": {
        "input": 28832,
        "output": 28835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65482_1_genrou",
      "ports": {
        "bus": 65482,
        "pmech": 28837,
        "efd": 28838,
        "speed": 28836
      },
      "params": {
        "mva": 3.0,
        "H": 3.1653783321380615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2374000549316406,
        "Xdp": 0.1256999969482422,
        "Xdpp": 0.09430000185966492,
        "Xq": 1.1912000179290771,
        "Xqp": 0.25029999017715454,
        "Xqpp": 0.09430000185966492,
        "Xl": 0.06729999929666519,
        "Tdop": 7.819399833679199,
        "Tdopp": 0.038600001484155655,
        "Tqop": 0.5501000285148621,
        "Tqopp": 0.05700000002980232,
        "S10": 0.14880000054836273,
        "S12": 0.5324000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9585675783455372,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 65482,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65482_1_ieeet1",
      "ports": {
        "bus": 65482,
        "speed": 28836,
        "vs": 28839,
        "efd": 28838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65482_1_tgov1",
      "ports": {
        "speed": 28836,
        "pmech": 28837
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31952252984046936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65482_1_ieeest",
      "ports": {
        "input": 28836,
        "output": 28839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65489_1_genrou",
      "ports": {
        "bus": 65489,
        "pmech": 28841,
        "efd": 28842,
        "speed": 28840
      },
      "params": {
        "mva": 3.431999921798706,
        "H": 4.26008415222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0826001167297363,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31540000438690186,
        "Xq": 1.9789999723434448,
        "Xqp": 0.6794999837875366,
        "Xqpp": 0.31540000438690186,
        "Xl": 0.23899999260902405,
        "Tdop": 4.851200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.05939999967813492,
        "S10": 0.10930000245571136,
        "S12": 0.4535999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3618029644712806,
        "pmax": 2.8599999845027924,
        "qmin": -0.348920002579689,
        "qmax": 1.3327600434422493,
        "regulated": 65489,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65489_1_ieeet1",
      "ports": {
        "bus": 65489,
        "speed": 28840,
        "vs": 28843,
        "efd": 28842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03460000082850456,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0790998935699463,
        "E2": 4.105400085449219,
        "Se1": 0.1339000016450882,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65489_1_tgov1",
      "ports": {
        "speed": 28840,
        "pmech": 28841
      },
      "params": {
        "Trate": 3.431999921798706,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10542044788599014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65489_1_ieeest",
      "ports": {
        "input": 28840,
        "output": 28843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65490_1_genrou",
      "ports": {
        "bus": 65490,
        "pmech": 28845,
        "efd": 28846,
        "speed": 28844
      },
      "params": {
        "mva": 3.431999921798706,
        "H": 4.26008415222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0826001167297363,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31540000438690186,
        "Xq": 1.9789999723434448,
        "Xqp": 0.6794999837875366,
        "Xqpp": 0.31540000438690186,
        "Xl": 0.23899999260902405,
        "Tdop": 4.851200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.05939999967813492,
        "S10": 0.10930000245571136,
        "S12": 0.4535999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.892095360904932,
        "pmax": 2.8599999845027924,
        "qmin": -0.348920002579689,
        "qmax": 1.3327600434422493,
        "regulated": 65490,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65490_1_ieeet1",
      "ports": {
        "bus": 65490,
        "speed": 28844,
        "vs": 28847,
        "efd": 28846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03460000082850456,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0790998935699463,
        "E2": 4.105400085449219,
        "Se1": 0.1339000016450882,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65490_1_tgov1",
      "ports": {
        "speed": 28844,
        "pmech": 28845
      },
      "params": {
        "Trate": 3.431999921798706,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25993454456329346,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65490_1_ieeest",
      "ports": {
        "input": 28844,
        "output": 28847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65490_2_genrou",
      "ports": {
        "bus": 65490,
        "pmech": 28849,
        "efd": 28850,
        "speed": 28848
      },
      "params": {
        "mva": 3.431999921798706,
        "H": 4.26008415222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0826001167297363,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31540000438690186,
        "Xq": 1.9789999723434448,
        "Xqp": 0.6794999837875366,
        "Xqpp": 0.31540000438690186,
        "Xl": 0.23899999260902405,
        "Tdop": 4.851200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.05939999967813492,
        "S10": 0.10930000245571136,
        "S12": 0.4535999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1129338294267654,
        "pmax": 2.8599999845027924,
        "qmin": -0.348920002579689,
        "qmax": 1.3327600434422493,
        "regulated": 65490,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65490_2_ieeet1",
      "ports": {
        "bus": 65490,
        "speed": 28848,
        "vs": 28851,
        "efd": 28850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03460000082850456,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0790998935699463,
        "E2": 4.105400085449219,
        "Se1": 0.1339000016450882,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65490_2_tgov1",
      "ports": {
        "speed": 28848,
        "pmech": 28849
      },
      "params": {
        "Trate": 3.431999921798706,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3242814242839813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65490_2_ieeest",
      "ports": {
        "input": 28848,
        "output": 28851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65491_1_genrou",
      "ports": {
        "bus": 65491,
        "pmech": 28853,
        "efd": 28854,
        "speed": 28852
      },
      "params": {
        "mva": 3.431999921798706,
        "H": 4.26008415222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0826001167297363,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31540000438690186,
        "Xq": 1.9789999723434448,
        "Xqp": 0.6794999837875366,
        "Xqpp": 0.31540000438690186,
        "Xl": 0.23899999260902405,
        "Tdop": 4.851200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.05939999967813492,
        "S10": 0.10930000245571136,
        "S12": 0.4535999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8817451074719429,
        "pmax": 2.8599999845027924,
        "qmin": -0.348920002579689,
        "qmax": 1.3327600434422493,
        "regulated": 65491,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65491_1_ieeet1",
      "ports": {
        "bus": 65491,
        "speed": 28852,
        "vs": 28855,
        "efd": 28854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03460000082850456,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0790998935699463,
        "E2": 4.105400085449219,
        "Se1": 0.1339000016450882,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65491_1_tgov1",
      "ports": {
        "speed": 28852,
        "pmech": 28853
      },
      "params": {
        "Trate": 3.431999921798706,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2569187581539154,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65491_1_ieeest",
      "ports": {
        "input": 28852,
        "output": 28855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65491_2_genrou",
      "ports": {
        "bus": 65491,
        "pmech": 28857,
        "efd": 28858,
        "speed": 28856
      },
      "params": {
        "mva": 3.431999921798706,
        "H": 4.26008415222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0826001167297363,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.31540000438690186,
        "Xq": 1.9789999723434448,
        "Xqp": 0.6794999837875366,
        "Xqpp": 0.31540000438690186,
        "Xl": 0.23899999260902405,
        "Tdop": 4.851200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.05939999967813492,
        "S10": 0.10930000245571136,
        "S12": 0.4535999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4126931317150593,
        "pmax": 2.8599999845027924,
        "qmin": -0.348920002579689,
        "qmax": 1.3327600434422493,
        "regulated": 65491,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65491_2_ieeet1",
      "ports": {
        "bus": 65491,
        "speed": 28856,
        "vs": 28859,
        "efd": 28858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03460000082850456,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0790998935699463,
        "E2": 4.105400085449219,
        "Se1": 0.1339000016450882,
        "Se2": 0.3982999920845032,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65491_2_tgov1",
      "ports": {
        "speed": 28856,
        "pmech": 28857
      },
      "params": {
        "Trate": 3.431999921798706,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41162389516830444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65491_2_ieeest",
      "ports": {
        "input": 28856,
        "output": 28859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65502_1_genrou",
      "ports": {
        "bus": 65502,
        "pmech": 28861,
        "efd": 28862,
        "speed": 28860
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.380716323852539,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6994999647140503,
        "Xdp": 0.34950000047683716,
        "Xdpp": 0.25110000371932983,
        "Xq": 1.621899962425232,
        "Xqp": 0.32589998841285706,
        "Xqpp": 0.25110000371932983,
        "Xl": 0.1890999972820282,
        "Tdop": 5.4253997802734375,
        "Tdopp": 0.039000000804662704,
        "Tqop": 0.9954000115394592,
        "Tqopp": 0.060600001364946365,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7890596985816956,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 65502,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65502_1_ieeet1",
      "ports": {
        "bus": 65502,
        "speed": 28860,
        "vs": 28863,
        "efd": 28862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65502_1_tgov1",
      "ports": {
        "speed": 28860,
        "pmech": 28861
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3653053939342499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65502_1_ieeest",
      "ports": {
        "input": 28860,
        "output": 28863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65502_2_genrou",
      "ports": {
        "bus": 65502,
        "pmech": 28865,
        "efd": 28866,
        "speed": 28864
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.380716323852539,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6994999647140503,
        "Xdp": 0.34950000047683716,
        "Xdpp": 0.25110000371932983,
        "Xq": 1.621899962425232,
        "Xqp": 0.32589998841285706,
        "Xqpp": 0.25110000371932983,
        "Xl": 0.1890999972820282,
        "Tdop": 5.4253997802734375,
        "Tdopp": 0.039000000804662704,
        "Tqop": 0.9954000115394592,
        "Tqopp": 0.060600001364946365,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5913244094699621,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 65502,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65502_2_ieeet1",
      "ports": {
        "bus": 65502,
        "speed": 28864,
        "vs": 28867,
        "efd": 28866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65502_2_tgov1",
      "ports": {
        "speed": 28864,
        "pmech": 28865
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.2737613022327423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65502_2_ieeest",
      "ports": {
        "input": 28864,
        "output": 28867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65503_1_genrou",
      "ports": {
        "bus": 65503,
        "pmech": 28869,
        "efd": 28870,
        "speed": 28868
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.380716323852539,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6994999647140503,
        "Xdp": 0.34950000047683716,
        "Xdpp": 0.25110000371932983,
        "Xq": 1.621899962425232,
        "Xqp": 0.32589998841285706,
        "Xqpp": 0.25110000371932983,
        "Xl": 0.1890999972820282,
        "Tdop": 5.4253997802734375,
        "Tdopp": 0.039000000804662704,
        "Tqop": 0.9954000115394592,
        "Tqopp": 0.060600001364946365,
        "S10": 0.1850000023841858,
        "S12": 0.6050000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7818843238055706,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 65503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65503_1_ieeet1",
      "ports": {
        "bus": 65503,
        "speed": 28868,
        "vs": 28871,
        "efd": 28870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65503_1_tgov1",
      "ports": {
        "speed": 28868,
        "pmech": 28869
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.3619834780693054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65503_1_ieeest",
      "ports": {
        "input": 28868,
        "output": 28871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65521_1_genrou",
      "ports": {
        "bus": 65521,
        "pmech": 28873,
        "efd": 28874,
        "speed": 28872
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.7259342670440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.3147999942302704,
        "Xdpp": 0.2556999921798706,
        "Xq": 2.342099905014038,
        "Xqp": 0.5141000151634216,
        "Xqpp": 0.2556999921798706,
        "Xl": 0.19939999282360077,
        "Tdop": 9.966899871826172,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.30079999566078186,
        "Tqopp": 0.047200001776218414,
        "S10": 0.1265999972820282,
        "S12": 0.7398999929428101
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47135381028056145,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 65521,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65521_1_ieeet1",
      "ports": {
        "bus": 65521,
        "speed": 28872,
        "vs": 28875,
        "efd": 28874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65521_1_tgov1",
      "ports": {
        "speed": 28872,
        "pmech": 28873
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.09819870442152023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65521_1_ieeest",
      "ports": {
        "input": 28872,
        "output": 28875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65521_2_genrou",
      "ports": {
        "bus": 65521,
        "pmech": 28877,
        "efd": 28878,
        "speed": 28876
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.7259342670440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.3147999942302704,
        "Xdpp": 0.2556999921798706,
        "Xq": 2.342099905014038,
        "Xqp": 0.5141000151634216,
        "Xqpp": 0.2556999921798706,
        "Xl": 0.19939999282360077,
        "Tdop": 9.966899871826172,
        "Tdopp": 0.05180000141263008,
        "Tqop": 0.30079999566078186,
        "Tqopp": 0.047200001776218414,
        "S10": 0.1265999972820282,
        "S12": 0.7398999929428101
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40393080562353134,
        "pmax": 3.999999910593033,
        "qmin": -0.44399998150765896,
        "qmax": 2.036000043153763,
        "regulated": 65521,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65521_2_ieeet1",
      "ports": {
        "bus": 65521,
        "speed": 28876,
        "vs": 28879,
        "efd": 28878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65521_2_tgov1",
      "ports": {
        "speed": 28876,
        "pmech": 28877
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.08415225148200989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65521_2_ieeest",
      "ports": {
        "input": 28876,
        "output": 28879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65523_1_genrou",
      "ports": {
        "bus": 65523,
        "pmech": 28881,
        "efd": 28882,
        "speed": 28880
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 8.1723051071167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9981000423431396,
        "Xdp": 0.22669999301433563,
        "Xdpp": 0.18520000576972961,
        "Xq": 1.8838000297546387,
        "Xqp": 0.5619000196456909,
        "Xqpp": 0.18520000576972961,
        "Xl": 0.14319999516010284,
        "Tdop": 4.216400146484375,
        "Tdopp": 0.06310000270605087,
        "Tqop": 1.2913000583648682,
        "Tqopp": 0.06239999830722809,
        "S10": 0.15569999814033508,
        "S12": 0.6416000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2276157289743423,
        "pmax": 7.999999821186066,
        "qmin": -0.8879999630153179,
        "qmax": 4.072000086307526,
        "regulated": 65523,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "65523_1_ieeet1",
      "ports": {
        "bus": 65523,
        "speed": 28880,
        "vs": 28883,
        "efd": 28882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65523_1_tgov1",
      "ports": {
        "speed": 28880,
        "pmech": 28881
      },
      "params": {
        "Trate": 9.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3362099528312683,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65523_1_ieeest",
      "ports": {
        "input": 28880,
        "output": 28883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65525_1_genrou",
      "ports": {
        "bus": 65525,
        "pmech": 28885,
        "efd": 28886,
        "speed": 28884
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 8.1723051071167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9981000423431396,
        "Xdp": 0.22669999301433563,
        "Xdpp": 0.18520000576972961,
        "Xq": 1.8838000297546387,
        "Xqp": 0.5619000196456909,
        "Xqpp": 0.18520000576972961,
        "Xl": 0.14319999516010284,
        "Tdop": 4.216400146484375,
        "Tdopp": 0.06310000270605087,
        "Tqop": 1.2913000583648682,
        "Tqopp": 0.06239999830722809,
        "S10": 0.15569999814033508,
        "S12": 0.6416000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.603523224592209,
        "pmax": 7.999999821186066,
        "qmin": -0.8879999630153179,
        "qmax": 4.072000086307526,
        "regulated": 65525,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "65525_1_ieeet1",
      "ports": {
        "bus": 65525,
        "speed": 28884,
        "vs": 28887,
        "efd": 28886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65525_1_tgov1",
      "ports": {
        "speed": 28884,
        "pmech": 28885
      },
      "params": {
        "Trate": 9.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3753669857978821,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65525_1_ieeest",
      "ports": {
        "input": 28884,
        "output": 28887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65530_1_genrou",
      "ports": {
        "bus": 65530,
        "pmech": 28889,
        "efd": 28890,
        "speed": 28888
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 4.807867050170898,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1796998977661133,
        "Xdp": 0.3634999990463257,
        "Xdpp": 0.26089999079704285,
        "Xq": 2.069499969482422,
        "Xqp": 0.7454000115394592,
        "Xqpp": 0.26089999079704285,
        "Xl": 0.19670000672340393,
        "Tdop": 5.114799976348877,
        "Tdopp": 0.038100000470876694,
        "Tqop": 1.0181000232696533,
        "Tqopp": 0.04230000078678131,
        "S10": 0.18709999322891235,
        "S12": 0.609000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.4148530960083,
        "pmax": 71.20000123977661,
        "qmin": -8.686400204896927,
        "qmax": 33.17919969558716,
        "regulated": 65530,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "65530_1_ieeet1",
      "ports": {
        "bus": 65530,
        "speed": 28888,
        "vs": 28891,
        "efd": 28890
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8263000249862671,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.0725998878479004,
        "E2": 2.7634999752044678,
        "Se1": 0.07729999721050262,
        "Se2": 0.33469998836517334,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65530_1_tgov1",
      "ports": {
        "speed": 28888,
        "pmech": 28889
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.2389378845691681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65530_1_ieeest",
      "ports": {
        "input": 28888,
        "output": 28891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65531_1_genrou",
      "ports": {
        "bus": 65531,
        "pmech": 28893,
        "efd": 28894,
        "speed": 28892
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.5911436080932617,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0546000003814697,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.9529000520706177,
        "Xqp": 0.5504000186920166,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10090000182390213,
        "Tdop": 7.362199783325195,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.722100019454956,
        "Tqopp": 0.061500001698732376,
        "S10": 0.12240000069141388,
        "S12": 0.4796999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5650502163916826,
        "pmax": 1.600000075995922,
        "qmin": -0.19519999623298645,
        "qmax": 0.7455999962985516,
        "regulated": 65531,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "65531_1_ieeet1",
      "ports": {
        "bus": 65531,
        "speed": 28892,
        "vs": 28895,
        "efd": 28894
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11580000072717667,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.47189998626709,
        "E2": 4.629199981689453,
        "Se1": 0.010900000110268593,
        "Se2": 0.26030001044273376,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65531_1_tgov1",
      "ports": {
        "speed": 28892,
        "pmech": 28893
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.2942969799041748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65531_1_ieeest",
      "ports": {
        "input": 28892,
        "output": 28895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_1_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28897,
        "efd": 28898,
        "speed": 28896
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5455976817756891,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_1_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28896,
        "vs": 28899,
        "efd": 28898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_1_tgov1",
      "ports": {
        "speed": 28896,
        "pmech": 28897
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.2573574185371399,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_1_ieeest",
      "ports": {
        "input": 28896,
        "output": 28899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_2_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28901,
        "efd": 28902,
        "speed": 28900
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2964271930977702,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_2_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28900,
        "vs": 28903,
        "efd": 28902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_2_tgov1",
      "ports": {
        "speed": 28900,
        "pmech": 28901
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.13982415199279785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_2_ieeest",
      "ports": {
        "input": 28900,
        "output": 28903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_3_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28905,
        "efd": 28906,
        "speed": 28904
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5843363702297211,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_3_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28904,
        "vs": 28907,
        "efd": 28906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_3_tgov1",
      "ports": {
        "speed": 28904,
        "pmech": 28905
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.275630384683609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_3_ieeest",
      "ports": {
        "input": 28904,
        "output": 28907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_4_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28909,
        "efd": 28910,
        "speed": 28908
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.443628104403615,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_4_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28908,
        "vs": 28911,
        "efd": 28910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_4_tgov1",
      "ports": {
        "speed": 28908,
        "pmech": 28909
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.2092585563659668,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_4_ieeest",
      "ports": {
        "input": 28908,
        "output": 28911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_5_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28913,
        "efd": 28914,
        "speed": 28912
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36546324845403433,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_5_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28912,
        "vs": 28915,
        "efd": 28914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_5_tgov1",
      "ports": {
        "speed": 28912,
        "pmech": 28913
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.17238833010196686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_5_ieeest",
      "ports": {
        "input": 28912,
        "output": 28915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65534_6_genrou",
      "ports": {
        "bus": 65534,
        "pmech": 28917,
        "efd": 28918,
        "speed": 28916
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 5.226434707641602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4124000072479248,
        "Xdp": 0.2175000011920929,
        "Xdpp": 0.15870000422000885,
        "Xq": 1.4112000465393066,
        "Xqp": 0.4607999920845032,
        "Xqpp": 0.15870000422000885,
        "Xl": 0.12210000306367874,
        "Tdop": 5.654099941253662,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.8597000241279602,
        "Tqopp": 0.05220000073313713,
        "S10": 0.09319999814033508,
        "S12": 0.29840001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21039224229753017,
        "pmax": 1.7666665837168694,
        "qmin": -0.19610000308603048,
        "qmax": 0.8992332965135574,
        "regulated": 65534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65534_6_ieeet1",
      "ports": {
        "bus": 65534,
        "speed": 28916,
        "vs": 28919,
        "efd": 28918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65534_6_tgov1",
      "ports": {
        "speed": 28916,
        "pmech": 28917
      },
      "params": {
        "Trate": 2.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333391907084,
        "Pvmin": 0.09924162924289703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65534_6_ieeest",
      "ports": {
        "input": 28916,
        "output": 28919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65537_1_genrou",
      "ports": {
        "bus": 65537,
        "pmech": 28921,
        "efd": 28922,
        "speed": 28920
      },
      "params": {
        "mva": 46.68000030517578,
        "H": 7.98865270614624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.618299961090088,
        "Xdp": 0.1729000061750412,
        "Xdpp": 0.11860000342130661,
        "Xq": 1.577299952507019,
        "Xqp": 0.3091999888420105,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09009999781847,
        "Tdop": 8.40250015258789,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.7073000073432922,
        "Tqopp": 0.04859999939799309,
        "S10": 0.08269999921321869,
        "S12": 0.6097999811172485
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.113858342170715,
        "pmax": 38.89999985694885,
        "qmin": -4.317900165915489,
        "qmax": 19.800099730491638,
        "regulated": 65537,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "65537_1_ieeet1",
      "ports": {
        "bus": 65537,
        "speed": 28920,
        "vs": 28923,
        "efd": 28922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65537_1_tgov1",
      "ports": {
        "speed": 28920,
        "pmech": 28921
      },
      "params": {
        "Trate": 46.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248208161,
        "Pvmin": 0.3023534417152405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65537_1_ieeest",
      "ports": {
        "input": 28920,
        "output": 28923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65545_1_genrou",
      "ports": {
        "bus": 65545,
        "pmech": 28925,
        "efd": 28926,
        "speed": 28924
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.383611679077148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4017000198364258,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.13779999315738678,
        "Xq": 1.4026000499725342,
        "Xqp": 0.35670000314712524,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.1054999977350235,
        "Tdop": 4.505099773406982,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.644599974155426,
        "Tqopp": 0.0989999994635582,
        "S10": 0.10429999977350235,
        "S12": 0.3521000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6962451860308647,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 65545,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "65545_1_ieeet1",
      "ports": {
        "bus": 65545,
        "speed": 28924,
        "vs": 28927,
        "efd": 28926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65545_1_tgov1",
      "ports": {
        "speed": 28924,
        "pmech": 28925
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29448699951171875,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65545_1_ieeest",
      "ports": {
        "input": 28924,
        "output": 28927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65545_2_genrou",
      "ports": {
        "bus": 65545,
        "pmech": 28929,
        "efd": 28930,
        "speed": 28928
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.383611679077148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4017000198364258,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.13779999315738678,
        "Xq": 1.4026000499725342,
        "Xqp": 0.35670000314712524,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.1054999977350235,
        "Tdop": 4.505099773406982,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.644599974155426,
        "Tqopp": 0.0989999994635582,
        "S10": 0.10429999977350235,
        "S12": 0.3521000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6601232811808586,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 65545,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "65545_2_ieeet1",
      "ports": {
        "bus": 65545,
        "speed": 28928,
        "vs": 28931,
        "efd": 28930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65545_2_tgov1",
      "ports": {
        "speed": 28928,
        "pmech": 28929
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28821584582328796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65545_2_ieeest",
      "ports": {
        "input": 28928,
        "output": 28931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65546_1_genrou",
      "ports": {
        "bus": 65546,
        "pmech": 28933,
        "efd": 28934,
        "speed": 28932
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.383611679077148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4017000198364258,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.13779999315738678,
        "Xq": 1.4026000499725342,
        "Xqp": 0.35670000314712524,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.1054999977350235,
        "Tdop": 4.505099773406982,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.644599974155426,
        "Tqopp": 0.0989999994635582,
        "S10": 0.10429999977350235,
        "S12": 0.3521000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3112213239073753,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 65546,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "65546_1_ieeet1",
      "ports": {
        "bus": 65546,
        "speed": 28932,
        "vs": 28935,
        "efd": 28934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65546_1_tgov1",
      "ports": {
        "speed": 28932,
        "pmech": 28933
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40125370025634766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65546_1_ieeest",
      "ports": {
        "input": 28932,
        "output": 28935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65546_2_genrou",
      "ports": {
        "bus": 65546,
        "pmech": 28937,
        "efd": 28938,
        "speed": 28936
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 6.383611679077148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4017000198364258,
        "Xdp": 0.2597000002861023,
        "Xdpp": 0.13779999315738678,
        "Xq": 1.4026000499725342,
        "Xqp": 0.35670000314712524,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.1054999977350235,
        "Tdop": 4.505099773406982,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.644599974155426,
        "Tqopp": 0.0989999994635582,
        "S10": 0.10429999977350235,
        "S12": 0.3521000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.792219653725624,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 65546,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "65546_2_ieeet1",
      "ports": {
        "bus": 65546,
        "speed": 28936,
        "vs": 28939,
        "efd": 28938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65546_2_tgov1",
      "ports": {
        "speed": 28936,
        "pmech": 28937
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3111492395401001,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65546_2_ieeest",
      "ports": {
        "input": 28936,
        "output": 28939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65549_1_genrou",
      "ports": {
        "bus": 65549,
        "pmech": 28941,
        "efd": 28942,
        "speed": 28940
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 6.400836944580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6232999563217163,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.17499999701976776,
        "Xq": 1.5814000368118286,
        "Xqp": 0.43050000071525574,
        "Xqpp": 0.17499999701976776,
        "Xl": 0.13510000705718994,
        "Tdop": 7.652400016784668,
        "Tdopp": 0.04050000011920929,
        "Tqop": 0.3084999918937683,
        "Tqopp": 0.060499999672174454,
        "S10": 0.21649999916553497,
        "S12": 0.6610000133514404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.364007622003555,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 65549,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "65549_1_ieeet1",
      "ports": {
        "bus": 65549,
        "speed": 28940,
        "vs": 28943,
        "efd": 28942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65549_1_tgov1",
      "ports": {
        "speed": 28940,
        "pmech": 28941
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.0854167491197586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65549_1_ieeest",
      "ports": {
        "input": 28940,
        "output": 28943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65555_1_genrou",
      "ports": {
        "bus": 65555,
        "pmech": 28945,
        "efd": 28946,
        "speed": 28944
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 3.8486998081207275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.158799886703491,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.049999952316284,
        "Xqp": 0.7964000105857849,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.21199999749660492,
        "Tdop": 4.192800045013428,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.0421999990940094,
        "S10": 0.04580000042915344,
        "S12": 0.32659998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0415544733405113,
        "pmax": 3.200000151991844,
        "qmin": -0.3903999924659729,
        "qmax": 1.4911999925971031,
        "regulated": 65555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65555_1_ieeet1",
      "ports": {
        "bus": 65555,
        "speed": 28944,
        "vs": 28947,
        "efd": 28946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65555_1_tgov1",
      "ports": {
        "speed": 28944,
        "pmech": 28945
      },
      "params": {
        "Trate": 3.8399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.27123814821243286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65555_1_ieeest",
      "ports": {
        "input": 28944,
        "output": 28947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65555_2_genrou",
      "ports": {
        "bus": 65555,
        "pmech": 28949,
        "efd": 28950,
        "speed": 28948
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 3.8486998081207275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.158799886703491,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.049999952316284,
        "Xqp": 0.7964000105857849,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.21199999749660492,
        "Tdop": 4.192800045013428,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.9629999995231628,
        "Tqopp": 0.0421999990940094,
        "S10": 0.04580000042915344,
        "S12": 0.32659998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4399491474032402,
        "pmax": 3.200000151991844,
        "qmin": -0.3903999924659729,
        "qmax": 1.4911999925971031,
        "regulated": 65555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65555_2_ieeet1",
      "ports": {
        "bus": 65555,
        "speed": 28948,
        "vs": 28951,
        "efd": 28950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65555_2_tgov1",
      "ports": {
        "speed": 28948,
        "pmech": 28949
      },
      "params": {
        "Trate": 3.8399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.11457009613513947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65555_2_ieeest",
      "ports": {
        "input": 28948,
        "output": 28951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65558_1_genrou",
      "ports": {
        "bus": 65558,
        "pmech": 28953,
        "efd": 28954,
        "speed": 28952
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 3.0848240852355957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3454999923706055,
        "Xdp": 0.1664000004529953,
        "Xdpp": 0.10119999945163727,
        "Xq": 2.164099931716919,
        "Xqp": 0.2628999948501587,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07620000094175339,
        "Tdop": 8.505599975585938,
        "Tdopp": 0.04100000113248825,
        "Tqop": 1.1622999906539917,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09459999948740005,
        "S12": 0.53329998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20930429454892874,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 65558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65558_1_ieeet1",
      "ports": {
        "bus": 65558,
        "speed": 28952,
        "vs": 28955,
        "efd": 28954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65558_1_tgov1",
      "ports": {
        "speed": 28952,
        "pmech": 28953
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1137523353099823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65558_1_ieeest",
      "ports": {
        "input": 28952,
        "output": 28955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65559_1_genrou",
      "ports": {
        "bus": 65559,
        "pmech": 28957,
        "efd": 28958,
        "speed": 28956
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 3.0848240852355957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3454999923706055,
        "Xdp": 0.1664000004529953,
        "Xdpp": 0.10119999945163727,
        "Xq": 2.164099931716919,
        "Xqp": 0.2628999948501587,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07620000094175339,
        "Tdop": 8.505599975585938,
        "Tdopp": 0.04100000113248825,
        "Tqop": 1.1622999906539917,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09459999948740005,
        "S12": 0.53329998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4572776146233082,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 65559,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65559_1_ieeet1",
      "ports": {
        "bus": 65559,
        "speed": 28956,
        "vs": 28959,
        "efd": 28958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65559_1_tgov1",
      "ports": {
        "speed": 28956,
        "pmech": 28957
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24852043390274048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65559_1_ieeest",
      "ports": {
        "input": 28956,
        "output": 28959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65559_2_genrou",
      "ports": {
        "bus": 65559,
        "pmech": 28961,
        "efd": 28962,
        "speed": 28960
      },
      "params": {
        "mva": 1.840000033378601,
        "H": 3.0848240852355957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3454999923706055,
        "Xdp": 0.1664000004529953,
        "Xdpp": 0.10119999945163727,
        "Xq": 2.164099931716919,
        "Xqp": 0.2628999948501587,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07620000094175339,
        "Tdop": 8.505599975585938,
        "Tdopp": 0.04100000113248825,
        "Tqop": 1.1622999906539917,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09459999948740005,
        "S12": 0.53329998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15473297098651528,
        "pmax": 1.5333333052694798,
        "qmin": -0.1702000037766993,
        "qmax": 0.7804666645824909,
        "regulated": 65559,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65559_2_ieeet1",
      "ports": {
        "bus": 65559,
        "speed": 28960,
        "vs": 28963,
        "efd": 28962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65559_2_tgov1",
      "ports": {
        "speed": 28960,
        "pmech": 28961
      },
      "params": {
        "Trate": 1.840000033378601,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08409400284290314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65559_2_ieeest",
      "ports": {
        "input": 28960,
        "output": 28963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65564_1_genrou",
      "ports": {
        "bus": 65564,
        "pmech": 28965,
        "efd": 28966,
        "speed": 28964
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 9.234274864196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0083999633789062,
        "Xdp": 0.2816999852657318,
        "Xdpp": 0.23240000009536743,
        "Xq": 1.8920999765396118,
        "Xqp": 0.4530999958515167,
        "Xqpp": 0.23240000009536743,
        "Xl": 0.1808999925851822,
        "Tdop": 7.347400188446045,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.06430000066757202,
        "S10": 0.050599999725818634,
        "S12": 0.24400000274181366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8517850190401077,
        "pmax": 2.3499999195337296,
        "qmin": -0.26084999553859234,
        "qmax": 1.19615001603961,
        "regulated": 65564,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65564_1_ieeet1",
      "ports": {
        "bus": 65564,
        "speed": 28964,
        "vs": 28967,
        "efd": 28966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65564_1_tgov1",
      "ports": {
        "speed": 28964,
        "pmech": 28965
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.3020514249801636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65564_1_ieeest",
      "ports": {
        "input": 28964,
        "output": 28967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65564_2_genrou",
      "ports": {
        "bus": 65564,
        "pmech": 28969,
        "efd": 28970,
        "speed": 28968
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 9.234274864196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0083999633789062,
        "Xdp": 0.2816999852657318,
        "Xdpp": 0.23240000009536743,
        "Xq": 1.8920999765396118,
        "Xqp": 0.4530999958515167,
        "Xqpp": 0.23240000009536743,
        "Xl": 0.1808999925851822,
        "Tdop": 7.347400188446045,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.06430000066757202,
        "S10": 0.050599999725818634,
        "S12": 0.24400000274181366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0344737209379673,
        "pmax": 2.3499999195337296,
        "qmin": -0.26084999553859234,
        "qmax": 1.19615001603961,
        "regulated": 65564,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65564_2_ieeet1",
      "ports": {
        "bus": 65564,
        "speed": 28968,
        "vs": 28971,
        "efd": 28970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65564_2_tgov1",
      "ports": {
        "speed": 28968,
        "pmech": 28969
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.3668346703052521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65564_2_ieeest",
      "ports": {
        "input": 28968,
        "output": 28971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65565_1_genrou",
      "ports": {
        "bus": 65565,
        "pmech": 28973,
        "efd": 28974,
        "speed": 28972
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 9.234274864196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0083999633789062,
        "Xdp": 0.2816999852657318,
        "Xdpp": 0.23240000009536743,
        "Xq": 1.8920999765396118,
        "Xqp": 0.4530999958515167,
        "Xqpp": 0.23240000009536743,
        "Xl": 0.1808999925851822,
        "Tdop": 7.347400188446045,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.06430000066757202,
        "S10": 0.050599999725818634,
        "S12": 0.24400000274181366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7965908385813236,
        "pmax": 2.3499999195337296,
        "qmin": -0.26084999553859234,
        "qmax": 1.19615001603961,
        "regulated": 65565,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65565_1_ieeet1",
      "ports": {
        "bus": 65565,
        "speed": 28972,
        "vs": 28975,
        "efd": 28974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65565_1_tgov1",
      "ports": {
        "speed": 28972,
        "pmech": 28973
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265004,
        "Pvmin": 0.28247901797294617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65565_1_ieeest",
      "ports": {
        "input": 28972,
        "output": 28975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65565_2_genrou",
      "ports": {
        "bus": 65565,
        "pmech": 28977,
        "efd": 28978,
        "speed": 28976
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 9.234274864196777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0083999633789062,
        "Xdp": 0.2816999852657318,
        "Xdpp": 0.23240000009536743,
        "Xq": 1.8920999765396118,
        "Xqp": 0.4530999958515167,
        "Xqpp": 0.23240000009536743,
        "Xl": 0.1808999925851822,
        "Tdop": 7.347400188446045,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8233000040054321,
        "Tqopp": 0.06430000066757202,
        "S10": 0.050599999725818634,
        "S12": 0.24400000274181366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7211863528937101,
        "pmax": 2.3499999195337296,
        "qmin": -0.26084999553859234,
        "qmax": 1.19615001603961,
        "regulated": 65565,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65565_2_ieeet1",
      "ports": {
        "bus": 65565,
        "speed": 28976,
        "vs": 28979,
        "efd": 28978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65565_2_tgov1",
      "ports": {
        "speed": 28976,
        "pmech": 28977
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265004,
        "Pvmin": 0.25573983788490295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65565_2_ieeest",
      "ports": {
        "input": 28976,
        "output": 28979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65571_1",
      "ports": {
        "bus": 65571
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 28.294795751571655,
        "pmax": 148.50000143051147,
        "qmin": -21.383999288082123,
        "qmax": 31.6305011510849,
        "regulated": 65568,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Genrou",
      "id": "65577_1_genrou",
      "ports": {
        "bus": 65577,
        "pmech": 28981,
        "efd": 28982,
        "speed": 28980
      },
      "params": {
        "mva": 139.1999969482422,
        "H": 4.16306734085083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9257999658584595,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.23440000414848328,
        "Xq": 1.832800030708313,
        "Xqp": 0.31310001015663147,
        "Xqpp": 0.23440000414848328,
        "Xl": 0.1761000007390976,
        "Tdop": 6.663000106811523,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.1744999885559082,
        "Tqopp": 0.04490000009536743,
        "S10": 0.12890000641345978,
        "S12": 0.4927999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.21881294250488,
        "pmax": 115.99999666213989,
        "qmin": -14.151999354362488,
        "qmax": 54.05600070953369,
        "regulated": 65577,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "65577_1_ieeet1",
      "ports": {
        "bus": 65577,
        "speed": 28980,
        "vs": 28983,
        "efd": 28982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65577_1_tgov1",
      "ports": {
        "speed": 28980,
        "pmech": 28981
      },
      "params": {
        "Trate": 139.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240762,
        "Pvmin": 0.2386409044265747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65577_1_ieeest",
      "ports": {
        "input": 28980,
        "output": 28983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65578_1_genrou",
      "ports": {
        "bus": 65578,
        "pmech": 28985,
        "efd": 28986,
        "speed": 28984
      },
      "params": {
        "mva": 139.1999969482422,
        "H": 4.16306734085083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9257999658584595,
        "Xdp": 0.3255999982357025,
        "Xdpp": 0.23440000414848328,
        "Xq": 1.832800030708313,
        "Xqp": 0.31310001015663147,
        "Xqpp": 0.23440000414848328,
        "Xl": 0.1761000007390976,
        "Tdop": 6.663000106811523,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.1744999885559082,
        "Tqopp": 0.04490000009536743,
        "S10": 0.12890000641345978,
        "S12": 0.4927999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.396146595478058,
        "pmax": 115.99999666213989,
        "qmin": -14.151999354362488,
        "qmax": 54.05600070953369,
        "regulated": 65578,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "65578_1_ieeet1",
      "ports": {
        "bus": 65578,
        "speed": 28984,
        "vs": 28987,
        "efd": 28986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65578_1_tgov1",
      "ports": {
        "speed": 28984,
        "pmech": 28985
      },
      "params": {
        "Trate": 139.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.13215622305870056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65578_1_ieeest",
      "ports": {
        "input": 28984,
        "output": 28987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65586_1_genrou",
      "ports": {
        "bus": 65586,
        "pmech": 28989,
        "efd": 28990,
        "speed": 28988
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8486363105475903,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65586,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "65586_1_ieeet1",
      "ports": {
        "bus": 65586,
        "speed": 28988,
        "vs": 28991,
        "efd": 28990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65586_1_tgov1",
      "ports": {
        "speed": 28988,
        "pmech": 28989
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24386100471019745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65586_1_ieeest",
      "ports": {
        "input": 28988,
        "output": 28991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65586_2_genrou",
      "ports": {
        "bus": 65586,
        "pmech": 28993,
        "efd": 28994,
        "speed": 28992
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4628538154065609,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65586,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "65586_2_ieeet1",
      "ports": {
        "bus": 65586,
        "speed": 28992,
        "vs": 28995,
        "efd": 28994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65586_2_tgov1",
      "ports": {
        "speed": 28992,
        "pmech": 28993
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13300396502017975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65586_2_ieeest",
      "ports": {
        "input": 28992,
        "output": 28995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65588_1_genrou",
      "ports": {
        "bus": 65588,
        "pmech": 28997,
        "efd": 28998,
        "speed": 28996
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6773711647838354,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65588,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "65588_1_ieeet1",
      "ports": {
        "bus": 65588,
        "speed": 28996,
        "vs": 28999,
        "efd": 28998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65588_1_tgov1",
      "ports": {
        "speed": 28996,
        "pmech": 28997
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19464688003063202,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65588_1_ieeest",
      "ports": {
        "input": 28996,
        "output": 28999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65588_2_genrou",
      "ports": {
        "bus": 65588,
        "pmech": 29001,
        "efd": 29002,
        "speed": 29000
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0623179376125336,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65588,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "65588_2_ieeet1",
      "ports": {
        "bus": 65588,
        "speed": 29000,
        "vs": 29003,
        "efd": 29002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65588_2_tgov1",
      "ports": {
        "speed": 29000,
        "pmech": 29001
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30526378750801086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65588_2_ieeest",
      "ports": {
        "input": 29000,
        "output": 29003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65589_1_genrou",
      "ports": {
        "bus": 65589,
        "pmech": 29005,
        "efd": 29006,
        "speed": 29004
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8108687587082386,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65589,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65589_1_ieeet1",
      "ports": {
        "bus": 65589,
        "speed": 29004,
        "vs": 29007,
        "efd": 29006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65589_1_tgov1",
      "ports": {
        "speed": 29004,
        "pmech": 29005
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2330082654953003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65589_1_ieeest",
      "ports": {
        "input": 29004,
        "output": 29007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65590_1_genrou",
      "ports": {
        "bus": 65590,
        "pmech": 29009,
        "efd": 29010,
        "speed": 29008
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.015957832336426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1368000507354736,
        "Xdp": 0.3628999888896942,
        "Xdpp": 0.2605000138282776,
        "Xq": 2.0295000076293945,
        "Xqp": 0.6189000010490417,
        "Xqpp": 0.2605000138282776,
        "Xl": 0.1964000016450882,
        "Tdop": 4.921800136566162,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1875,
        "Tqopp": 0.04349999874830246,
        "S10": 0.05590000003576279,
        "S12": 0.3467999994754791
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4233674146234989,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 65590,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65590_1_ieeet1",
      "ports": {
        "bus": 65590,
        "speed": 29008,
        "vs": 29011,
        "efd": 29010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.4625999927520752,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0114998817443848,
        "E2": 4.0152997970581055,
        "Se1": 0.13369999825954437,
        "Se2": 0.39809998869895935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65590_1_tgov1",
      "ports": {
        "speed": 29008,
        "pmech": 29009
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12165730446577072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65590_1_ieeest",
      "ports": {
        "input": 29008,
        "output": 29011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65596_1_genrou",
      "ports": {
        "bus": 65596,
        "pmech": 29013,
        "efd": 29014,
        "speed": 29012
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 7.985469818115234,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7107000350952148,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.651900053024292,
        "Xqp": 0.2734000086784363,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 6.972599983215332,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.1857000589370728,
        "Tqopp": 0.094200000166893,
        "S10": 0.1151999980211258,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9791390039026737,
        "pmax": 2.7000000700354576,
        "qmin": -0.2997000003233552,
        "qmax": 1.3743000105023384,
        "regulated": 65596,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "65596_1_ieeet1",
      "ports": {
        "bus": 65596,
        "speed": 29012,
        "vs": 29015,
        "efd": 29014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65596_1_tgov1",
      "ports": {
        "speed": 29012,
        "pmech": 29013
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30220338702201843,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65596_1_ieeest",
      "ports": {
        "input": 29012,
        "output": 29015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65596_2_genrou",
      "ports": {
        "bus": 65596,
        "pmech": 29017,
        "efd": 29018,
        "speed": 29016
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 7.985469818115234,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7107000350952148,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.651900053024292,
        "Xqp": 0.2734000086784363,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 6.972599983215332,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.1857000589370728,
        "Tqopp": 0.094200000166893,
        "S10": 0.1151999980211258,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7780157495290041,
        "pmax": 2.7000000700354576,
        "qmin": -0.2997000003233552,
        "qmax": 1.3743000105023384,
        "regulated": 65596,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "65596_2_ieeet1",
      "ports": {
        "bus": 65596,
        "speed": 29016,
        "vs": 29019,
        "efd": 29018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65596_2_tgov1",
      "ports": {
        "speed": 29016,
        "pmech": 29017
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2401283234357834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65596_2_ieeest",
      "ports": {
        "input": 29016,
        "output": 29019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65597_1_genrou",
      "ports": {
        "bus": 65597,
        "pmech": 29021,
        "efd": 29022,
        "speed": 29020
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 7.985469818115234,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7107000350952148,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.651900053024292,
        "Xqp": 0.2734000086784363,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 6.972599983215332,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.1857000589370728,
        "Tqopp": 0.094200000166893,
        "S10": 0.1151999980211258,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7549303118139505,
        "pmax": 2.7000000700354576,
        "qmin": -0.2997000003233552,
        "qmax": 1.3743000105023384,
        "regulated": 65597,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "65597_1_ieeet1",
      "ports": {
        "bus": 65597,
        "speed": 29020,
        "vs": 29023,
        "efd": 29022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65597_1_tgov1",
      "ports": {
        "speed": 29020,
        "pmech": 29021
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2330031841993332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65597_1_ieeest",
      "ports": {
        "input": 29020,
        "output": 29023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65597_2_genrou",
      "ports": {
        "bus": 65597,
        "pmech": 29025,
        "efd": 29026,
        "speed": 29024
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 7.985469818115234,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7107000350952148,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.651900053024292,
        "Xqp": 0.2734000086784363,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.1136000007390976,
        "Tdop": 6.972599983215332,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.1857000589370728,
        "Tqopp": 0.094200000166893,
        "S10": 0.1151999980211258,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6273195147514343,
        "pmax": 2.7000000700354576,
        "qmin": -0.2997000003233552,
        "qmax": 1.3743000105023384,
        "regulated": 65597,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "65597_2_ieeet1",
      "ports": {
        "bus": 65597,
        "speed": 29024,
        "vs": 29027,
        "efd": 29026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65597_2_tgov1",
      "ports": {
        "speed": 29024,
        "pmech": 29025
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19361713528633118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65597_2_ieeest",
      "ports": {
        "input": 29024,
        "output": 29027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65601_1_genrou",
      "ports": {
        "bus": 65601,
        "pmech": 29029,
        "efd": 29030,
        "speed": 29028
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.0954155921936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5370999574661255,
        "Xdp": 0.34290000796318054,
        "Xdpp": 0.24650000035762787,
        "Xq": 1.4704999923706055,
        "Xqp": 0.3853999972343445,
        "Xqpp": 0.24650000035762787,
        "Xl": 0.18559999763965607,
        "Tdop": 9.512399673461914,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.8689000010490417,
        "Tqopp": 0.043699998408555984,
        "S10": 0.05719999969005585,
        "S12": 0.34940001368522644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3414649749174714,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65601,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65601_1_ieeet1",
      "ports": {
        "bus": 65601,
        "speed": 29028,
        "vs": 29031,
        "efd": 29030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65601_1_tgov1",
      "ports": {
        "speed": 29028,
        "pmech": 29029
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.1422770619392395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65601_1_ieeest",
      "ports": {
        "input": 29028,
        "output": 29031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65602_1_genrou",
      "ports": {
        "bus": 65602,
        "pmech": 29033,
        "efd": 29034,
        "speed": 29032
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.0954155921936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5370999574661255,
        "Xdp": 0.34290000796318054,
        "Xdpp": 0.24650000035762787,
        "Xq": 1.4704999923706055,
        "Xqp": 0.3853999972343445,
        "Xqpp": 0.24650000035762787,
        "Xl": 0.18559999763965607,
        "Tdop": 9.512399673461914,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.8689000010490417,
        "Tqopp": 0.043699998408555984,
        "S10": 0.05719999969005585,
        "S12": 0.34940001368522644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9955581277608871,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65602_1_ieeet1",
      "ports": {
        "bus": 65602,
        "speed": 29032,
        "vs": 29035,
        "efd": 29034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65602_1_tgov1",
      "ports": {
        "speed": 29032,
        "pmech": 29033
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.41481587290763855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65602_1_ieeest",
      "ports": {
        "input": 29032,
        "output": 29035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65619_1_genrou",
      "ports": {
        "bus": 65619,
        "pmech": 29037,
        "efd": 29038,
        "speed": 29036
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.786808490753174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6552000045776367,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5806000232696533,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 9.141200065612793,
        "Tdopp": 0.03590000048279762,
        "Tqop": 1.374400019645691,
        "Tqopp": 0.07680000364780426,
        "S10": 0.120899997651577,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4549057930707932,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65619,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "65619_1_ieeet1",
      "ports": {
        "bus": 65619,
        "speed": 29036,
        "vs": 29039,
        "efd": 29038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65619_1_tgov1",
      "ports": {
        "speed": 29036,
        "pmech": 29037
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39535483717918396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65619_1_ieeest",
      "ports": {
        "input": 29036,
        "output": 29039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65619_2_genrou",
      "ports": {
        "bus": 65619,
        "pmech": 29041,
        "efd": 29042,
        "speed": 29040
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.786808490753174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6552000045776367,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5806000232696533,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 9.141200065612793,
        "Tdopp": 0.03590000048279762,
        "Tqop": 1.374400019645691,
        "Tqopp": 0.07680000364780426,
        "S10": 0.120899997651577,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9715978056192398,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65619,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "65619_2_ieeet1",
      "ports": {
        "bus": 65619,
        "speed": 29040,
        "vs": 29043,
        "efd": 29042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65619_2_tgov1",
      "ports": {
        "speed": 29040,
        "pmech": 29041
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2640211284160614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65619_2_ieeest",
      "ports": {
        "input": 29040,
        "output": 29043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65620_1_genrou",
      "ports": {
        "bus": 65620,
        "pmech": 29045,
        "efd": 29046,
        "speed": 29044
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.786808490753174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6552000045776367,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.16949999332427979,
        "Xq": 1.5806000232696533,
        "Xqp": 0.3398999869823456,
        "Xqpp": 0.16949999332427979,
        "Xl": 0.1257999986410141,
        "Tdop": 9.141200065612793,
        "Tdopp": 0.03590000048279762,
        "Tqop": 1.374400019645691,
        "Tqopp": 0.07680000364780426,
        "S10": 0.120899997651577,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.698541896417737,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65620,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "65620_1_ieeet1",
      "ports": {
        "bus": 65620,
        "speed": 29044,
        "vs": 29047,
        "efd": 29046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65620_1_tgov1",
      "ports": {
        "speed": 29044,
        "pmech": 29045
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18982116878032684,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65620_1_ieeest",
      "ports": {
        "input": 29044,
        "output": 29047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65620_2_genrou",
      "ports": {
        "bus": 65620,
        "pmech": 29049,
        "efd": 29050,
        "speed": 29048
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 5.878188133239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2218999862670898,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.18150000274181366,
        "Xq": 1.1766999959945679,
        "Xqp": 0.21950000524520874,
        "Xqpp": 0.18150000274181366,
        "Xl": 0.13500000536441803,
        "Tdop": 5.495500087738037,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.0236999988555908,
        "Tqopp": 0.06340000033378601,
        "S10": 0.02630000002682209,
        "S12": 0.28769999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17429167637601495,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 65620,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "65620_2_ieeet1",
      "ports": {
        "bus": 65620,
        "speed": 29048,
        "vs": 29051,
        "efd": 29050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7749000191688538,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.143599987030029,
        "E2": 5.524799823760986,
        "Se1": 0.42089998722076416,
        "Se2": 0.7203999757766724,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65620_2_tgov1",
      "ports": {
        "speed": 29048,
        "pmech": 29049
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2904861271381378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65620_2_ieeest",
      "ports": {
        "input": 29048,
        "output": 29051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65621_1_genrou",
      "ports": {
        "bus": 65621,
        "pmech": 29053,
        "efd": 29054,
        "speed": 29052
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 5.878188133239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2218999862670898,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.18150000274181366,
        "Xq": 1.1766999959945679,
        "Xqp": 0.21950000524520874,
        "Xqpp": 0.18150000274181366,
        "Xl": 0.13500000536441803,
        "Tdop": 5.495500087738037,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.0236999988555908,
        "Tqopp": 0.06340000033378601,
        "S10": 0.02630000002682209,
        "S12": 0.28769999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14798176707699895,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 65621,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "65621_1_ieeet1",
      "ports": {
        "bus": 65621,
        "speed": 29052,
        "vs": 29055,
        "efd": 29054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7749000191688538,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.143599987030029,
        "E2": 5.524799823760986,
        "Se1": 0.42089998722076416,
        "Se2": 0.7203999757766724,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65621_1_tgov1",
      "ports": {
        "speed": 29052,
        "pmech": 29053
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2466362714767456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65621_1_ieeest",
      "ports": {
        "input": 29052,
        "output": 29055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65625_3_genrou",
      "ports": {
        "bus": 65625,
        "pmech": 29057,
        "efd": 29058,
        "speed": 29056
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.8177711963653564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4294999837875366,
        "Xdp": 0.1371999979019165,
        "Xdpp": 0.10239999741315842,
        "Xq": 1.370300054550171,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.10239999741315842,
        "Xl": 0.07360000163316727,
        "Tdop": 7.406099796295166,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.5160999894142151,
        "Tqopp": 0.04899999871850014,
        "S10": 0.13539999723434448,
        "S12": 0.5056999921798706
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5717955995351076,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 65625,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65625_3_ieeet1",
      "ports": {
        "bus": 65625,
        "speed": 29056,
        "vs": 29059,
        "efd": 29058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65625_3_tgov1",
      "ports": {
        "speed": 29056,
        "pmech": 29057
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826765,
        "Pvmin": 0.317664235830307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65625_3_ieeest",
      "ports": {
        "input": 29056,
        "output": 29059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65628_1",
      "ports": {
        "bus": 65628
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.97417914867401,
        "pmax": 50.0,
        "qmin": -7.199999690055847,
        "qmax": 10.649999976158142,
        "regulated": 65628,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Genrou",
      "id": "65636_1_genrou",
      "ports": {
        "bus": 65636,
        "pmech": 29061,
        "efd": 29062,
        "speed": 29060
      },
      "params": {
        "mva": 1521.239990234375,
        "H": 2.8757290840148926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2648000121116638,
        "Xq": 1.9019999504089355,
        "Xqp": 0.5130000114440918,
        "Xqpp": 0.2648000121116638,
        "Xl": 0.19979999959468842,
        "Tdop": 5.405799865722656,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2407000064849854,
        "Tqopp": 0.06040000170469284,
        "S10": 0.031099999323487282,
        "S12": 0.2973000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 538.1266117095947,
        "pmax": 1267.7000045776367,
        "qmin": -103.95139455795288,
        "qmax": 466.5135860443115,
        "regulated": 65633,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "65636_1_ieeet1",
      "ports": {
        "bus": 65636,
        "speed": 29060,
        "vs": 29063,
        "efd": 29062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05460000038146973,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.471399784088135,
        "E2": 5.961900234222412,
        "Se1": 0.026499999687075615,
        "Se2": 0.2777000069618225,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65636_1_tgov1",
      "ports": {
        "speed": 29060,
        "pmech": 29061
      },
      "params": {
        "Trate": 1521.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416920787,
        "Pvmin": 0.3537420928478241,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65636_1_ieeest",
      "ports": {
        "input": 29060,
        "output": 29063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65642_1_genrou",
      "ports": {
        "bus": 65642,
        "pmech": 29065,
        "efd": 29066,
        "speed": 29064
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.04966998100281,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65642,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65642_1_ieeet1",
      "ports": {
        "bus": 65642,
        "speed": 29064,
        "vs": 29067,
        "efd": 29066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65642_1_tgov1",
      "ports": {
        "speed": 29064,
        "pmech": 29065
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681803,
        "Pvmin": 0.24684792757034302,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65642_1_ieeest",
      "ports": {
        "input": 29064,
        "output": 29067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65643_1_genrou",
      "ports": {
        "bus": 65643,
        "pmech": 29069,
        "efd": 29070,
        "speed": 29068
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.054494619369507,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65643,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65643_1_ieeet1",
      "ports": {
        "bus": 65643,
        "speed": 29068,
        "vs": 29071,
        "efd": 29070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65643_1_tgov1",
      "ports": {
        "speed": 29068,
        "pmech": 29069
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681803,
        "Pvmin": 0.18525400757789612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65643_1_ieeest",
      "ports": {
        "input": 29068,
        "output": 29071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65644_1_genrou",
      "ports": {
        "bus": 65644,
        "pmech": 29073,
        "efd": 29074,
        "speed": 29072
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.3105229139328,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65644,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65644_1_ieeet1",
      "ports": {
        "bus": 65644,
        "speed": 29072,
        "vs": 29075,
        "efd": 29074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65644_1_tgov1",
      "ports": {
        "speed": 29072,
        "pmech": 29073
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681803,
        "Pvmin": 0.10483787953853607,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65644_1_ieeest",
      "ports": {
        "input": 29072,
        "output": 29075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65645_1_genrou",
      "ports": {
        "bus": 65645,
        "pmech": 29077,
        "efd": 29078,
        "speed": 29076
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.373255252838135,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65645,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65645_1_ieeet1",
      "ports": {
        "bus": 65645,
        "speed": 29076,
        "vs": 29079,
        "efd": 29078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65645_1_tgov1",
      "ports": {
        "speed": 29076,
        "pmech": 29077
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681805,
        "Pvmin": 0.35177525877952576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65645_1_ieeest",
      "ports": {
        "input": 29076,
        "output": 29079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65646_1_genrou",
      "ports": {
        "bus": 65646,
        "pmech": 29081,
        "efd": 29082,
        "speed": 29080
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.69942969083786,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65646,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65646_1_ieeet1",
      "ports": {
        "bus": 65646,
        "speed": 29080,
        "vs": 29083,
        "efd": 29082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65646_1_tgov1",
      "ports": {
        "speed": 29080,
        "pmech": 29081
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681805,
        "Pvmin": 0.08695857226848602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65646_1_ieeest",
      "ports": {
        "input": 29080,
        "output": 29083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65647_1_genrou",
      "ports": {
        "bus": 65647,
        "pmech": 29085,
        "efd": 29086,
        "speed": 29084
      },
      "params": {
        "mva": 146.0399932861328,
        "H": 7.03762149810791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6679999828338623,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.17870000004768372,
        "Xq": 1.617400050163269,
        "Xqp": 0.26429998874664307,
        "Xqpp": 0.17870000004768372,
        "Xl": 0.13809999823570251,
        "Tdop": 6.240099906921387,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.2414000034332275,
        "Tqopp": 0.04560000076889992,
        "S10": 0.06800000369548798,
        "S12": 0.535099983215332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.887768387794495,
        "pmax": 121.70000076293945,
        "qmin": -13.508699834346771,
        "qmax": 61.94530129432678,
        "regulated": 65647,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65647_1_ieeet1",
      "ports": {
        "bus": 65647,
        "speed": 29084,
        "vs": 29087,
        "efd": 29086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65647_1_tgov1",
      "ports": {
        "speed": 29084,
        "pmech": 29085
      },
      "params": {
        "Trate": 146.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768681805,
        "Pvmin": 0.16357004642486572,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65647_1_ieeest",
      "ports": {
        "input": 29084,
        "output": 29087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65652_1",
      "ports": {
        "bus": 65652
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.858571082353592,
        "pmax": 12.5,
        "qmin": -1.7999999225139618,
        "qmax": 2.6624999940395355,
        "regulated": 65652,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65655_1",
      "ports": {
        "bus": 65655
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.03647130727768,
        "pmax": 98.90000224113464,
        "qmin": -14.241600036621094,
        "qmax": 21.0657000541687,
        "regulated": 65655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "65662_1_genrou",
      "ports": {
        "bus": 65662,
        "pmech": 29089,
        "efd": 29090,
        "speed": 29088
      },
      "params": {
        "mva": 150.0399932861328,
        "H": 6.459484100341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4972000122070312,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.479599952697754,
        "Xqp": 0.25110000371932983,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 9.022199630737305,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.152999997138977,
        "Tqopp": 0.08470000326633453,
        "S10": 0.04010000079870224,
        "S12": 0.20960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.203309535980225,
        "pmax": 125.0333309173584,
        "qmin": -13.878700137138367,
        "qmax": 63.64196538925171,
        "regulated": 65662,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "65662_1_ieeet1",
      "ports": {
        "bus": 65662,
        "speed": 29088,
        "vs": 29091,
        "efd": 29090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65662_1_tgov1",
      "ports": {
        "speed": 29088,
        "pmech": 29089
      },
      "params": {
        "Trate": 150.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34792929887771606,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65662_1_ieeest",
      "ports": {
        "input": 29088,
        "output": 29091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65663_1_genrou",
      "ports": {
        "bus": 65663,
        "pmech": 29093,
        "efd": 29094,
        "speed": 29092
      },
      "params": {
        "mva": 150.0399932861328,
        "H": 6.459484100341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4972000122070312,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.479599952697754,
        "Xqp": 0.25110000371932983,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 9.022199630737305,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.152999997138977,
        "Tqopp": 0.08470000326633453,
        "S10": 0.04010000079870224,
        "S12": 0.20960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.922013998031616,
        "pmax": 125.0333309173584,
        "qmin": -13.878700137138367,
        "qmax": 63.64196538925171,
        "regulated": 65663,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "65663_1_ieeet1",
      "ports": {
        "bus": 65663,
        "speed": 29092,
        "vs": 29095,
        "efd": 29094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65663_1_tgov1",
      "ports": {
        "speed": 29092,
        "pmech": 29093
      },
      "params": {
        "Trate": 150.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11944824457168579,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65663_1_ieeest",
      "ports": {
        "input": 29092,
        "output": 29095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65664_1_genrou",
      "ports": {
        "bus": 65664,
        "pmech": 29097,
        "efd": 29098,
        "speed": 29096
      },
      "params": {
        "mva": 150.0399932861328,
        "H": 6.459484100341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4972000122070312,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.479599952697754,
        "Xqp": 0.25110000371932983,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 9.022199630737305,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.152999997138977,
        "Tqopp": 0.08470000326633453,
        "S10": 0.04010000079870224,
        "S12": 0.20960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.621726393699646,
        "pmax": 125.0333309173584,
        "qmin": -13.878700137138367,
        "qmax": 63.64196538925171,
        "regulated": 65664,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "65664_1_ieeet1",
      "ports": {
        "bus": 65664,
        "speed": 29096,
        "vs": 29099,
        "efd": 29098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65664_1_tgov1",
      "ports": {
        "speed": 29096,
        "pmech": 29097
      },
      "params": {
        "Trate": 150.0399932861328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21742020547389984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65664_1_ieeest",
      "ports": {
        "input": 29096,
        "output": 29099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65670_1_genrou",
      "ports": {
        "bus": 65670,
        "pmech": 29101,
        "efd": 29102,
        "speed": 29100
      },
      "params": {
        "mva": 63.36000061035156,
        "H": 6.118832111358643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6145999431610107,
        "Xdp": 0.24169999361038208,
        "Xdpp": 0.17739999294281006,
        "Xq": 1.5743000507354736,
        "Xqp": 0.5368000268936157,
        "Xqpp": 0.17739999294281006,
        "Xl": 0.13699999451637268,
        "Tdop": 5.8379998207092285,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.41940000653266907,
        "Tqopp": 0.04050000011920929,
        "S10": 0.002199999988079071,
        "S12": 0.25209999084472656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.59815862774849,
        "pmax": 52.799999713897705,
        "qmin": -5.860799923539162,
        "qmax": 26.875200867652893,
        "regulated": 65670,
        "vset": 1.0130000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "65670_1_ieeet1",
      "ports": {
        "bus": 65670,
        "speed": 29100,
        "vs": 29103,
        "efd": 29102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65670_1_tgov1",
      "ports": {
        "speed": 29100,
        "pmech": 29101
      },
      "params": {
        "Trate": 63.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.18305175006389618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65670_1_ieeest",
      "ports": {
        "input": 29100,
        "output": 29103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65671_1_genrou",
      "ports": {
        "bus": 65671,
        "pmech": 29105,
        "efd": 29106,
        "speed": 29104
      },
      "params": {
        "mva": 63.36000061035156,
        "H": 6.118832111358643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6145999431610107,
        "Xdp": 0.24169999361038208,
        "Xdpp": 0.17739999294281006,
        "Xq": 1.5743000507354736,
        "Xqp": 0.5368000268936157,
        "Xqpp": 0.17739999294281006,
        "Xl": 0.13699999451637268,
        "Tdop": 5.8379998207092285,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.41940000653266907,
        "Tqopp": 0.04050000011920929,
        "S10": 0.002199999988079071,
        "S12": 0.25209999084472656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.009300351142883,
        "pmax": 52.799999713897705,
        "qmin": -5.860799923539162,
        "qmax": 26.875200867652893,
        "regulated": 65671,
        "vset": 1.0130000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "65671_1_ieeet1",
      "ports": {
        "bus": 65671,
        "speed": 29104,
        "vs": 29107,
        "efd": 29106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65671_1_tgov1",
      "ports": {
        "speed": 29104,
        "pmech": 29105
      },
      "params": {
        "Trate": 63.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902683,
        "Pvmin": 0.41050031781196594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65671_1_ieeest",
      "ports": {
        "input": 29104,
        "output": 29107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65674_1_genrou",
      "ports": {
        "bus": 65674,
        "pmech": 29109,
        "efd": 29110,
        "speed": 29108
      },
      "params": {
        "mva": 5.199999809265137,
        "H": 5.287398815155029,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.3070000112056732,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.6513999700546265,
        "Xqp": 0.477400004863739,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.12110000103712082,
        "Tdop": 4.29640007019043,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.469099998474121,
        "Tqopp": 0.0674000009894371,
        "S10": 0.039500001817941666,
        "S12": 0.46149998903274536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8354294113814831,
        "pmax": 4.333333298563957,
        "qmin": -0.48099998384714127,
        "qmax": 2.2056667134165764,
        "regulated": 65674,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65674_1_ieeet1",
      "ports": {
        "bus": 65674,
        "speed": 29108,
        "vs": 29111,
        "efd": 29110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65674_1_tgov1",
      "ports": {
        "speed": 29108,
        "pmech": 29109
      },
      "params": {
        "Trate": 5.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16065950691699982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65674_1_ieeest",
      "ports": {
        "input": 29108,
        "output": 29111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65675_1_genrou",
      "ports": {
        "bus": 65675,
        "pmech": 29113,
        "efd": 29114,
        "speed": 29112
      },
      "params": {
        "mva": 5.199999809265137,
        "H": 5.287398815155029,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.3070000112056732,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.6513999700546265,
        "Xqp": 0.477400004863739,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.12110000103712082,
        "Tdop": 4.29640007019043,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.469099998474121,
        "Tqopp": 0.0674000009894371,
        "S10": 0.039500001817941666,
        "S12": 0.46149998903274536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.105558104813099,
        "pmax": 4.333333298563957,
        "qmin": -0.48099998384714127,
        "qmax": 2.2056667134165764,
        "regulated": 65675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65675_1_ieeet1",
      "ports": {
        "bus": 65675,
        "speed": 29112,
        "vs": 29115,
        "efd": 29114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65675_1_tgov1",
      "ports": {
        "speed": 29112,
        "pmech": 29113
      },
      "params": {
        "Trate": 5.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4049150347709656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65675_1_ieeest",
      "ports": {
        "input": 29112,
        "output": 29115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65676_1_genrou",
      "ports": {
        "bus": 65676,
        "pmech": 29117,
        "efd": 29118,
        "speed": 29116
      },
      "params": {
        "mva": 5.199999809265137,
        "H": 5.287398815155029,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7101000547409058,
        "Xdp": 0.3070000112056732,
        "Xdpp": 0.1573999971151352,
        "Xq": 1.6513999700546265,
        "Xqp": 0.477400004863739,
        "Xqpp": 0.1573999971151352,
        "Xl": 0.12110000103712082,
        "Tdop": 4.29640007019043,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.469099998474121,
        "Tqopp": 0.0674000009894371,
        "S10": 0.039500001817941666,
        "S12": 0.46149998903274536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0580378584563732,
        "pmax": 4.333333298563957,
        "qmin": -0.48099998384714127,
        "qmax": 2.2056667134165764,
        "regulated": 65676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65676_1_ieeet1",
      "ports": {
        "bus": 65676,
        "speed": 29116,
        "vs": 29119,
        "efd": 29118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65676_1_tgov1",
      "ports": {
        "speed": 29116,
        "pmech": 29117
      },
      "params": {
        "Trate": 5.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20346882939338684,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65676_1_ieeest",
      "ports": {
        "input": 29116,
        "output": 29119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65689_1_genrou",
      "ports": {
        "bus": 65689,
        "pmech": 29121,
        "efd": 29122,
        "speed": 29120
      },
      "params": {
        "mva": 85.19999694824219,
        "H": 7.345216751098633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.131999969482422,
        "Xdp": 0.21199999749660492,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.9917999505996704,
        "Xqp": 0.25679999589920044,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09549999982118607,
        "Tdop": 7.118100166320801,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.4563000202178955,
        "Tqopp": 0.09679999947547913,
        "S10": 0.057999998331069946,
        "S12": 0.18070000410079956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.373018980026245,
        "pmax": 70.99999785423279,
        "qmin": -7.880999892950058,
        "qmax": 36.138999462127686,
        "regulated": 65689,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "65689_1_ieeet1",
      "ports": {
        "bus": 65689,
        "speed": 29120,
        "vs": 29123,
        "efd": 29122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65689_1_tgov1",
      "ports": {
        "speed": 29120,
        "pmech": 29121
      },
      "params": {
        "Trate": 85.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337997234,
        "Pvmin": 0.3564908504486084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65689_1_ieeest",
      "ports": {
        "input": 29120,
        "output": 29123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65690_1_genrou",
      "ports": {
        "bus": 65690,
        "pmech": 29125,
        "efd": 29126,
        "speed": 29124
      },
      "params": {
        "mva": 85.19999694824219,
        "H": 7.345216751098633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.131999969482422,
        "Xdp": 0.21199999749660492,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.9917999505996704,
        "Xqp": 0.25679999589920044,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09549999982118607,
        "Tdop": 7.118100166320801,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.4563000202178955,
        "Tqopp": 0.09679999947547913,
        "S10": 0.057999998331069946,
        "S12": 0.18070000410079956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.854905635118484,
        "pmax": 70.99999785423279,
        "qmin": -7.880999892950058,
        "qmax": 36.138999462127686,
        "regulated": 65690,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "65690_1_ieeet1",
      "ports": {
        "bus": 65690,
        "speed": 29124,
        "vs": 29127,
        "efd": 29126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65690_1_tgov1",
      "ports": {
        "speed": 29124,
        "pmech": 29125
      },
      "params": {
        "Trate": 85.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972339,
        "Pvmin": 0.13914209604263306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65690_1_ieeest",
      "ports": {
        "input": 29124,
        "output": 29127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65691_1_genrou",
      "ports": {
        "bus": 65691,
        "pmech": 29129,
        "efd": 29130,
        "speed": 29128
      },
      "params": {
        "mva": 85.19999694824219,
        "H": 7.345216751098633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.131999969482422,
        "Xdp": 0.21199999749660492,
        "Xdpp": 0.12540000677108765,
        "Xq": 1.9917999505996704,
        "Xqp": 0.25679999589920044,
        "Xqpp": 0.12540000677108765,
        "Xl": 0.09549999982118607,
        "Tdop": 7.118100166320801,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.4563000202178955,
        "Tqopp": 0.09679999947547913,
        "S10": 0.057999998331069946,
        "S12": 0.18070000410079956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.618448853492737,
        "pmax": 70.99999785423279,
        "qmin": -7.880999892950058,
        "qmax": 36.138999462127686,
        "regulated": 65691,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "65691_1_ieeet1",
      "ports": {
        "bus": 65691,
        "speed": 29128,
        "vs": 29131,
        "efd": 29130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65691_1_tgov1",
      "ports": {
        "speed": 29128,
        "pmech": 29129
      },
      "params": {
        "Trate": 85.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333379972339,
        "Pvmin": 0.3006860315799713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65691_1_ieeest",
      "ports": {
        "input": 29128,
        "output": 29131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65705_1_genrou",
      "ports": {
        "bus": 65705,
        "pmech": 29133,
        "efd": 29134,
        "speed": 29132
      },
      "params": {
        "mva": 226.39999389648438,
        "H": 3.577336549758911,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.367799997329712,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.20990000665187836,
        "Xq": 2.2448999881744385,
        "Xqp": 0.5059999823570251,
        "Xqpp": 0.20990000665187836,
        "Xl": 0.15710000693798065,
        "Tdop": 7.6417999267578125,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.4214999675750732,
        "Tqopp": 0.07109999656677246,
        "S10": 0.07159999758005142,
        "S12": 0.3781000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.57725834846497,
        "pmax": 188.66666555404663,
        "qmin": -23.017333447933197,
        "qmax": 87.91866898536682,
        "regulated": 65700,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "65705_1_ieeet1",
      "ports": {
        "bus": 65705,
        "speed": 29132,
        "vs": 29135,
        "efd": 29134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7190999984741211,
        "Kf": 0.06870000064373016,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.609100103378296,
        "E2": 3.478800058364868,
        "Se1": 0.195700004696846,
        "Se2": 0.4677000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65705_1_tgov1",
      "ports": {
        "speed": 29132,
        "pmech": 29133
      },
      "params": {
        "Trate": 226.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3647405505180359,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65705_1_ieeest",
      "ports": {
        "input": 29132,
        "output": 29135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65706_1_genrou",
      "ports": {
        "bus": 65706,
        "pmech": 29137,
        "efd": 29138,
        "speed": 29136
      },
      "params": {
        "mva": 226.39999389648438,
        "H": 3.577336549758911,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.367799997329712,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.20990000665187836,
        "Xq": 2.2448999881744385,
        "Xqp": 0.5059999823570251,
        "Xqpp": 0.20990000665187836,
        "Xl": 0.15710000693798065,
        "Tdop": 7.6417999267578125,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.4214999675750732,
        "Tqopp": 0.07109999656677246,
        "S10": 0.07159999758005142,
        "S12": 0.3781000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.26883292198181,
        "pmax": 188.66666555404663,
        "qmin": -23.017333447933197,
        "qmax": 87.91866898536682,
        "regulated": 65706,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65706_1_ieeet1",
      "ports": {
        "bus": 65706,
        "speed": 29136,
        "vs": 29139,
        "efd": 29138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7190999984741211,
        "Kf": 0.06870000064373016,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.609100103378296,
        "E2": 3.478800058364868,
        "Se1": 0.195700004696846,
        "Se2": 0.4677000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65706_1_tgov1",
      "ports": {
        "speed": 29136,
        "pmech": 29137
      },
      "params": {
        "Trate": 226.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23086941242218018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65706_1_ieeest",
      "ports": {
        "input": 29136,
        "output": 29139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65707_1_genrou",
      "ports": {
        "bus": 65707,
        "pmech": 29141,
        "efd": 29142,
        "speed": 29140
      },
      "params": {
        "mva": 226.39999389648438,
        "H": 3.577336549758911,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.367799997329712,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.20990000665187836,
        "Xq": 2.2448999881744385,
        "Xqp": 0.5059999823570251,
        "Xqpp": 0.20990000665187836,
        "Xl": 0.15710000693798065,
        "Tdop": 7.6417999267578125,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.4214999675750732,
        "Tqopp": 0.07109999656677246,
        "S10": 0.07159999758005142,
        "S12": 0.3781000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.634770154953,
        "pmax": 188.66666555404663,
        "qmin": -23.017333447933197,
        "qmax": 87.91866898536682,
        "regulated": 65707,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65707_1_ieeet1",
      "ports": {
        "bus": 65707,
        "speed": 29140,
        "vs": 29143,
        "efd": 29142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7190999984741211,
        "Kf": 0.06870000064373016,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.609100103378296,
        "E2": 3.478800058364868,
        "Se1": 0.195700004696846,
        "Se2": 0.4677000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65707_1_tgov1",
      "ports": {
        "speed": 29140,
        "pmech": 29141
      },
      "params": {
        "Trate": 226.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2854892611503601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65707_1_ieeest",
      "ports": {
        "input": 29140,
        "output": 29143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65713_1_genrou",
      "ports": {
        "bus": 65713,
        "pmech": 29145,
        "efd": 29146,
        "speed": 29144
      },
      "params": {
        "mva": 109.55999755859375,
        "H": 2.902888774871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.18799999356269836,
        "Xq": 1.8890000581741333,
        "Xqp": 0.5299000144004822,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14550000429153442,
        "Tdop": 6.530200004577637,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.271299958229065,
        "Tqopp": 0.08659999817609787,
        "S10": 0.18140000104904175,
        "S12": 0.628600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.042668581008911,
        "pmax": 91.29999876022339,
        "qmin": -10.134299844503403,
        "qmax": 46.47170007228851,
        "regulated": 65713,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "65713_1_ieeet1",
      "ports": {
        "bus": 65713,
        "speed": 29144,
        "vs": 29147,
        "efd": 29146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65713_1_tgov1",
      "ports": {
        "speed": 29144,
        "pmech": 29145
      },
      "params": {
        "Trate": 109.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333405871544,
        "Pvmin": 0.1373007446527481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65713_1_ieeest",
      "ports": {
        "input": 29144,
        "output": 29147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65714_1_genrou",
      "ports": {
        "bus": 65714,
        "pmech": 29149,
        "efd": 29150,
        "speed": 29148
      },
      "params": {
        "mva": 109.55999755859375,
        "H": 2.902888774871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.18799999356269836,
        "Xq": 1.8890000581741333,
        "Xqp": 0.5299000144004822,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14550000429153442,
        "Tdop": 6.530200004577637,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.271299958229065,
        "Tqopp": 0.08659999817609787,
        "S10": 0.18140000104904175,
        "S12": 0.628600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.140689462423325,
        "pmax": 91.29999876022339,
        "qmin": -10.134299844503403,
        "qmax": 46.47170007228851,
        "regulated": 65714,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "65714_1_ieeet1",
      "ports": {
        "bus": 65714,
        "speed": 29148,
        "vs": 29151,
        "efd": 29150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65714_1_tgov1",
      "ports": {
        "speed": 29148,
        "pmech": 29149
      },
      "params": {
        "Trate": 109.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333405871544,
        "Pvmin": 0.09255832433700562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65714_1_ieeest",
      "ports": {
        "input": 29148,
        "output": 29151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65715_1_genrou",
      "ports": {
        "bus": 65715,
        "pmech": 29153,
        "efd": 29154,
        "speed": 29152
      },
      "params": {
        "mva": 109.55999755859375,
        "H": 2.902888774871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.18799999356269836,
        "Xq": 1.8890000581741333,
        "Xqp": 0.5299000144004822,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14550000429153442,
        "Tdop": 6.530200004577637,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.271299958229065,
        "Tqopp": 0.08659999817609787,
        "S10": 0.18140000104904175,
        "S12": 0.628600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.51742935180664,
        "pmax": 91.29999876022339,
        "qmin": -10.134299844503403,
        "qmax": 46.47170007228851,
        "regulated": 65715,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "65715_1_ieeet1",
      "ports": {
        "bus": 65715,
        "speed": 29152,
        "vs": 29155,
        "efd": 29154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65715_1_tgov1",
      "ports": {
        "speed": 29152,
        "pmech": 29153
      },
      "params": {
        "Trate": 109.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333405871544,
        "Pvmin": 0.10512440651655197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65715_1_ieeest",
      "ports": {
        "input": 29152,
        "output": 29155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65716_1_genrou",
      "ports": {
        "bus": 65716,
        "pmech": 29157,
        "efd": 29158,
        "speed": 29156
      },
      "params": {
        "mva": 109.55999755859375,
        "H": 2.902888774871826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.18799999356269836,
        "Xq": 1.8890000581741333,
        "Xqp": 0.5299000144004822,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14550000429153442,
        "Tdop": 6.530200004577637,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.271299958229065,
        "Tqopp": 0.08659999817609787,
        "S10": 0.18140000104904175,
        "S12": 0.628600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.169061839580536,
        "pmax": 91.29999876022339,
        "qmin": -10.134299844503403,
        "qmax": 46.47170007228851,
        "regulated": 65716,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "65716_1_ieeet1",
      "ports": {
        "bus": 65716,
        "speed": 29156,
        "vs": 29159,
        "efd": 29158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65716_1_tgov1",
      "ports": {
        "speed": 29156,
        "pmech": 29157
      },
      "params": {
        "Trate": 109.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333405871544,
        "Pvmin": 0.1658366322517395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65716_1_ieeest",
      "ports": {
        "input": 29156,
        "output": 29159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65719_1_genrou",
      "ports": {
        "bus": 65719,
        "pmech": 29161,
        "efd": 29162,
        "speed": 29160
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.868856068700552,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65719,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65719_1_ieeet1",
      "ports": {
        "bus": 65719,
        "speed": 29160,
        "vs": 29163,
        "efd": 29162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65719_1_tgov1",
      "ports": {
        "speed": 29160,
        "pmech": 29161
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291952,
        "Pvmin": 0.2274492383003235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65719_1_ieeest",
      "ports": {
        "input": 29160,
        "output": 29163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65720_1_genrou",
      "ports": {
        "bus": 65720,
        "pmech": 29165,
        "efd": 29166,
        "speed": 29164
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5280782468616962,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65720,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65720_1_ieeet1",
      "ports": {
        "bus": 65720,
        "speed": 29164,
        "vs": 29167,
        "efd": 29166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65720_1_tgov1",
      "ports": {
        "speed": 29164,
        "pmech": 29165
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291954,
        "Pvmin": 0.13824038207530975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65720_1_ieeest",
      "ports": {
        "input": 29164,
        "output": 29167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65720_2_genrou",
      "ports": {
        "bus": 65720,
        "pmech": 29169,
        "efd": 29170,
        "speed": 29168
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9863883256912231,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65720,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65720_2_ieeet1",
      "ports": {
        "bus": 65720,
        "speed": 29168,
        "vs": 29171,
        "efd": 29170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65720_2_tgov1",
      "ports": {
        "speed": 29168,
        "pmech": 29169
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291954,
        "Pvmin": 0.25821685791015625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65720_2_ieeest",
      "ports": {
        "input": 29168,
        "output": 29171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65720_3_genrou",
      "ports": {
        "bus": 65720,
        "pmech": 29173,
        "efd": 29174,
        "speed": 29172
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5223834663629532,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65720,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65720_3_ieeet1",
      "ports": {
        "bus": 65720,
        "speed": 29172,
        "vs": 29175,
        "efd": 29174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65720_3_tgov1",
      "ports": {
        "speed": 29172,
        "pmech": 29173
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291954,
        "Pvmin": 0.39852970838546753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65720_3_ieeest",
      "ports": {
        "input": 29172,
        "output": 29175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65720_4_genrou",
      "ports": {
        "bus": 65720,
        "pmech": 29177,
        "efd": 29178,
        "speed": 29176
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.066670287400484,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65720,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65720_4_ieeet1",
      "ports": {
        "bus": 65720,
        "speed": 29176,
        "vs": 29179,
        "efd": 29178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65720_4_tgov1",
      "ports": {
        "speed": 29176,
        "pmech": 29177
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291954,
        "Pvmin": 0.27923306822776794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65720_4_ieeest",
      "ports": {
        "input": 29176,
        "output": 29179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65720_5_genrou",
      "ports": {
        "bus": 65720,
        "pmech": 29181,
        "efd": 29182,
        "speed": 29180
      },
      "params": {
        "mva": 3.819999933242798,
        "H": 7.9623589515686035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3131000995635986,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.10170000046491623,
        "Xq": 2.138000011444092,
        "Xqp": 0.4174000024795532,
        "Xqpp": 0.10170000046491623,
        "Xl": 0.07670000195503235,
        "Tdop": 9.865300178527832,
        "Tdopp": 0.06679999828338623,
        "Tqop": 0.4629000127315521,
        "Tqopp": 0.045499999076128006,
        "S10": 0.05290000140666962,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4894607476890087,
        "pmax": 3.1833332031965256,
        "qmin": -0.3533500013872981,
        "qmax": 1.6203166916966438,
        "regulated": 65720,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "65720_5_ieeet1",
      "ports": {
        "bus": 65720,
        "speed": 29180,
        "vs": 29183,
        "efd": 29182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65720_5_tgov1",
      "ports": {
        "speed": 29180,
        "pmech": 29181
      },
      "params": {
        "Trate": 3.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333138291954,
        "Pvmin": 0.3899112045764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65720_5_ieeest",
      "ports": {
        "input": 29180,
        "output": 29183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65728_1_genrou",
      "ports": {
        "bus": 65728,
        "pmech": 29185,
        "efd": 29186,
        "speed": 29184
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5938125308603048,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65728,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65728_1_ieeet1",
      "ports": {
        "bus": 65728,
        "speed": 29184,
        "vs": 29187,
        "efd": 29186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65728_1_tgov1",
      "ports": {
        "speed": 29184,
        "pmech": 29185
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934669,
        "Pvmin": 0.2537660598754883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65728_1_ieeest",
      "ports": {
        "input": 29184,
        "output": 29187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65728_2_genrou",
      "ports": {
        "bus": 65728,
        "pmech": 29189,
        "efd": 29190,
        "speed": 29188
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2677245996892452,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65728,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65728_2_ieeet1",
      "ports": {
        "bus": 65728,
        "speed": 29188,
        "vs": 29191,
        "efd": 29190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65728_2_tgov1",
      "ports": {
        "speed": 29188,
        "pmech": 29189
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934669,
        "Pvmin": 0.11441222578287125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65728_2_ieeest",
      "ports": {
        "input": 29188,
        "output": 29191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65729_1_genrou",
      "ports": {
        "bus": 65729,
        "pmech": 29193,
        "efd": 29194,
        "speed": 29192
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6500562187284231,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65729,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65729_1_ieeet1",
      "ports": {
        "bus": 65729,
        "speed": 29192,
        "vs": 29195,
        "efd": 29194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65729_1_tgov1",
      "ports": {
        "speed": 29192,
        "pmech": 29193
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.2778018116950989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65729_1_ieeest",
      "ports": {
        "input": 29192,
        "output": 29195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65729_2_genrou",
      "ports": {
        "bus": 65729,
        "pmech": 29197,
        "efd": 29198,
        "speed": 29196
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24138395674526691,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65729,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65729_2_ieeet1",
      "ports": {
        "bus": 65729,
        "speed": 29196,
        "vs": 29199,
        "efd": 29198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65729_2_tgov1",
      "ports": {
        "speed": 29196,
        "pmech": 29197
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.10315553843975067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65729_2_ieeest",
      "ports": {
        "input": 29196,
        "output": 29199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65730_1_genrou",
      "ports": {
        "bus": 65730,
        "pmech": 29201,
        "efd": 29202,
        "speed": 29200
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4746843595057726,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65730_1_ieeet1",
      "ports": {
        "bus": 65730,
        "speed": 29200,
        "vs": 29203,
        "efd": 29202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65730_1_tgov1",
      "ports": {
        "speed": 29200,
        "pmech": 29201
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.20285657048225403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65730_1_ieeest",
      "ports": {
        "input": 29200,
        "output": 29203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65730_2_genrou",
      "ports": {
        "bus": 65730,
        "pmech": 29205,
        "efd": 29206,
        "speed": 29204
      },
      "params": {
        "mva": 2.3399999141693115,
        "H": 5.11007022857666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0430999994277954,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.11400000005960464,
        "Xq": 1.0099999904632568,
        "Xqp": 0.275299996137619,
        "Xqpp": 0.11400000005960464,
        "Xl": 0.08259999752044678,
        "Tdop": 7.353000164031982,
        "Tdopp": 0.04280000180006027,
        "Tqop": 1.056399941444397,
        "Tqopp": 0.07750000059604645,
        "S10": 0.07109999656677246,
        "S12": 0.37720000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5378110334277153,
        "pmax": 1.9500000402331352,
        "qmin": -0.23789999540895224,
        "qmax": 0.9087000042200089,
        "regulated": 65730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65730_2_ieeet1",
      "ports": {
        "bus": 65730,
        "speed": 29204,
        "vs": 29207,
        "efd": 29206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65730_2_tgov1",
      "ports": {
        "speed": 29204,
        "pmech": 29205
      },
      "params": {
        "Trate": 2.3399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.22983378171920776,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65730_2_ieeest",
      "ports": {
        "input": 29204,
        "output": 29207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65740_1_genrou",
      "ports": {
        "bus": 65740,
        "pmech": 29209,
        "efd": 29210,
        "speed": 29208
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2895211335271597,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65740,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65740_1_ieeet1",
      "ports": {
        "bus": 65740,
        "speed": 29208,
        "vs": 29211,
        "efd": 29210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65740_1_tgov1",
      "ports": {
        "speed": 29208,
        "pmech": 29209
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14054425060749054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65740_1_ieeest",
      "ports": {
        "input": 29208,
        "output": 29211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65741_1_genrou",
      "ports": {
        "bus": 65741,
        "pmech": 29213,
        "efd": 29214,
        "speed": 29212
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.46778684481978416,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65741_1_ieeet1",
      "ports": {
        "bus": 65741,
        "speed": 29212,
        "vs": 29215,
        "efd": 29214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65741_1_tgov1",
      "ports": {
        "speed": 29212,
        "pmech": 29213
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22708100080490112,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65741_1_ieeest",
      "ports": {
        "input": 29212,
        "output": 29215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65743_1_genrou",
      "ports": {
        "bus": 65743,
        "pmech": 29217,
        "efd": 29218,
        "speed": 29216
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4478896502405405,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65743,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "65743_1_ieeet1",
      "ports": {
        "bus": 65743,
        "speed": 29216,
        "vs": 29219,
        "efd": 29218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65743_1_tgov1",
      "ports": {
        "speed": 29216,
        "pmech": 29217
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21742217242717743,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65743_1_ieeest",
      "ports": {
        "input": 29216,
        "output": 29219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65744_1_genrou",
      "ports": {
        "bus": 65744,
        "pmech": 29221,
        "efd": 29222,
        "speed": 29220
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8050025440752506,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65744,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "65744_1_ieeet1",
      "ports": {
        "bus": 65744,
        "speed": 29220,
        "vs": 29223,
        "efd": 29222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65744_1_tgov1",
      "ports": {
        "speed": 29220,
        "pmech": 29221
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39077794551849365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65744_1_ieeest",
      "ports": {
        "input": 29220,
        "output": 29223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65744_2_genrou",
      "ports": {
        "bus": 65744,
        "pmech": 29225,
        "efd": 29226,
        "speed": 29224
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48847999423742294,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65744,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "65744_2_ieeet1",
      "ports": {
        "bus": 65744,
        "speed": 29224,
        "vs": 29227,
        "efd": 29226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65744_2_tgov1",
      "ports": {
        "speed": 29224,
        "pmech": 29225
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2371262162923813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65744_2_ieeest",
      "ports": {
        "input": 29224,
        "output": 29227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65745_1_genrou",
      "ports": {
        "bus": 65745,
        "pmech": 29229,
        "efd": 29230,
        "speed": 29228
      },
      "params": {
        "mva": 2.059999942779541,
        "H": 5.407381057739258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0339999198913574,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.9336999654769897,
        "Xqp": 0.6057000160217285,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.434500217437744,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.1157000064849854,
        "Tqopp": 0.0406000018119812,
        "S10": 0.16619999706745148,
        "S12": 0.5672000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5589078180491924,
        "pmax": 1.7166666686534882,
        "qmin": -0.2094333292916417,
        "qmax": 0.7999666966497898,
        "regulated": 65745,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "65745_1_ieeet1",
      "ports": {
        "bus": 65745,
        "speed": 29228,
        "vs": 29231,
        "efd": 29230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65745_1_tgov1",
      "ports": {
        "speed": 29228,
        "pmech": 29229
      },
      "params": {
        "Trate": 2.059999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27131447196006775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65745_1_ieeest",
      "ports": {
        "input": 29228,
        "output": 29231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65751_1",
      "ports": {
        "bus": 65751
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 34.214767813682556,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 65751,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65752_1",
      "ports": {
        "bus": 65752
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.65593469142914,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 65752,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Genrou",
      "id": "65755_1_genrou",
      "ports": {
        "bus": 65755,
        "pmech": 29233,
        "efd": 29234,
        "speed": 29232
      },
      "params": {
        "mva": 53.220001220703125,
        "H": 3.180997610092163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5273000001907349,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.461400032043457,
        "Xqp": 0.5708000063896179,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.12790000438690186,
        "Tdop": 5.174600124359131,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.4620000123977661,
        "Tqopp": 0.07249999791383743,
        "S10": 0.1972000002861023,
        "S12": 0.6294000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.462917476892471,
        "pmax": 44.35000121593475,
        "qmin": -5.4106999188661575,
        "qmax": 20.667099952697754,
        "regulated": 65755,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "65755_1_ieeet1",
      "ports": {
        "bus": 65755,
        "speed": 29232,
        "vs": 29235,
        "efd": 29234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65755_1_tgov1",
      "ports": {
        "speed": 29232,
        "pmech": 29233
      },
      "params": {
        "Trate": 53.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370665567,
        "Pvmin": 0.12143775820732117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65755_1_ieeest",
      "ports": {
        "input": 29232,
        "output": 29235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65756_1_genrou",
      "ports": {
        "bus": 65756,
        "pmech": 29237,
        "efd": 29238,
        "speed": 29236
      },
      "params": {
        "mva": 53.220001220703125,
        "H": 3.180997610092163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5273000001907349,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.461400032043457,
        "Xqp": 0.5708000063896179,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.12790000438690186,
        "Tdop": 5.174600124359131,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.4620000123977661,
        "Tqopp": 0.07249999791383743,
        "S10": 0.1972000002861023,
        "S12": 0.6294000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.363775163888931,
        "pmax": 44.35000121593475,
        "qmin": -5.4106999188661575,
        "qmax": 20.667099952697754,
        "regulated": 65756,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "65756_1_ieeet1",
      "ports": {
        "bus": 65756,
        "speed": 29236,
        "vs": 29239,
        "efd": 29238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65756_1_tgov1",
      "ports": {
        "speed": 29236,
        "pmech": 29237
      },
      "params": {
        "Trate": 53.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370665568,
        "Pvmin": 0.15715473890304565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65756_1_ieeest",
      "ports": {
        "input": 29236,
        "output": 29239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65767_1_genrou",
      "ports": {
        "bus": 65767,
