        "pmech": 29241,
        "efd": 29242,
        "speed": 29240
      },
      "params": {
        "mva": 143.4600067138672,
        "H": 2.6436285972595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1505000591278076,
        "Xdp": 0.4909000098705292,
        "Xdpp": 0.35019999742507935,
        "Xq": 2.04229998588562,
        "Xqp": 0.5156999826431274,
        "Xqpp": 0.35019999742507935,
        "Xl": 0.2660999894142151,
        "Tdop": 7.053199768066406,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.169100046157837,
        "Tqopp": 0.07900000363588333,
        "S10": 0.19609999656677246,
        "S12": 0.6270999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.09554535150528,
        "pmax": 119.55000162124634,
        "qmin": -14.58510011434555,
        "qmax": 55.71029782295227,
        "regulated": 65763,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "65767_1_ieeet1",
      "ports": {
        "bus": 65767,
        "speed": 29240,
        "vs": 29243,
        "efd": 29242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7572000026702881,
        "Kf": 0.08209999650716782,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7973999977111816,
        "E2": 5.063300132751465,
        "Se1": 0.08540000021457672,
        "Se2": 0.34389999508857727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65767_1_tgov1",
      "ports": {
        "speed": 29240,
        "pmech": 29241
      },
      "params": {
        "Trate": 143.4600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10522476583719254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65767_1_ieeest",
      "ports": {
        "input": 29240,
        "output": 29243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65768_1_genrou",
      "ports": {
        "bus": 65768,
        "pmech": 29245,
        "efd": 29246,
        "speed": 29244
      },
      "params": {
        "mva": 143.4600067138672,
        "H": 2.6436285972595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1505000591278076,
        "Xdp": 0.4909000098705292,
        "Xdpp": 0.35019999742507935,
        "Xq": 2.04229998588562,
        "Xqp": 0.5156999826431274,
        "Xqpp": 0.35019999742507935,
        "Xl": 0.2660999894142151,
        "Tdop": 7.053199768066406,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.169100046157837,
        "Tqopp": 0.07900000363588333,
        "S10": 0.19609999656677246,
        "S12": 0.6270999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.5192095041275,
        "pmax": 119.55000162124634,
        "qmin": -14.58510011434555,
        "qmax": 55.71029782295227,
        "regulated": 65763,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "65768_1_ieeet1",
      "ports": {
        "bus": 65768,
        "speed": 29244,
        "vs": 29247,
        "efd": 29246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7572000026702881,
        "Kf": 0.08209999650716782,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7973999977111816,
        "E2": 5.063300132751465,
        "Se1": 0.08540000021457672,
        "Se2": 0.34389999508857727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65768_1_tgov1",
      "ports": {
        "speed": 29244,
        "pmech": 29245
      },
      "params": {
        "Trate": 143.4600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24758963286876678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65768_1_ieeest",
      "ports": {
        "input": 29244,
        "output": 29247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65775_1_genrou",
      "ports": {
        "bus": 65775,
        "pmech": 29249,
        "efd": 29250,
        "speed": 29248
      },
      "params": {
        "mva": 35.220001220703125,
        "H": 6.796986103057861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6475000381469727,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.32679998874664307,
        "Xq": 2.4077999591827393,
        "Xqp": 0.7680000066757202,
        "Xqpp": 0.32679998874664307,
        "Xl": 0.25609999895095825,
        "Tdop": 4.393799781799316,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.3969000577926636,
        "Tqopp": 0.04100000113248825,
        "S10": 0.14959999918937683,
        "S12": 0.652999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.212577044963837,
        "pmax": 29.350000619888306,
        "qmin": -3.2578501850366592,
        "qmax": 14.939150214195251,
        "regulated": 65775,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "65775_1_ieeet1",
      "ports": {
        "bus": 65775,
        "speed": 29248,
        "vs": 29251,
        "efd": 29250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65775_1_tgov1",
      "ports": {
        "speed": 29248,
        "pmech": 29249
      },
      "params": {
        "Trate": 35.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333220509855,
        "Pvmin": 0.4035370945930481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65775_1_ieeest",
      "ports": {
        "input": 29248,
        "output": 29251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65775_2_genrou",
      "ports": {
        "bus": 65775,
        "pmech": 29253,
        "efd": 29254,
        "speed": 29252
      },
      "params": {
        "mva": 35.220001220703125,
        "H": 6.796986103057861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6475000381469727,
        "Xdp": 0.44119998812675476,
        "Xdpp": 0.32679998874664307,
        "Xq": 2.4077999591827393,
        "Xqp": 0.7680000066757202,
        "Xqpp": 0.32679998874664307,
        "Xl": 0.25609999895095825,
        "Tdop": 4.393799781799316,
        "Tdopp": 0.04659999907016754,
        "Tqop": 1.3969000577926636,
        "Tqopp": 0.04100000113248825,
        "S10": 0.14959999918937683,
        "S12": 0.652999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.08735203742981,
        "pmax": 29.350000619888306,
        "qmin": -3.2578501850366592,
        "qmax": 14.939150214195251,
        "regulated": 65775,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "65775_2_ieeet1",
      "ports": {
        "bus": 65775,
        "speed": 29252,
        "vs": 29255,
        "efd": 29254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65775_2_tgov1",
      "ports": {
        "speed": 29252,
        "pmech": 29253
      },
      "params": {
        "Trate": 35.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333220509855,
        "Pvmin": 0.31480270624160767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65775_2_ieeest",
      "ports": {
        "input": 29252,
        "output": 29255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65780_1_genrou",
      "ports": {
        "bus": 65780,
        "pmech": 29257,
        "efd": 29258,
        "speed": 29256
      },
      "params": {
        "mva": 66.27999877929688,
        "H": 6.410208702087402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.465100049972534,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.12240000069141388,
        "Xq": 2.2606000900268555,
        "Xqp": 0.22470000386238098,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 7.69379997253418,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.0357999801635742,
        "Tqopp": 0.053700000047683716,
        "S10": 0.10670000314712524,
        "S12": 0.26330000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.167566686868668,
        "pmax": 55.23333549499512,
        "qmin": -6.130899861454964,
        "qmax": 28.113767504692078,
        "regulated": 65780,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "65780_1_ieeet1",
      "ports": {
        "bus": 65780,
        "speed": 29256,
        "vs": 29259,
        "efd": 29258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65780_1_tgov1",
      "ports": {
        "speed": 29256,
        "pmech": 29257
      },
      "params": {
        "Trate": 66.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333812952293,
        "Pvmin": 0.15340323746204376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65780_1_ieeest",
      "ports": {
        "input": 29256,
        "output": 29259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65781_1_genrou",
      "ports": {
        "bus": 65781,
        "pmech": 29261,
        "efd": 29262,
        "speed": 29260
      },
      "params": {
        "mva": 66.27999877929688,
        "H": 6.410208702087402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.465100049972534,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.12240000069141388,
        "Xq": 2.2606000900268555,
        "Xqp": 0.22470000386238098,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 7.69379997253418,
        "Tdopp": 0.06360000371932983,
        "Tqop": 1.0357999801635742,
        "Tqopp": 0.053700000047683716,
        "S10": 0.10670000314712524,
        "S12": 0.26330000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.983410120010376,
        "pmax": 55.23333549499512,
        "qmin": -6.130899861454964,
        "qmax": 28.113767504692078,
        "regulated": 65781,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "65781_1_ieeet1",
      "ports": {
        "bus": 65781,
        "speed": 29260,
        "vs": 29263,
        "efd": 29262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65781_1_tgov1",
      "ports": {
        "speed": 29260,
        "pmech": 29261
      },
      "params": {
        "Trate": 66.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381295229,
        "Pvmin": 0.4071124196052551,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65781_1_ieeest",
      "ports": {
        "input": 29260,
        "output": 29263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65786_1_genrou",
      "ports": {
        "bus": 65786,
        "pmech": 29265,
        "efd": 29266,
        "speed": 29264
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 3.1951162815093994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746399998664856,
        "Xdp": 0.25130000710487366,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.6806000471115112,
        "Xqp": 0.3756999969482422,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08299999684095383,
        "Tdop": 9.801799774169922,
        "Tdopp": 0.04820000007748604,
        "Tqop": 1.3588000535964966,
        "Tqopp": 0.04129999876022339,
        "S10": 0.06360000371932983,
        "S12": 0.36419999599456787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.11630725860596,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 65786,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "65786_1_ieeet1",
      "ports": {
        "bus": 65786,
        "speed": 29264,
        "vs": 29267,
        "efd": 29266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65786_1_tgov1",
      "ports": {
        "speed": 29264,
        "pmech": 29265
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20889684557914734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65786_1_ieeest",
      "ports": {
        "input": 29264,
        "output": 29267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65788_1_genrou",
      "ports": {
        "bus": 65788,
        "pmech": 29269,
        "efd": 29270,
        "speed": 29268
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.526611253619194,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65788,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "65788_1_ieeet1",
      "ports": {
        "bus": 65788,
        "speed": 29268,
        "vs": 29271,
        "efd": 29270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65788_1_tgov1",
      "ports": {
        "speed": 29268,
        "pmech": 29269
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2332414835691452,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65788_1_ieeest",
      "ports": {
        "input": 29268,
        "output": 29271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65788_2_genrou",
      "ports": {
        "bus": 65788,
        "pmech": 29273,
        "efd": 29274,
        "speed": 29272
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.359744116663933,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65788,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "65788_2_ieeet1",
      "ports": {
        "bus": 65788,
        "speed": 29272,
        "vs": 29275,
        "efd": 29274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65788_2_tgov1",
      "ports": {
        "speed": 29272,
        "pmech": 29273
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2883428633213043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65788_2_ieeest",
      "ports": {
        "input": 29272,
        "output": 29275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65789_1_genrou",
      "ports": {
        "bus": 65789,
        "pmech": 29277,
        "efd": 29278,
        "speed": 29276
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8795879557728767,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65789,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65789_1_ieeet1",
      "ports": {
        "bus": 65789,
        "speed": 29276,
        "vs": 29279,
        "efd": 29278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65789_1_tgov1",
      "ports": {
        "speed": 29276,
        "pmech": 29277
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12431137263774872,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65789_1_ieeest",
      "ports": {
        "input": 29276,
        "output": 29279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65789_2_genrou",
      "ports": {
        "bus": 65789,
        "pmech": 29281,
        "efd": 29282,
        "speed": 29280
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.371073815971613,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65789,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65789_2_ieeet1",
      "ports": {
        "bus": 65789,
        "speed": 29280,
        "vs": 29283,
        "efd": 29282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65789_2_tgov1",
      "ports": {
        "speed": 29280,
        "pmech": 29281
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09067948907613754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65789_2_ieeest",
      "ports": {
        "input": 29280,
        "output": 29283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65789_3_genrou",
      "ports": {
        "bus": 65789,
        "pmech": 29285,
        "efd": 29286,
        "speed": 29284
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9861212000250816,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65789,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65789_3_ieeet1",
      "ports": {
        "bus": 65789,
        "speed": 29284,
        "vs": 29287,
        "efd": 29286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65789_3_tgov1",
      "ports": {
        "speed": 29284,
        "pmech": 29285
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13135722279548645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65789_3_ieeest",
      "ports": {
        "input": 29284,
        "output": 29287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65789_4_genrou",
      "ports": {
        "bus": 65789,
        "pmech": 29289,
        "efd": 29290,
        "speed": 29288
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.2180283069610596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.15289999544620514,
        "Xdpp": 0.1282999962568283,
        "Xq": 1.3710999488830566,
        "Xqp": 0.21320000290870667,
        "Xqpp": 0.1282999962568283,
        "Xl": 0.09790000319480896,
        "Tdop": 5.073400020599365,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.1294000148773193,
        "Tqopp": 0.08449999988079071,
        "S10": 0.06920000165700912,
        "S12": 0.35519999265670776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.972578749060631,
        "pmax": 12.600000202655792,
        "qmin": -1.398599985986948,
        "qmax": 6.413400173187256,
        "regulated": 65789,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65789_4_ieeet1",
      "ports": {
        "bus": 65789,
        "speed": 29288,
        "vs": 29291,
        "efd": 29290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65789_4_tgov1",
      "ports": {
        "speed": 29288,
        "pmech": 29289
      },
      "params": {
        "Trate": 15.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3950118124485016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65789_4_ieeest",
      "ports": {
        "input": 29288,
        "output": 29291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65795_1_genrou",
      "ports": {
        "bus": 65795,
        "pmech": 29293,
        "efd": 29294,
        "speed": 29292
      },
      "params": {
        "mva": 117.4800033569336,
        "H": 5.960596561431885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3148000240325928,
        "Xdp": 0.3391999900341034,
        "Xdpp": 0.19030000269412994,
        "Xq": 2.1393001079559326,
        "Xqp": 0.583899974822998,
        "Xqpp": 0.19030000269412994,
        "Xl": 0.14730000495910645,
        "Tdop": 5.553800106048584,
        "Tdopp": 0.06620000302791595,
        "Tqop": 0.6672999858856201,
        "Tqopp": 0.0430000014603138,
        "S10": 0.18809999525547028,
        "S12": 0.6820999979972839
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.83596670627594,
        "pmax": 97.89999723434448,
        "qmin": -10.86689978837967,
        "qmax": 49.831101298332214,
        "regulated": 65795,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65795_1_ieeet1",
      "ports": {
        "bus": 65795,
        "speed": 29292,
        "vs": 29295,
        "efd": 29294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65795_1_tgov1",
      "ports": {
        "speed": 29292,
        "pmech": 29293
      },
      "params": {
        "Trate": 117.4800033569336,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14330920577049255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65795_1_ieeest",
      "ports": {
        "input": 29292,
        "output": 29295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65799_1_genrou",
      "ports": {
        "bus": 65799,
        "pmech": 29297,
        "efd": 29298,
        "speed": 29296
      },
      "params": {
        "mva": 4.28000020980835,
        "H": 3.511110544204712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1033999919891357,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.9687999486923218,
        "Xqp": 0.5012999773025513,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "Tdop": 4.962800025939941,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.4144999980926514,
        "Tqopp": 0.08720000088214874,
        "S10": 0.10559999942779541,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4127902686595917,
        "pmax": 3.566666692495346,
        "qmin": -0.39590001106262207,
        "qmax": 1.8154332414269447,
        "regulated": 65799,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65799_1_ieeet1",
      "ports": {
        "bus": 65799,
        "speed": 29296,
        "vs": 29299,
        "efd": 29298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65799_1_tgov1",
      "ports": {
        "speed": 29296,
        "pmech": 29297
      },
      "params": {
        "Trate": 4.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3300911784172058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65799_1_ieeest",
      "ports": {
        "input": 29296,
        "output": 29299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65800_1_genrou",
      "ports": {
        "bus": 65800,
        "pmech": 29301,
        "efd": 29302,
        "speed": 29300
      },
      "params": {
        "mva": 4.28000020980835,
        "H": 3.511110544204712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1033999919891357,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.9687999486923218,
        "Xqp": 0.5012999773025513,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "Tdop": 4.962800025939941,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.4144999980926514,
        "Tqopp": 0.08720000088214874,
        "S10": 0.10559999942779541,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.339313481003046,
        "pmax": 3.566666692495346,
        "qmin": -0.39590001106262207,
        "qmax": 1.8154332414269447,
        "regulated": 65800,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65800_1_ieeet1",
      "ports": {
        "bus": 65800,
        "speed": 29300,
        "vs": 29303,
        "efd": 29302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65800_1_tgov1",
      "ports": {
        "speed": 29300,
        "pmech": 29301
      },
      "params": {
        "Trate": 4.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31292369961738586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65800_1_ieeest",
      "ports": {
        "input": 29300,
        "output": 29303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65801_1_genrou",
      "ports": {
        "bus": 65801,
        "pmech": 29305,
        "efd": 29306,
        "speed": 29304
      },
      "params": {
        "mva": 4.28000020980835,
        "H": 3.511110544204712,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1033999919891357,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.1404000073671341,
        "Xq": 1.9687999486923218,
        "Xqp": 0.5012999773025513,
        "Xqpp": 0.1404000073671341,
        "Xl": 0.10750000178813934,
        "Tdop": 4.962800025939941,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.4144999980926514,
        "Tqopp": 0.08720000088214874,
        "S10": 0.10559999942779541,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8912456221878529,
        "pmax": 3.566666692495346,
        "qmin": -0.39590001106262207,
        "qmax": 1.8154332414269447,
        "regulated": 65801,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65801_1_ieeet1",
      "ports": {
        "bus": 65801,
        "speed": 29304,
        "vs": 29307,
        "efd": 29306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65801_1_tgov1",
      "ports": {
        "speed": 29304,
        "pmech": 29305
      },
      "params": {
        "Trate": 4.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20823495090007782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65801_1_ieeest",
      "ports": {
        "input": 29304,
        "output": 29307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65805_1_genrou",
      "ports": {
        "bus": 65805,
        "pmech": 29309,
        "efd": 29310,
        "speed": 29308
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.554990628734231,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65805,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "65805_1_ieeet1",
      "ports": {
        "bus": 65805,
        "speed": 29308,
        "vs": 29311,
        "efd": 29310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65805_1_tgov1",
      "ports": {
        "speed": 29308,
        "pmech": 29309
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15081267058849335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65805_1_ieeest",
      "ports": {
        "input": 29308,
        "output": 29311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65806_1_genrou",
      "ports": {
        "bus": 65806,
        "pmech": 29313,
        "efd": 29314,
        "speed": 29312
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4208883978426456,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65806,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "65806_1_ieeet1",
      "ports": {
        "bus": 65806,
        "speed": 29312,
        "vs": 29315,
        "efd": 29314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65806_1_tgov1",
      "ports": {
        "speed": 29312,
        "pmech": 29313
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38611096143722534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65806_1_ieeest",
      "ports": {
        "input": 29312,
        "output": 29315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65806_2_genrou",
      "ports": {
        "bus": 65806,
        "pmech": 29317,
        "efd": 29318,
        "speed": 29316
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5042245388031006,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65806,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "65806_2_ieeet1",
      "ports": {
        "bus": 65806,
        "speed": 29316,
        "vs": 29319,
        "efd": 29318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65806_2_tgov1",
      "ports": {
        "speed": 29316,
        "pmech": 29317
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40875667333602905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65806_2_ieeest",
      "ports": {
        "input": 29316,
        "output": 29319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65807_1_genrou",
      "ports": {
        "bus": 65807,
        "pmech": 29321,
        "efd": 29322,
        "speed": 29320
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4130106195807457,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65807,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65807_1_ieeet1",
      "ports": {
        "bus": 65807,
        "speed": 29320,
        "vs": 29323,
        "efd": 29322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65807_1_tgov1",
      "ports": {
        "speed": 29320,
        "pmech": 29321
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3839702606201172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65807_1_ieeest",
      "ports": {
        "input": 29320,
        "output": 29323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65807_2_genrou",
      "ports": {
        "bus": 65807,
        "pmech": 29325,
        "efd": 29326,
        "speed": 29324
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9965691715478897,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65807,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65807_2_ieeet1",
      "ports": {
        "bus": 65807,
        "speed": 29324,
        "vs": 29327,
        "efd": 29326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65807_2_tgov1",
      "ports": {
        "speed": 29324,
        "pmech": 29325
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27080684900283813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65807_2_ieeest",
      "ports": {
        "input": 29324,
        "output": 29327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65807_3_genrou",
      "ports": {
        "bus": 65807,
        "pmech": 29329,
        "efd": 29330,
        "speed": 29328
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 5.564777374267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9213999509811401,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.296099990606308,
        "Xq": 1.8287999629974365,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.296099990606308,
        "Xl": 0.2240999937057495,
        "Tdop": 5.069499969482422,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.9857000112533569,
        "Tqopp": 0.07069999724626541,
        "S10": 0.19009999930858612,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5578829441219568,
        "pmax": 3.0666666105389595,
        "qmin": -0.37413332611322403,
        "qmax": 1.4290666207671165,
        "regulated": 65807,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "65807_3_ieeet1",
      "ports": {
        "bus": 65807,
        "speed": 29328,
        "vs": 29331,
        "efd": 29330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65807_3_tgov1",
      "ports": {
        "speed": 29328,
        "pmech": 29329
      },
      "params": {
        "Trate": 3.680000066757202,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15159861743450165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65807_3_ieeest",
      "ports": {
        "input": 29328,
        "output": 29331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65810_1_genrou",
      "ports": {
        "bus": 65810,
        "pmech": 29333,
        "efd": 29334,
        "speed": 29332
      },
      "params": {
        "mva": 18.0,
        "H": 7.827195644378662,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5325000286102295,
        "Xdp": 0.27390000224113464,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.5080000162124634,
        "Xqp": 0.5590999722480774,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.1251000016927719,
        "Tdop": 5.17609977722168,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.4368000030517578,
        "Tqopp": 0.08560000360012054,
        "S10": 0.15970000624656677,
        "S12": 0.44369998574256897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9454265013337135,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 65810,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65810_1_ieeet1",
      "ports": {
        "bus": 65810,
        "speed": 29332,
        "vs": 29335,
        "efd": 29334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65810_1_tgov1",
      "ports": {
        "speed": 29332,
        "pmech": 29333
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10807924717664719,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65810_1_ieeest",
      "ports": {
        "input": 29332,
        "output": 29335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65814_1_genrou",
      "ports": {
        "bus": 65814,
        "pmech": 29337,
        "efd": 29338,
        "speed": 29336
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.030891418457031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169800043106079,
        "Xdp": 0.3781999945640564,
        "Xdpp": 0.2712000012397766,
        "Xq": 2.06030011177063,
        "Xqp": 0.5529000163078308,
        "Xqpp": 0.2712000012397766,
        "Xl": 0.20469999313354492,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.7285000085830688,
        "Tqopp": 0.054499998688697815,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6792723666876554,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65814,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "65814_1_ieeet1",
      "ports": {
        "bus": 65814,
        "speed": 29336,
        "vs": 29339,
        "efd": 29338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65814_1_tgov1",
      "ports": {
        "speed": 29336,
        "pmech": 29337
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.33297666907310486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65814_1_ieeest",
      "ports": {
        "input": 29336,
        "output": 29339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65814_2_genrou",
      "ports": {
        "bus": 65814,
        "pmech": 29341,
        "efd": 29342,
        "speed": 29340
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.030891418457031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169800043106079,
        "Xdp": 0.3781999945640564,
        "Xdpp": 0.2712000012397766,
        "Xq": 2.06030011177063,
        "Xqp": 0.5529000163078308,
        "Xqpp": 0.2712000012397766,
        "Xl": 0.20469999313354492,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.7285000085830688,
        "Tqopp": 0.054499998688697815,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39438619278371334,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65814,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "65814_2_ieeet1",
      "ports": {
        "bus": 65814,
        "speed": 29340,
        "vs": 29343,
        "efd": 29342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65814_2_tgov1",
      "ports": {
        "speed": 29340,
        "pmech": 29341
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.19332656264305115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65814_2_ieeest",
      "ports": {
        "input": 29340,
        "output": 29343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65815_1_genrou",
      "ports": {
        "bus": 65815,
        "pmech": 29345,
        "efd": 29346,
        "speed": 29344
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.030891418457031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169800043106079,
        "Xdp": 0.3781999945640564,
        "Xdpp": 0.2712000012397766,
        "Xq": 2.06030011177063,
        "Xqp": 0.5529000163078308,
        "Xqpp": 0.2712000012397766,
        "Xl": 0.20469999313354492,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.7285000085830688,
        "Tqopp": 0.054499998688697815,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18719162326306105,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65815,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65815_1_ieeet1",
      "ports": {
        "bus": 65815,
        "speed": 29344,
        "vs": 29347,
        "efd": 29346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65815_1_tgov1",
      "ports": {
        "speed": 29344,
        "pmech": 29345
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040908,
        "Pvmin": 0.09176059812307358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65815_1_ieeest",
      "ports": {
        "input": 29344,
        "output": 29347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65816_1_genrou",
      "ports": {
        "bus": 65816,
        "pmech": 29349,
        "efd": 29350,
        "speed": 29348
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.030891418457031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169800043106079,
        "Xdp": 0.3781999945640564,
        "Xdpp": 0.2712000012397766,
        "Xq": 2.06030011177063,
        "Xqp": 0.5529000163078308,
        "Xqpp": 0.2712000012397766,
        "Xl": 0.20469999313354492,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.7285000085830688,
        "Tqopp": 0.054499998688697815,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19163532415404916,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65816,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "65816_1_ieeet1",
      "ports": {
        "bus": 65816,
        "speed": 29348,
        "vs": 29351,
        "efd": 29350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65816_1_tgov1",
      "ports": {
        "speed": 29348,
        "pmech": 29349
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040911,
        "Pvmin": 0.09393888711929321,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65816_1_ieeest",
      "ports": {
        "input": 29348,
        "output": 29351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65816_2_genrou",
      "ports": {
        "bus": 65816,
        "pmech": 29353,
        "efd": 29354,
        "speed": 29352
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.030891418457031,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169800043106079,
        "Xdp": 0.3781999945640564,
        "Xdpp": 0.2712000012397766,
        "Xq": 2.06030011177063,
        "Xqp": 0.5529000163078308,
        "Xqpp": 0.2712000012397766,
        "Xl": 0.20469999313354492,
        "Tdop": 6.968100070953369,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.7285000085830688,
        "Tqopp": 0.054499998688697815,
        "S10": 0.18770000338554382,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41028717532753944,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 65816,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "65816_2_ieeet1",
      "ports": {
        "bus": 65816,
        "speed": 29352,
        "vs": 29355,
        "efd": 29354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65816_2_tgov1",
      "ports": {
        "speed": 29352,
        "pmech": 29353
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040911,
        "Pvmin": 0.20112116634845734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65816_2_ieeest",
      "ports": {
        "input": 29352,
        "output": 29355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65822_1_genrou",
      "ports": {
        "bus": 65822,
        "pmech": 29357,
        "efd": 29358,
        "speed": 29356
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 3.240699052810669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5369999408721924,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.5117000341415405,
        "Xqp": 0.3903000056743622,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 9.661999702453613,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.5454000234603882,
        "Tqopp": 0.041600000113248825,
        "S10": 0.14980000257492065,
        "S12": 0.6621000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.69052028656006,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 65822,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "65822_1_ieeet1",
      "ports": {
        "bus": 65822,
        "speed": 29356,
        "vs": 29359,
        "efd": 29358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65822_1_tgov1",
      "ports": {
        "speed": 29356,
        "pmech": 29357
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27551549673080444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65822_1_ieeest",
      "ports": {
        "input": 29356,
        "output": 29359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65823_1_genrou",
      "ports": {
        "bus": 65823,
        "pmech": 29361,
        "efd": 29362,
        "speed": 29360
      },
      "params": {
        "mva": 136.8000030517578,
        "H": 3.240699052810669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5369999408721924,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1444000005722046,
        "Xq": 1.5117000341415405,
        "Xqp": 0.3903000056743622,
        "Xqpp": 0.1444000005722046,
        "Xl": 0.11069999635219574,
        "Tdop": 9.661999702453613,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.5454000234603882,
        "Tqopp": 0.041600000113248825,
        "S10": 0.14980000257492065,
        "S12": 0.6621000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.592247009277344,
        "pmax": 113.99999856948853,
        "qmin": -12.654000520706177,
        "qmax": 58.02599787712097,
        "regulated": 65823,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "65823_1_ieeet1",
      "ports": {
        "bus": 65823,
        "speed": 29360,
        "vs": 29363,
        "efd": 29362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65823_1_tgov1",
      "ports": {
        "speed": 29360,
        "pmech": 29361
      },
      "params": {
        "Trate": 136.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25286731123924255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65823_1_ieeest",
      "ports": {
        "input": 29360,
        "output": 29363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65826_1_genrou",
      "ports": {
        "bus": 65826,
        "pmech": 29365,
        "efd": 29366,
        "speed": 29364
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.020556688308716,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3213000297546387,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.26930001378059387,
        "Xq": 2.2014000415802,
        "Xqp": 0.5900999903678894,
        "Xqpp": 0.26930001378059387,
        "Xl": 0.20329999923706055,
        "Tdop": 5.5883002281188965,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.5740000009536743,
        "Tqopp": 0.05979999899864197,
        "S10": 0.03869999945163727,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5818684585392475,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65826,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65826_1_ieeet1",
      "ports": {
        "bus": 65826,
        "speed": 29364,
        "vs": 29367,
        "efd": 29366
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.492000013589859,
        "Kf": 0.11969999969005585,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5111000537872314,
        "E2": 4.68149995803833,
        "Se1": 0.13289999961853027,
        "Se2": 0.39719998836517334,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65826_1_tgov1",
      "ports": {
        "speed": 29364,
        "pmech": 29365
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2424451857805252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65826_1_ieeest",
      "ports": {
        "input": 29364,
        "output": 29367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65830_1_genrou",
      "ports": {
        "bus": 65830,
        "pmech": 29369,
        "efd": 29370,
        "speed": 29368
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2571035884320736,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65830,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65830_1_ieeet1",
      "ports": {
        "bus": 65830,
        "speed": 29368,
        "vs": 29371,
        "efd": 29370
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65830_1_tgov1",
      "ports": {
        "speed": 29368,
        "pmech": 29369
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32567450404167175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65830_1_ieeest",
      "ports": {
        "input": 29368,
        "output": 29371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65831_1_genrou",
      "ports": {
        "bus": 65831,
        "pmech": 29373,
        "efd": 29374,
        "speed": 29372
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5329663399606943,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65831,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65831_1_ieeet1",
      "ports": {
        "bus": 65831,
        "speed": 29372,
        "vs": 29375,
        "efd": 29374
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65831_1_tgov1",
      "ports": {
        "speed": 29372,
        "pmech": 29373
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13807418942451477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65831_1_ieeest",
      "ports": {
        "input": 29372,
        "output": 29375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65831_2_genrou",
      "ports": {
        "bus": 65831,
        "pmech": 29377,
        "efd": 29378,
        "speed": 29376
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6101357284933329,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65831,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65831_2_ieeet1",
      "ports": {
        "bus": 65831,
        "speed": 29376,
        "vs": 29379,
        "efd": 29378
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65831_2_tgov1",
      "ports": {
        "speed": 29376,
        "pmech": 29377
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1580662578344345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65831_2_ieeest",
      "ports": {
        "input": 29376,
        "output": 29379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65832_1_genrou",
      "ports": {
        "bus": 65832,
        "pmech": 29381,
        "efd": 29382,
        "speed": 29380
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5489626433700323,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65832,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65832_1_ieeet1",
      "ports": {
        "bus": 65832,
        "speed": 29380,
        "vs": 29383,
        "efd": 29382
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65832_1_tgov1",
      "ports": {
        "speed": 29380,
        "pmech": 29381
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14221830666065216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65832_1_ieeest",
      "ports": {
        "input": 29380,
        "output": 29383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65832_2_genrou",
      "ports": {
        "bus": 65832,
        "pmech": 29385,
        "efd": 29386,
        "speed": 29384
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.012950111180544,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65832,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65832_2_ieeet1",
      "ports": {
        "bus": 65832,
        "speed": 29384,
        "vs": 29387,
        "efd": 29386
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65832_2_tgov1",
      "ports": {
        "speed": 29384,
        "pmech": 29385
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2624223232269287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65832_2_ieeest",
      "ports": {
        "input": 29384,
        "output": 29387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65833_1_genrou",
      "ports": {
        "bus": 65833,
        "pmech": 29389,
        "efd": 29390,
        "speed": 29388
      },
      "params": {
        "mva": 3.859999895095825,
        "H": 3.9768588542938232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4282000064849854,
        "Xdp": 0.2572000026702881,
        "Xdpp": 0.18639999628067017,
        "Xq": 2.3011999130249023,
        "Xqp": 0.774399995803833,
        "Xqpp": 0.18639999628067017,
        "Xl": 0.1388999968767166,
        "Tdop": 9.23330020904541,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.226699948310852,
        "Tqopp": 0.06599999964237213,
        "S10": 0.12080000340938568,
        "S12": 0.4765999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6734208203852177,
        "pmax": 3.216666728258133,
        "qmin": -0.3924333490431309,
        "qmax": 1.4989666640758514,
        "regulated": 65833,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65833_1_ieeet1",
      "ports": {
        "bus": 65833,
        "speed": 29388,
        "vs": 29391,
        "efd": 29390
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07100000232458115,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.314300060272217,
        "E2": 5.752399921417236,
        "Se1": 0.10109999775886536,
        "Se2": 0.36149999499320984,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65833_1_tgov1",
      "ports": {
        "speed": 29388,
        "pmech": 29389
      },
      "params": {
        "Trate": 3.859999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17446134984493256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65833_1_ieeest",
      "ports": {
        "input": 29388,
        "output": 29391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65837_1_genrou",
      "ports": {
        "bus": 65837,
        "pmech": 29393,
        "efd": 29394,
        "speed": 29392
      },
      "params": {
        "mva": 9.119999885559082,
        "H": 5.500138759613037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8720999956130981,
        "Xdp": 0.18240000307559967,
        "Xdpp": 0.13169999420642853,
        "Xq": 1.782099962234497,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.13169999420642853,
        "Xl": 0.1005999967455864,
        "Tdop": 5.511199951171875,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.492900013923645,
        "Tqopp": 0.06120000034570694,
        "S10": 0.1256999969482422,
        "S12": 0.5293999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.33511496335268,
        "pmax": 7.599999755620956,
        "qmin": -0.8435999974608421,
        "qmax": 3.8683999329805374,
        "regulated": 65837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65837_1_ieeet1",
      "ports": {
        "bus": 65837,
        "speed": 29392,
        "vs": 29395,
        "efd": 29394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65837_1_tgov1",
      "ports": {
        "speed": 29392,
        "pmech": 29393
      },
      "params": {
        "Trate": 9.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.25604331493377686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65837_1_ieeest",
      "ports": {
        "input": 29392,
        "output": 29395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65837_2_genrou",
      "ports": {
        "bus": 65837,
        "pmech": 29397,
        "efd": 29398,
        "speed": 29396
      },
      "params": {
        "mva": 9.119999885559082,
        "H": 5.500138759613037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8720999956130981,
        "Xdp": 0.18240000307559967,
        "Xdpp": 0.13169999420642853,
        "Xq": 1.782099962234497,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.13169999420642853,
        "Xl": 0.1005999967455864,
        "Tdop": 5.511199951171875,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.492900013923645,
        "Tqopp": 0.06120000034570694,
        "S10": 0.1256999969482422,
        "S12": 0.5293999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0014597326517105,
        "pmax": 7.599999755620956,
        "qmin": -0.8435999974608421,
        "qmax": 3.8683999329805374,
        "regulated": 65837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65837_2_ieeet1",
      "ports": {
        "bus": 65837,
        "speed": 29396,
        "vs": 29399,
        "efd": 29398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65837_2_tgov1",
      "ports": {
        "speed": 29396,
        "pmech": 29397
      },
      "params": {
        "Trate": 9.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.10980918258428574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65837_2_ieeest",
      "ports": {
        "input": 29396,
        "output": 29399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65838_1_genrou",
      "ports": {
        "bus": 65838,
        "pmech": 29401,
        "efd": 29402,
        "speed": 29400
      },
      "params": {
        "mva": 9.119999885559082,
        "H": 5.500138759613037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8720999956130981,
        "Xdp": 0.18240000307559967,
        "Xdpp": 0.13169999420642853,
        "Xq": 1.782099962234497,
        "Xqp": 0.3345000147819519,
        "Xqpp": 0.13169999420642853,
        "Xl": 0.1005999967455864,
        "Tdop": 5.511199951171875,
        "Tdopp": 0.04529999941587448,
        "Tqop": 0.492900013923645,
        "Tqopp": 0.06120000034570694,
        "S10": 0.1256999969482422,
        "S12": 0.5293999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8434431180357933,
        "pmax": 7.599999755620956,
        "qmin": -0.8435999974608421,
        "qmax": 3.8683999329805374,
        "regulated": 65838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65838_1_ieeet1",
      "ports": {
        "bus": 65838,
        "speed": 29400,
        "vs": 29403,
        "efd": 29402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65838_1_tgov1",
      "ports": {
        "speed": 29400,
        "pmech": 29401
      },
      "params": {
        "Trate": 9.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333169943407,
        "Pvmin": 0.31178104877471924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65838_1_ieeest",
      "ports": {
        "input": 29400,
        "output": 29403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65841_1_genrou",
      "ports": {
        "bus": 65841,
        "pmech": 29405,
        "efd": 29406,
        "speed": 29404
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.601725101470947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4572999477386475,
        "Xdp": 0.17630000412464142,
        "Xdpp": 0.12080000340938568,
        "Xq": 1.4473999738693237,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.12080000340938568,
        "Xl": 0.09189999848604202,
        "Tdop": 7.814499855041504,
        "Tdopp": 0.062199998646974564,
        "Tqop": 0.8374999761581421,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1324000060558319,
        "S12": 0.5845999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3897449467331171,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65841,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65841_1_ieeet1",
      "ports": {
        "bus": 65841,
        "speed": 29404,
        "vs": 29407,
        "efd": 29406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65841_1_tgov1",
      "ports": {
        "speed": 29404,
        "pmech": 29405
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.162393718957901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65841_1_ieeest",
      "ports": {
        "input": 29404,
        "output": 29407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65841_2_genrou",
      "ports": {
        "bus": 65841,
        "pmech": 29409,
        "efd": 29410,
        "speed": 29408
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.601725101470947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4572999477386475,
        "Xdp": 0.17630000412464142,
        "Xdpp": 0.12080000340938568,
        "Xq": 1.4473999738693237,
        "Xqp": 0.454800009727478,
        "Xqpp": 0.12080000340938568,
        "Xl": 0.09189999848604202,
        "Tdop": 7.814499855041504,
        "Tdopp": 0.062199998646974564,
        "Tqop": 0.8374999761581421,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1324000060558319,
        "S12": 0.5845999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3990692552179098,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 65841,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65841_2_ieeet1",
      "ports": {
        "bus": 65841,
        "speed": 29408,
        "vs": 29411,
        "efd": 29410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65841_2_tgov1",
      "ports": {
        "speed": 29408,
        "pmech": 29409
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.16627885401248932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65841_2_ieeest",
      "ports": {
        "input": 29408,
        "output": 29411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65848_1_genrou",
      "ports": {
        "bus": 65848,
        "pmech": 29413,
        "efd": 29414,
        "speed": 29412
      },
      "params": {
        "mva": 946.7999877929688,
        "H": 2.7976813316345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9056999683380127,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.26820001006126404,
        "Xq": 1.8141000270843506,
        "Xqp": 0.3610999882221222,
        "Xqpp": 0.26820001006126404,
        "Xl": 0.20239999890327454,
        "Tdop": 5.966000080108643,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.2488000392913818,
        "Tqopp": 0.07479999959468842,
        "S10": 0.15240000188350677,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 210.40968894958496,
        "pmax": 788.9999866485596,
        "qmin": -96.25800251960754,
        "qmax": 367.67399311065674,
        "regulated": 65843,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "65848_1_ieeet1",
      "ports": {
        "bus": 65848,
        "speed": 29412,
        "vs": 29415,
        "efd": 29414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65848_1_tgov1",
      "ports": {
        "speed": 29412,
        "pmech": 29413
      },
      "params": {
        "Trate": 946.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22223245845203166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65848_1_ieeest",
      "ports": {
        "input": 29412,
        "output": 29415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65849_1_genrou",
      "ports": {
        "bus": 65849,
        "pmech": 29417,
        "efd": 29418,
        "speed": 29416
      },
      "params": {
        "mva": 946.7999877929688,
        "H": 2.7976813316345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9056999683380127,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.26820001006126404,
        "Xq": 1.8141000270843506,
        "Xqp": 0.3610999882221222,
        "Xqpp": 0.26820001006126404,
        "Xl": 0.20239999890327454,
        "Tdop": 5.966000080108643,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.2488000392913818,
        "Tqopp": 0.07479999959468842,
        "S10": 0.15240000188350677,
        "S12": 0.5396000146865845
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 317.8506851196289,
        "pmax": 788.9999866485596,
        "qmin": -96.25800251960754,
        "qmax": 367.67399311065674,
        "regulated": 65843,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "65849_1_ieeet1",
      "ports": {
        "bus": 65849,
        "speed": 29416,
        "vs": 29419,
        "efd": 29418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65849_1_tgov1",
      "ports": {
        "speed": 29416,
        "pmech": 29417
      },
      "params": {
        "Trate": 946.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33571048713314033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65849_1_ieeest",
      "ports": {
        "input": 29416,
        "output": 29419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65853_1_genrou",
      "ports": {
        "bus": 65853,
        "pmech": 29421,
        "efd": 29422,
        "speed": 29420
      },
      "params": {
        "mva": 0.6240000128746033,
        "H": 5.060916900634766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2204999923706055,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.17710000276565552,
        "Xq": 1.1755000352859497,
        "Xqp": 0.40869998931884766,
        "Xqpp": 0.17710000276565552,
        "Xl": 0.13169999420642853,
        "Tdop": 5.671800136566162,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.6528000235557556,
        "Tqopp": 0.05849999934434891,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10026886593550444,
        "pmax": 0.5200000014156103,
        "qmin": -0.06343999993987381,
        "qmax": 0.24232000578194857,
        "regulated": 65853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65853_1_ieeet1",
      "ports": {
        "bus": 65853,
        "speed": 29420,
        "vs": 29423,
        "efd": 29422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.047200001776218414,
        "Ke": 0.0,
        "Te": 0.3790000081062317,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3782999515533447,
        "E2": 4.50439977645874,
        "Se1": 0.28859999775886536,
        "Se2": 0.5720000267028809,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65853_1_tgov1",
      "ports": {
        "speed": 29420,
        "pmech": 29421
      },
      "params": {
        "Trate": 0.6240000128746033,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082923,
        "Pvmin": 0.16068728268146515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65853_1_ieeest",
      "ports": {
        "input": 29420,
        "output": 29423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65854_1_genrou",
      "ports": {
        "bus": 65854,
        "pmech": 29425,
        "efd": 29426,
        "speed": 29424
      },
      "params": {
        "mva": 0.6240000128746033,
        "H": 5.060916900634766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2204999923706055,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.17710000276565552,
        "Xq": 1.1755000352859497,
        "Xqp": 0.40869998931884766,
        "Xqpp": 0.17710000276565552,
        "Xl": 0.13169999420642853,
        "Tdop": 5.671800136566162,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.6528000235557556,
        "Tqopp": 0.05849999934434891,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.060768029652535915,
        "pmax": 0.5200000014156103,
        "qmin": -0.06343999993987381,
        "qmax": 0.24232000578194857,
        "regulated": 65854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65854_1_ieeet1",
      "ports": {
        "bus": 65854,
        "speed": 29424,
        "vs": 29427,
        "efd": 29426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.047200001776218414,
        "Ke": 0.0,
        "Te": 0.3790000081062317,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3782999515533447,
        "E2": 4.50439977645874,
        "Se1": 0.28859999775886536,
        "Se2": 0.5720000267028809,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65854_1_tgov1",
      "ports": {
        "speed": 29424,
        "pmech": 29425
      },
      "params": {
        "Trate": 0.6240000128746033,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082923,
        "Pvmin": 0.09738466143608093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65854_1_ieeest",
      "ports": {
        "input": 29424,
        "output": 29427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65856_1_genrou",
      "ports": {
        "bus": 65856,
        "pmech": 29429,
        "efd": 29430,
        "speed": 29428
      },
      "params": {
        "mva": 0.6240000128746033,
        "H": 5.060916900634766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2204999923706055,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.17710000276565552,
        "Xq": 1.1755000352859497,
        "Xqp": 0.40869998931884766,
        "Xqpp": 0.17710000276565552,
        "Xl": 0.13169999420642853,
        "Tdop": 5.671800136566162,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.6528000235557556,
        "Tqopp": 0.05849999934434891,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2188836457207799,
        "pmax": 0.5200000014156103,
        "qmin": -0.06343999993987381,
        "qmax": 0.24232000578194857,
        "regulated": 65856,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "65856_1_ieeet1",
      "ports": {
        "bus": 65856,
        "speed": 29428,
        "vs": 29431,
        "efd": 29430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.047200001776218414,
        "Ke": 0.0,
        "Te": 0.3790000081062317,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3782999515533447,
        "E2": 4.50439977645874,
        "Se1": 0.28859999775886536,
        "Se2": 0.5720000267028809,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65856_1_tgov1",
      "ports": {
        "speed": 29428,
        "pmech": 29429
      },
      "params": {
        "Trate": 0.6240000128746033,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.3507750630378723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65856_1_ieeest",
      "ports": {
        "input": 29428,
        "output": 29431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65856_2_genrou",
      "ports": {
        "bus": 65856,
        "pmech": 29433,
        "efd": 29434,
        "speed": 29432
      },
      "params": {
        "mva": 0.6240000128746033,
        "H": 5.060916900634766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2204999923706055,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.17710000276565552,
        "Xq": 1.1755000352859497,
        "Xqp": 0.40869998931884766,
        "Xqpp": 0.17710000276565552,
        "Xl": 0.13169999420642853,
        "Tdop": 5.671800136566162,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.6528000235557556,
        "Tqopp": 0.05849999934434891,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2070597605779767,
        "pmax": 0.5200000014156103,
        "qmin": -0.06343999993987381,
        "qmax": 0.24232000578194857,
        "regulated": 65856,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "65856_2_ieeet1",
      "ports": {
        "bus": 65856,
        "speed": 29432,
        "vs": 29435,
        "efd": 29434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.047200001776218414,
        "Ke": 0.0,
        "Te": 0.3790000081062317,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3782999515533447,
        "E2": 4.50439977645874,
        "Se1": 0.28859999775886536,
        "Se2": 0.5720000267028809,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65856_2_tgov1",
      "ports": {
        "speed": 29432,
        "pmech": 29433
      },
      "params": {
        "Trate": 0.6240000128746033,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082925,
        "Pvmin": 0.3318265378475189,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65856_2_ieeest",
      "ports": {
        "input": 29432,
        "output": 29435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65857_1_genrou",
      "ports": {
        "bus": 65857,
        "pmech": 29437,
        "efd": 29438,
        "speed": 29436
      },
      "params": {
        "mva": 0.6240000128746033,
        "H": 5.060916900634766,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2204999923706055,
        "Xdp": 0.24390000104904175,
        "Xdpp": 0.17710000276565552,
        "Xq": 1.1755000352859497,
        "Xqp": 0.40869998931884766,
        "Xqpp": 0.17710000276565552,
        "Xl": 0.13169999420642853,
        "Tdop": 5.671800136566162,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.6528000235557556,
        "Tqopp": 0.05849999934434891,
        "S10": 0.13750000298023224,
        "S12": 0.5098999738693237
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21608418319374323,
        "pmax": 0.5200000014156103,
        "qmin": -0.06343999993987381,
        "qmax": 0.24232000578194857,
        "regulated": 65857,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "65857_1_ieeet1",
      "ports": {
        "bus": 65857,
        "speed": 29436,
        "vs": 29439,
        "efd": 29438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.047200001776218414,
        "Ke": 0.0,
        "Te": 0.3790000081062317,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3782999515533447,
        "E2": 4.50439977645874,
        "Se1": 0.28859999775886536,
        "Se2": 0.5720000267028809,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65857_1_tgov1",
      "ports": {
        "speed": 29436,
        "pmech": 29437
      },
      "params": {
        "Trate": 0.6240000128746033,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184082923,
        "Pvmin": 0.3462887406349182,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65857_1_ieeest",
      "ports": {
        "input": 29436,
        "output": 29439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65861_1_genrou",
      "ports": {
        "bus": 65861,
        "pmech": 29441,
        "efd": 29442,
        "speed": 29440
      },
      "params": {
        "mva": 24.0,
        "H": 2.2159507274627686,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5541999340057373,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.13529999554157257,
        "Xq": 2.3324999809265137,
        "Xqp": 0.33230000734329224,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10339999943971634,
        "Tdop": 8.506199836730957,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.04839999973773956,
        "S10": 0.1152999997138977,
        "S12": 0.6583999991416931
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.198513716459274,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65861,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "65861_1_ieeet1",
      "ports": {
        "bus": 65861,
        "speed": 29440,
        "vs": 29443,
        "efd": 29442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65861_1_tgov1",
      "ports": {
        "speed": 29440,
        "pmech": 29441
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21660473942756653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65861_1_ieeest",
      "ports": {
        "input": 29440,
        "output": 29443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65866_1_genrou",
      "ports": {
        "bus": 65866,
        "pmech": 29445,
        "efd": 29446,
        "speed": 29444
      },
      "params": {
        "mva": 108.0,
        "H": 3.1876068115234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2181999683380127,
        "Xdp": 0.21649999916553497,
        "Xdpp": 0.17430000007152557,
        "Xq": 2.061300039291382,
        "Xqp": 0.4108999967575073,
        "Xqpp": 0.17430000007152557,
        "Xl": 0.13449999690055847,
        "Tdop": 8.92039966583252,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.06430000066757202,
        "S10": 0.15379999577999115,
        "S12": 0.5044000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.036765217781067,
        "pmax": 89.99999761581421,
        "qmin": -9.98999997973442,
        "qmax": 45.809999108314514,
        "regulated": 65866,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "65866_1_ieeet1",
      "ports": {
        "bus": 65866,
        "speed": 29444,
        "vs": 29447,
        "efd": 29446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65866_1_tgov1",
      "ports": {
        "speed": 29444,
        "pmech": 29445
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25034043192863464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65866_1_ieeest",
      "ports": {
        "input": 29444,
        "output": 29447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65874_1_genrou",
      "ports": {
        "bus": 65874,
        "pmech": 29449,
        "efd": 29450,
        "speed": 29448
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1314230039715767,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65874_1_ieeet1",
      "ports": {
        "bus": 65874,
        "speed": 29448,
        "vs": 29451,
        "efd": 29450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65874_1_tgov1",
      "ports": {
        "speed": 29448,
        "pmech": 29449
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3289020359516144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65874_1_ieeest",
      "ports": {
        "input": 29448,
        "output": 29451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65874_2_genrou",
      "ports": {
        "bus": 65874,
        "pmech": 29453,
        "efd": 29454,
        "speed": 29452
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5230208393186331,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65874,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65874_2_ieeet1",
      "ports": {
        "bus": 65874,
        "speed": 29452,
        "vs": 29455,
        "efd": 29454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65874_2_tgov1",
      "ports": {
        "speed": 29452,
        "pmech": 29453
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15204094350337982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65874_2_ieeest",
      "ports": {
        "input": 29452,
        "output": 29455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65875_1_genrou",
      "ports": {
        "bus": 65875,
        "pmech": 29457,
        "efd": 29458,
        "speed": 29456
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30067902989685535,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65875,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65875_1_ieeet1",
      "ports": {
        "bus": 65875,
        "speed": 29456,
        "vs": 29459,
        "efd": 29458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65875_1_tgov1",
      "ports": {
        "speed": 29456,
        "pmech": 29457
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0874066948890686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65875_1_ieeest",
      "ports": {
        "input": 29456,
        "output": 29459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65875_2_genrou",
      "ports": {
        "bus": 65875,
        "pmech": 29461,
        "efd": 29462,
        "speed": 29460
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.278790645301342,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65875,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65875_2_ieeet1",
      "ports": {
        "bus": 65875,
        "speed": 29460,
        "vs": 29463,
        "efd": 29462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65875_2_tgov1",
      "ports": {
        "speed": 29460,
        "pmech": 29461
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37174147367477417,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65875_2_ieeest",
      "ports": {
        "input": 29460,
        "output": 29463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65876_1_genrou",
      "ports": {
        "bus": 65876,
        "pmech": 29465,
        "efd": 29466,
        "speed": 29464
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2170376256108284,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65876_1_ieeet1",
      "ports": {
        "bus": 65876,
        "speed": 29464,
        "vs": 29467,
        "efd": 29466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65876_1_tgov1",
      "ports": {
        "speed": 29464,
        "pmech": 29465
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3537900149822235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65876_1_ieeest",
      "ports": {
        "input": 29464,
        "output": 29467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65876_2_genrou",
      "ports": {
        "bus": 65876,
        "pmech": 29469,
        "efd": 29470,
        "speed": 29468
      },
      "params": {
        "mva": 3.440000057220459,
        "H": 2.6979150772094727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.00570011138916,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.2728999853134155,
        "Xq": 1.9072999954223633,
        "Xqp": 0.707099974155426,
        "Xqpp": 0.2728999853134155,
        "Xl": 0.2061000019311905,
        "Tdop": 8.353599548339844,
        "Tdopp": 0.03709999844431877,
        "Tqop": 1.061900019645691,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1446000039577484,
        "S12": 0.5241000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2602291069924831,
        "pmax": 2.866666577756405,
        "qmin": -0.3497333265841007,
        "qmax": 1.3358666561543941,
        "regulated": 65876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65876_2_ieeet1",
      "ports": {
        "bus": 65876,
        "speed": 29468,
        "vs": 29471,
        "efd": 29470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65876_2_tgov1",
      "ports": {
        "speed": 29468,
        "pmech": 29469
      },
      "params": {
        "Trate": 3.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36634567379951477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65876_2_ieeest",
      "ports": {
        "input": 29468,
        "output": 29471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65880_1_genrou",
      "ports": {
        "bus": 65880,
        "pmech": 29473,
        "efd": 29474,
        "speed": 29472
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.2467780113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376499891281128,
        "Xdp": 0.5056999921798706,
        "Xdpp": 0.3605000078678131,
        "Xq": 2.253000020980835,
        "Xqp": 0.6532999873161316,
        "Xqpp": 0.3605000078678131,
        "Xl": 0.27410000562667847,
        "Tdop": 6.2804999351501465,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2156000137329102,
        "Tqopp": 0.06469999998807907,
        "S10": 0.16300000250339508,
        "S12": 0.5608999729156494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4917769692838192,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65880,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65880_1_ieeet1",
      "ports": {
        "bus": 65880,
        "speed": 29472,
        "vs": 29475,
        "efd": 29474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65880_1_tgov1",
      "ports": {
        "speed": 29472,
        "pmech": 29473
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.20490705966949463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65880_1_ieeest",
      "ports": {
        "input": 29472,
        "output": 29475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65880_2_genrou",
      "ports": {
        "bus": 65880,
        "pmech": 29477,
        "efd": 29478,
        "speed": 29476
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.2467780113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376499891281128,
        "Xdp": 0.5056999921798706,
        "Xdpp": 0.3605000078678131,
        "Xq": 2.253000020980835,
        "Xqp": 0.6532999873161316,
        "Xqpp": 0.3605000078678131,
        "Xl": 0.27410000562667847,
        "Tdop": 6.2804999351501465,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2156000137329102,
        "Tqopp": 0.06469999998807907,
        "S10": 0.16300000250339508,
        "S12": 0.5608999729156494
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5140711553394794,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65880,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65880_2_ieeet1",
      "ports": {
        "bus": 65880,
        "speed": 29476,
        "vs": 29479,
        "efd": 29478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65880_2_tgov1",
      "ports": {
        "speed": 29476,
        "pmech": 29477
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.2141963094472885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65880_2_ieeest",
      "ports": {
        "input": 29476,
        "output": 29479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65883_1_genrou",
      "ports": {
        "bus": 65883,
        "pmech": 29481,
        "efd": 29482,
        "speed": 29480
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.6260039806365967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3875999450683594,
        "Xdp": 0.225600004196167,
        "Xdpp": 0.16429999470710754,
        "Xq": 1.3312000036239624,
        "Xqp": 0.30959999561309814,
        "Xqpp": 0.16429999470710754,
        "Xl": 0.1216999962925911,
        "Tdop": 7.017300128936768,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.7505000233650208,
        "Tqopp": 0.0771000012755394,
        "S10": 0.07000000029802322,
        "S12": 0.3749000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7138623390346766,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65883,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "65883_1_ieeet1",
      "ports": {
        "bus": 65883,
        "speed": 29480,
        "vs": 29483,
        "efd": 29482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65883_1_tgov1",
      "ports": {
        "speed": 29480,
        "pmech": 29481
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.29744261503219604,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65883_1_ieeest",
      "ports": {
        "input": 29480,
        "output": 29483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65884_1_genrou",
      "ports": {
        "bus": 65884,
        "pmech": 29485,
        "efd": 29486,
        "speed": 29484
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.6260039806365967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3875999450683594,
        "Xdp": 0.225600004196167,
        "Xdpp": 0.16429999470710754,
        "Xq": 1.3312000036239624,
        "Xqp": 0.30959999561309814,
        "Xqpp": 0.16429999470710754,
        "Xl": 0.1216999962925911,
        "Tdop": 7.017300128936768,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.7505000233650208,
        "Tqopp": 0.0771000012755394,
        "S10": 0.07000000029802322,
        "S12": 0.3749000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5445493385195732,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 65884,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "65884_1_ieeet1",
      "ports": {
        "bus": 65884,
        "speed": 29484,
        "vs": 29487,
        "efd": 29486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65884_1_tgov1",
      "ports": {
        "speed": 29484,
        "pmech": 29485
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2268955558538437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65884_1_ieeest",
      "ports": {
        "input": 29484,
        "output": 29487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65887_1_genrou",
      "ports": {
        "bus": 65887,
        "pmech": 29489,
        "efd": 29490,
        "speed": 29488
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 8.203659057617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.20520000159740448,
        "Xq": 1.976099967956543,
        "Xqp": 0.39879998564720154,
        "Xqpp": 0.20520000159740448,
        "Xl": 0.15919999778270721,
        "Tdop": 5.973400115966797,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.08299999684095383,
        "S10": 0.18199999630451202,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0120135731995106,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 65887,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65887_1_ieeet1",
      "ports": {
        "bus": 65887,
        "speed": 29488,
        "vs": 29491,
        "efd": 29490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65887_1_tgov1",
      "ports": {
        "speed": 29488,
        "pmech": 29489
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2279309779405594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65887_1_ieeest",
      "ports": {
        "input": 29488,
        "output": 29491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65887_2_genrou",
      "ports": {
        "bus": 65887,
        "pmech": 29493,
        "efd": 29494,
        "speed": 29492
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 8.203659057617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.20520000159740448,
        "Xq": 1.976099967956543,
        "Xqp": 0.39879998564720154,
        "Xqpp": 0.20520000159740448,
        "Xl": 0.15919999778270721,
        "Tdop": 5.973400115966797,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.08299999684095383,
        "S10": 0.18199999630451202,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8093075603246689,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 65887,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65887_2_ieeet1",
      "ports": {
        "bus": 65887,
        "speed": 29492,
        "vs": 29495,
        "efd": 29494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65887_2_tgov1",
      "ports": {
        "speed": 29492,
        "pmech": 29493
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.4075016975402832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65887_2_ieeest",
      "ports": {
        "input": 29492,
        "output": 29495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65887_3_genrou",
      "ports": {
        "bus": 65887,
        "pmech": 29497,
        "efd": 29498,
        "speed": 29496
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 8.203659057617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.20520000159740448,
        "Xq": 1.976099967956543,
        "Xqp": 0.39879998564720154,
        "Xqpp": 0.20520000159740448,
        "Xl": 0.15919999778270721,
        "Tdop": 5.973400115966797,
        "Tdopp": 0.04149999842047691,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.08299999684095383,
        "S10": 0.18199999630451202,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42576128616929054,
        "pmax": 3.700000047683716,
        "qmin": -0.41069998405873775,
        "qmax": 1.8833000212907791,
        "regulated": 65887,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65887_3_ieeet1",
      "ports": {
        "bus": 65887,
        "speed": 29496,
        "vs": 29499,
        "efd": 29498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65887_3_tgov1",
      "ports": {
        "speed": 29496,
        "pmech": 29497
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.09589218348264694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65887_3_ieeest",
      "ports": {
        "input": 29496,
        "output": 29499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65889_1_genrou",
      "ports": {
        "bus": 65889,
        "pmech": 29501,
        "efd": 29502,
        "speed": 29500
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.238163910806179,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65889,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65889_1_ieeet1",
      "ports": {
        "bus": 65889,
        "speed": 29500,
        "vs": 29503,
        "efd": 29502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65889_1_tgov1",
      "ports": {
        "speed": 29500,
        "pmech": 29501
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09325683116912842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65889_1_ieeest",
      "ports": {
        "input": 29500,
        "output": 29503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65890_2_genrou",
      "ports": {
        "bus": 65890,
        "pmech": 29505,
        "efd": 29506,
        "speed": 29504
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.389264598488808,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65890,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65890_2_ieeet1",
      "ports": {
        "bus": 65890,
        "speed": 29504,
        "vs": 29507,
        "efd": 29506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65890_2_tgov1",
      "ports": {
        "speed": 29504,
        "pmech": 29505
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2245526909828186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65890_2_ieeest",
      "ports": {
        "input": 29504,
        "output": 29507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65890_3_genrou",
      "ports": {
        "bus": 65890,
        "pmech": 29509,
        "efd": 29510,
        "speed": 29508
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.87702277302742,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65890,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65890_3_ieeet1",
      "ports": {
        "bus": 65890,
        "speed": 29508,
        "vs": 29511,
        "efd": 29510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65890_3_tgov1",
      "ports": {
        "speed": 29508,
        "pmech": 29509
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3282092809677124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65890_3_ieeest",
      "ports": {
        "input": 29508,
        "output": 29511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65890_4_genrou",
      "ports": {
        "bus": 65890,
        "pmech": 29513,
        "efd": 29514,
        "speed": 29512
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.953200951218605,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65890,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65890_4_ieeet1",
      "ports": {
        "bus": 65890,
        "speed": 29512,
        "vs": 29515,
        "efd": 29514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65890_4_tgov1",
      "ports": {
        "speed": 29512,
        "pmech": 29513
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1647167056798935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65890_4_ieeest",
      "ports": {
        "input": 29512,
        "output": 29515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65890_5_genrou",
      "ports": {
        "bus": 65890,
        "pmech": 29517,
        "efd": 29518,
        "speed": 29516
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.922889620065689,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65890,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65890_5_ieeet1",
      "ports": {
        "bus": 65890,
        "speed": 29516,
        "vs": 29519,
        "efd": 29518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65890_5_tgov1",
      "ports": {
        "speed": 29516,
        "pmech": 29517
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41345372796058655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65890_5_ieeest",
      "ports": {
        "input": 29516,
        "output": 29519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65890_6_genrou",
      "ports": {
        "bus": 65890,
        "pmech": 29521,
        "efd": 29522,
        "speed": 29520
      },
      "params": {
        "mva": 24.0,
        "H": 4.732885360717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4440999031066895,
        "Xdp": 0.15209999680519104,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.2437000274658203,
        "Xqp": 0.2231999933719635,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "Tdop": 5.315299987792969,
        "Tdopp": 0.06780000030994415,
        "Tqop": 0.4410000145435333,
        "Tqopp": 0.041600000113248825,
        "S10": 0.06260000169277191,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.883558213710785,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 65890,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "65890_6_ieeet1",
      "ports": {
        "bus": 65890,
        "speed": 29520,
        "vs": 29523,
        "efd": 29522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65890_6_tgov1",
      "ports": {
        "speed": 29520,
        "pmech": 29521
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37014827132225037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65890_6_ieeest",
      "ports": {
        "input": 29520,
        "output": 29523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65898_1",
      "ports": {
        "bus": 65898
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 81.48632645606995,
        "pmax": 167.90000200271606,
        "qmin": -24.17760044336319,
        "qmax": 35.76270043849945,
        "regulated": 65898,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65901_1",
      "ports": {
        "bus": 65901
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.075056254863739,
        "pmax": 50.0,
        "qmin": -7.199999690055847,
        "qmax": 10.649999976158142,
        "regulated": 65901,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "65906_1_genrou",
      "ports": {
        "bus": 65906,
        "pmech": 29525,
        "efd": 29526,
        "speed": 29524
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.1966830492019653,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6535999774932861,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.5791000127792358,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.532599925994873,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.2228000164031982,
        "Tqopp": 0.05169999971985817,
        "S10": 0.02879999950528145,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43937298469245434,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 65906,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65906_1_ieeet1",
      "ports": {
        "bus": 65906,
        "speed": 29524,
        "vs": 29527,
        "efd": 29526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65906_1_tgov1",
      "ports": {
        "speed": 29524,
        "pmech": 29525
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16642914712429047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65906_1_ieeest",
      "ports": {
        "input": 29524,
        "output": 29527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65907_1_genrou",
      "ports": {
        "bus": 65907,
        "pmech": 29529,
        "efd": 29530,
        "speed": 29528
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.1966830492019653,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6535999774932861,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.5791000127792358,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.532599925994873,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.2228000164031982,
        "Tqopp": 0.05169999971985817,
        "S10": 0.02879999950528145,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8279608562588692,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 65907,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65907_1_ieeet1",
      "ports": {
        "bus": 65907,
        "speed": 29528,
        "vs": 29531,
        "efd": 29530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65907_1_tgov1",
      "ports": {
        "speed": 29528,
        "pmech": 29529
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31362152099609375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65907_1_ieeest",
      "ports": {
        "input": 29528,
        "output": 29531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65909_1_genrou",
      "ports": {
        "bus": 65909,
        "pmech": 29533,
        "efd": 29534,
        "speed": 29532
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.1966830492019653,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6535999774932861,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.5791000127792358,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 4.532599925994873,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.2228000164031982,
        "Tqopp": 0.05169999971985817,
        "S10": 0.02879999950528145,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.976160541176796,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 65909,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65909_1_ieeet1",
      "ports": {
        "bus": 65909,
        "speed": 29532,
        "vs": 29535,
        "efd": 29534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65909_1_tgov1",
      "ports": {
        "speed": 29532,
        "pmech": 29533
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3697577714920044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65909_1_ieeest",
      "ports": {
        "input": 29532,
        "output": 29535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65916_1_genrou",
      "ports": {
        "bus": 65916,
        "pmech": 29537,
        "efd": 29538,
        "speed": 29536
      },
      "params": {
        "mva": 138.72000122070312,
        "H": 7.157128810882568,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.404900074005127,
        "Xdp": 0.35120001435279846,
        "Xdpp": 0.2858000099658966,
        "Xq": 2.2119998931884766,
        "Xqp": 0.7096999883651733,
        "Xqpp": 0.2858000099658966,
        "Xl": 0.22339999675750732,
        "Tdop": 6.929299831390381,
        "Tdopp": 0.0674000009894371,
        "Tqop": 0.45080000162124634,
        "Tqopp": 0.07280000299215317,
        "S10": 0.06129999831318855,
        "S12": 0.3190000057220459
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.39349436759949,
        "pmax": 115.6000018119812,
        "qmin": -12.83160001039505,
        "qmax": 58.840399980545044,
        "regulated": 65916,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65916_1_ieeet1",
      "ports": {
        "bus": 65916,
        "speed": 29536,
        "vs": 29539,
        "efd": 29538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65916_1_tgov1",
      "ports": {
        "speed": 29536,
        "pmech": 29537
      },
      "params": {
        "Trate": 138.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390623457,
        "Pvmin": 0.255143404006958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65916_1_ieeest",
      "ports": {
        "input": 29536,
        "output": 29539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65920_1_genrou",
      "ports": {
        "bus": 65920,
        "pmech": 29541,
        "efd": 29542,
        "speed": 29540
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 6.255457401275635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7187999486923218,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.12809999287128448,
        "Xq": 1.658400058746338,
        "Xqp": 0.2937999963760376,
        "Xqpp": 0.12809999287128448,
        "Xl": 0.09769999980926514,
        "Tdop": 4.721799850463867,
        "Tdopp": 0.0478999987244606,
        "Tqop": 1.1452000141143799,
        "Tqopp": 0.09030000120401382,
        "S10": 0.07190000265836716,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1712491288781166,
        "pmax": 4.399999976158142,
        "qmin": -0.4883999936282635,
        "qmax": 2.239600010216236,
        "regulated": 65920,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "65920_1_ieeet1",
      "ports": {
        "bus": 65920,
        "speed": 29540,
        "vs": 29543,
        "efd": 29542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65920_1_tgov1",
      "ports": {
        "speed": 29540,
        "pmech": 29541
      },
      "params": {
        "Trate": 5.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4112214148044586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65920_1_ieeest",
      "ports": {
        "input": 29540,
        "output": 29543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65936_1_genrou",
      "ports": {
        "bus": 65936,
        "pmech": 29545,
        "efd": 29546,
        "speed": 29544
      },
      "params": {
        "mva": 60.0,
        "H": 7.041070461273193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.278599977493286,
        "Xdp": 0.42419999837875366,
        "Xdpp": 0.25110000371932983,
        "Xq": 2.110100030899048,
        "Xqp": 0.5907999873161316,
        "Xqpp": 0.25110000371932983,
        "Xl": 0.195700004696846,
        "Tdop": 7.100500106811523,
        "Tdopp": 0.04800000041723251,
        "Tqop": 1.1312999725341797,
        "Tqopp": 0.0560000017285347,
        "S10": 0.07190000265836716,
        "S12": 0.41019999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.359115719795227,
        "pmax": 50.0,
        "qmin": -5.550000071525574,
        "qmax": 25.450000166893005,
        "regulated": 65936,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "65936_1_ieeet1",
      "ports": {
        "bus": 65936,
        "speed": 29544,
        "vs": 29547,
        "efd": 29546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65936_1_tgov1",
      "ports": {
        "speed": 29544,
        "pmech": 29545
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3059852719306946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65936_1_ieeest",
      "ports": {
        "input": 29544,
        "output": 29547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65941_1_genrou",
      "ports": {
        "bus": 65941,
        "pmech": 29549,
        "efd": 29550,
        "speed": 29548
      },
      "params": {
        "mva": 178.8000030517578,
        "H": 6.023719310760498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.614400029182434,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.1687999963760376,
        "Xq": 1.5742000341415405,
        "Xqp": 0.4950000047683716,
        "Xqpp": 0.1687999963760376,
        "Xl": 0.13009999692440033,
        "Tdop": 4.161799907684326,
        "Tdopp": 0.06080000102519989,
        "Tqop": 1.2258000373840332,
        "Tqopp": 0.09040000289678574,
        "S10": 0.10029999911785126,
        "S12": 0.3555000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.64372086524963,
        "pmax": 149.00000095367432,
        "qmin": -16.53899997472763,
        "qmax": 75.84099769592285,
        "regulated": 65941,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "65941_1_ieeet1",
      "ports": {
        "bus": 65941,
        "speed": 29548,
        "vs": 29551,
        "efd": 29550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65941_1_tgov1",
      "ports": {
        "speed": 29548,
        "pmech": 29549
      },
      "params": {
        "Trate": 178.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333324443752,
        "Pvmin": 0.37272775173187256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65941_1_ieeest",
      "ports": {
        "input": 29548,
        "output": 29551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_1_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29553,
        "efd": 29554,
        "speed": 29552
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3622406395152211,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_1_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29552,
        "vs": 29555,
        "efd": 29554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_1_tgov1",
      "ports": {
        "speed": 29552,
        "pmech": 29553
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11043921858072281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_1_ieeest",
      "ports": {
        "input": 29552,
        "output": 29555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_2_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29557,
        "efd": 29558,
        "speed": 29556
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5532498471438885,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_2_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29556,
        "vs": 29559,
        "efd": 29558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_2_tgov1",
      "ports": {
        "speed": 29556,
        "pmech": 29557
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16867373883724213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_2_ieeest",
      "ports": {
        "input": 29556,
        "output": 29559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_3_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29561,
        "efd": 29562,
        "speed": 29560
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7660788018256426,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_3_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29560,
        "vs": 29563,
        "efd": 29562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_3_tgov1",
      "ports": {
        "speed": 29560,
        "pmech": 29561
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23356060683727264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_3_ieeest",
      "ports": {
        "input": 29560,
        "output": 29563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_4_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29565,
        "efd": 29566,
        "speed": 29564
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7611080072820187,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_4_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29564,
        "vs": 29567,
        "efd": 29566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_4_tgov1",
      "ports": {
        "speed": 29564,
        "pmech": 29565
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23204512894153595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_4_ieeest",
      "ports": {
        "input": 29564,
        "output": 29567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_5_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29569,
        "efd": 29570,
        "speed": 29568
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4488550126552582,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_5_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29568,
        "vs": 29571,
        "efd": 29570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_5_tgov1",
      "ports": {
        "speed": 29568,
        "pmech": 29569
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13684603571891785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_5_ieeest",
      "ports": {
        "input": 29568,
        "output": 29571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65944_6_genrou",
      "ports": {
        "bus": 65944,
        "pmech": 29573,
        "efd": 29574,
        "speed": 29572
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 4.680142879486084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0107998847961426,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.13279999792575836,
        "Xq": 1.9120999574661255,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13279999792575836,
        "Xl": 0.09719999879598618,
        "Tdop": 5.1645002365112305,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4185999631881714,
        "Tqopp": 0.0723000019788742,
        "S10": 0.07199999690055847,
        "S12": 0.3790000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6464264821261168,
        "pmax": 2.73333340883255,
        "qmin": -0.33346666023135185,
        "qmax": 1.273733377456665,
        "regulated": 65944,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65944_6_ieeet1",
      "ports": {
        "bus": 65944,
        "speed": 29572,
        "vs": 29575,
        "efd": 29574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65944_6_tgov1",
      "ports": {
        "speed": 29572,
        "pmech": 29573
      },
      "params": {
        "Trate": 3.2799999713897705,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19708125293254852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65944_6_ieeest",
      "ports": {
        "input": 29572,
        "output": 29575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65955_1_genrou",
      "ports": {
        "bus": 65955,
        "pmech": 29577,
        "efd": 29578,
        "speed": 29576
      },
      "params": {
        "mva": 2.0,
        "H": 2.32037615776062,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8990000486373901,
        "Xdp": 0.22220000624656677,
        "Xdpp": 0.16189999878406525,
        "Xq": 1.807800054550171,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.16189999878406525,
        "Xl": 0.11990000307559967,
        "Tdop": 6.519800186157227,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.07779999822378159,
        "S10": 0.024000000208616257,
        "S12": 0.2831000089645386
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4013164434581995,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 65955,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65955_1_ieeet1",
      "ports": {
        "bus": 65955,
        "speed": 29576,
        "vs": 29579,
        "efd": 29578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65955_1_tgov1",
      "ports": {
        "speed": 29576,
        "pmech": 29577
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950537,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65955_1_ieeest",
      "ports": {
        "input": 29576,
        "output": 29579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65956_1_genrou",
      "ports": {
        "bus": 65956,
        "pmech": 29581,
        "efd": 29582,
        "speed": 29580
      },
      "params": {
        "mva": 2.0,
        "H": 2.32037615776062,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8990000486373901,
        "Xdp": 0.22220000624656677,
        "Xdpp": 0.16189999878406525,
        "Xq": 1.807800054550171,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.16189999878406525,
        "Xl": 0.11990000307559967,
        "Tdop": 6.519800186157227,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.07779999822378159,
        "S10": 0.024000000208616257,
        "S12": 0.2831000089645386
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5923506803810596,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 65956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65956_1_ieeet1",
      "ports": {
        "bus": 65956,
        "speed": 29580,
        "vs": 29583,
        "efd": 29582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65956_1_tgov1",
      "ports": {
        "speed": 29580,
        "pmech": 29581
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950537,
        "Pvmin": 0.2961753308773041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65956_1_ieeest",
      "ports": {
        "input": 29580,
        "output": 29583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65958_1_genrou",
      "ports": {
        "bus": 65958,
        "pmech": 29585,
        "efd": 29586,
        "speed": 29584
      },
      "params": {
        "mva": 2.0,
        "H": 2.32037615776062,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8990000486373901,
        "Xdp": 0.22220000624656677,
        "Xdpp": 0.16189999878406525,
        "Xq": 1.807800054550171,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.16189999878406525,
        "Xl": 0.11990000307559967,
        "Tdop": 6.519800186157227,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.07779999822378159,
        "S10": 0.024000000208616257,
        "S12": 0.2831000089645386
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7608244195580482,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 65958,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65958_1_ieeet1",
      "ports": {
        "bus": 65958,
        "speed": 29584,
        "vs": 29587,
        "efd": 29586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65958_1_tgov1",
      "ports": {
        "speed": 29584,
        "pmech": 29585
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.380412220954895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65958_1_ieeest",
      "ports": {
        "input": 29584,
        "output": 29587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65962_1_gensal",
      "ports": {
        "bus": 65962,
        "pmech": 29589,
        "efd": 29590,
        "speed": 29588
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5632773507386446,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65962,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65962_1_ieeet1",
      "ports": {
        "bus": 65962,
        "speed": 29588,
        "vs": 29591,
        "efd": 29590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65962_1_hygov",
      "ports": {
        "speed": 29588,
        "pmech": 29589
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65962_1_ieeest",
      "ports": {
        "input": 29588,
        "output": 29591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65962_2_gensal",
      "ports": {
        "bus": 65962,
        "pmech": 29593,
        "efd": 29594,
        "speed": 29592
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4928393289446831,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65962,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65962_2_ieeet1",
      "ports": {
        "bus": 65962,
        "speed": 29592,
        "vs": 29595,
        "efd": 29594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65962_2_hygov",
      "ports": {
        "speed": 29592,
        "pmech": 29593
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65962_2_ieeest",
      "ports": {
        "input": 29592,
        "output": 29595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65963_1_gensal",
      "ports": {
        "bus": 65963,
        "pmech": 29597,
        "efd": 29598,
        "speed": 29596
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.46602184884250164,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65963,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65963_1_ieeet1",
      "ports": {
        "bus": 65963,
        "speed": 29596,
        "vs": 29599,
        "efd": 29598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65963_1_hygov",
      "ports": {
        "speed": 29596,
        "pmech": 29597
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65963_1_ieeest",
      "ports": {
        "input": 29596,
        "output": 29599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65963_2_gensal",
      "ports": {
        "bus": 65963,
        "pmech": 29601,
        "efd": 29602,
        "speed": 29600
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3473492572084069,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65963,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65963_2_ieeet1",
      "ports": {
        "bus": 65963,
        "speed": 29600,
        "vs": 29603,
        "efd": 29602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65963_2_hygov",
      "ports": {
        "speed": 29600,
        "pmech": 29601
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65963_2_ieeest",
      "ports": {
        "input": 29600,
        "output": 29603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65964_1_gensal",
      "ports": {
        "bus": 65964,
        "pmech": 29605,
        "efd": 29606,
        "speed": 29604
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30655451118946075,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65964,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65964_1_ieeet1",
      "ports": {
        "bus": 65964,
        "speed": 29604,
        "vs": 29607,
        "efd": 29606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65964_1_hygov",
      "ports": {
        "speed": 29604,
        "pmech": 29605
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65964_1_ieeest",
      "ports": {
        "input": 29604,
        "output": 29607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "65965_1_gensal",
      "ports": {
        "bus": 65965,
        "pmech": 29609,
        "efd": 29610,
        "speed": 29608
      },
      "params": {
        "mva": 1.399999976158142,
        "H": 3.45169997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5820000171661377,
        "Xdp": 0.2863999903202057,
        "Xdpp": 0.16990000009536743,
        "Xq": 0.3756999969482422,
        "Xl": 0.14880000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.12809999287128448,
        "Tqopp": 0.5335999727249146,
        "S10": 0.14259999990463257,
        "S12": 0.4424000084400177
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4913188051432371,
        "pmax": 1.1666666716337204,
        "qmin": -0.057166669284924865,
        "qmax": 0.44800001196563244,
        "regulated": 65965,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "65965_1_ieeet1",
      "ports": {
        "bus": 65965,
        "speed": 29608,
        "vs": 29611,
        "efd": 29610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "65965_1_hygov",
      "ports": {
        "speed": 29608,
        "pmech": 29609
      },
      "params": {
        "Trate": 1.399999976158142,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3205828070640564,
        "Tr": 4.817838191986084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9596999883651733,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65965_1_ieeest",
      "ports": {
        "input": 29608,
        "output": 29611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65969_1_genrou",
      "ports": {
        "bus": 65969,
        "pmech": 29613,
        "efd": 29614,
        "speed": 29612
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 5.6295247077941895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7900999784469604,
        "Xdp": 0.3111000061035156,
        "Xdpp": 0.26260000467300415,
        "Xq": 1.715999960899353,
        "Xqp": 0.49570000171661377,
        "Xqpp": 0.26260000467300415,
        "Xl": 0.20489999651908875,
        "Tdop": 8.679200172424316,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.021299958229065,
        "Tqopp": 0.0729999989271164,
        "S10": 0.10320000350475311,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.848092794418335,
        "pmax": 19.599999487400055,
        "qmin": -2.175600081682205,
        "qmax": 9.976399689912796,
        "regulated": 65969,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "65969_1_ieeet1",
      "ports": {
        "bus": 65969,
        "speed": 29612,
        "vs": 29615,
        "efd": 29614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65969_1_tgov1",
      "ports": {
        "speed": 29612,
        "pmech": 29613
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2061263918876648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65969_1_ieeest",
      "ports": {
        "input": 29612,
        "output": 29615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65969_2_genrou",
      "ports": {
        "bus": 65969,
        "pmech": 29617,
        "efd": 29618,
        "speed": 29616
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 5.6295247077941895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7900999784469604,
        "Xdp": 0.3111000061035156,
        "Xdpp": 0.26260000467300415,
        "Xq": 1.715999960899353,
        "Xqp": 0.49570000171661377,
        "Xqpp": 0.26260000467300415,
        "Xl": 0.20489999651908875,
        "Tdop": 8.679200172424316,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.021299958229065,
        "Tqopp": 0.0729999989271164,
        "S10": 0.10320000350475311,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.298088818788528,
        "pmax": 19.599999487400055,
        "qmin": -2.175600081682205,
        "qmax": 9.976399689912796,
        "regulated": 65969,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "65969_2_ieeet1",
      "ports": {
        "bus": 65969,
        "speed": 29616,
        "vs": 29619,
        "efd": 29618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65969_2_tgov1",
      "ports": {
        "speed": 29616,
        "pmech": 29617
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31029289960861206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65969_2_ieeest",
      "ports": {
        "input": 29616,
        "output": 29619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65972_1_genrou",
      "ports": {
        "bus": 65972,
        "pmech": 29621,
        "efd": 29622,
        "speed": 29620
      },
      "params": {
        "mva": 86.16000366210938,
        "H": 6.734969615936279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4138998985290527,
        "Xdp": 0.17440000176429749,
        "Xdpp": 0.1200999990105629,
        "Xq": 2.2193000316619873,
        "Xqp": 0.28870001435279846,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.52810001373291,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2446000576019287,
        "Tqopp": 0.06459999829530716,
        "S10": 0.18790000677108765,
        "S12": 0.5577999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.441400289535522,
        "pmax": 71.79999947547913,
        "qmin": -7.969799637794495,
        "qmax": 36.54620051383972,
        "regulated": 65972,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "65972_1_ieeet1",
      "ports": {
        "bus": 65972,
        "speed": 29620,
        "vs": 29623,
        "efd": 29622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65972_1_tgov1",
      "ports": {
        "speed": 29620,
        "pmech": 29621
      },
      "params": {
        "Trate": 86.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31849348545074463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65972_1_ieeest",
      "ports": {
        "input": 29620,
        "output": 29623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65972_2_genrou",
      "ports": {
        "bus": 65972,
        "pmech": 29625,
        "efd": 29626,
        "speed": 29624
      },
      "params": {
        "mva": 86.16000366210938,
        "H": 6.734969615936279,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4138998985290527,
        "Xdp": 0.17440000176429749,
        "Xdpp": 0.1200999990105629,
        "Xq": 2.2193000316619873,
        "Xqp": 0.28870001435279846,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.52810001373291,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2446000576019287,
        "Tqopp": 0.06459999829530716,
        "S10": 0.18790000677108765,
        "S12": 0.5577999949455261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.11605191230774,
        "pmax": 71.79999947547913,
        "qmin": -7.969799637794495,
        "qmax": 36.54620051383972,
        "regulated": 65972,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "65972_2_ieeet1",
      "ports": {
        "bus": 65972,
        "speed": 29624,
        "vs": 29627,
        "efd": 29626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65972_2_tgov1",
      "ports": {
        "speed": 29624,
        "pmech": 29625
      },
      "params": {
        "Trate": 86.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19865426421165466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65972_2_ieeest",
      "ports": {
        "input": 29624,
        "output": 29627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_65979_1",
      "ports": {
        "bus": 65979
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 40.0644987821579,
        "pmax": 103.99999618530273,
        "qmin": -14.975999295711517,
        "qmax": 22.152000665664673,
        "regulated": 65979,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "65984_1_genrou",
      "ports": {
        "bus": 65984,
        "pmech": 29629,
        "efd": 29630,
        "speed": 29628
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.492859236896038,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65984,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65984_1_ieeet1",
      "ports": {
        "bus": 65984,
        "speed": 29628,
        "vs": 29631,
        "efd": 29630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65984_1_tgov1",
      "ports": {
        "speed": 29628,
        "pmech": 29629
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34083542227745056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65984_1_ieeest",
      "ports": {
        "input": 29628,
        "output": 29631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65984_2_genrou",
      "ports": {
        "bus": 65984,
        "pmech": 29633,
        "efd": 29634,
        "speed": 29632
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0474440641701221,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65984,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65984_2_ieeet1",
      "ports": {
        "bus": 65984,
        "speed": 29632,
        "vs": 29635,
        "efd": 29634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65984_2_tgov1",
      "ports": {
        "speed": 29632,
        "pmech": 29633
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23914247751235962,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65984_2_ieeest",
      "ports": {
        "input": 29632,
        "output": 29635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65985_1_genrou",
      "ports": {
        "bus": 65985,
        "pmech": 29637,
        "efd": 29638,
        "speed": 29636
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5284460969269276,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65985_1_ieeet1",
      "ports": {
        "bus": 65985,
        "speed": 29636,
        "vs": 29639,
        "efd": 29638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65985_1_tgov1",
      "ports": {
        "speed": 29636,
        "pmech": 29637
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.348960280418396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65985_1_ieeest",
      "ports": {
        "input": 29636,
        "output": 29639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65985_2_genrou",
      "ports": {
        "bus": 65985,
        "pmech": 29641,
        "efd": 29642,
        "speed": 29640
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2470376677811146,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65985,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65985_2_ieeet1",
      "ports": {
        "bus": 65985,
        "speed": 29640,
        "vs": 29643,
        "efd": 29642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65985_2_tgov1",
      "ports": {
        "speed": 29640,
        "pmech": 29641
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2847117781639099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65985_2_ieeest",
      "ports": {
        "input": 29640,
        "output": 29643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65986_1_genrou",
      "ports": {
        "bus": 65986,
        "pmech": 29645,
        "efd": 29646,
        "speed": 29644
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6672773975878954,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65986,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65986_1_ieeet1",
      "ports": {
        "bus": 65986,
        "speed": 29644,
        "vs": 29647,
        "efd": 29646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65986_1_tgov1",
      "ports": {
        "speed": 29644,
        "pmech": 29645
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1523464322090149,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65986_1_ieeest",
      "ports": {
        "input": 29644,
        "output": 29647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65986_2_genrou",
      "ports": {
        "bus": 65986,
        "pmech": 29649,
        "efd": 29650,
        "speed": 29648
      },
      "params": {
        "mva": 4.380000114440918,
        "H": 8.251588821411133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8212000131607056,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.1981000006198883,
        "Xq": 1.7410000562667847,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1981000006198883,
        "Xl": 0.1535000056028366,
        "Tdop": 5.201600074768066,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.267199993133545,
        "Tqopp": 0.07590000331401825,
        "S10": 0.07819999754428864,
        "S12": 0.49810001254081726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7173187099397182,
        "pmax": 3.6499999463558197,
        "qmin": -0.40515000000596046,
        "qmax": 1.8578499555587769,
        "regulated": 65986,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "65986_2_ieeet1",
      "ports": {
        "bus": 65986,
        "speed": 29648,
        "vs": 29651,
        "efd": 29650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65986_2_tgov1",
      "ports": {
        "speed": 29648,
        "pmech": 29649
      },
      "params": {
        "Trate": 4.380000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.163771390914917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65986_2_ieeest",
      "ports": {
        "input": 29648,
        "output": 29651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65990_1_genrou",
      "ports": {
        "bus": 65990,
        "pmech": 29653,
        "efd": 29654,
        "speed": 29652
      },
      "params": {
        "mva": 6.0,
        "H": 4.156306266784668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378999471664429,
        "Xdp": 0.28839999437332153,
        "Xdpp": 0.20579999685287476,
        "Xq": 1.8351999521255493,
        "Xqp": 0.4323999881744385,
        "Xqpp": 0.20579999685287476,
        "Xl": 0.15970000624656677,
        "Tdop": 8.26449966430664,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.4019999504089355,
        "Tqopp": 0.07819999754428864,
        "S10": 0.12540000677108765,
        "S12": 0.6291999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0098354667425156,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 65990,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65990_1_ieeet1",
      "ports": {
        "bus": 65990,
        "speed": 29652,
        "vs": 29655,
        "efd": 29654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65990_1_tgov1",
      "ports": {
        "speed": 29652,
        "pmech": 29653
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3349725902080536,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65990_1_ieeest",
      "ports": {
        "input": 29652,
        "output": 29655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65990_2_genrou",
      "ports": {
        "bus": 65990,
        "pmech": 29657,
        "efd": 29658,
        "speed": 29656
      },
      "params": {
        "mva": 6.0,
        "H": 4.156306266784668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9378999471664429,
        "Xdp": 0.28839999437332153,
        "Xdpp": 0.20579999685287476,
        "Xq": 1.8351999521255493,
        "Xqp": 0.4323999881744385,
        "Xqpp": 0.20579999685287476,
        "Xl": 0.15970000624656677,
        "Tdop": 8.26449966430664,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.4019999504089355,
        "Tqopp": 0.07819999754428864,
        "S10": 0.12540000677108765,
        "S12": 0.6291999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4834932051599026,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 65990,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65990_2_ieeet1",
      "ports": {
        "bus": 65990,
        "speed": 29656,
        "vs": 29659,
        "efd": 29658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65990_2_tgov1",
      "ports": {
        "speed": 29656,
        "pmech": 29657
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24724887311458588,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65990_2_ieeest",
      "ports": {
        "input": 29656,
        "output": 29659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65993_1_genrou",
      "ports": {
        "bus": 65993,
        "pmech": 29661,
        "efd": 29662,
        "speed": 29660
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 6.929623126983643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2167000770568848,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.11069999635219574,
        "Xq": 2.0601999759674072,
        "Xqp": 0.430400013923645,
        "Xqpp": 0.11069999635219574,
        "Xl": 0.08389999717473984,
        "Tdop": 7.782299995422363,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.33169999718666077,
        "Tqopp": 0.05420000106096268,
        "S10": 0.11509999632835388,
        "S12": 0.6608999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3919899240136147,
        "pmax": 4.399999976158142,
        "qmin": -0.4883999936282635,
        "qmax": 2.239600010216236,
        "regulated": 65993,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "65993_1_ieeet1",
      "ports": {
        "bus": 65993,
        "speed": 29660,
        "vs": 29663,
        "efd": 29662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65993_1_tgov1",
      "ports": {
        "speed": 29660,
        "pmech": 29661
      },
      "params": {
        "Trate": 5.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26363444328308105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65993_1_ieeest",
      "ports": {
        "input": 29660,
        "output": 29663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "65997_1_genrou",
      "ports": {
        "bus": 65997,
        "pmech": 29665,
        "efd": 29666,
        "speed": 29664
      },
      "params": {
        "mva": 16.799999237060547,
        "H": 9.059806823730469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0687999725341797,
        "Xdp": 0.3921000063419342,
        "Xdpp": 0.2565000057220459,
        "Xq": 1.9408999681472778,
        "Xqp": 0.5598999857902527,
        "Xqpp": 0.2565000057220459,
        "Xl": 0.20000000298023224,
        "Tdop": 9.06190013885498,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.3883999586105347,
        "Tqopp": 0.05829999968409538,
        "S10": 0.08259999752044678,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.611908063292503,
        "pmax": 14.000000059604645,
        "qmin": -1.5540000051259995,
        "qmax": 7.12599977850914,
        "regulated": 65997,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "65997_1_ieeet1",
      "ports": {
        "bus": 65997,
        "speed": 29664,
        "vs": 29667,
        "efd": 29666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "65997_1_tgov1",
      "ports": {
        "speed": 29664,
        "pmech": 29665
      },
      "params": {
        "Trate": 16.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.33404216170310974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "65997_1_ieeest",
      "ports": {
        "input": 29664,
        "output": 29667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "66002_1_genrou",
      "ports": {
        "bus": 66002,
        "pmech": 29669,
        "efd": 29670,
        "speed": 29668
      },
      "params": {
        "mva": 315.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0833001136779785,
        "Xdp": 0.17249999940395355,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.9524999856948853,
        "Xqp": 0.24310000240802765,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09560000151395798,
        "Tdop": 4.114799976348877,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6308000087738037,
        "Tqopp": 0.09950000047683716,
        "S10": 0.03709999844431877,
        "S12": 0.1800999939441681
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.44944214820862,
        "pmax": 263.0000114440918,
        "qmin": -29.192999005317688,
        "qmax": 133.8670015335083,
        "regulated": 65999,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "66002_1_ieeet1",
      "ports": {
        "bus": 66002,
        "speed": 29668,
        "vs": 29671,
        "efd": 29670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "66002_1_tgov1",
      "ports": {
        "speed": 29668,
        "pmech": 29669
      },
      "params": {
        "Trate": 315.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18203245103359222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "66002_1_ieeest",
      "ports": {
        "input": 29668,
        "output": 29671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "66003_1_genrou",
      "ports": {
        "bus": 66003,
        "pmech": 29673,
        "efd": 29674,
        "speed": 29672
      },
      "params": {
        "mva": 315.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0833001136779785,
        "Xdp": 0.17249999940395355,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.9524999856948853,
        "Xqp": 0.24310000240802765,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09560000151395798,
        "Tdop": 4.114799976348877,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6308000087738037,
        "Tqopp": 0.09950000047683716,
        "S10": 0.03709999844431877,
        "S12": 0.1800999939441681
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.14145529270172,
        "pmax": 263.0000114440918,
        "qmin": -29.192999005317688,
        "qmax": 133.8670015335083,
        "regulated": 65999,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "66003_1_ieeet1",
      "ports": {
        "bus": 66003,
        "speed": 29672,
        "vs": 29675,
        "efd": 29674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "66003_1_tgov1",
      "ports": {
        "speed": 29672,
        "pmech": 29673
      },
      "params": {
        "Trate": 315.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12402234971523285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "66003_1_ieeest",
      "ports": {
        "input": 29672,
        "output": 29675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67402_1_genrou",
      "ports": {
        "bus": 67402,
        "pmech": 29677,
        "efd": 29678,
        "speed": 29676
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.2791169881820679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12439999729394913,
        "Xq": 1.4523999691009521,
        "Xqp": 0.6033999919891357,
        "Xqpp": 0.12439999729394913,
        "Xl": 0.09070000052452087,
        "Tdop": 5.027200222015381,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.1816999912261963,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10540000349283218,
        "S12": 0.44589999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5986833479255438,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 67402,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "67402_1_ieeet1",
      "ports": {
        "bus": 67402,
        "speed": 29676,
        "vs": 29679,
        "efd": 29678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67402_1_tgov1",
      "ports": {
        "speed": 29676,
        "pmech": 29677
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059253,
        "Pvmin": 0.40234094858169556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67402_1_ieeest",
      "ports": {
        "input": 29676,
        "output": 29679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67402_2_genrou",
      "ports": {
        "bus": 67402,
        "pmech": 29681,
        "efd": 29682,
        "speed": 29680
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.2791169881820679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12439999729394913,
        "Xq": 1.4523999691009521,
        "Xqp": 0.6033999919891357,
        "Xqpp": 0.12439999729394913,
        "Xl": 0.09070000052452087,
        "Tdop": 5.027200222015381,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.1816999912261963,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10540000349283218,
        "S12": 0.44589999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31668292358517647,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 67402,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "67402_2_ieeet1",
      "ports": {
        "bus": 67402,
        "speed": 29680,
        "vs": 29683,
        "efd": 29682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67402_2_tgov1",
      "ports": {
        "speed": 29680,
        "pmech": 29681
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059253,
        "Pvmin": 0.21282453835010529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67402_2_ieeest",
      "ports": {
        "input": 29680,
        "output": 29683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67403_1_genrou",
      "ports": {
        "bus": 67403,
        "pmech": 29685,
        "efd": 29686,
        "speed": 29684
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.2791169881820679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12439999729394913,
        "Xq": 1.4523999691009521,
        "Xqp": 0.6033999919891357,
        "Xqpp": 0.12439999729394913,
        "Xl": 0.09070000052452087,
        "Tdop": 5.027200222015381,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.1816999912261963,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10540000349283218,
        "S12": 0.44589999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6005292292684317,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 67403,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67403_1_ieeet1",
      "ports": {
        "bus": 67403,
        "speed": 29684,
        "vs": 29687,
        "efd": 29686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67403_1_tgov1",
      "ports": {
        "speed": 29684,
        "pmech": 29685
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.4035814702510834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67403_1_ieeest",
      "ports": {
        "input": 29684,
        "output": 29687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67403_2_genrou",
      "ports": {
        "bus": 67403,
        "pmech": 29689,
        "efd": 29690,
        "speed": 29688
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.2791169881820679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12439999729394913,
        "Xq": 1.4523999691009521,
        "Xqp": 0.6033999919891357,
        "Xqpp": 0.12439999729394913,
        "Xl": 0.09070000052452087,
        "Tdop": 5.027200222015381,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.1816999912261963,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10540000349283218,
        "S12": 0.44589999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3192140255123377,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 67403,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67403_2_ieeet1",
      "ports": {
        "bus": 67403,
        "speed": 29688,
        "vs": 29691,
        "efd": 29690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67403_2_tgov1",
      "ports": {
        "speed": 29688,
        "pmech": 29689
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059255,
        "Pvmin": 0.21452555060386658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67403_2_ieeest",
      "ports": {
        "input": 29688,
        "output": 29691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67404_1_genrou",
      "ports": {
        "bus": 67404,
        "pmech": 29693,
        "efd": 29694,
        "speed": 29692
      },
      "params": {
        "mva": 1.4880000352859497,
        "H": 1.2791169881820679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12439999729394913,
        "Xq": 1.4523999691009521,
        "Xqp": 0.6033999919891357,
        "Xqpp": 0.12439999729394913,
        "Xl": 0.09070000052452087,
        "Tdop": 5.027200222015381,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.1816999912261963,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10540000349283218,
        "S12": 0.44589999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20136914681643248,
        "pmax": 1.2400000356137753,
        "qmin": -0.15127999940887094,
        "qmax": 0.5778400227427483,
        "regulated": 67404,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67404_1_ieeet1",
      "ports": {
        "bus": 67404,
        "speed": 29692,
        "vs": 29695,
        "efd": 29694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67404_1_tgov1",
      "ports": {
        "speed": 29692,
        "pmech": 29693
      },
      "params": {
        "Trate": 1.4880000352859497,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333375059254,
        "Pvmin": 0.1353287249803543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67404_1_ieeest",
      "ports": {
        "input": 29692,
        "output": 29695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67408_2_gensal",
      "ports": {
        "bus": 67408,
        "pmech": 29697,
        "efd": 29698,
        "speed": 29696
      },
      "params": {
        "mva": 0.11999999731779099,
        "H": 3.889400005340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3027000427246094,
        "Xdp": 0.3386000096797943,
        "Xdpp": 0.32589998841285706,
        "Xq": 0.8458999991416931,
        "Xl": 0.21739999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.07590000331401825,
        "Tqopp": 0.49630001187324524,
        "S10": 0.2583000063896179,
        "S12": 0.6621000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.037471388350240886,
        "pmax": 0.10000000474974513,
        "qmin": -0.0048999998398358,
        "qmax": 0.03840000135824084,
        "regulated": 67408,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "67408_2_ieeet1",
      "ports": {
        "bus": 67408,
        "speed": 29696,
        "vs": 29699,
        "efd": 29698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67408_2_hygov",
      "ports": {
        "speed": 29696,
        "pmech": 29697
      },
      "params": {
        "Trate": 0.11999999731779099,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.10150392353534698,
        "Tr": 1.7548624277114868,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.328900009393692,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67408_2_ieeest",
      "ports": {
        "input": 29696,
        "output": 29699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67408_3_gensal",
      "ports": {
        "bus": 67408,
        "pmech": 29701,
        "efd": 29702,
        "speed": 29700
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 3.655600070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715999722480774,
        "Xdp": 0.3564000129699707,
        "Xdpp": 0.20839999616146088,
        "Xq": 0.5645999908447266,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.34459999203681946,
        "Tqopp": 0.22869999706745148,
        "S10": 0.2897999882698059,
        "S12": 0.7736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.010330207645893,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 67408,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "67408_3_esdc1a",
      "ports": {
        "bus": 67408,
        "speed": 29700,
        "vs": 29703,
        "efd": 29702
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024000000208616257,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3259999752044678,
        "Se1": 0.1404000073671341,
        "E2": 3.101300001144409,
        "Se2": 0.4212999939918518,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "67408_3_hygov",
      "ports": {
        "speed": 29700,
        "pmech": 29701
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.14299741387367249,
        "Tr": 2.3156089782714844,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43849998712539673,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67408_3_ieeest",
      "ports": {
        "input": 29700,
        "output": 29703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67408_4_gensal",
      "ports": {
        "bus": 67408,
        "pmech": 29705,
        "efd": 29706,
        "speed": 29704
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 3.655600070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715999722480774,
        "Xdp": 0.3564000129699707,
        "Xdpp": 0.20839999616146088,
        "Xq": 0.5645999908447266,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.34459999203681946,
        "Tqopp": 0.22869999706745148,
        "S10": 0.2897999882698059,
        "S12": 0.7736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7764262147247791,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 67408,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "67408_4_esdc1a",
      "ports": {
        "bus": 67408,
        "speed": 29704,
        "vs": 29707,
        "efd": 29706
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024000000208616257,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3259999752044678,
        "Se1": 0.1404000073671341,
        "E2": 3.101300001144409,
        "Se2": 0.4212999939918518,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "67408_4_hygov",
      "ports": {
        "speed": 29704,
        "pmech": 29705
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.14299741387367249,
        "Tr": 2.3156089782714844,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43849998712539673,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67408_4_ieeest",
      "ports": {
        "input": 29704,
        "output": 29707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67408_5_gensal",
      "ports": {
        "bus": 67408,
        "pmech": 29709,
        "efd": 29710,
        "speed": 29708
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 3.655600070953369,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715999722480774,
        "Xdp": 0.3564000129699707,
        "Xdpp": 0.20839999616146088,
        "Xq": 0.5645999908447266,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.34459999203681946,
        "Tqopp": 0.22869999706745148,
        "S10": 0.2897999882698059,
        "S12": 0.7736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34914768766611814,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 67408,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "67408_5_esdc1a",
      "ports": {
        "bus": 67408,
        "speed": 29708,
        "vs": 29711,
        "efd": 29710
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024000000208616257,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3259999752044678,
        "Se1": 0.1404000073671341,
        "E2": 3.101300001144409,
        "Se2": 0.4212999939918518,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "67408_5_hygov",
      "ports": {
        "speed": 29708,
        "pmech": 29709
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.14299741387367249,
        "Tr": 2.3156089782714844,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43849998712539673,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67408_5_ieeest",
      "ports": {
        "input": 29708,
        "output": 29711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67413_1_genrou",
      "ports": {
        "bus": 67413,
        "pmech": 29713,
        "efd": 29714,
        "speed": 29712
      },
      "params": {
        "mva": 2.25,
        "H": 2.374243974685669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1010000705718994,
        "Xdp": 0.15039999783039093,
        "Xdpp": 0.12150000035762787,
        "Xq": 1.9667999744415283,
        "Xqp": 0.3276999890804291,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.0925000011920929,
        "Tdop": 6.295899868011475,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.0729999989271164,
        "S10": 0.17919999361038208,
        "S12": 0.600600004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9037062525749207,
        "pmax": 1.875000074505806,
        "qmin": -0.2081250073388219,
        "qmax": 0.9543750435113907,
        "regulated": 67413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67413_1_ieeet1",
      "ports": {
        "bus": 67413,
        "speed": 29712,
        "vs": 29715,
        "efd": 29714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67413_1_tgov1",
      "ports": {
        "speed": 29712,
        "pmech": 29713
      },
      "params": {
        "Trate": 2.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4016472101211548,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67413_1_ieeest",
      "ports": {
        "input": 29712,
        "output": 29715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67414_1_genrou",
      "ports": {
        "bus": 67414,
        "pmech": 29717,
        "efd": 29718,
        "speed": 29716
      },
      "params": {
        "mva": 2.25,
        "H": 2.374243974685669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1010000705718994,
        "Xdp": 0.15039999783039093,
        "Xdpp": 0.12150000035762787,
        "Xq": 1.9667999744415283,
        "Xqp": 0.3276999890804291,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.0925000011920929,
        "Tdop": 6.295899868011475,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.0729999989271164,
        "S10": 0.17919999361038208,
        "S12": 0.600600004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.288337841629982,
        "pmax": 1.875000074505806,
        "qmin": -0.2081250073388219,
        "qmax": 0.9543750435113907,
        "regulated": 67414,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67414_1_ieeet1",
      "ports": {
        "bus": 67414,
        "speed": 29716,
        "vs": 29719,
        "efd": 29718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67414_1_tgov1",
      "ports": {
        "speed": 29716,
        "pmech": 29717
      },
      "params": {
        "Trate": 2.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67414_1_ieeest",
      "ports": {
        "input": 29716,
        "output": 29719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67416_1_genrou",
      "ports": {
        "bus": 67416,
        "pmech": 29721,
        "efd": 29722,
        "speed": 29720
      },
      "params": {
        "mva": 2.25,
        "H": 2.374243974685669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1010000705718994,
        "Xdp": 0.15039999783039093,
        "Xdpp": 0.12150000035762787,
        "Xq": 1.9667999744415283,
        "Xqp": 0.3276999890804291,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.0925000011920929,
        "Tdop": 6.295899868011475,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.0729999989271164,
        "S10": 0.17919999361038208,
        "S12": 0.600600004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2703703008592129,
        "pmax": 1.875000074505806,
        "qmin": -0.2081250073388219,
        "qmax": 0.9543750435113907,
        "regulated": 67416,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "67416_1_ieeet1",
      "ports": {
        "bus": 67416,
        "speed": 29720,
        "vs": 29723,
        "efd": 29722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67416_1_tgov1",
      "ports": {
        "speed": 29720,
        "pmech": 29721
      },
      "params": {
        "Trate": 2.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12016458064317703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67416_1_ieeest",
      "ports": {
        "input": 29720,
        "output": 29723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67416_2_genrou",
      "ports": {
        "bus": 67416,
        "pmech": 29725,
        "efd": 29726,
        "speed": 29724
      },
      "params": {
        "mva": 2.25,
        "H": 2.374243974685669,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1010000705718994,
        "Xdp": 0.15039999783039093,
        "Xdpp": 0.12150000035762787,
        "Xq": 1.9667999744415283,
        "Xqp": 0.3276999890804291,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.0925000011920929,
        "Tdop": 6.295899868011475,
        "Tdopp": 0.06689999997615814,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.0729999989271164,
        "S10": 0.17919999361038208,
        "S12": 0.600600004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6247199606150389,
        "pmax": 1.875000074505806,
        "qmin": -0.2081250073388219,
        "qmax": 0.9543750435113907,
        "regulated": 67416,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "67416_2_ieeet1",
      "ports": {
        "bus": 67416,
        "speed": 29724,
        "vs": 29727,
        "efd": 29726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67416_2_tgov1",
      "ports": {
        "speed": 29724,
        "pmech": 29725
      },
      "params": {
        "Trate": 2.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.277653306722641,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67416_2_ieeest",
      "ports": {
        "input": 29724,
        "output": 29727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67422_1_genrou",
      "ports": {
        "bus": 67422,
        "pmech": 29729,
        "efd": 29730,
        "speed": 29728
      },
      "params": {
        "mva": 137.22000122070312,
        "H": 1.4234763383865356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16779999434947968,
        "Xdpp": 0.12380000203847885,
        "Xq": 1.452299952507019,
        "Xqp": 0.3192000091075897,
        "Xqpp": 0.12380000203847885,
        "Xl": 0.09019999951124191,
        "Tdop": 9.476900100708008,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.6794000267982483,
        "Tqopp": 0.0406000018119812,
        "S10": 0.17430000007152557,
        "S12": 0.5834000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.44415533542633,
        "pmax": 114.34999704360962,
        "qmin": -13.9506995677948,
        "qmax": 53.28710079193115,
        "regulated": 67422,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "67422_1_ieeet1",
      "ports": {
        "bus": 67422,
        "speed": 29728,
        "vs": 29731,
        "efd": 29730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67422_1_tgov1",
      "ports": {
        "speed": 29728,
        "pmech": 29729
      },
      "params": {
        "Trate": 137.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25830167531967163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67422_1_ieeest",
      "ports": {
        "input": 29728,
        "output": 29731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67423_1_genrou",
      "ports": {
        "bus": 67423,
        "pmech": 29733,
        "efd": 29734,
        "speed": 29732
      },
      "params": {
        "mva": 137.22000122070312,
        "H": 1.4234763383865356,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5176000595092773,
        "Xdp": 0.16779999434947968,
        "Xdpp": 0.12380000203847885,
        "Xq": 1.452299952507019,
        "Xqp": 0.3192000091075897,
        "Xqpp": 0.12380000203847885,
        "Xl": 0.09019999951124191,
        "Tdop": 9.476900100708008,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.6794000267982483,
        "Tqopp": 0.0406000018119812,
        "S10": 0.17430000007152557,
        "S12": 0.5834000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.004573464393616,
        "pmax": 114.34999704360962,
        "qmin": -13.9506995677948,
        "qmax": 53.28710079193115,
        "regulated": 67423,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "67423_1_ieeet1",
      "ports": {
        "bus": 67423,
        "speed": 29732,
        "vs": 29735,
        "efd": 29734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67423_1_tgov1",
      "ports": {
        "speed": 29732,
        "pmech": 29733
      },
      "params": {
        "Trate": 137.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1457846760749817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67423_1_ieeest",
      "ports": {
        "input": 29732,
        "output": 29735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67431_1_genrou",
      "ports": {
        "bus": 67431,
        "pmech": 29737,
        "efd": 29738,
        "speed": 29736
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 1.847839593887329,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.399399995803833,
        "Xdp": 0.1761000007390976,
        "Xdpp": 0.12960000336170197,
        "Xq": 1.3422000408172607,
        "Xqp": 0.3418000042438507,
        "Xqpp": 0.12960000336170197,
        "Xl": 0.09480000287294388,
        "Tdop": 5.318600177764893,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.515999972820282,
        "Tqopp": 0.04019999876618385,
        "S10": 0.17080000042915344,
        "S12": 0.5763999819755554
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.454773902893066,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 67431,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67431_1_ieeet1",
      "ports": {
        "bus": 67431,
        "speed": 29736,
        "vs": 29739,
        "efd": 29738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.057500001043081284,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9521000385284424,
        "E2": 5.269400119781494,
        "Se1": 0.025699999183416367,
        "Se2": 0.2768000066280365,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67431_1_tgov1",
      "ports": {
        "speed": 29736,
        "pmech": 29737
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719191,
        "Pvmin": 0.15365628898143768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67431_1_ieeest",
      "ports": {
        "input": 29736,
        "output": 29739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67435_1_genrou",
      "ports": {
        "bus": 67435,
        "pmech": 29741,
        "efd": 29742,
        "speed": 29740
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 4.370512962341309,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.948699951171875,
        "Xdp": 0.4296000003814697,
        "Xdpp": 0.30720001459121704,
        "Xq": 1.854200005531311,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.30720001459121704,
        "Xl": 0.23270000517368317,
        "Tdop": 5.3084001541137695,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.853600025177002,
        "Tqopp": 0.07329999655485153,
        "S10": 0.1412000060081482,
        "S12": 0.5174000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2395719289779663,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67435,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67435_1_ieeet1",
      "ports": {
        "bus": 67435,
        "speed": 29740,
        "vs": 29743,
        "efd": 29742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67435_1_tgov1",
      "ports": {
        "speed": 29740,
        "pmech": 29741
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13768501579761505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67435_1_ieeest",
      "ports": {
        "input": 29740,
        "output": 29743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67436_1_genrou",
      "ports": {
        "bus": 67436,
        "pmech": 29745,
        "efd": 29746,
        "speed": 29744
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 4.370512962341309,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.948699951171875,
        "Xdp": 0.4296000003814697,
        "Xdpp": 0.30720001459121704,
        "Xq": 1.854200005531311,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.30720001459121704,
        "Xl": 0.23270000517368317,
        "Tdop": 5.3084001541137695,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.853600025177002,
        "Tqopp": 0.07329999655485153,
        "S10": 0.1412000060081482,
        "S12": 0.5174000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35282436292618513,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67436_1_ieeet1",
      "ports": {
        "bus": 67436,
        "speed": 29744,
        "vs": 29747,
        "efd": 29746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67436_1_tgov1",
      "ports": {
        "speed": 29744,
        "pmech": 29745
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2027726173400879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67436_1_ieeest",
      "ports": {
        "input": 29744,
        "output": 29747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67436_2_genrou",
      "ports": {
        "bus": 67436,
        "pmech": 29749,
        "efd": 29750,
        "speed": 29748
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 4.370512962341309,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.948699951171875,
        "Xdp": 0.4296000003814697,
        "Xdpp": 0.30720001459121704,
        "Xq": 1.854200005531311,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.30720001459121704,
        "Xl": 0.23270000517368317,
        "Tdop": 5.3084001541137695,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.853600025177002,
        "Tqopp": 0.07329999655485153,
        "S10": 0.1412000060081482,
        "S12": 0.5174000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5883386824280024,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67436_2_ieeet1",
      "ports": {
        "bus": 67436,
        "speed": 29748,
        "vs": 29751,
        "efd": 29750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67436_2_tgov1",
      "ports": {
        "speed": 29748,
        "pmech": 29749
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33812567591667175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67436_2_ieeest",
      "ports": {
        "input": 29748,
        "output": 29751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67437_1_genrou",
      "ports": {
        "bus": 67437,
        "pmech": 29753,
        "efd": 29754,
        "speed": 29752
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 4.370512962341309,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.948699951171875,
        "Xdp": 0.4296000003814697,
        "Xdpp": 0.30720001459121704,
        "Xq": 1.854200005531311,
        "Xqp": 0.656499981880188,
        "Xqpp": 0.30720001459121704,
        "Xl": 0.23270000517368317,
        "Tdop": 5.3084001541137695,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.853600025177002,
        "Tqopp": 0.07329999655485153,
        "S10": 0.1412000060081482,
        "S12": 0.5174000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7125777658075094,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67437,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67437_1_ieeet1",
      "ports": {
        "bus": 67437,
        "speed": 29752,
        "vs": 29755,
        "efd": 29754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67437_1_tgov1",
      "ports": {
        "speed": 29752,
        "pmech": 29753
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.409527450799942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67437_1_ieeest",
      "ports": {
        "input": 29752,
        "output": 29755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67443_1_gensal",
      "ports": {
        "bus": 67443,
        "pmech": 29757,
        "efd": 29758,
        "speed": 29756
      },
      "params": {
        "mva": 12.960000038146973,
        "H": 2.0223000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8901000022888184,
        "Xdp": 0.4392000138759613,
        "Xdpp": 0.2831999957561493,
        "Xq": 0.57669997215271,
        "Xl": 0.1096000000834465,
        "Tdop": 6.0,
        "Tdopp": 0.05770000070333481,
        "Tqopp": 0.14509999752044678,
        "S10": 0.195700004696846,
        "S12": 0.7056000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.509163275361061,
        "pmax": 10.80000028014183,
        "qmin": -0.5291999783366919,
        "qmax": 4.147199913859367,
        "regulated": 67443,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67443_1_ieeet1",
      "ports": {
        "bus": 67443,
        "speed": 29756,
        "vs": 29759,
        "efd": 29758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67443_1_hygov",
      "ports": {
        "speed": 29756,
        "pmech": 29757
      },
      "params": {
        "Trate": 12.960000038146973,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0259459018707275,
        "Tr": 8.713935852050781,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9191999435424805,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67443_1_ieeest",
      "ports": {
        "input": 29756,
        "output": 29759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67452_1",
      "ports": {
        "bus": 67452
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 21.652793884277344,
        "pmax": 79.90000247955322,
        "qmin": -11.505600064992905,
        "qmax": 17.018699645996094,
        "regulated": 67452,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Gensal",
      "id": "67459_1_gensal",
      "ports": {
        "bus": 67459,
        "pmech": 29761,
        "efd": 29762,
        "speed": 29760
      },
      "params": {
        "mva": 15.720000267028809,
        "H": 3.6603000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7009999752044678,
        "Xdp": 0.31520000100135803,
        "Xdpp": 0.2957000136375427,
        "Xq": 0.45339998602867126,
        "Xl": 0.09210000187158585,
        "Tdop": 6.0,
        "Tdopp": 0.46889999508857727,
        "Tqopp": 0.2775000035762787,
        "S10": 0.11940000206232071,
        "S12": 0.37459999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.11096827685833,
        "pmax": 13.099999725818634,
        "qmin": -0.6419000215828419,
        "qmax": 5.030399933457375,
        "regulated": 67459,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67459_1_ieeet1",
      "ports": {
        "bus": 67459,
        "speed": 29760,
        "vs": 29763,
        "efd": 29762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67459_1_hygov",
      "ports": {
        "speed": 29760,
        "pmech": 29761
      },
      "params": {
        "Trate": 15.720000267028809,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.53912353515625,
        "Tr": 8.323959350585938,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.811900019645691,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67459_1_ieeest",
      "ports": {
        "input": 29760,
        "output": 29763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67459_2_gensal",
      "ports": {
        "bus": 67459,
        "pmech": 29765,
        "efd": 29766,
        "speed": 29764
      },
      "params": {
        "mva": 15.720000267028809,
        "H": 3.6603000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7009999752044678,
        "Xdp": 0.31520000100135803,
        "Xdpp": 0.2957000136375427,
        "Xq": 0.45339998602867126,
        "Xl": 0.09210000187158585,
        "Tdop": 6.0,
        "Tdopp": 0.46889999508857727,
        "Tqopp": 0.2775000035762787,
        "S10": 0.11940000206232071,
        "S12": 0.37459999322891235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.579809680581093,
        "pmax": 13.099999725818634,
        "qmin": -0.6419000215828419,
        "qmax": 5.030399933457375,
        "regulated": 67459,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67459_2_ieeet1",
      "ports": {
        "bus": 67459,
        "speed": 29764,
        "vs": 29767,
        "efd": 29766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67459_2_hygov",
      "ports": {
        "speed": 29764,
        "pmech": 29765
      },
      "params": {
        "Trate": 15.720000267028809,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.53912353515625,
        "Tr": 8.323959350585938,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.811900019645691,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67459_2_ieeest",
      "ports": {
        "input": 29764,
        "output": 29767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67464_1_genrou",
      "ports": {
        "bus": 67464,
        "pmech": 29769,
        "efd": 29770,
        "speed": 29768
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 6.105442047119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3506999015808105,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.22859999537467957,
        "Xq": 2.168299913406372,
        "Xqp": 0.7538999915122986,
        "Xqpp": 0.22859999537467957,
        "Xl": 0.1777999997138977,
        "Tdop": 5.153200149536133,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.04280000180006027,
        "S10": 0.11810000240802765,
        "S12": 0.3939000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2906416319310665,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 67464,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "67464_1_ieeet1",
      "ports": {
        "bus": 67464,
        "speed": 29768,
        "vs": 29771,
        "efd": 29770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67464_1_tgov1",
      "ports": {
        "speed": 29768,
        "pmech": 29769
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487621,
        "Pvmin": 0.24724936485290527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67464_1_ieeest",
      "ports": {
        "input": 29768,
        "output": 29771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67464_2_genrou",
      "ports": {
        "bus": 67464,
        "pmech": 29773,
        "efd": 29774,
        "speed": 29772
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 6.105442047119141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3506999015808105,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.22859999537467957,
        "Xq": 2.168299913406372,
        "Xqp": 0.7538999915122986,
        "Xqpp": 0.22859999537467957,
        "Xl": 0.1777999997138977,
        "Tdop": 5.153200149536133,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.4212999939918518,
        "Tqopp": 0.04280000180006027,
        "S10": 0.11810000240802765,
        "S12": 0.3939000070095062
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2816035188734531,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 67464,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "67464_2_ieeet1",
      "ports": {
        "bus": 67464,
        "speed": 29772,
        "vs": 29775,
        "efd": 29774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67464_2_tgov1",
      "ports": {
        "speed": 29772,
        "pmech": 29773
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487621,
        "Pvmin": 0.24551792442798615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67464_2_ieeest",
      "ports": {
        "input": 29772,
        "output": 29775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67478_1_genrou",
      "ports": {
        "bus": 67478,
        "pmech": 29777,
        "efd": 29778,
        "speed": 29776
      },
      "params": {
        "mva": 207.0,
        "H": 3.321518659591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.214900016784668,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.15960000455379486,
        "Xq": 2.0587000846862793,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 6.597700119018555,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.3029999732971191,
        "Tqopp": 0.08079999685287476,
        "S10": 0.11379999667406082,
        "S12": 0.2930999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.90404677391052,
        "pmax": 172.5000023841858,
        "qmin": -19.14750039577484,
        "qmax": 87.80249953269958,
        "regulated": 67474,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67478_1_ieeet1",
      "ports": {
        "bus": 67478,
        "speed": 29776,
        "vs": 29779,
        "efd": 29778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67478_1_tgov1",
      "ports": {
        "speed": 29776,
        "pmech": 29777
      },
      "params": {
        "Trate": 207.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67478_1_ieeest",
      "ports": {
        "input": 29776,
        "output": 29779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67479_1_genrou",
      "ports": {
        "bus": 67479,
        "pmech": 29781,
        "efd": 29782,
        "speed": 29780
      },
      "params": {
        "mva": 207.0,
        "H": 3.321518659591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.214900016784668,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.15960000455379486,
        "Xq": 2.0587000846862793,
        "Xqp": 0.42080000042915344,
        "Xqpp": 0.15960000455379486,
        "Xl": 0.12280000001192093,
        "Tdop": 6.597700119018555,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.3029999732971191,
        "Tqopp": 0.08079999685287476,
        "S10": 0.11379999667406082,
        "S12": 0.2930999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.01427459716797,
        "pmax": 172.5000023841858,
        "qmin": -19.14750039577484,
        "qmax": 87.80249953269958,
        "regulated": 67479,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "67479_1_ieeet1",
      "ports": {
        "bus": 67479,
        "speed": 29780,
        "vs": 29783,
        "efd": 29782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67479_1_tgov1",
      "ports": {
        "speed": 29780,
        "pmech": 29781
      },
      "params": {
        "Trate": 207.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67479_1_ieeest",
      "ports": {
        "input": 29780,
        "output": 29783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67482_1_genrou",
      "ports": {
        "bus": 67482,
        "pmech": 29785,
        "efd": 29786,
        "speed": 29784
      },
      "params": {
        "mva": 0.11999999731779099,
        "H": 4.281206130981445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3001999855041504,
        "Xdp": 0.2736999988555908,
        "Xdpp": 0.1979999989271164,
        "Xq": 2.18179988861084,
        "Xqp": 0.21060000360012054,
        "Xqpp": 0.1979999989271164,
        "Xl": 0.1477999985218048,
        "Tdop": 5.540800094604492,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.6866999864578247,
        "Tqopp": 0.05310000106692314,
        "S10": 0.09449999779462814,
        "S12": 0.4239000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.03849379136227071,
        "pmax": 0.10000000474974513,
        "qmin": -0.012199999764561653,
        "qmax": 0.04659999976865947,
        "regulated": 67482,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67482_1_ieeet1",
      "ports": {
        "bus": 67482,
        "speed": 29784,
        "vs": 29787,
        "efd": 29786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67482_1_tgov1",
      "ports": {
        "speed": 29784,
        "pmech": 29785
      },
      "params": {
        "Trate": 0.11999999731779099,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409956,
        "Pvmin": 0.3207815885543823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67482_1_ieeest",
      "ports": {
        "input": 29784,
        "output": 29787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67482_2_genrou",
      "ports": {
        "bus": 67482,
        "pmech": 29789,
        "efd": 29790,
        "speed": 29788
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2615958228707314,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67482,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67482_2_ieeet1",
      "ports": {
        "bus": 67482,
        "speed": 29788,
        "vs": 29791,
        "efd": 29790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67482_2_tgov1",
      "ports": {
        "speed": 29788,
        "pmech": 29789
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.2893568277359009,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67482_2_ieeest",
      "ports": {
        "input": 29788,
        "output": 29791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67484_1_genrou",
      "ports": {
        "bus": 67484,
        "pmech": 29793,
        "efd": 29794,
        "speed": 29792
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6849026083946228,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67484,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67484_1_ieeet1",
      "ports": {
        "bus": 67484,
        "speed": 29792,
        "vs": 29795,
        "efd": 29794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67484_1_tgov1",
      "ports": {
        "speed": 29792,
        "pmech": 29793
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.386445552110672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67484_1_ieeest",
      "ports": {
        "input": 29792,
        "output": 29795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67484_2_genrou",
      "ports": {
        "bus": 67484,
        "pmech": 29797,
        "efd": 29798,
        "speed": 29796
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.49540975689888,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67484,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67484_2_ieeet1",
      "ports": {
        "bus": 67484,
        "speed": 29796,
        "vs": 29799,
        "efd": 29798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67484_2_tgov1",
      "ports": {
        "speed": 29796,
        "pmech": 29797
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.3429838716983795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67484_2_ieeest",
      "ports": {
        "input": 29796,
        "output": 29799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67484_3_genrou",
      "ports": {
        "bus": 67484,
        "pmech": 29801,
        "efd": 29802,
        "speed": 29800
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8432610891759396,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67484,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67484_3_ieeet1",
      "ports": {
        "bus": 67484,
        "speed": 29800,
        "vs": 29803,
        "efd": 29802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67484_3_tgov1",
      "ports": {
        "speed": 29800,
        "pmech": 29801
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.19340850412845612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67484_3_ieeest",
      "ports": {
        "input": 29800,
        "output": 29803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67484_4_genrou",
      "ports": {
        "bus": 67484,
        "pmech": 29805,
        "efd": 29806,
        "speed": 29804
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.26985227689147,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67484,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67484_4_ieeet1",
      "ports": {
        "bus": 67484,
        "speed": 29804,
        "vs": 29807,
        "efd": 29806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67484_4_tgov1",
      "ports": {
        "speed": 29804,
        "pmech": 29805
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.2912505269050598,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67484_4_ieeest",
      "ports": {
        "input": 29804,
        "output": 29807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67484_5_genrou",
      "ports": {
        "bus": 67484,
        "pmech": 29809,
        "efd": 29810,
        "speed": 29808
      },
      "params": {
        "mva": 4.360000133514404,
        "H": 4.717253684997559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6411999464035034,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.17520000040531158,
        "Xq": 1.5674999952316284,
        "Xqp": 0.38670000433921814,
        "Xqpp": 0.17520000040531158,
        "Xl": 0.13019999861717224,
        "Tdop": 5.557700157165527,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8567000031471252,
        "Tqopp": 0.04340000078082085,
        "S10": 0.17399999499320984,
        "S12": 0.5830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0399925522506237,
        "pmax": 3.633333370089531,
        "qmin": -0.44326665811240673,
        "qmax": 1.6931332647800446,
        "regulated": 67484,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67484_5_ieeet1",
      "ports": {
        "bus": 67484,
        "speed": 29808,
        "vs": 29811,
        "efd": 29810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67484_5_tgov1",
      "ports": {
        "speed": 29808,
        "pmech": 29809
      },
      "params": {
        "Trate": 4.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333162448464,
        "Pvmin": 0.23853039741516113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67484_5_ieeest",
      "ports": {
        "input": 29808,
        "output": 29811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67487_1_genrou",
      "ports": {
        "bus": 67487,
        "pmech": 29813,
        "efd": 29814,
        "speed": 29812
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 2.5512592792510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.222899913787842,
        "Xdp": 0.25699999928474426,
        "Xdpp": 0.18629999458789825,
        "Xq": 2.1096999645233154,
        "Xqp": 0.38510000705718994,
        "Xqpp": 0.18629999458789825,
        "Xl": 0.1387999951839447,
        "Tdop": 5.547699928283691,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.6894000172615051,
        "Tqopp": 0.07930000126361847,
        "S10": 0.07769999653100967,
        "S12": 0.3903999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.039548754692078,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 67487,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67487_1_ieeet1",
      "ports": {
        "bus": 67487,
        "speed": 29812,
        "vs": 29815,
        "efd": 29814
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04039999842643738,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0877000018954277,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9726999998092651,
        "E2": 2.6303000450134277,
        "Se1": 0.19449999928474426,
        "Se2": 0.46630001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67487_1_tgov1",
      "ports": {
        "speed": 29812,
        "pmech": 29813
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.3974066376686096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67487_1_ieeest",
      "ports": {
        "input": 29812,
        "output": 29815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67498_1_gensal",
      "ports": {
        "bus": 67498,
        "pmech": 29817,
        "efd": 29818,
        "speed": 29816
      },
      "params": {
        "mva": 52.91999816894531,
        "H": 2.0820999145507812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0199999809265137,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.23839999735355377,
        "Xq": 0.6614999771118164,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.42719998955726624,
        "Tqopp": 0.46560001373291016,
        "S10": 0.1103999987244606,
        "S12": 0.5267000198364258
      },
      "mon": [
