        "omega"
      ],
      "extension": {
        "pmin": 10.28372198343277,
        "pmax": 44.10000145435333,
        "qmin": -2.1609000861644745,
        "qmax": 16.93439930677414,
        "regulated": 67498,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67498_1_ieeet1",
      "ports": {
        "bus": 67498,
        "speed": 29816,
        "vs": 29819,
        "efd": 29818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67498_1_hygov",
      "ports": {
        "speed": 29816,
        "pmech": 29817
      },
      "params": {
        "Trate": 52.91999816894531,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7456676959991455,
        "Tr": 6.657564640045166,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3847999572753906,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67498_1_ieeest",
      "ports": {
        "input": 29816,
        "output": 29819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67500_1_gensal",
      "ports": {
        "bus": 67500,
        "pmech": 29821,
        "efd": 29822,
        "speed": 29820
      },
      "params": {
        "mva": 52.91999816894531,
        "H": 2.0820999145507812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0199999809265137,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.23839999735355377,
        "Xq": 0.6614999771118164,
        "Xl": 0.09570000320672989,
        "Tdop": 6.0,
        "Tdopp": 0.42719998955726624,
        "Tqopp": 0.46560001373291016,
        "S10": 0.1103999987244606,
        "S12": 0.5267000198364258
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.778035432100296,
        "pmax": 44.10000145435333,
        "qmin": -2.1609000861644745,
        "qmax": 16.93439930677414,
        "regulated": 67500,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "67500_1_ieeet1",
      "ports": {
        "bus": 67500,
        "speed": 29820,
        "vs": 29823,
        "efd": 29822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67500_1_hygov",
      "ports": {
        "speed": 29820,
        "pmech": 29821
      },
      "params": {
        "Trate": 52.91999816894531,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7456676959991455,
        "Tr": 6.657564640045166,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3847999572753906,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67500_1_ieeest",
      "ports": {
        "input": 29820,
        "output": 29823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67504_1_genrou",
      "ports": {
        "bus": 67504,
        "pmech": 29825,
        "efd": 29826,
        "speed": 29824
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.1870005130767822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6059000492095947,
        "Xdp": 0.1656000018119812,
        "Xdpp": 0.12219999730587006,
        "Xq": 1.5347000360488892,
        "Xqp": 0.6190999746322632,
        "Xqpp": 0.12219999730587006,
        "Xl": 0.08900000154972076,
        "Tdop": 7.013700008392334,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.5457000136375427,
        "Tqopp": 0.07580000162124634,
        "S10": 0.1656000018119812,
        "S12": 0.566100001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5702856928110123,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 67504,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67504_1_ieeet1",
      "ports": {
        "bus": 67504,
        "speed": 29824,
        "vs": 29827,
        "efd": 29826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67504_1_tgov1",
      "ports": {
        "speed": 29824,
        "pmech": 29825
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.2640211582183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67504_1_ieeest",
      "ports": {
        "input": 29824,
        "output": 29827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67507_1",
      "ports": {
        "bus": 67507
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.153526842594147,
        "pmax": 59.3999981880188,
        "qmin": -8.553600311279297,
        "qmax": 12.65220046043396,
        "regulated": 67507,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Genrou",
      "id": "67514_1_genrou",
      "ports": {
        "bus": 67514,
        "pmech": 29829,
        "efd": 29830,
        "speed": 29828
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 9.286234855651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299299955368042,
        "Xdp": 0.390500009059906,
        "Xdpp": 0.2264000028371811,
        "Xq": 2.126800060272217,
        "Xqp": 0.717199981212616,
        "Xqpp": 0.2264000028371811,
        "Xl": 0.1761000007390976,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0471000000834465,
        "Tqop": 1.215999960899353,
        "Tqopp": 0.09539999812841415,
        "S10": 0.07460000365972519,
        "S12": 0.45080000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.342978984117508,
        "pmax": 27.000001072883606,
        "qmin": -2.9969999566674232,
        "qmax": 13.742999732494354,
        "regulated": 67514,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67514_1_ieeet1",
      "ports": {
        "bus": 67514,
        "speed": 29828,
        "vs": 29831,
        "efd": 29830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67514_1_tgov1",
      "ports": {
        "speed": 29828,
        "pmech": 29829
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.16490675508975983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67514_1_ieeest",
      "ports": {
        "input": 29828,
        "output": 29831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67518_1_genrou",
      "ports": {
        "bus": 67518,
        "pmech": 29833,
        "efd": 29834,
        "speed": 29832
      },
      "params": {
        "mva": 4.199999809265137,
        "H": 4.327484130859375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.232800006866455,
        "Xdp": 0.4472000002861023,
        "Xdpp": 0.31949999928474426,
        "Xq": 2.11899995803833,
        "Xqp": 0.7993999719619751,
        "Xqpp": 0.31949999928474426,
        "Xl": 0.24230000376701355,
        "Tdop": 7.9079999923706055,
        "Tdopp": 0.04100000113248825,
        "Tqop": 1.1806000471115112,
        "Tqopp": 0.06459999829530716,
        "S10": 0.1889999955892563,
        "S12": 0.6129999756813049
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2237691320478916,
        "pmax": 3.500000014901161,
        "qmin": -0.42699999175965786,
        "qmax": 1.631000079214573,
        "regulated": 67518,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "67518_1_ieeet1",
      "ports": {
        "bus": 67518,
        "speed": 29832,
        "vs": 29835,
        "efd": 29834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67518_1_tgov1",
      "ports": {
        "speed": 29832,
        "pmech": 29833
      },
      "params": {
        "Trate": 4.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254499,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67518_1_ieeest",
      "ports": {
        "input": 29832,
        "output": 29835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67523_1_genrou",
      "ports": {
        "bus": 67523,
        "pmech": 29837,
        "efd": 29838,
        "speed": 29836
      },
      "params": {
        "mva": 52.0,
        "H": 5.463345527648926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.426800012588501,
        "Xdp": 0.24580000340938568,
        "Xdpp": 0.17839999496936798,
        "Xq": 1.367799997329712,
        "Xqp": 0.48649999499320984,
        "Xqpp": 0.17839999496936798,
        "Xl": 0.13269999623298645,
        "Tdop": 6.567999839782715,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.843999981880188,
        "Tqopp": 0.07020000368356705,
        "S10": 0.06109999865293503,
        "S12": 0.3573000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.809333443641663,
        "pmax": 43.33333373069763,
        "qmin": -5.286666750907898,
        "qmax": 20.19333392381668,
        "regulated": 67523,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67523_1_ieeet1",
      "ports": {
        "bus": 67523,
        "speed": 29836,
        "vs": 29839,
        "efd": 29838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67523_1_tgov1",
      "ports": {
        "speed": 29836,
        "pmech": 29837
      },
      "params": {
        "Trate": 52.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749546,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67523_1_ieeest",
      "ports": {
        "input": 29836,
        "output": 29839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67523_2_genrou",
      "ports": {
        "bus": 67523,
        "pmech": 29841,
        "efd": 29842,
        "speed": 29840
      },
      "params": {
        "mva": 52.0,
        "H": 5.463345527648926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.426800012588501,
        "Xdp": 0.24580000340938568,
        "Xdpp": 0.17839999496936798,
        "Xq": 1.367799997329712,
        "Xqp": 0.48649999499320984,
        "Xqpp": 0.17839999496936798,
        "Xl": 0.13269999623298645,
        "Tdop": 6.567999839782715,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.843999981880188,
        "Tqopp": 0.07020000368356705,
        "S10": 0.06109999865293503,
        "S12": 0.3573000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.60052415728569,
        "pmax": 43.33333373069763,
        "qmin": -5.286666750907898,
        "qmax": 20.19333392381668,
        "regulated": 67523,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67523_2_ieeet1",
      "ports": {
        "bus": 67523,
        "speed": 29840,
        "vs": 29843,
        "efd": 29842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67523_2_tgov1",
      "ports": {
        "speed": 29840,
        "pmech": 29841
      },
      "params": {
        "Trate": 52.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749546,
        "Pvmin": 0.08847162127494812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67523_2_ieeest",
      "ports": {
        "input": 29840,
        "output": 29843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67524_1_genrou",
      "ports": {
        "bus": 67524,
        "pmech": 29845,
        "efd": 29846,
        "speed": 29844
      },
      "params": {
        "mva": 52.0,
        "H": 5.463345527648926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.426800012588501,
        "Xdp": 0.24580000340938568,
        "Xdpp": 0.17839999496936798,
        "Xq": 1.367799997329712,
        "Xqp": 0.48649999499320984,
        "Xqpp": 0.17839999496936798,
        "Xl": 0.13269999623298645,
        "Tdop": 6.567999839782715,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.843999981880188,
        "Tqopp": 0.07020000368356705,
        "S10": 0.06109999865293503,
        "S12": 0.3573000133037567
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.34720465540886,
        "pmax": 43.33333373069763,
        "qmin": -5.286666750907898,
        "qmax": 20.19333392381668,
        "regulated": 67524,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "67524_1_ieeet1",
      "ports": {
        "bus": 67524,
        "speed": 29844,
        "vs": 29847,
        "efd": 29846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67524_1_tgov1",
      "ports": {
        "speed": 29844,
        "pmech": 29845
      },
      "params": {
        "Trate": 52.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749545,
        "Pvmin": 0.19898471236228943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67524_1_ieeest",
      "ports": {
        "input": 29844,
        "output": 29847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67534_1",
      "ports": {
        "bus": 67534
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 31.786206364631653,
        "pmax": 74.80000257492065,
        "qmin": -10.771200060844421,
        "qmax": 15.932400524616241,
        "regulated": 67534,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67536_2",
      "ports": {
        "bus": 67536
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.15470620710402727,
        "pmax": 0.6000000052154064,
        "qmin": -0.08640000014565885,
        "qmax": 0.12779999524354935,
        "regulated": 67536,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "67541_1_genrou",
      "ports": {
        "bus": 67541,
        "pmech": 29849,
        "efd": 29850,
        "speed": 29848
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 4.942808151245117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4514000415802,
        "Xdp": 0.45260000228881836,
        "Xdpp": 0.32339999079704285,
        "Xq": 2.3227999210357666,
        "Xqp": 0.6527000069618225,
        "Xqpp": 0.32339999079704285,
        "Xl": 0.24529999494552612,
        "Tdop": 6.176799774169922,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.107100009918213,
        "Tqopp": 0.05209999904036522,
        "S10": 0.10540000349283218,
        "S12": 0.4458000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.032295823097229,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 67541,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67541_1_ieeet1",
      "ports": {
        "bus": 67541,
        "speed": 29848,
        "vs": 29851,
        "efd": 29850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67541_1_tgov1",
      "ports": {
        "speed": 29848,
        "pmech": 29849
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2966367304325104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67541_1_ieeest",
      "ports": {
        "input": 29848,
        "output": 29851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67548_1_genrou",
      "ports": {
        "bus": 67548,
        "pmech": 29853,
        "efd": 29854,
        "speed": 29852
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 1.492226243019104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.041100025177002,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.9402999877929688,
        "Xqp": 0.5453000068664551,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09290000051259995,
        "Tdop": 9.029199600219727,
        "Tdopp": 0.037700001150369644,
        "Tqop": 1.4321000576019287,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10750000178813934,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6174176465719938,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67548,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "67548_1_ieeet1",
      "ports": {
        "bus": 67548,
        "speed": 29852,
        "vs": 29855,
        "efd": 29854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67548_1_tgov1",
      "ports": {
        "speed": 29852,
        "pmech": 29853
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35483771562576294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67548_1_ieeest",
      "ports": {
        "input": 29852,
        "output": 29855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67548_2_genrou",
      "ports": {
        "bus": 67548,
        "pmech": 29857,
        "efd": 29858,
        "speed": 29856
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 1.492226243019104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.041100025177002,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.9402999877929688,
        "Xqp": 0.5453000068664551,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09290000051259995,
        "Tdop": 9.029199600219727,
        "Tdopp": 0.037700001150369644,
        "Tqop": 1.4321000576019287,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10750000178813934,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6547000259160995,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67548,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "67548_2_ieeet1",
      "ports": {
        "bus": 67548,
        "speed": 29856,
        "vs": 29859,
        "efd": 29858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67548_2_tgov1",
      "ports": {
        "speed": 29856,
        "pmech": 29857
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37626439332962036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67548_2_ieeest",
      "ports": {
        "input": 29856,
        "output": 29859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67549_1_genrou",
      "ports": {
        "bus": 67549,
        "pmech": 29861,
        "efd": 29862,
        "speed": 29860
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 1.492226243019104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.041100025177002,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.9402999877929688,
        "Xqp": 0.5453000068664551,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09290000051259995,
        "Tdop": 9.029199600219727,
        "Tdopp": 0.037700001150369644,
        "Tqop": 1.4321000576019287,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10750000178813934,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27894857339560986,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67549,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "67549_1_ieeet1",
      "ports": {
        "bus": 67549,
        "speed": 29860,
        "vs": 29863,
        "efd": 29862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67549_1_tgov1",
      "ports": {
        "speed": 29860,
        "pmech": 29861
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16031527519226074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67549_1_ieeest",
      "ports": {
        "input": 29860,
        "output": 29863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67549_2_genrou",
      "ports": {
        "bus": 67549,
        "pmech": 29865,
        "efd": 29866,
        "speed": 29864
      },
      "params": {
        "mva": 1.7400000095367432,
        "H": 1.492226243019104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.041100025177002,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.12720000743865967,
        "Xq": 1.9402999877929688,
        "Xqp": 0.5453000068664551,
        "Xqpp": 0.12720000743865967,
        "Xl": 0.09290000051259995,
        "Tdop": 9.029199600219727,
        "Tdopp": 0.037700001150369644,
        "Tqop": 1.4321000576019287,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10750000178813934,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4936459008604288,
        "pmax": 1.4499999582767487,
        "qmin": -0.17689999658614397,
        "qmax": 0.6756999995559454,
        "regulated": 67549,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "67549_2_ieeet1",
      "ports": {
        "bus": 67549,
        "speed": 29864,
        "vs": 29867,
        "efd": 29866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67549_2_tgov1",
      "ports": {
        "speed": 29864,
        "pmech": 29865
      },
      "params": {
        "Trate": 1.7400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.283704549074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67549_2_ieeest",
      "ports": {
        "input": 29864,
        "output": 29867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67553_3_genrou",
      "ports": {
        "bus": 67553,
        "pmech": 29869,
        "efd": 29870,
        "speed": 29868
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8597517013549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8700000047683716,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.16359999775886536,
        "Xq": 1.780400037765503,
        "Xqp": 0.5809999704360962,
        "Xqpp": 0.16359999775886536,
        "Xl": 0.12600000202655792,
        "Tdop": 4.2322001457214355,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.7197999954223633,
        "Tqopp": 0.04809999838471413,
        "S10": 0.20309999585151672,
        "S12": 0.7562999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20357465837150812,
        "pmax": 0.8500000461935997,
        "qmin": -0.09435000247322023,
        "qmax": 0.43264999985694885,
        "regulated": 67553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67553_3_ieeet1",
      "ports": {
        "bus": 67553,
        "speed": 29868,
        "vs": 29871,
        "efd": 29870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67553_3_tgov1",
      "ports": {
        "speed": 29868,
        "pmech": 29869
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.1995830088853836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67553_3_ieeest",
      "ports": {
        "input": 29868,
        "output": 29871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67553_4_genrou",
      "ports": {
        "bus": 67553,
        "pmech": 29873,
        "efd": 29874,
        "speed": 29872
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8597517013549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8700000047683716,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.16359999775886536,
        "Xq": 1.780400037765503,
        "Xqp": 0.5809999704360962,
        "Xqpp": 0.16359999775886536,
        "Xl": 0.12600000202655792,
        "Tdop": 4.2322001457214355,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.7197999954223633,
        "Tqopp": 0.04809999838471413,
        "S10": 0.20309999585151672,
        "S12": 0.7562999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21840659901499748,
        "pmax": 0.8500000461935997,
        "qmin": -0.09435000247322023,
        "qmax": 0.43264999985694885,
        "regulated": 67553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67553_4_ieeet1",
      "ports": {
        "bus": 67553,
        "speed": 29872,
        "vs": 29875,
        "efd": 29874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67553_4_tgov1",
      "ports": {
        "speed": 29872,
        "pmech": 29873
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.21412411332130432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67553_4_ieeest",
      "ports": {
        "input": 29872,
        "output": 29875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67553_5_genrou",
      "ports": {
        "bus": 67553,
        "pmech": 29877,
        "efd": 29878,
        "speed": 29876
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8597517013549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8700000047683716,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.16359999775886536,
        "Xq": 1.780400037765503,
        "Xqp": 0.5809999704360962,
        "Xqpp": 0.16359999775886536,
        "Xl": 0.12600000202655792,
        "Tdop": 4.2322001457214355,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.7197999954223633,
        "Tqopp": 0.04809999838471413,
        "S10": 0.20309999585151672,
        "S12": 0.7562999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11987165780737996,
        "pmax": 0.8500000461935997,
        "qmin": -0.09435000247322023,
        "qmax": 0.43264999985694885,
        "regulated": 67553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67553_5_ieeet1",
      "ports": {
        "bus": 67553,
        "speed": 29876,
        "vs": 29879,
        "efd": 29878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67553_5_tgov1",
      "ports": {
        "speed": 29876,
        "pmech": 29877
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.11752123385667801,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67553_5_ieeest",
      "ports": {
        "input": 29876,
        "output": 29879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67553_6_genrou",
      "ports": {
        "bus": 67553,
        "pmech": 29881,
        "efd": 29882,
        "speed": 29880
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 3.8597517013549805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8700000047683716,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.16359999775886536,
        "Xq": 1.780400037765503,
        "Xqp": 0.5809999704360962,
        "Xqpp": 0.16359999775886536,
        "Xl": 0.12600000202655792,
        "Tdop": 4.2322001457214355,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.7197999954223633,
        "Tqopp": 0.04809999838471413,
        "S10": 0.20309999585151672,
        "S12": 0.7562999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3632777603343129,
        "pmax": 0.8500000461935997,
        "qmin": -0.09435000247322023,
        "qmax": 0.43264999985694885,
        "regulated": 67553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67553_6_ieeet1",
      "ports": {
        "bus": 67553,
        "speed": 29880,
        "vs": 29883,
        "efd": 29882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67553_6_tgov1",
      "ports": {
        "speed": 29880,
        "pmech": 29881
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.3561546802520752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67553_6_ieeest",
      "ports": {
        "input": 29880,
        "output": 29883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67556_1_genrou",
      "ports": {
        "bus": 67556,
        "pmech": 29885,
        "efd": 29886,
        "speed": 29884
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 8.416586875915527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6548000574111938,
        "Xdp": 0.1859000027179718,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.6066999435424805,
        "Xqp": 0.3919000029563904,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 6.332699775695801,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.557200014591217,
        "Tqopp": 0.09290000051259995,
        "S10": 0.12449999898672104,
        "S12": 0.5286999940872192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.336963078007102,
        "pmax": 0.8999999612569809,
        "qmin": -0.0999000039882958,
        "qmax": 0.4581000190228224,
        "regulated": 67556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67556_1_ieeet1",
      "ports": {
        "bus": 67556,
        "speed": 29884,
        "vs": 29887,
        "efd": 29886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67556_1_tgov1",
      "ports": {
        "speed": 29884,
        "pmech": 29885
      },
      "params": {
        "Trate": 1.0800000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.31200283765792847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67556_1_ieeest",
      "ports": {
        "input": 29884,
        "output": 29887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67556_2_genrou",
      "ports": {
        "bus": 67556,
        "pmech": 29889,
        "efd": 29890,
        "speed": 29888
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 5.172796726226807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0246999263763428,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.1200999990105629,
        "Xq": 1.9053000211715698,
        "Xqp": 0.2151000052690506,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.405099868774414,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.0930999517440796,
        "Tqopp": 0.0674000009894371,
        "S10": 0.07760000228881836,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21920877043157816,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 67556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67556_2_ieeet1",
      "ports": {
        "bus": 67556,
        "speed": 29888,
        "vs": 29891,
        "efd": 29890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67556_2_tgov1",
      "ports": {
        "speed": 29888,
        "pmech": 29889
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.09874268621206284,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67556_2_ieeest",
      "ports": {
        "input": 29888,
        "output": 29891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67556_3_genrou",
      "ports": {
        "bus": 67556,
        "pmech": 29893,
        "efd": 29894,
        "speed": 29892
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 5.172796726226807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0246999263763428,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.1200999990105629,
        "Xq": 1.9053000211715698,
        "Xqp": 0.2151000052690506,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.405099868774414,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.0930999517440796,
        "Tqopp": 0.0674000009894371,
        "S10": 0.07760000228881836,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4211720544844866,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 67556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67556_3_ieeet1",
      "ports": {
        "bus": 67556,
        "speed": 29892,
        "vs": 29895,
        "efd": 29894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67556_3_tgov1",
      "ports": {
        "speed": 29892,
        "pmech": 29893
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.1897171437740326,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67556_3_ieeest",
      "ports": {
        "input": 29892,
        "output": 29895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67556_4_genrou",
      "ports": {
        "bus": 67556,
        "pmech": 29897,
        "efd": 29898,
        "speed": 29896
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 5.172796726226807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0246999263763428,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.1200999990105629,
        "Xq": 1.9053000211715698,
        "Xqp": 0.2151000052690506,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.405099868774414,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.0930999517440796,
        "Tqopp": 0.0674000009894371,
        "S10": 0.07760000228881836,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3764288267120719,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 67556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67556_4_ieeet1",
      "ports": {
        "bus": 67556,
        "speed": 29896,
        "vs": 29899,
        "efd": 29898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67556_4_tgov1",
      "ports": {
        "speed": 29896,
        "pmech": 29897
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.16956253349781036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67556_4_ieeest",
      "ports": {
        "input": 29896,
        "output": 29899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67556_5_genrou",
      "ports": {
        "bus": 67556,
        "pmech": 29901,
        "efd": 29902,
        "speed": 29900
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 5.172796726226807,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0246999263763428,
        "Xdp": 0.18610000610351562,
        "Xdpp": 0.1200999990105629,
        "Xq": 1.9053000211715698,
        "Xqp": 0.2151000052690506,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09130000323057175,
        "Tdop": 7.405099868774414,
        "Tdopp": 0.0617000013589859,
        "Tqop": 1.0930999517440796,
        "Tqopp": 0.0674000009894371,
        "S10": 0.07760000228881836,
        "S12": 0.40639999508857727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2818434266373515,
        "pmax": 1.850000023841858,
        "qmin": -0.20534999202936888,
        "qmax": 0.9416500106453896,
        "regulated": 67556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67556_5_ieeet1",
      "ports": {
        "bus": 67556,
        "speed": 29900,
        "vs": 29903,
        "efd": 29902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67556_5_tgov1",
      "ports": {
        "speed": 29900,
        "pmech": 29901
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.1269564926624298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67556_5_ieeest",
      "ports": {
        "input": 29900,
        "output": 29903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67558_1_genrou",
      "ports": {
        "bus": 67558,
        "pmech": 29905,
        "efd": 29906,
        "speed": 29904
      },
      "params": {
        "mva": 98.83999633789062,
        "H": 3.4084322452545166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427500009536743,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.230299949645996,
        "Xqp": 0.5587000250816345,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.1695999950170517,
        "Tdop": 4.436100006103516,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.3646000027656555,
        "Tqopp": 0.05169999971985817,
        "S10": 0.2013999968767166,
        "S12": 0.6930999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.818008422851562,
        "pmax": 82.36666917800903,
        "qmin": -9.142699837684631,
        "qmax": 41.92463457584381,
        "regulated": 67558,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "67558_1_ieeet1",
      "ports": {
        "bus": 67558,
        "speed": 29904,
        "vs": 29907,
        "efd": 29906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67558_1_tgov1",
      "ports": {
        "speed": 29904,
        "pmech": 29905
      },
      "params": {
        "Trate": 98.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896172304,
        "Pvmin": 0.32191431522369385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67558_1_ieeest",
      "ports": {
        "input": 29904,
        "output": 29907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67558_2_genrou",
      "ports": {
        "bus": 67558,
        "pmech": 29909,
        "efd": 29910,
        "speed": 29908
      },
      "params": {
        "mva": 98.83999633789062,
        "H": 3.4084322452545166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427500009536743,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.230299949645996,
        "Xqp": 0.5587000250816345,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.1695999950170517,
        "Tdop": 4.436100006103516,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.3646000027656555,
        "Tqopp": 0.05169999971985817,
        "S10": 0.2013999968767166,
        "S12": 0.6930999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.30546414852142,
        "pmax": 82.36666917800903,
        "qmin": -9.142699837684631,
        "qmax": 41.92463457584381,
        "regulated": 67558,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "67558_2_ieeet1",
      "ports": {
        "bus": 67558,
        "speed": 29908,
        "vs": 29911,
        "efd": 29910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67558_2_tgov1",
      "ports": {
        "speed": 29908,
        "pmech": 29909
      },
      "params": {
        "Trate": 98.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896172304,
        "Pvmin": 0.32684606313705444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67558_2_ieeest",
      "ports": {
        "input": 29908,
        "output": 29911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67558_3_genrou",
      "ports": {
        "bus": 67558,
        "pmech": 29913,
        "efd": 29914,
        "speed": 29912
      },
      "params": {
        "mva": 98.83999633789062,
        "H": 3.4084322452545166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427500009536743,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.230299949645996,
        "Xqp": 0.5587000250816345,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.1695999950170517,
        "Tdop": 4.436100006103516,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.3646000027656555,
        "Tqopp": 0.05169999971985817,
        "S10": 0.2013999968767166,
        "S12": 0.6930999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.055479645729065,
        "pmax": 82.36666917800903,
        "qmin": -9.142699837684631,
        "qmax": 41.92463457584381,
        "regulated": 67558,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "67558_3_ieeet1",
      "ports": {
        "bus": 67558,
        "speed": 29912,
        "vs": 29915,
        "efd": 29914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67558_3_tgov1",
      "ports": {
        "speed": 29912,
        "pmech": 29913
      },
      "params": {
        "Trate": 98.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896172304,
        "Pvmin": 0.16243909299373627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67558_3_ieeest",
      "ports": {
        "input": 29912,
        "output": 29915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67565_1_genrou",
      "ports": {
        "bus": 67565,
        "pmech": 29917,
        "efd": 29918,
        "speed": 29916
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.709320545196533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2558000087738037,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.208299994468689,
        "Xqp": 0.25760000944137573,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 8.80620002746582,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.8510000109672546,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07320000231266022,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23611432407051325,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 67565,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67565_1_ieeet1",
      "ports": {
        "bus": 67565,
        "speed": 29916,
        "vs": 29919,
        "efd": 29918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6708999872207642,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.015899896621704,
        "E2": 2.6879000663757324,
        "Se1": 0.32580000162124634,
        "Se2": 0.6136999726295471,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67565_1_tgov1",
      "ports": {
        "speed": 29916,
        "pmech": 29917
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.14054425060749054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67565_1_ieeest",
      "ports": {
        "input": 29916,
        "output": 29919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67565_2_genrou",
      "ports": {
        "bus": 67565,
        "pmech": 29921,
        "efd": 29922,
        "speed": 29920
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.709320545196533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2558000087738037,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.208299994468689,
        "Xqp": 0.25760000944137573,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 8.80620002746582,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.8510000109672546,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07320000231266022,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38149605970829725,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 67565,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67565_2_ieeet1",
      "ports": {
        "bus": 67565,
        "speed": 29920,
        "vs": 29923,
        "efd": 29922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6708999872207642,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.015899896621704,
        "E2": 2.6879000663757324,
        "Se1": 0.32580000162124634,
        "Se2": 0.6136999726295471,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67565_2_tgov1",
      "ports": {
        "speed": 29920,
        "pmech": 29921
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.22708100080490112,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67565_2_ieeest",
      "ports": {
        "input": 29920,
        "output": 29923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67566_1_genrou",
      "ports": {
        "bus": 67566,
        "pmech": 29925,
        "efd": 29926,
        "speed": 29924
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.709320545196533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2558000087738037,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.208299994468689,
        "Xqp": 0.25760000944137573,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 8.80620002746582,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.8510000109672546,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07320000231266022,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6804848089814186,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 67566,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67566_1_ieeet1",
      "ports": {
        "bus": 67566,
        "speed": 29924,
        "vs": 29927,
        "efd": 29926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6708999872207642,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.015899896621704,
        "E2": 2.6879000663757324,
        "Se1": 0.32580000162124634,
        "Se2": 0.6136999726295471,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67566_1_tgov1",
      "ports": {
        "speed": 29924,
        "pmech": 29925
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734781,
        "Pvmin": 0.40505048632621765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67566_1_ieeest",
      "ports": {
        "input": 29924,
        "output": 29927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67567_1_genrou",
      "ports": {
        "bus": 67567,
        "pmech": 29929,
        "efd": 29930,
        "speed": 29928
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.709320545196533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2558000087738037,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.208299994468689,
        "Xqp": 0.25760000944137573,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 8.80620002746582,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.8510000109672546,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07320000231266022,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3914538770914078,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 67567,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67567_1_ieeet1",
      "ports": {
        "bus": 67567,
        "speed": 29928,
        "vs": 29931,
        "efd": 29930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6708999872207642,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.015899896621704,
        "E2": 2.6879000663757324,
        "Se1": 0.32580000162124634,
        "Se2": 0.6136999726295471,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67567_1_tgov1",
      "ports": {
        "speed": 29928,
        "pmech": 29929
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734781,
        "Pvmin": 0.2330082654953003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67567_1_ieeest",
      "ports": {
        "input": 29928,
        "output": 29931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67567_2_genrou",
      "ports": {
        "bus": 67567,
        "pmech": 29933,
        "efd": 29934,
        "speed": 29932
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.709320545196533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2558000087738037,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.208299994468689,
        "Xqp": 0.25760000944137573,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 8.80620002746582,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.8510000109672546,
        "Tqopp": 0.07119999825954437,
        "S10": 0.07320000231266022,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20438425708562136,
        "pmax": 1.4000000432133675,
        "qmin": -0.17079999670386314,
        "qmax": 0.6523999851197004,
        "regulated": 67567,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67567_2_ieeet1",
      "ports": {
        "bus": 67567,
        "speed": 29932,
        "vs": 29935,
        "efd": 29934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6708999872207642,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.015899896621704,
        "E2": 2.6879000663757324,
        "Se1": 0.32580000162124634,
        "Se2": 0.6136999726295471,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67567_2_tgov1",
      "ports": {
        "speed": 29932,
        "pmech": 29933
      },
      "params": {
        "Trate": 1.6799999475479126,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734781,
        "Pvmin": 0.12165729701519012,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67567_2_ieeest",
      "ports": {
        "input": 29932,
        "output": 29935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67574_1_genrou",
      "ports": {
        "bus": 67574,
        "pmech": 29937,
        "efd": 29938,
        "speed": 29936
      },
      "params": {
        "mva": 602.4000244140625,
        "H": 3.0837912559509277,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7229000329971313,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.19439999759197235,
        "Xq": 1.6437000036239624,
        "Xqp": 0.4375,
        "Xqpp": 0.19439999759197235,
        "Xl": 0.14509999752044678,
        "Tdop": 4.13129997253418,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2659000158309937,
        "Tqopp": 0.06679999828338623,
        "S10": 0.08780000358819962,
        "S12": 0.4106999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.68583488464355,
        "pmax": 501.99999809265137,
        "qmin": -41.16399884223938,
        "qmax": 184.73600149154663,
        "regulated": 67571,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "67574_1_ieeet1",
      "ports": {
        "bus": 67574,
        "speed": 29936,
        "vs": 29939,
        "efd": 29938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02969999983906746,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.555799961090088,
        "E2": 2.074399948120117,
        "Se1": 0.0272000003606081,
        "Se2": 0.2784999907016754,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67574_1_tgov1",
      "ports": {
        "speed": 29936,
        "pmech": 29937
      },
      "params": {
        "Trate": 602.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1671411544084549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67574_1_ieeest",
      "ports": {
        "input": 29936,
        "output": 29939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67577_1_genrou",
      "ports": {
        "bus": 67577,
        "pmech": 29941,
        "efd": 29942,
        "speed": 29940
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 1.2622566223144531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0663000345230103,
        "Xdp": 0.1468999981880188,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.0317000150680542,
        "Xqp": 0.24300000071525574,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.07880000025033951,
        "Tdop": 7.446599960327148,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.4610999822616577,
        "Tqopp": 0.07680000364780426,
        "S10": 0.15729999542236328,
        "S12": 0.5494999885559082
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9608074091374874,
        "pmax": 2.3499999195337296,
        "qmin": -0.28669999446719885,
        "qmax": 1.095100026577711,
        "regulated": 67577,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67577_1_ieeet1",
      "ports": {
        "bus": 67577,
        "speed": 29940,
        "vs": 29943,
        "efd": 29942
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.04619999974966049,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09730000048875809,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.816800117492676,
        "E2": 5.089099884033203,
        "Se1": 0.051899999380111694,
        "Se2": 0.30630001425743103,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67577_1_tgov1",
      "ports": {
        "speed": 29940,
        "pmech": 29941
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.3407118618488312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67577_1_ieeest",
      "ports": {
        "input": 29940,
        "output": 29943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67577_2_genrou",
      "ports": {
        "bus": 67577,
        "pmech": 29945,
        "efd": 29946,
        "speed": 29944
      },
      "params": {
        "mva": 2.819999933242798,
        "H": 1.2622566223144531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0663000345230103,
        "Xdp": 0.1468999981880188,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.0317000150680542,
        "Xqp": 0.24300000071525574,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.07880000025033951,
        "Tdop": 7.446599960327148,
        "Tdopp": 0.053599998354911804,
        "Tqop": 1.4610999822616577,
        "Tqopp": 0.07680000364780426,
        "S10": 0.15729999542236328,
        "S12": 0.5494999885559082
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9598429314792156,
        "pmax": 2.3499999195337296,
        "qmin": -0.28669999446719885,
        "qmax": 1.095100026577711,
        "regulated": 67577,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67577_2_ieeet1",
      "ports": {
        "bus": 67577,
        "speed": 29944,
        "vs": 29947,
        "efd": 29946
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.04619999974966049,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09730000048875809,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.816800117492676,
        "E2": 5.089099884033203,
        "Se1": 0.051899999380111694,
        "Se2": 0.30630001425743103,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67577_2_tgov1",
      "ports": {
        "speed": 29944,
        "pmech": 29945
      },
      "params": {
        "Trate": 2.819999933242798,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265002,
        "Pvmin": 0.34036985039711,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67577_2_ieeest",
      "ports": {
        "input": 29944,
        "output": 29947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67580_2_gensal",
      "ports": {
        "bus": 67580,
        "pmech": 29949,
        "efd": 29950,
        "speed": 29948
      },
      "params": {
        "mva": 27.0,
        "H": 3.6182000637054443,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8016999959945679,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2847999930381775,
        "Xq": 0.5189999938011169,
        "Xl": 0.2393999993801117,
        "Tdop": 6.0,
        "Tdopp": 0.4390000104904175,
        "Tqopp": 0.3160000145435333,
        "S10": 0.28519999980926514,
        "S12": 0.9136999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.939121872186661,
        "pmax": 22.499999403953552,
        "qmin": -1.1025000363588333,
        "qmax": 8.640000224113464,
        "regulated": 67580,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67580_2_ieeet1",
      "ports": {
        "bus": 67580,
        "speed": 29948,
        "vs": 29951,
        "efd": 29950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67580_2_hygov",
      "ports": {
        "speed": 29948,
        "pmech": 29949
      },
      "params": {
        "Trate": 27.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1871926188468933,
        "Tr": 2.987335443496704,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5730000138282776,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07840000092983246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67580_2_ieeest",
      "ports": {
        "input": 29948,
        "output": 29951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67589_1_genrou",
      "ports": {
        "bus": 67589,
        "pmech": 29953,
        "efd": 29954,
        "speed": 29952
      },
      "params": {
        "mva": 78.0,
        "H": 4.549600124359131,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2817000150680542,
        "Xdp": 0.17810000479221344,
        "Xdpp": 0.13099999725818634,
        "Xq": 1.2324999570846558,
        "Xqp": 0.450300008058548,
        "Xqpp": 0.13099999725818634,
        "Xl": 0.0957999974489212,
        "Tdop": 6.433000087738037,
        "Tdopp": 0.039500001817941666,
        "Tqop": 0.7922999858856201,
        "Tqopp": 0.04969999939203262,
        "S10": 0.17010000348091125,
        "S12": 0.5751000046730042
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.448850095272064,
        "pmax": 64.99999761581421,
        "qmin": -7.930000126361847,
        "qmax": 30.289998650550842,
        "regulated": 67589,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67589_1_ieeet1",
      "ports": {
        "bus": 67589,
        "speed": 29952,
        "vs": 29955,
        "efd": 29954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.714900016784668,
        "Kf": 0.09690000116825104,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8486000299453735,
        "E2": 2.4647998809814453,
        "Se1": 0.1421000063419342,
        "Se2": 0.4074999988079071,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67589_1_tgov1",
      "ports": {
        "speed": 29952,
        "pmech": 29953
      },
      "params": {
        "Trate": 78.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26216474175453186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67589_1_ieeest",
      "ports": {
        "input": 29952,
        "output": 29955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67589_2_genrou",
      "ports": {
        "bus": 67589,
        "pmech": 29957,
        "efd": 29958,
        "speed": 29956
      },
      "params": {
        "mva": 78.0,
        "H": 4.549600124359131,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2817000150680542,
        "Xdp": 0.17810000479221344,
        "Xdpp": 0.13099999725818634,
        "Xq": 1.2324999570846558,
        "Xqp": 0.450300008058548,
        "Xqpp": 0.13099999725818634,
        "Xl": 0.0957999974489212,
        "Tdop": 6.433000087738037,
        "Tdopp": 0.039500001817941666,
        "Tqop": 0.7922999858856201,
        "Tqopp": 0.04969999939203262,
        "S10": 0.17010000348091125,
        "S12": 0.5751000046730042
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.989646703004837,
        "pmax": 64.99999761581421,
        "qmin": -7.930000126361847,
        "qmax": 30.289998650550842,
        "regulated": 67589,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67589_2_ieeet1",
      "ports": {
        "bus": 67589,
        "speed": 29956,
        "vs": 29959,
        "efd": 29958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.714900016784668,
        "Kf": 0.09690000116825104,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8486000299453735,
        "E2": 2.4647998809814453,
        "Se1": 0.1421000063419342,
        "Se2": 0.4074999988079071,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67589_2_tgov1",
      "ports": {
        "speed": 29956,
        "pmech": 29957
      },
      "params": {
        "Trate": 78.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08961085230112076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67589_2_ieeest",
      "ports": {
        "input": 29956,
        "output": 29959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67596_1_genrou",
      "ports": {
        "bus": 67596,
        "pmech": 29961,
        "efd": 29962,
        "speed": 29960
      },
      "params": {
        "mva": 57.119998931884766,
        "H": 4.9567341804504395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.14490008354187,
        "Xdp": 0.2272000014781952,
        "Xdpp": 0.15780000388622284,
        "Xq": 2.00219988822937,
        "Xqp": 0.3707999885082245,
        "Xqpp": 0.15780000388622284,
        "Xl": 0.12139999866485596,
        "Tdop": 7.173799991607666,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.34929999709129333,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07450000196695328,
        "S12": 0.3492000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.069577604532242,
        "pmax": 47.600001096725464,
        "qmin": -5.283600091934204,
        "qmax": 24.228399991989136,
        "regulated": 67596,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67596_1_ieeet1",
      "ports": {
        "bus": 67596,
        "speed": 29960,
        "vs": 29963,
        "efd": 29962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67596_1_tgov1",
      "ports": {
        "speed": 29960,
        "pmech": 29961
      },
      "params": {
        "Trate": 57.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15878112614154816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67596_1_ieeest",
      "ports": {
        "input": 29960,
        "output": 29963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67596_2_genrou",
      "ports": {
        "bus": 67596,
        "pmech": 29965,
        "efd": 29966,
        "speed": 29964
      },
      "params": {
        "mva": 57.119998931884766,
        "H": 4.9567341804504395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.14490008354187,
        "Xdp": 0.2272000014781952,
        "Xdpp": 0.15780000388622284,
        "Xq": 2.00219988822937,
        "Xqp": 0.3707999885082245,
        "Xqpp": 0.15780000388622284,
        "Xl": 0.12139999866485596,
        "Tdop": 7.173799991607666,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.34929999709129333,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07450000196695328,
        "S12": 0.3492000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.424948155879974,
        "pmax": 47.600001096725464,
        "qmin": -5.283600091934204,
        "qmax": 24.228399991989136,
        "regulated": 67596,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67596_2_ieeet1",
      "ports": {
        "bus": 67596,
        "speed": 29964,
        "vs": 29967,
        "efd": 29966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67596_2_tgov1",
      "ports": {
        "speed": 29964,
        "pmech": 29965
      },
      "params": {
        "Trate": 57.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1474955976009369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67596_2_ieeest",
      "ports": {
        "input": 29964,
        "output": 29967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67597_1_genrou",
      "ports": {
        "bus": 67597,
        "pmech": 29969,
        "efd": 29970,
        "speed": 29968
      },
      "params": {
        "mva": 57.119998931884766,
        "H": 4.9567341804504395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.14490008354187,
        "Xdp": 0.2272000014781952,
        "Xdpp": 0.15780000388622284,
        "Xq": 2.00219988822937,
        "Xqp": 0.3707999885082245,
        "Xqpp": 0.15780000388622284,
        "Xl": 0.12139999866485596,
        "Tdop": 7.173799991607666,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.34929999709129333,
        "Tqopp": 0.04540000110864639,
        "S10": 0.07450000196695328,
        "S12": 0.3492000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.729580402374268,
        "pmax": 47.600001096725464,
        "qmin": -5.283600091934204,
        "qmax": 24.228399991989136,
        "regulated": 67597,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67597_1_ieeet1",
      "ports": {
        "bus": 67597,
        "speed": 29968,
        "vs": 29971,
        "efd": 29970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67597_1_tgov1",
      "ports": {
        "speed": 29968,
        "pmech": 29969
      },
      "params": {
        "Trate": 57.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3103918135166168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67597_1_ieeest",
      "ports": {
        "input": 29968,
        "output": 29971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67610_1_genrou",
      "ports": {
        "bus": 67610,
        "pmech": 29973,
        "efd": 29974,
        "speed": 29972
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 5.107072353363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.90339994430542,
        "Xdp": 0.1639000028371811,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.812000036239624,
        "Xqp": 0.39649999141693115,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 7.5777997970581055,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.7815999984741211,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1914999932050705,
        "S12": 0.617900013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38986685685813427,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 67610,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67610_1_ieeet1",
      "ports": {
        "bus": 67610,
        "speed": 29972,
        "vs": 29975,
        "efd": 29974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7537999749183655,
        "Kf": 0.050599999725818634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8704999685287476,
        "E2": 2.49399995803833,
        "Se1": 0.17399999499320984,
        "Se2": 0.4433000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67610_1_tgov1",
      "ports": {
        "speed": 29972,
        "pmech": 29973
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2707408666610718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67610_1_ieeest",
      "ports": {
        "input": 29972,
        "output": 29975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67610_2_genrou",
      "ports": {
        "bus": 67610,
        "pmech": 29977,
        "efd": 29978,
        "speed": 29976
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 5.107072353363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.90339994430542,
        "Xdp": 0.1639000028371811,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.812000036239624,
        "Xqp": 0.39649999141693115,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 7.5777997970581055,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.7815999984741211,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1914999932050705,
        "S12": 0.617900013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16787366475909948,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 67610,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67610_2_ieeet1",
      "ports": {
        "bus": 67610,
        "speed": 29976,
        "vs": 29979,
        "efd": 29978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7537999749183655,
        "Kf": 0.050599999725818634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8704999685287476,
        "E2": 2.49399995803833,
        "Se1": 0.17399999499320984,
        "Se2": 0.4433000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67610_2_tgov1",
      "ports": {
        "speed": 29976,
        "pmech": 29977
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11657892912626266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67610_2_ieeest",
      "ports": {
        "input": 29976,
        "output": 29979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67610_3_genrou",
      "ports": {
        "bus": 67610,
        "pmech": 29981,
        "efd": 29982,
        "speed": 29980
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 5.107072353363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.90339994430542,
        "Xdp": 0.1639000028371811,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.812000036239624,
        "Xqp": 0.39649999141693115,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.08810000121593475,
        "Tdop": 7.5777997970581055,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.7815999984741211,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1914999932050705,
        "S12": 0.617900013923645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5902648437768221,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 67610,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67610_3_ieeet1",
      "ports": {
        "bus": 67610,
        "speed": 29980,
        "vs": 29983,
        "efd": 29982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7537999749183655,
        "Kf": 0.050599999725818634,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8704999685287476,
        "E2": 2.49399995803833,
        "Se1": 0.17399999499320984,
        "Se2": 0.4433000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67610_3_tgov1",
      "ports": {
        "speed": 29980,
        "pmech": 29981
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4099061191082001,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67610_3_ieeest",
      "ports": {
        "input": 29980,
        "output": 29983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67612_1_genrou",
      "ports": {
        "bus": 67612,
        "pmech": 29985,
        "efd": 29986,
        "speed": 29984
      },
      "params": {
        "mva": 1.4700000286102295,
        "H": 4.338054180145264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0176000595092773,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1160999983549118,
        "Xq": 1.8995000123977661,
        "Xqp": 0.22750000655651093,
        "Xqpp": 0.1160999983549118,
        "Xl": 0.08810000121593475,
        "Tdop": 6.324900150299072,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.9524000287055969,
        "Tqopp": 0.05700000002980232,
        "S10": 0.1031000018119812,
        "S12": 0.4950999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31936345621943474,
        "pmax": 1.2249999679625034,
        "qmin": -0.13597500510513783,
        "qmax": 0.6235249806195498,
        "regulated": 67612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67612_1_ieeet1",
      "ports": {
        "bus": 67612,
        "speed": 29984,
        "vs": 29987,
        "efd": 29986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67612_1_tgov1",
      "ports": {
        "speed": 29984,
        "pmech": 29985
      },
      "params": {
        "Trate": 1.4700000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21725404262542725,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67612_1_ieeest",
      "ports": {
        "input": 29984,
        "output": 29987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67612_2_genrou",
      "ports": {
        "bus": 67612,
        "pmech": 29989,
        "efd": 29990,
        "speed": 29988
      },
      "params": {
        "mva": 1.4700000286102295,
        "H": 4.338054180145264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0176000595092773,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1160999983549118,
        "Xq": 1.8995000123977661,
        "Xqp": 0.22750000655651093,
        "Xqpp": 0.1160999983549118,
        "Xl": 0.08810000121593475,
        "Tdop": 6.324900150299072,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.9524000287055969,
        "Tqopp": 0.05700000002980232,
        "S10": 0.1031000018119812,
        "S12": 0.4950999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5518979858607054,
        "pmax": 1.2249999679625034,
        "qmin": -0.13597500510513783,
        "qmax": 0.6235249806195498,
        "regulated": 67612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67612_2_ieeet1",
      "ports": {
        "bus": 67612,
        "speed": 29988,
        "vs": 29991,
        "efd": 29990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67612_2_tgov1",
      "ports": {
        "speed": 29988,
        "pmech": 29989
      },
      "params": {
        "Trate": 1.4700000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3754408061504364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67612_2_ieeest",
      "ports": {
        "input": 29988,
        "output": 29991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67612_3_genrou",
      "ports": {
        "bus": 67612,
        "pmech": 29993,
        "efd": 29994,
        "speed": 29992
      },
      "params": {
        "mva": 1.4700000286102295,
        "H": 4.338054180145264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0176000595092773,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1160999983549118,
        "Xq": 1.8995000123977661,
        "Xqp": 0.22750000655651093,
        "Xqpp": 0.1160999983549118,
        "Xl": 0.08810000121593475,
        "Tdop": 6.324900150299072,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.9524000287055969,
        "Tqopp": 0.05700000002980232,
        "S10": 0.1031000018119812,
        "S12": 0.4950999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3829208901152015,
        "pmax": 1.2249999679625034,
        "qmin": -0.13597500510513783,
        "qmax": 0.6235249806195498,
        "regulated": 67612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67612_3_ieeet1",
      "ports": {
        "bus": 67612,
        "speed": 29992,
        "vs": 29995,
        "efd": 29994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67612_3_tgov1",
      "ports": {
        "speed": 29992,
        "pmech": 29993
      },
      "params": {
        "Trate": 1.4700000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26049038767814636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67612_3_ieeest",
      "ports": {
        "input": 29992,
        "output": 29995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67612_4_genrou",
      "ports": {
        "bus": 67612,
        "pmech": 29997,
        "efd": 29998,
        "speed": 29996
      },
      "params": {
        "mva": 1.4700000286102295,
        "H": 4.338054180145264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0176000595092773,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1160999983549118,
        "Xq": 1.8995000123977661,
        "Xqp": 0.22750000655651093,
        "Xqpp": 0.1160999983549118,
        "Xl": 0.08810000121593475,
        "Tdop": 6.324900150299072,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.9524000287055969,
        "Tqopp": 0.05700000002980232,
        "S10": 0.1031000018119812,
        "S12": 0.4950999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40834094397723675,
        "pmax": 1.2249999679625034,
        "qmin": -0.13597500510513783,
        "qmax": 0.6235249806195498,
        "regulated": 67612,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67612_4_ieeet1",
      "ports": {
        "bus": 67612,
        "speed": 29996,
        "vs": 29999,
        "efd": 29998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67612_4_tgov1",
      "ports": {
        "speed": 29996,
        "pmech": 29997
      },
      "params": {
        "Trate": 1.4700000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27778294682502747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67612_4_ieeest",
      "ports": {
        "input": 29996,
        "output": 29999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67615_1_genrou",
      "ports": {
        "bus": 67615,
        "pmech": 30001,
        "efd": 30002,
        "speed": 30000
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 8.459912300109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5922000408172607,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.18129999935626984,
        "Xq": 2.363100051879883,
        "Xqp": 0.38600000739097595,
        "Xqpp": 0.18129999935626984,
        "Xl": 0.14010000228881836,
        "Tdop": 5.662600040435791,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.48660001158714294,
        "Tqopp": 0.0860000029206276,
        "S10": 0.00800000037997961,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28975079767405987,
        "pmax": 1.0250000283122063,
        "qmin": -0.11377499904483557,
        "qmax": 0.5217249970883131,
        "regulated": 67615,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "67615_1_ieeet1",
      "ports": {
        "bus": 67615,
        "speed": 30000,
        "vs": 30003,
        "efd": 30002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67615_1_tgov1",
      "ports": {
        "speed": 30000,
        "pmech": 30001
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23556974530220032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67615_1_ieeest",
      "ports": {
        "input": 30000,
        "output": 30003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67616_1_genrou",
      "ports": {
        "bus": 67616,
        "pmech": 30005,
        "efd": 30006,
        "speed": 30004
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 8.459912300109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5922000408172607,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.18129999935626984,
        "Xq": 2.363100051879883,
        "Xqp": 0.38600000739097595,
        "Xqpp": 0.18129999935626984,
        "Xl": 0.14010000228881836,
        "Tdop": 5.662600040435791,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.48660001158714294,
        "Tqopp": 0.0860000029206276,
        "S10": 0.00800000037997961,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19673563074320555,
        "pmax": 1.0250000283122063,
        "qmin": -0.11377499904483557,
        "qmax": 0.5217249970883131,
        "regulated": 67616,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "67616_1_ieeet1",
      "ports": {
        "bus": 67616,
        "speed": 30004,
        "vs": 30007,
        "efd": 30006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67616_1_tgov1",
      "ports": {
        "speed": 30004,
        "pmech": 30005
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15994766354560852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67616_1_ieeest",
      "ports": {
        "input": 30004,
        "output": 30007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67616_2_genrou",
      "ports": {
        "bus": 67616,
        "pmech": 30009,
        "efd": 30010,
        "speed": 30008
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 8.459912300109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5922000408172607,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.18129999935626984,
        "Xq": 2.363100051879883,
        "Xqp": 0.38600000739097595,
        "Xqpp": 0.18129999935626984,
        "Xl": 0.14010000228881836,
        "Tdop": 5.662600040435791,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.48660001158714294,
        "Tqopp": 0.0860000029206276,
        "S10": 0.00800000037997961,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14252298278734088,
        "pmax": 1.0250000283122063,
        "qmin": -0.11377499904483557,
        "qmax": 0.5217249970883131,
        "regulated": 67616,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "67616_2_ieeet1",
      "ports": {
        "bus": 67616,
        "speed": 30008,
        "vs": 30011,
        "efd": 30010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67616_2_tgov1",
      "ports": {
        "speed": 30008,
        "pmech": 30009
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1158723384141922,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67616_2_ieeest",
      "ports": {
        "input": 30008,
        "output": 30011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67621_1_genrou",
      "ports": {
        "bus": 67621,
        "pmech": 30013,
        "efd": 30014,
        "speed": 30012
      },
      "params": {
        "mva": 2.549999952316284,
        "H": 9.666019439697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7156000137329102,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6557999849319458,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 9.767900466918945,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.7166000008583069,
        "Tqopp": 0.07989999651908875,
        "S10": 0.17960000038146973,
        "S12": 0.5911999940872192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8975116536021233,
        "pmax": 2.125000022351742,
        "qmin": -0.23587499745190144,
        "qmax": 1.0816249996423721,
        "regulated": 67621,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "67621_1_ieeet1",
      "ports": {
        "bus": 67621,
        "speed": 30012,
        "vs": 30015,
        "efd": 30014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67621_1_tgov1",
      "ports": {
        "speed": 30012,
        "pmech": 30013
      },
      "params": {
        "Trate": 2.549999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35196536779403687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67621_1_ieeest",
      "ports": {
        "input": 30012,
        "output": 30015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67622_1_genrou",
      "ports": {
        "bus": 67622,
        "pmech": 30017,
        "efd": 30018,
        "speed": 30016
      },
      "params": {
        "mva": 2.549999952316284,
        "H": 9.666019439697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7156000137329102,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6557999849319458,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 9.767900466918945,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.7166000008583069,
        "Tqopp": 0.07989999651908875,
        "S10": 0.17960000038146973,
        "S12": 0.5911999940872192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3271833760663867,
        "pmax": 2.125000022351742,
        "qmin": -0.23587499745190144,
        "qmax": 1.0816249996423721,
        "regulated": 67622,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "67622_1_ieeet1",
      "ports": {
        "bus": 67622,
        "speed": 30016,
        "vs": 30019,
        "efd": 30018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67622_1_tgov1",
      "ports": {
        "speed": 30016,
        "pmech": 30017
      },
      "params": {
        "Trate": 2.549999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12830720841884613,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67622_1_ieeest",
      "ports": {
        "input": 30016,
        "output": 30019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67622_2_genrou",
      "ports": {
        "bus": 67622,
        "pmech": 30021,
        "efd": 30022,
        "speed": 30020
      },
      "params": {
        "mva": 2.549999952316284,
        "H": 9.666019439697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7156000137329102,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6557999849319458,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 9.767900466918945,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.7166000008583069,
        "Tqopp": 0.07989999651908875,
        "S10": 0.17960000038146973,
        "S12": 0.5911999940872192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6683264393359423,
        "pmax": 2.125000022351742,
        "qmin": -0.23587499745190144,
        "qmax": 1.0816249996423721,
        "regulated": 67622,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "67622_2_ieeet1",
      "ports": {
        "bus": 67622,
        "speed": 30020,
        "vs": 30023,
        "efd": 30022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67622_2_tgov1",
      "ports": {
        "speed": 30020,
        "pmech": 30021
      },
      "params": {
        "Trate": 2.549999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.262088805437088,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67622_2_ieeest",
      "ports": {
        "input": 30020,
        "output": 30023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67623_1_genrou",
      "ports": {
        "bus": 67623,
        "pmech": 30025,
        "efd": 30026,
        "speed": 30024
      },
      "params": {
        "mva": 2.549999952316284,
        "H": 9.666019439697266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7156000137329102,
        "Xdp": 0.19939999282360077,
        "Xdpp": 0.13910000026226044,
        "Xq": 1.6557999849319458,
        "Xqp": 0.24210000038146973,
        "Xqpp": 0.13910000026226044,
        "Xl": 0.10649999976158142,
        "Tdop": 9.767900466918945,
        "Tdopp": 0.04450000077486038,
        "Tqop": 0.7166000008583069,
        "Tqopp": 0.07989999651908875,
        "S10": 0.17960000038146973,
        "S12": 0.5911999940872192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5309360567480326,
        "pmax": 2.125000022351742,
        "qmin": -0.23587499745190144,
        "qmax": 1.0816249996423721,
        "regulated": 67623,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "67623_1_ieeet1",
      "ports": {
        "bus": 67623,
        "speed": 30024,
        "vs": 30027,
        "efd": 30026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67623_1_tgov1",
      "ports": {
        "speed": 30024,
        "pmech": 30025
      },
      "params": {
        "Trate": 2.549999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20821021497249603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67623_1_ieeest",
      "ports": {
        "input": 30024,
        "output": 30027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67634_1",
      "ports": {
        "bus": 67634
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.265534818172455,
        "pmax": 60.00000238418579,
        "qmin": -8.640000224113464,
        "qmax": 12.780000269412994,
        "regulated": 67634,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "67639_1_genrou",
      "ports": {
        "bus": 67639,
        "pmech": 30029,
        "efd": 30030,
        "speed": 30028
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6048758514225483,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67639,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67639_1_ieeet1",
      "ports": {
        "bus": 67639,
        "speed": 30028,
        "vs": 30031,
        "efd": 30030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67639_1_tgov1",
      "ports": {
        "speed": 30028,
        "pmech": 30029
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1617315113544464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67639_1_ieeest",
      "ports": {
        "input": 30028,
        "output": 30031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67639_2_genrou",
      "ports": {
        "bus": 67639,
        "pmech": 30033,
        "efd": 30034,
        "speed": 30032
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6381127517670393,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67639,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67639_2_ieeet1",
      "ports": {
        "bus": 67639,
        "speed": 30032,
        "vs": 30035,
        "efd": 30034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67639_2_tgov1",
      "ports": {
        "speed": 30032,
        "pmech": 30033
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17061838507652283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67639_2_ieeest",
      "ports": {
        "input": 30032,
        "output": 30035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67639_3_genrou",
      "ports": {
        "bus": 67639,
        "pmech": 30037,
        "efd": 30038,
        "speed": 30036
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.380342524498701,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67639,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67639_3_ieeet1",
      "ports": {
        "bus": 67639,
        "speed": 30036,
        "vs": 30039,
        "efd": 30038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67639_3_tgov1",
      "ports": {
        "speed": 30036,
        "pmech": 30037
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3690755367279053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67639_3_ieeest",
      "ports": {
        "input": 30036,
        "output": 30039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67639_4_genrou",
      "ports": {
        "bus": 67639,
        "pmech": 30041,
        "efd": 30042,
        "speed": 30040
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8589610457420349,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67639,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67639_4_ieeet1",
      "ports": {
        "bus": 67639,
        "speed": 30040,
        "vs": 30043,
        "efd": 30042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67639_4_tgov1",
      "ports": {
        "speed": 30040,
        "pmech": 30041
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2296687215566635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67639_4_ieeest",
      "ports": {
        "input": 30040,
        "output": 30043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67640_1_genrou",
      "ports": {
        "bus": 67640,
        "pmech": 30045,
        "efd": 30046,
        "speed": 30044
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4858739450573921,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67640,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67640_1_ieeet1",
      "ports": {
        "bus": 67640,
        "speed": 30044,
        "vs": 30047,
        "efd": 30046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67640_1_tgov1",
      "ports": {
        "speed": 30044,
        "pmech": 30045
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39729249477386475,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67640_1_ieeest",
      "ports": {
        "input": 30044,
        "output": 30047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67641_1_genrou",
      "ports": {
        "bus": 67641,
        "pmech": 30049,
        "efd": 30050,
        "speed": 30048
      },
      "params": {
        "mva": 3.740000009536743,
        "H": 5.873464107513428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4865000247955322,
        "Xdp": 0.17659999430179596,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.470900058746338,
        "Xqp": 0.21240000426769257,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08309999853372574,
        "Tdop": 5.040500164031982,
        "Tdopp": 0.06930000334978104,
        "Tqop": 0.30720001459121704,
        "Tqopp": 0.054099999368190765,
        "S10": 0.025800000876188278,
        "S12": 0.23029999434947968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0957619175314903,
        "pmax": 3.1166667118668556,
        "qmin": -0.3459499916061759,
        "qmax": 1.586383394896984,
        "regulated": 67641,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67641_1_ieeet1",
      "ports": {
        "bus": 67641,
        "speed": 30048,
        "vs": 30051,
        "efd": 30050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67641_1_tgov1",
      "ports": {
        "speed": 30048,
        "pmech": 30049
      },
      "params": {
        "Trate": 3.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2929844558238983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67641_1_ieeest",
      "ports": {
        "input": 30048,
        "output": 30051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67645_1_genrou",
      "ports": {
        "bus": 67645,
        "pmech": 30053,
        "efd": 30054,
        "speed": 30052
      },
      "params": {
        "mva": 105.27999877929688,
        "H": 7.56264066696167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5332000255584717,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.15950000286102295,
        "Xq": 1.5085999965667725,
        "Xqp": 0.2526000142097473,
        "Xqpp": 0.15950000286102295,
        "Xl": 0.12280000001192093,
        "Tdop": 7.981100082397461,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.8511999845504761,
        "Tqopp": 0.04670000076293945,
        "S10": 0.15189999341964722,
        "S12": 0.7333999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.121376514434814,
        "pmax": 87.73333430290222,
        "qmin": -9.73839983344078,
        "qmax": 44.65626776218414,
        "regulated": 67645,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "67645_1_ieeet1",
      "ports": {
        "bus": 67645,
        "speed": 30052,
        "vs": 30055,
        "efd": 30054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67645_1_tgov1",
      "ports": {
        "speed": 30052,
        "pmech": 30053
      },
      "params": {
        "Trate": 105.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3810921013355255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67645_1_ieeest",
      "ports": {
        "input": 30052,
        "output": 30055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67645_2_genrou",
      "ports": {
        "bus": 67645,
        "pmech": 30057,
        "efd": 30058,
        "speed": 30056
      },
      "params": {
        "mva": 105.27999877929688,
        "H": 7.56264066696167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5332000255584717,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.15950000286102295,
        "Xq": 1.5085999965667725,
        "Xqp": 0.2526000142097473,
        "Xqpp": 0.15950000286102295,
        "Xl": 0.12280000001192093,
        "Tdop": 7.981100082397461,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.8511999845504761,
        "Tqopp": 0.04670000076293945,
        "S10": 0.15189999341964722,
        "S12": 0.7333999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.63115620613098,
        "pmax": 87.73333430290222,
        "qmin": -9.73839983344078,
        "qmax": 44.65626776218414,
        "regulated": 67645,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "67645_2_ieeet1",
      "ports": {
        "bus": 67645,
        "speed": 30056,
        "vs": 30059,
        "efd": 30058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67645_2_tgov1",
      "ports": {
        "speed": 30056,
        "pmech": 30057
      },
      "params": {
        "Trate": 105.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15797071158885956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67645_2_ieeest",
      "ports": {
        "input": 30056,
        "output": 30059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67645_3_genrou",
      "ports": {
        "bus": 67645,
        "pmech": 30061,
        "efd": 30062,
        "speed": 30060
      },
      "params": {
        "mva": 105.27999877929688,
        "H": 7.56264066696167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5332000255584717,
        "Xdp": 0.1881999969482422,
        "Xdpp": 0.15950000286102295,
        "Xq": 1.5085999965667725,
        "Xqp": 0.2526000142097473,
        "Xqpp": 0.15950000286102295,
        "Xl": 0.12280000001192093,
        "Tdop": 7.981100082397461,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.8511999845504761,
        "Tqopp": 0.04670000076293945,
        "S10": 0.15189999341964722,
        "S12": 0.7333999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.040092945098877,
        "pmax": 87.73333430290222,
        "qmin": -9.73839983344078,
        "qmax": 44.65626776218414,
        "regulated": 67645,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "67645_3_ieeet1",
      "ports": {
        "bus": 67645,
        "speed": 30060,
        "vs": 30063,
        "efd": 30062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67645_3_tgov1",
      "ports": {
        "speed": 30060,
        "pmech": 30061
      },
      "params": {
        "Trate": 105.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20934739708900452,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67645_3_ieeest",
      "ports": {
        "input": 30060,
        "output": 30063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67649_1_genrou",
      "ports": {
        "bus": 67649,
        "pmech": 30065,
        "efd": 30066,
        "speed": 30064
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 1.811819314956665,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4801000356674194,
        "Xdp": 0.18880000710487366,
        "Xdpp": 0.11089999973773956,
        "Xq": 1.4658000469207764,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.11089999973773956,
        "Xl": 0.08399999886751175,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.0525000095367432,
        "Tqopp": 0.06589999794960022,
        "S10": 0.09070000052452087,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.360147148370743,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 67649,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67649_1_ieeet1",
      "ports": {
        "bus": 67649,
        "speed": 30064,
        "vs": 30067,
        "efd": 30066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67649_1_tgov1",
      "ports": {
        "speed": 30064,
        "pmech": 30065
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491124,
        "Pvmin": 0.1622486412525177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67649_1_ieeest",
      "ports": {
        "input": 30064,
        "output": 30067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67650_1_genrou",
      "ports": {
        "bus": 67650,
        "pmech": 30069,
        "efd": 30070,
        "speed": 30068
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 1.811819314956665,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4801000356674194,
        "Xdp": 0.18880000710487366,
        "Xdpp": 0.11089999973773956,
        "Xq": 1.4658000469207764,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.11089999973773956,
        "Xl": 0.08399999886751175,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.0525000095367432,
        "Tqopp": 0.06589999794960022,
        "S10": 0.09070000052452087,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.528319001197815,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 67650,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67650_1_ieeet1",
      "ports": {
        "bus": 67650,
        "speed": 30068,
        "vs": 30071,
        "efd": 30070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67650_1_tgov1",
      "ports": {
        "speed": 30068,
        "pmech": 30069
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491127,
        "Pvmin": 0.21755915880203247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67650_1_ieeest",
      "ports": {
        "input": 30068,
        "output": 30071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67650_2_genrou",
      "ports": {
        "bus": 67650,
        "pmech": 30073,
        "efd": 30074,
        "speed": 30072
      },
      "params": {
        "mva": 39.20000076293945,
        "H": 1.811819314956665,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4801000356674194,
        "Xdp": 0.18880000710487366,
        "Xdpp": 0.11089999973773956,
        "Xq": 1.4658000469207764,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.11089999973773956,
        "Xl": 0.08399999886751175,
        "Tdop": 7.340199947357178,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.0525000095367432,
        "Tqopp": 0.06589999794960022,
        "S10": 0.09070000052452087,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.047221511602402,
        "pmax": 32.66666531562805,
        "qmin": -3.6260001361370087,
        "qmax": 16.62733405828476,
        "regulated": 67650,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67650_2_ieeet1",
      "ports": {
        "bus": 67650,
        "speed": 30072,
        "vs": 30075,
        "efd": 30074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67650_2_tgov1",
      "ports": {
        "speed": 30072,
        "pmech": 30073
      },
      "params": {
        "Trate": 39.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332826491127,
        "Pvmin": 0.3073270618915558,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67650_2_ieeest",
      "ports": {
        "input": 30072,
        "output": 30075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67655_1_genrou",
      "ports": {
        "bus": 67655,
        "pmech": 30077,
        "efd": 30078,
        "speed": 30076
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.0056324005126953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8688000440597534,
        "Xdp": 0.37560001015663147,
        "Xdpp": 0.2694000005722046,
        "Xq": 1.7797000408172607,
        "Xqp": 0.6470000147819519,
        "Xqpp": 0.2694000005722046,
        "Xl": 0.20329999923706055,
        "Tdop": 8.781000137329102,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7441999912261963,
        "Tqopp": 0.052400000393390656,
        "S10": 0.039500001817941666,
        "S12": 0.3140000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5615720059722662,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 67655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67655_1_ieeet1",
      "ports": {
        "bus": 67655,
        "speed": 30076,
        "vs": 30079,
        "efd": 30078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67655_1_tgov1",
      "ports": {
        "speed": 30076,
        "pmech": 30077
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.31198444962501526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67655_1_ieeest",
      "ports": {
        "input": 30076,
        "output": 30079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67655_2_genrou",
      "ports": {
        "bus": 67655,
        "pmech": 30081,
        "efd": 30082,
        "speed": 30080
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 2.681894540786743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1740000247955322,
        "Xdp": 0.20749999582767487,
        "Xdpp": 0.15160000324249268,
        "Xq": 1.132099986076355,
        "Xqp": 0.4431999921798706,
        "Xqpp": 0.15160000324249268,
        "Xl": 0.11190000176429749,
        "Tdop": 6.975900173187256,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.569100022315979,
        "Tqopp": 0.050200000405311584,
        "S10": 0.13830000162124634,
        "S12": 0.5115000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2160960361361504,
        "pmax": 4.500000178813934,
        "qmin": -0.5489999894052744,
        "qmax": 2.0969999954104424,
        "regulated": 67655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67655_2_ieeet1",
      "ports": {
        "bus": 67655,
        "speed": 30080,
        "vs": 30083,
        "efd": 30082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67655_2_tgov1",
      "ports": {
        "speed": 30080,
        "pmech": 30081
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41038814187049866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67655_2_ieeest",
      "ports": {
        "input": 30080,
        "output": 30083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67658_1_genrou",
      "ports": {
        "bus": 67658,
        "pmech": 30085,
        "efd": 30086,
        "speed": 30084
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 6.2160186767578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9221999645233154,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.82260000705719,
        "Xqp": 0.5716999769210815,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.2687999904155731,
        "Tdop": 6.44920015335083,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.5286999940872192,
        "Tqopp": 0.04540000110864639,
        "S10": 0.121799997985363,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3528796602040529,
        "pmax": 0.9750000201165676,
        "qmin": -0.1082250033505261,
        "qmax": 0.4962749779224396,
        "regulated": 67658,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67658_1_ieeet1",
      "ports": {
        "bus": 67658,
        "speed": 30084,
        "vs": 30087,
        "efd": 30086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67658_1_tgov1",
      "ports": {
        "speed": 30084,
        "pmech": 30085
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934673,
        "Pvmin": 0.30160656571388245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67658_1_ieeest",
      "ports": {
        "input": 30084,
        "output": 30087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67658_2_genrou",
      "ports": {
        "bus": 67658,
        "pmech": 30089,
        "efd": 30090,
        "speed": 30088
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 6.2160186767578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9221999645233154,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.82260000705719,
        "Xqp": 0.5716999769210815,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.2687999904155731,
        "Tdop": 6.44920015335083,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.5286999940872192,
        "Tqopp": 0.04540000110864639,
        "S10": 0.121799997985363,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4245012067258358,
        "pmax": 0.9750000201165676,
        "qmin": -0.1082250033505261,
        "qmax": 0.4962749779224396,
        "regulated": 67658,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67658_2_ieeet1",
      "ports": {
        "bus": 67658,
        "speed": 30088,
        "vs": 30091,
        "efd": 30090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67658_2_tgov1",
      "ports": {
        "speed": 30088,
        "pmech": 30089
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934673,
        "Pvmin": 0.3628215491771698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67658_2_ieeest",
      "ports": {
        "input": 30088,
        "output": 30091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67659_1_genrou",
      "ports": {
        "bus": 67659,
        "pmech": 30093,
        "efd": 30094,
        "speed": 30092
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 6.2160186767578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9221999645233154,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.82260000705719,
        "Xqp": 0.5716999769210815,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.2687999904155731,
        "Tdop": 6.44920015335083,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.5286999940872192,
        "Tqopp": 0.04540000110864639,
        "S10": 0.121799997985363,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20937914960086346,
        "pmax": 0.9750000201165676,
        "qmin": -0.1082250033505261,
        "qmax": 0.4962749779224396,
        "regulated": 67659,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67659_1_ieeet1",
      "ports": {
        "bus": 67659,
        "speed": 30092,
        "vs": 30095,
        "efd": 30094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67659_1_tgov1",
      "ports": {
        "speed": 30092,
        "pmech": 30093
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.178956538438797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67659_1_ieeest",
      "ports": {
        "input": 30092,
        "output": 30095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67659_2_genrou",
      "ports": {
        "bus": 67659,
        "pmech": 30097,
        "efd": 30098,
        "speed": 30096
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 6.2160186767578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9221999645233154,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.82260000705719,
        "Xqp": 0.5716999769210815,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.2687999904155731,
        "Tdop": 6.44920015335083,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.5286999940872192,
        "Tqopp": 0.04540000110864639,
        "S10": 0.121799997985363,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3831756068393588,
        "pmax": 0.9750000201165676,
        "qmin": -0.1082250033505261,
        "qmax": 0.4962749779224396,
        "regulated": 67659,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67659_2_ieeet1",
      "ports": {
        "bus": 67659,
        "speed": 30096,
        "vs": 30099,
        "efd": 30098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67659_2_tgov1",
      "ports": {
        "speed": 30096,
        "pmech": 30097
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.32750052213668823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67659_2_ieeest",
      "ports": {
        "input": 30096,
        "output": 30099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67663_1_genrou",
      "ports": {
        "bus": 67663,
        "pmech": 30101,
        "efd": 30102,
        "speed": 30100
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 6.350756645202637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8228000402450562,
        "Xdp": 0.421099990606308,
        "Xdpp": 0.24899999797344208,
        "Xq": 1.742300033569336,
        "Xqp": 0.5954999923706055,
        "Xqpp": 0.24899999797344208,
        "Xl": 0.1940000057220459,
        "Tdop": 8.3056001663208,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.5503000020980835,
        "Tqopp": 0.07270000129938126,
        "S10": 0.18129999935626984,
        "S12": 0.515999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.579944672062993,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 67663,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67663_1_ieeet1",
      "ports": {
        "bus": 67663,
        "speed": 30100,
        "vs": 30103,
        "efd": 30102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67663_1_tgov1",
      "ports": {
        "speed": 30100,
        "pmech": 30101
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10739716142416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67663_1_ieeest",
      "ports": {
        "input": 30100,
        "output": 30103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67664_1_genrou",
      "ports": {
        "bus": 67664,
        "pmech": 30105,
        "efd": 30106,
        "speed": 30104
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 6.350756645202637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8228000402450562,
        "Xdp": 0.421099990606308,
        "Xdpp": 0.24899999797344208,
        "Xq": 1.742300033569336,
        "Xqp": 0.5954999923706055,
        "Xqpp": 0.24899999797344208,
        "Xl": 0.1940000057220459,
        "Tdop": 8.3056001663208,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.5503000020980835,
        "Tqopp": 0.07270000129938126,
        "S10": 0.18129999935626984,
        "S12": 0.515999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8980693072080612,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 67664,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67664_1_ieeet1",
      "ports": {
        "bus": 67664,
        "speed": 30104,
        "vs": 30107,
        "efd": 30106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67664_1_tgov1",
      "ports": {
        "speed": 30104,
        "pmech": 30105
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35149431228637695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67664_1_ieeest",
      "ports": {
        "input": 30104,
        "output": 30107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67676_1_genrou",
      "ports": {
        "bus": 67676,
        "pmech": 30109,
        "efd": 30110,
        "speed": 30108
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4298352636396885,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67676,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "67676_1_ieeet1",
      "ports": {
        "bus": 67676,
        "speed": 30108,
        "vs": 30111,
        "efd": 30110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67676_1_tgov1",
      "ports": {
        "speed": 30108,
        "pmech": 30109
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350123,
        "Pvmin": 0.10483787208795547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67676_1_ieeest",
      "ports": {
        "input": 30108,
        "output": 30111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67676_2_genrou",
      "ports": {
        "bus": 67676,
        "pmech": 30113,
        "efd": 30114,
        "speed": 30112
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6593845319002867,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67676,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "67676_2_ieeet1",
      "ports": {
        "bus": 67676,
        "speed": 30112,
        "vs": 30115,
        "efd": 30114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67676_2_tgov1",
      "ports": {
        "speed": 30112,
        "pmech": 30113
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350123,
        "Pvmin": 0.16082550585269928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67676_2_ieeest",
      "ports": {
        "input": 30112,
        "output": 30115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67677_1_genrou",
      "ports": {
        "bus": 67677,
        "pmech": 30117,
        "efd": 30118,
        "speed": 30116
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7034503854811192,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67677,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "67677_1_ieeet1",
      "ports": {
        "bus": 67677,
        "speed": 30116,
        "vs": 30119,
        "efd": 30118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67677_1_tgov1",
      "ports": {
        "speed": 30116,
        "pmech": 30117
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350124,
        "Pvmin": 0.17157326638698578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67677_1_ieeest",
      "ports": {
        "input": 30116,
        "output": 30119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67677_2_genrou",
      "ports": {
        "bus": 67677,
        "pmech": 30121,
        "efd": 30122,
        "speed": 30120
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6706371903419495,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67677,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "67677_2_ieeet1",
      "ports": {
        "bus": 67677,
        "speed": 30120,
        "vs": 30123,
        "efd": 30122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67677_2_tgov1",
      "ports": {
        "speed": 30120,
        "pmech": 30121
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350124,
        "Pvmin": 0.16357004642486572,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67677_2_ieeest",
      "ports": {
        "input": 30120,
        "output": 30123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67678_1_genrou",
      "ports": {
        "bus": 67678,
        "pmech": 30125,
        "efd": 30126,
        "speed": 30124
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.658981129527092,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67678,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67678_1_ieeet1",
      "ports": {
        "bus": 67678,
        "speed": 30124,
        "vs": 30127,
        "efd": 30126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67678_1_tgov1",
      "ports": {
        "speed": 30124,
        "pmech": 30125
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350128,
        "Pvmin": 0.1607271134853363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67678_1_ieeest",
      "ports": {
        "input": 30124,
        "output": 30127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67678_2_genrou",
      "ports": {
        "bus": 67678,
        "pmech": 30129,
        "efd": 30130,
        "speed": 30128
      },
      "params": {
        "mva": 4.099999904632568,
        "H": 5.368228912353516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7990000247955322,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.13590000569820404,
        "Xq": 1.723099946975708,
        "Xqp": 0.29589998722076416,
        "Xqpp": 0.13590000569820404,
        "Xl": 0.1039000004529953,
        "Tdop": 5.527900218963623,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.6901000142097473,
        "Tqopp": 0.07729999721050262,
        "S10": 0.04569999873638153,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1654970236122608,
        "pmax": 3.4166667610406876,
        "qmin": -0.3792499890550971,
        "qmax": 1.7390834167599678,
        "regulated": 67678,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67678_2_ieeet1",
      "ports": {
        "bus": 67678,
        "speed": 30128,
        "vs": 30131,
        "efd": 30130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67678_2_tgov1",
      "ports": {
        "speed": 30128,
        "pmech": 30129
      },
      "params": {
        "Trate": 4.099999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350128,
        "Pvmin": 0.2842675745487213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67678_2_ieeest",
      "ports": {
        "input": 30128,
        "output": 30131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67682_1_genrou",
      "ports": {
        "bus": 67682,
        "pmech": 30133,
        "efd": 30134,
        "speed": 30132
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.2127701044082642,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376199960708618,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.13830000162124634,
        "Xq": 2.1888999938964844,
        "Xqp": 0.5766000151634216,
        "Xqpp": 0.13830000162124634,
        "Xl": 0.10589999705553055,
        "Tdop": 8.353300094604492,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.2592999935150146,
        "Tqopp": 0.050200000405311584,
        "S10": 0.13779999315738678,
        "S12": 0.7067999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21982155740261078,
        "pmax": 1.133333332836628,
        "qmin": -0.12580000329762697,
        "qmax": 0.5768666509538889,
        "regulated": 67682,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67682_1_ieeet1",
      "ports": {
        "bus": 67682,
        "speed": 30132,
        "vs": 30135,
        "efd": 30134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67682_1_tgov1",
      "ports": {
        "speed": 30132,
        "pmech": 30133
      },
      "params": {
        "Trate": 1.3600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.16163349151611328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67682_1_ieeest",
      "ports": {
        "input": 30132,
        "output": 30135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67682_2_genrou",
      "ports": {
        "bus": 67682,
        "pmech": 30137,
        "efd": 30138,
        "speed": 30136
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.2127701044082642,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376199960708618,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.13830000162124634,
        "Xq": 2.1888999938964844,
        "Xqp": 0.5766000151634216,
        "Xqpp": 0.13830000162124634,
        "Xl": 0.10589999705553055,
        "Tdop": 8.353300094604492,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.2592999935150146,
        "Tqopp": 0.050200000405311584,
        "S10": 0.13779999315738678,
        "S12": 0.7067999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4960471298545599,
        "pmax": 1.133333332836628,
        "qmin": -0.12580000329762697,
        "qmax": 0.5768666509538889,
        "regulated": 67682,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67682_2_ieeet1",
      "ports": {
        "bus": 67682,
        "speed": 30136,
        "vs": 30139,
        "efd": 30138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67682_2_tgov1",
      "ports": {
        "speed": 30136,
        "pmech": 30137
      },
      "params": {
        "Trate": 1.3600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333242027201,
        "Pvmin": 0.3647405207157135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67682_2_ieeest",
      "ports": {
        "input": 30136,
        "output": 30139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67683_1_genrou",
      "ports": {
        "bus": 67683,
        "pmech": 30141,
        "efd": 30142,
        "speed": 30140
      },
      "params": {
        "mva": 1.3600000143051147,
        "H": 1.2127701044082642,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376199960708618,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.13830000162124634,
        "Xq": 2.1888999938964844,
        "Xqp": 0.5766000151634216,
        "Xqpp": 0.13830000162124634,
        "Xl": 0.10589999705553055,
        "Tdop": 8.353300094604492,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.2592999935150146,
        "Tqopp": 0.050200000405311584,
        "S10": 0.13779999315738678,
        "S12": 0.7067999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33008295577019453,
        "pmax": 1.133333332836628,
        "qmin": -0.12580000329762697,
        "qmax": 0.5768666509538889,
        "regulated": 67683,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67683_1_ieeet1",
      "ports": {
        "bus": 67683,
        "speed": 30140,
        "vs": 30143,
        "efd": 30142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67683_1_tgov1",
      "ports": {
        "speed": 30140,
        "pmech": 30141
      },
      "params": {
        "Trate": 1.3600000143051147,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332420272,
        "Pvmin": 0.24270805716514587,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67683_1_ieeest",
      "ports": {
        "input": 30140,
        "output": 30143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67688_1_genrou",
      "ports": {
        "bus": 67688,
        "pmech": 30145,
        "efd": 30146,
        "speed": 30144
      },
      "params": {
        "mva": 1.0,
        "H": 5.2279372215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.345900058746338,
        "Xdp": 0.48019999265670776,
        "Xdpp": 0.3427000045776367,
        "Xq": 2.224400043487549,
        "Xqp": 0.5651999711990356,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.26030001044273376,
        "Tdop": 5.068399906158447,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.3690999746322632,
        "Tqopp": 0.06520000100135803,
        "S10": 0.052000001072883606,
        "S12": 0.3391000032424927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24429946206510067,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 67688,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "67688_1_ieeet1",
      "ports": {
        "bus": 67688,
        "speed": 30144,
        "vs": 30147,
        "efd": 30146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67688_1_tgov1",
      "ports": {
        "speed": 30144,
        "pmech": 30145
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.24429945647716522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67688_1_ieeest",
      "ports": {
        "input": 30144,
        "output": 30147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67688_2_genrou",
      "ports": {
        "bus": 67688,
        "pmech": 30149,
        "efd": 30150,
        "speed": 30148
      },
      "params": {
        "mva": 1.0,
        "H": 5.2279372215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.345900058746338,
        "Xdp": 0.48019999265670776,
        "Xdpp": 0.3427000045776367,
        "Xq": 2.224400043487549,
        "Xqp": 0.5651999711990356,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.26030001044273376,
        "Tdop": 5.068399906158447,
        "Tdopp": 0.04670000076293945,
        "Tqop": 1.3690999746322632,
        "Tqopp": 0.06520000100135803,
        "S10": 0.052000001072883606,
        "S12": 0.3391000032424927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25286730378866196,
        "pmax": 0.8333333767950535,
        "qmin": -0.10166666470468044,
        "qmax": 0.3883333411067724,
        "regulated": 67688,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "67688_2_ieeet1",
      "ports": {
        "bus": 67688,
        "speed": 30148,
        "vs": 30151,
        "efd": 30150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67688_2_tgov1",
      "ports": {
        "speed": 30148,
        "pmech": 30149
      },
      "params": {
        "Trate": 1.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.25286731123924255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67688_2_ieeest",
      "ports": {
        "input": 30148,
        "output": 30151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67691_3_genrou",
      "ports": {
        "bus": 67691,
        "pmech": 30153,
        "efd": 30154,
        "speed": 30152
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.007203578948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472499966621399,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.12489999830722809,
        "Xq": 1.4103000164031982,
        "Xqp": 0.5465999841690063,
        "Xqpp": 0.12489999830722809,
        "Xl": 0.09109999984502792,
        "Tdop": 8.646400451660156,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.06880000233650208,
        "S10": 0.11680000275373459,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5528803914785385,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 67691,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67691_3_ieeet1",
      "ports": {
        "bus": 67691,
        "speed": 30152,
        "vs": 30155,
        "efd": 30154
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11779999732971191,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.1331000328063965,
        "E2": 5.510799884796143,
        "Se1": 0.07940000295639038,
        "Se2": 0.33709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67691_3_tgov1",
      "ports": {
        "speed": 30152,
        "pmech": 30153
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19197234511375427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67691_3_ieeest",
      "ports": {
        "input": 30152,
        "output": 30155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67691_4_genrou",
      "ports": {
        "bus": 67691,
        "pmech": 30157,
        "efd": 30158,
        "speed": 30156
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.007203578948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472499966621399,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.12489999830722809,
        "Xq": 1.4103000164031982,
        "Xqp": 0.5465999841690063,
        "Xqpp": 0.12489999830722809,
        "Xl": 0.09109999984502792,
        "Tdop": 8.646400451660156,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.06880000233650208,
        "S10": 0.11680000275373459,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9260992519557476,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 67691,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "67691_4_ieeet1",
      "ports": {
        "bus": 67691,
        "speed": 30156,
        "vs": 30159,
        "efd": 30158
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11779999732971191,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.1331000328063965,
        "E2": 5.510799884796143,
        "Se1": 0.07940000295639038,
        "Se2": 0.33709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67691_4_tgov1",
      "ports": {
        "speed": 30156,
        "pmech": 30157
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3215622305870056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67691_4_ieeest",
      "ports": {
        "input": 30156,
        "output": 30159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67693_2_genrou",
      "ports": {
        "bus": 67693,
        "pmech": 30161,
        "efd": 30162,
        "speed": 30160
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.007203578948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472499966621399,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.12489999830722809,
        "Xq": 1.4103000164031982,
        "Xqp": 0.5465999841690063,
        "Xqpp": 0.12489999830722809,
        "Xl": 0.09109999984502792,
        "Tdop": 8.646400451660156,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.06880000233650208,
        "S10": 0.11680000275373459,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0616586543619633,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 67693,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67693_2_ieeet1",
      "ports": {
        "bus": 67693,
        "speed": 30160,
        "vs": 30163,
        "efd": 30162
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11779999732971191,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.1331000328063965,
        "E2": 5.510799884796143,
        "Se1": 0.07940000295639038,
        "Se2": 0.33709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67693_2_tgov1",
      "ports": {
        "speed": 30160,
        "pmech": 30161
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3686314523220062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67693_2_ieeest",
      "ports": {
        "input": 30160,
        "output": 30163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67693_3_genrou",
      "ports": {
        "bus": 67693,
        "pmech": 30165,
        "efd": 30166,
        "speed": 30164
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.007203578948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472499966621399,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.12489999830722809,
        "Xq": 1.4103000164031982,
        "Xqp": 0.5465999841690063,
        "Xqpp": 0.12489999830722809,
        "Xl": 0.09109999984502792,
        "Tdop": 8.646400451660156,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.06880000233650208,
        "S10": 0.11680000275373459,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6519205868244171,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 67693,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67693_3_ieeet1",
      "ports": {
        "bus": 67693,
        "speed": 30164,
        "vs": 30167,
        "efd": 30166
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11779999732971191,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.1331000328063965,
        "E2": 5.510799884796143,
        "Se1": 0.07940000295639038,
        "Se2": 0.33709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67693_3_tgov1",
      "ports": {
        "speed": 30164,
        "pmech": 30165
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22636130452156067,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67693_3_ieeest",
      "ports": {
        "input": 30164,
        "output": 30167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67693_4_genrou",
      "ports": {
        "bus": 67693,
        "pmech": 30169,
        "efd": 30170,
        "speed": 30168
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.007203578948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.472499966621399,
        "Xdp": 0.16940000653266907,
        "Xdpp": 0.12489999830722809,
        "Xq": 1.4103000164031982,
        "Xqp": 0.5465999841690063,
        "Xqpp": 0.12489999830722809,
        "Xl": 0.09109999984502792,
        "Tdop": 8.646400451660156,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.305899977684021,
        "Tqopp": 0.06880000233650208,
        "S10": 0.11680000275373459,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1483404785394669,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 67693,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67693_4_ieeet1",
      "ports": {
        "bus": 67693,
        "speed": 30168,
        "vs": 30171,
        "efd": 30170
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11779999732971191,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.1331000328063965,
        "E2": 5.510799884796143,
        "Se1": 0.07940000295639038,
        "Se2": 0.33709999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67693_4_tgov1",
      "ports": {
        "speed": 30168,
        "pmech": 30169
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3987293243408203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67693_4_ieeest",
      "ports": {
        "input": 30168,
        "output": 30171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67697_1_genrou",
      "ports": {
        "bus": 67697,
        "pmech": 30173,
        "efd": 30174,
        "speed": 30172
      },
      "params": {
        "mva": 6.0,
        "H": 1.5246649980545044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6683000326156616,
        "Xdp": 0.16599999368190765,
        "Xdpp": 0.12250000238418579,
        "Xq": 1.5928000211715698,
        "Xqp": 0.27709999680519104,
        "Xqpp": 0.12250000238418579,
        "Xl": 0.08919999748468399,
        "Tdop": 5.932199954986572,
        "Tdopp": 0.03779999911785126,
        "Tqop": 1.4837000370025635,
        "Tqopp": 0.07530000060796738,
        "S10": 0.035599999129772186,
        "S12": 0.30640000104904175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2935099191963673,
        "pmax": 5.000000074505806,
        "qmin": -0.6099999882280827,
        "qmax": 2.329999953508377,
        "regulated": 67697,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67697_1_ieeet1",
      "ports": {
        "bus": 67697,
        "speed": 30172,
        "vs": 30175,
        "efd": 30174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.052400000393390656,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4019999504089355,
        "E2": 5.86929988861084,
        "Se1": 0.010900000110268593,
        "Se2": 0.26019999384880066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67697_1_tgov1",
      "ports": {
        "speed": 30172,
        "pmech": 30173
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21558499336242676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67697_1_ieeest",
      "ports": {
        "input": 30172,
        "output": 30175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67702_1_genrou",
      "ports": {
        "bus": 67702,
        "pmech": 30177,
        "efd": 30178,
        "speed": 30176
      },
      "params": {
        "mva": 817.5599975585938,
        "H": 3.9781012535095215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.046999931335449,
        "Xdp": 0.20720000565052032,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.9457999467849731,
        "Xqp": 0.21789999306201935,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11169999837875366,
        "Tdop": 9.519399642944336,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.8176000118255615,
        "Tqopp": 0.04729999974370003,
        "S10": 0.09260000288486481,
        "S12": 0.420199990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 140.2613401412964,
        "pmax": 681.3000202178955,
        "qmin": -83.11859965324402,
        "qmax": 317.4858093261719,
        "regulated": 67699,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "67702_1_ieeet1",
      "ports": {
        "bus": 67702,
        "speed": 30176,
        "vs": 30179,
        "efd": 30178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67702_1_tgov1",
      "ports": {
        "speed": 30176,
        "pmech": 30177
      },
      "params": {
        "Trate": 817.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17156091332435608,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67702_1_ieeest",
      "ports": {
        "input": 30176,
        "output": 30179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67707_1_genrou",
      "ports": {
        "bus": 67707,
        "pmech": 30181,
        "efd": 30182,
        "speed": 30180
      },
      "params": {
        "mva": 48.0,
        "H": 1.1870296001434326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5504000186920166,
        "Xdp": 0.18410000205039978,
        "Xdpp": 0.12460000067949295,
        "Xq": 1.5225000381469727,
        "Xqp": 0.513700008392334,
        "Xqpp": 0.12460000067949295,
        "Xl": 0.09489999711513519,
        "Tdop": 5.589300155639648,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.3278000056743622,
        "Tqopp": 0.06430000066757202,
        "S10": 0.15800000727176666,
        "S12": 0.47699999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.856356352567673,
        "pmax": 40.00000059604645,
        "qmin": -4.439999908208847,
        "qmax": 20.360000431537628,
        "regulated": 67707,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67707_1_ieeet1",
      "ports": {
        "bus": 67707,
        "speed": 30180,
        "vs": 30183,
        "efd": 30182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67707_1_tgov1",
      "ports": {
        "speed": 30180,
        "pmech": 30181
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16367408633232117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67707_1_ieeest",
      "ports": {
        "input": 30180,
        "output": 30183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67712_1",
      "ports": {
        "bus": 67712
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 9.05102863907814,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 67712,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "67716_1_genrou",
      "ports": {
        "bus": 67716,
        "pmech": 30185,
        "efd": 30186,
        "speed": 30184
      },
      "params": {
        "mva": 1.5,
        "H": 1.6455090045928955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3831000328063965,
        "Xdp": 0.2451999932527542,
        "Xdpp": 0.17800000309944153,
        "Xq": 1.3270000219345093,
        "Xqp": 0.4341000020503998,
        "Xqpp": 0.17800000309944153,
        "Xl": 0.13230000436306,
        "Tdop": 7.050000190734863,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.680400013923645,
        "Tqopp": 0.04960000142455101,
        "S10": 0.06080000102519989,
        "S12": 0.35659998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40772194042801857,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 67716,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67716_1_ieeet1",
      "ports": {
        "bus": 67716,
        "speed": 30184,
        "vs": 30187,
        "efd": 30186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67716_1_tgov1",
      "ports": {
        "speed": 30184,
        "pmech": 30185
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27181461453437805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67716_1_ieeest",
      "ports": {
        "input": 30184,
        "output": 30187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67717_1_genrou",
      "ports": {
        "bus": 67717,
        "pmech": 30189,
        "efd": 30190,
        "speed": 30188
      },
      "params": {
        "mva": 1.5,
        "H": 1.6455090045928955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3831000328063965,
        "Xdp": 0.2451999932527542,
        "Xdpp": 0.17800000309944153,
        "Xq": 1.3270000219345093,
        "Xqp": 0.4341000020503998,
        "Xqpp": 0.17800000309944153,
        "Xl": 0.13230000436306,
        "Tdop": 7.050000190734863,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.680400013923645,
        "Tqopp": 0.04960000142455101,
        "S10": 0.06080000102519989,
        "S12": 0.35659998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48265266232192516,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 67717,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67717_1_ieeet1",
      "ports": {
        "bus": 67717,
        "speed": 30188,
        "vs": 30191,
        "efd": 30190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67717_1_tgov1",
      "ports": {
        "speed": 30188,
        "pmech": 30189
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3217684328556061,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67717_1_ieeest",
      "ports": {
        "input": 30188,
        "output": 30191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67719_1_genrou",
      "ports": {
        "bus": 67719,
        "pmech": 30193,
        "efd": 30194,
        "speed": 30192
      },
      "params": {
        "mva": 1.5,
        "H": 1.6455090045928955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3831000328063965,
        "Xdp": 0.2451999932527542,
        "Xdpp": 0.17800000309944153,
        "Xq": 1.3270000219345093,
        "Xqp": 0.4341000020503998,
        "Xqpp": 0.17800000309944153,
        "Xl": 0.13230000436306,
        "Tdop": 7.050000190734863,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.680400013923645,
        "Tqopp": 0.04960000142455101,
        "S10": 0.06080000102519989,
        "S12": 0.35659998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.219981512054801,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 67719,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67719_1_ieeet1",
      "ports": {
        "bus": 67719,
        "speed": 30192,
        "vs": 30195,
        "efd": 30194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67719_1_tgov1",
      "ports": {
        "speed": 30192,
        "pmech": 30193
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14665433764457703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67719_1_ieeest",
      "ports": {
        "input": 30192,
        "output": 30195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67719_2_genrou",
      "ports": {
        "bus": 67719,
        "pmech": 30197,
        "efd": 30198,
        "speed": 30196
      },
      "params": {
        "mva": 1.5,
        "H": 1.6455090045928955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3831000328063965,
        "Xdp": 0.2451999932527542,
        "Xdpp": 0.17800000309944153,
        "Xq": 1.3270000219345093,
        "Xqp": 0.4341000020503998,
        "Xqpp": 0.17800000309944153,
        "Xl": 0.13230000436306,
        "Tdop": 7.050000190734863,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.680400013923645,
        "Tqopp": 0.04960000142455101,
        "S10": 0.06080000102519989,
        "S12": 0.35659998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5438398104161024,
        "pmax": 1.2500000186264515,
        "qmin": -0.15249999705702066,
        "qmax": 0.5824999883770943,
        "regulated": 67719,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67719_2_ieeet1",
      "ports": {
        "bus": 67719,
        "speed": 30196,
        "vs": 30199,
        "efd": 30198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67719_2_tgov1",
      "ports": {
        "speed": 30196,
        "pmech": 30197
      },
      "params": {
        "Trate": 1.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36255988478660583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67719_2_ieeest",
      "ports": {
        "input": 30196,
        "output": 30199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67729_1_genrou",
      "ports": {
        "bus": 67729,
        "pmech": 30201,
        "efd": 30202,
        "speed": 30200
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0343027114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.138200044631958,
        "Xdp": 0.19269999861717224,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.9967999458312988,
        "Xqp": 0.34200000762939453,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.10260000079870224,
        "Tdop": 9.355199813842773,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.0276999473571777,
        "Tqopp": 0.07249999791383743,
        "S10": 0.07360000163316727,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31480842735618353,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67729,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "67729_1_ieeet1",
      "ports": {
        "bus": 67729,
        "speed": 30200,
        "vs": 30203,
        "efd": 30202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67729_1_tgov1",
      "ports": {
        "speed": 30200,
        "pmech": 30201
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409957,
        "Pvmin": 0.163962721824646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67729_1_ieeest",
      "ports": {
        "input": 30200,
        "output": 30203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67729_2_genrou",
      "ports": {
        "bus": 67729,
        "pmech": 30205,
        "efd": 30206,
        "speed": 30204
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0343027114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.138200044631958,
        "Xdp": 0.19269999861717224,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.9967999458312988,
        "Xqp": 0.34200000762939453,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.10260000079870224,
        "Tdop": 9.355199813842773,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.0276999473571777,
        "Tqopp": 0.07249999791383743,
        "S10": 0.07360000163316727,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16042741481214762,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67729,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "67729_2_ieeet1",
      "ports": {
        "bus": 67729,
        "speed": 30204,
        "vs": 30207,
        "efd": 30206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67729_2_tgov1",
      "ports": {
        "speed": 30204,
        "pmech": 30205
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409957,
        "Pvmin": 0.08355594426393509,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67729_2_ieeest",
      "ports": {
        "input": 30204,
        "output": 30207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67730_1_genrou",
      "ports": {
        "bus": 67730,
        "pmech": 30209,
        "efd": 30210,
        "speed": 30208
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.0343027114868164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.138200044631958,
        "Xdp": 0.19269999861717224,
        "Xdpp": 0.13429999351501465,
        "Xq": 1.9967999458312988,
        "Xqp": 0.34200000762939453,
        "Xqpp": 0.13429999351501465,
        "Xl": 0.10260000079870224,
        "Tdop": 9.355199813842773,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.0276999473571777,
        "Tqopp": 0.07249999791383743,
        "S10": 0.07360000163316727,
        "S12": 0.513700008392334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27079195715487003,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67730,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "67730_1_ieeet1",
      "ports": {
        "bus": 67730,
        "speed": 30208,
        "vs": 30211,
        "efd": 30210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67730_1_tgov1",
      "ports": {
        "speed": 30208,
        "pmech": 30209
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.1410374790430069,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67730_1_ieeest",
      "ports": {
        "input": 30208,
        "output": 30211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67733_1_genrou",
      "ports": {
        "bus": 67733,
        "pmech": 30213,
        "efd": 30214,
        "speed": 30212
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5944981705397367,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67733,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67733_1_ieeet1",
      "ports": {
        "bus": 67733,
        "speed": 30212,
        "vs": 30215,
        "efd": 30214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67733_1_tgov1",
      "ports": {
        "speed": 30212,
        "pmech": 30213
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12083295732736588,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67733_1_ieeest",
      "ports": {
        "input": 30212,
        "output": 30215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67734_1_genrou",
      "ports": {
        "bus": 67734,
        "pmech": 30217,
        "efd": 30218,
        "speed": 30216
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5646092351526022,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67734_1_ieeet1",
      "ports": {
        "bus": 67734,
        "speed": 30216,
        "vs": 30219,
        "efd": 30218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67734_1_tgov1",
      "ports": {
        "speed": 30216,
        "pmech": 30217
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1147579699754715,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67734_1_ieeest",
      "ports": {
        "input": 30216,
        "output": 30219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67734_2_genrou",
      "ports": {
        "bus": 67734,
        "pmech": 30221,
        "efd": 30222,
        "speed": 30220
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9457047805190086,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67734_2_ieeet1",
      "ports": {
        "bus": 67734,
        "speed": 30220,
        "vs": 30223,
        "efd": 30222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67734_2_tgov1",
      "ports": {
        "speed": 30220,
        "pmech": 30221
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39546844363212585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67734_2_ieeest",
      "ports": {
        "input": 30220,
        "output": 30223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67734_3_genrou",
      "ports": {
        "bus": 67734,
        "pmech": 30225,
        "efd": 30226,
        "speed": 30224
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5224636290222406,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67734_3_ieeet1",
      "ports": {
        "bus": 67734,
        "speed": 30224,
        "vs": 30227,
        "efd": 30226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67734_3_tgov1",
      "ports": {
        "speed": 30224,
        "pmech": 30225
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10619179159402847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67734_3_ieeest",
      "ports": {
        "input": 30224,
        "output": 30227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67734_4_genrou",
      "ports": {
        "bus": 67734,
        "pmech": 30229,
        "efd": 30230,
        "speed": 30228
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2523907236754894,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67734_4_ieeet1",
      "ports": {
        "bus": 67734,
        "speed": 30228,
        "vs": 30231,
        "efd": 30230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67734_4_tgov1",
      "ports": {
        "speed": 30228,
        "pmech": 30229
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.254550963640213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67734_4_ieeest",
      "ports": {
        "input": 30228,
        "output": 30231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67734_5_genrou",
      "ports": {
        "bus": 67734,
        "pmech": 30233,
        "efd": 30234,
        "speed": 30232
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 6.78863000869751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.66729998588562,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.13850000500679016,
        "Xq": 2.4237000942230225,
        "Xqp": 0.20069999992847443,
        "Xqpp": 0.13850000500679016,
        "Xl": 0.10599999874830246,
        "Tdop": 8.465100288391113,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5435000061988831,
        "Tqopp": 0.09200000017881393,
        "S10": 0.003599999938160181,
        "S12": 0.27390000224113464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9389903396368027,
        "pmax": 4.100000113248825,
        "qmin": -0.45509999617934227,
        "qmax": 2.0868999883532524,
        "regulated": 67734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67734_5_ieeet1",
      "ports": {
        "bus": 67734,
        "speed": 30232,
        "vs": 30235,
        "efd": 30234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67734_5_tgov1",
      "ports": {
        "speed": 30232,
        "pmech": 30233
      },
      "params": {
        "Trate": 4.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19085168838500977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67734_5_ieeest",
      "ports": {
        "input": 30232,
        "output": 30235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67738_1_genrou",
      "ports": {
        "bus": 67738,
        "pmech": 30237,
        "efd": 30238,
        "speed": 30236
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 7.226475715637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6531000137329102,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.6053999662399292,
        "Xqp": 0.38960000872612,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.152299880981445,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6574000120162964,
        "Tqopp": 0.06480000168085098,
        "S10": 0.10769999772310257,
        "S12": 0.5002999901771545
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5985226947814226,
        "pmax": 2.7400000020861626,
        "qmin": -0.3041400108486414,
        "qmax": 1.3946600258350372,
        "regulated": 67738,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67738_1_ieeet1",
      "ports": {
        "bus": 67738,
        "speed": 30236,
        "vs": 30239,
        "efd": 30238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67738_1_tgov1",
      "ports": {
        "speed": 30236,
        "pmech": 30237
      },
      "params": {
        "Trate": 3.2880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18203245103359222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67738_1_ieeest",
      "ports": {
        "input": 30236,
        "output": 30239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67738_2_genrou",
      "ports": {
        "bus": 67738,
        "pmech": 30241,
        "efd": 30242,
        "speed": 30240
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 7.226475715637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6531000137329102,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.6053999662399292,
        "Xqp": 0.38960000872612,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.152299880981445,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6574000120162964,
        "Tqopp": 0.06480000168085098,
        "S10": 0.10769999772310257,
        "S12": 0.5002999901771545
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9647217579185963,
        "pmax": 2.7400000020861626,
        "qmin": -0.3041400108486414,
        "qmax": 1.3946600258350372,
        "regulated": 67738,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67738_2_ieeet1",
      "ports": {
        "bus": 67738,
        "speed": 30240,
        "vs": 30243,
        "efd": 30242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67738_2_tgov1",
      "ports": {
        "speed": 30240,
        "pmech": 30241
      },
      "params": {
        "Trate": 3.2880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2934068441390991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67738_2_ieeest",
      "ports": {
        "input": 30240,
        "output": 30243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67739_1_genrou",
      "ports": {
        "bus": 67739,
        "pmech": 30245,
        "efd": 30246,
        "speed": 30244
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 7.226475715637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6531000137329102,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.6053999662399292,
        "Xqp": 0.38960000872612,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.152299880981445,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6574000120162964,
        "Tqopp": 0.06480000168085098,
        "S10": 0.10769999772310257,
        "S12": 0.5002999901771545
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2344163842499256,
        "pmax": 2.7400000020861626,
        "qmin": -0.3041400108486414,
        "qmax": 1.3946600258350372,
        "regulated": 67739,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67739_1_ieeet1",
      "ports": {
        "bus": 67739,
        "speed": 30244,
        "vs": 30247,
        "efd": 30246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67739_1_tgov1",
      "ports": {
        "speed": 30244,
        "pmech": 30245
      },
      "params": {
        "Trate": 3.2880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37543076276779175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67739_1_ieeest",
      "ports": {
        "input": 30244,
        "output": 30247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67739_2_genrou",
      "ports": {
        "bus": 67739,
        "pmech": 30249,
        "efd": 30250,
        "speed": 30248
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 7.226475715637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6531000137329102,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.6053999662399292,
        "Xqp": 0.38960000872612,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.152299880981445,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6574000120162964,
        "Tqopp": 0.06480000168085098,
        "S10": 0.10769999772310257,
        "S12": 0.5002999901771545
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7350581232458353,
        "pmax": 2.7400000020861626,
        "qmin": -0.3041400108486414,
        "qmax": 1.3946600258350372,
        "regulated": 67739,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67739_2_ieeet1",
      "ports": {
        "bus": 67739,
        "speed": 30248,
        "vs": 30251,
        "efd": 30250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67739_2_tgov1",
      "ports": {
        "speed": 30248,
        "pmech": 30249
      },
      "params": {
        "Trate": 3.2880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22355781495571136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67739_2_ieeest",
      "ports": {
        "input": 30248,
        "output": 30251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67740_1_genrou",
      "ports": {
        "bus": 67740,
        "pmech": 30253,
        "efd": 30254,
        "speed": 30252
      },
      "params": {
        "mva": 3.2880001068115234,
        "H": 7.226475715637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6531000137329102,
        "Xdp": 0.19050000607967377,
        "Xdpp": 0.13750000298023224,
        "Xq": 1.6053999662399292,
        "Xqp": 0.38960000872612,
        "Xqpp": 0.13750000298023224,
        "Xl": 0.10520000010728836,
        "Tdop": 9.152299880981445,
        "Tdopp": 0.06080000102519989,
        "Tqop": 0.6574000120162964,
        "Tqopp": 0.06480000168085098,
        "S10": 0.10769999772310257,
        "S12": 0.5002999901771545
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5450716707855463,
        "pmax": 2.7400000020861626,
        "qmin": -0.3041400108486414,
        "qmax": 1.3946600258350372,
        "regulated": 67740,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67740_1_ieeet1",
      "ports": {
        "bus": 67740,
        "speed": 30252,
        "vs": 30255,
        "efd": 30254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67740_1_tgov1",
      "ports": {
        "speed": 30252,
        "pmech": 30253
      },
      "params": {
        "Trate": 3.2880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16577604413032532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67740_1_ieeest",
      "ports": {
        "input": 30252,
        "output": 30255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67743_1_genrou",
      "ports": {
        "bus": 67743,
        "pmech": 30257,
        "efd": 30258,
        "speed": 30256
      },
      "params": {
        "mva": 0.33000001311302185,
        "H": 3.817444324493408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.072999954223633,
        "Xdp": 0.3968999981880188,
        "Xdpp": 0.2842999994754791,
        "Xq": 1.9701000452041626,
        "Xqp": 0.3391000032424927,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.169899940490723,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.476199984550476,
        "Tqopp": 0.06790000200271606,
        "S10": 0.07670000195503235,
        "S12": 0.38850000500679016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04866817616857588,
        "pmax": 0.2749999985098839,
        "qmin": -0.033549999352544546,
        "qmax": 0.12814999790862203,
        "regulated": 67743,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67743_1_ieeet1",
      "ports": {
        "bus": 67743,
        "speed": 30256,
        "vs": 30259,
        "efd": 30258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67743_1_tgov1",
      "ports": {
        "speed": 30256,
        "pmech": 30257
      },
      "params": {
        "Trate": 0.33000001311302185,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14747931063175201,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67743_1_ieeest",
      "ports": {
        "input": 30256,
        "output": 30259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67743_2_genrou",
      "ports": {
        "bus": 67743,
        "pmech": 30261,
        "efd": 30262,
        "speed": 30260
      },
      "params": {
        "mva": 0.33000001311302185,
        "H": 3.817444324493408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.072999954223633,
        "Xdp": 0.3968999981880188,
        "Xdpp": 0.2842999994754791,
        "Xq": 1.9701000452041626,
        "Xqp": 0.3391000032424927,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.169899940490723,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.476199984550476,
        "Tqopp": 0.06790000200271606,
        "S10": 0.07670000195503235,
        "S12": 0.38850000500679016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1265480648726225,
        "pmax": 0.2749999985098839,
        "qmin": -0.033549999352544546,
        "qmax": 0.12814999790862203,
        "regulated": 67743,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67743_2_ieeet1",
      "ports": {
        "bus": 67743,
        "speed": 30260,
        "vs": 30263,
        "efd": 30262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67743_2_tgov1",
      "ports": {
        "speed": 30260,
        "pmech": 30261
      },
      "params": {
        "Trate": 0.33000001311302185,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38347896933555603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67743_2_ieeest",
      "ports": {
        "input": 30260,
        "output": 30263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67743_3_genrou",
      "ports": {
        "bus": 67743,
        "pmech": 30265,
        "efd": 30266,
        "speed": 30264
      },
      "params": {
        "mva": 0.33000001311302185,
        "H": 3.817444324493408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.072999954223633,
        "Xdp": 0.3968999981880188,
        "Xdpp": 0.2842999994754791,
        "Xq": 1.9701000452041626,
        "Xqp": 0.3391000032424927,
        "Xqpp": 0.2842999994754791,
        "Xl": 0.21490000188350677,
        "Tdop": 4.169899940490723,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.476199984550476,
        "Tqopp": 0.06790000200271606,
        "S10": 0.07670000195503235,
        "S12": 0.38850000500679016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.058981095207855105,
        "pmax": 0.2749999985098839,
        "qmin": -0.033549999352544546,
        "qmax": 0.12814999790862203,
        "regulated": 67743,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67743_3_ieeet1",
      "ports": {
        "bus": 67743,
        "speed": 30264,
        "vs": 30267,
        "efd": 30266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67743_3_tgov1",
      "ports": {
        "speed": 30264,
        "pmech": 30265
      },
      "params": {
        "Trate": 0.33000001311302185,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1787305772304535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67743_3_ieeest",
      "ports": {
        "input": 30264,
        "output": 30267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67747_1_genrou",
      "ports": {
        "bus": 67747,
        "pmech": 30269,
        "efd": 30270,
        "speed": 30268
      },
      "params": {
        "mva": 833.760009765625,
        "H": 3.834439277648926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.863700032234192,
        "Xdp": 0.35989999771118164,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.774899959564209,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 4.8516998291015625,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.8101999759674072,
        "Tqopp": 0.05869999900460243,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.31434679031372,
        "pmax": 694.7999954223633,
        "qmin": -84.76560115814209,
        "qmax": 323.77679347991943,
        "regulated": 67745,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67747_1_ieeet1",
      "ports": {
        "bus": 67747,
        "speed": 30268,
        "vs": 30271,
        "efd": 30270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67747_1_tgov1",
      "ports": {
        "speed": 30268,
        "pmech": 30269
      },
      "params": {
        "Trate": 833.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08553342521190643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67747_1_ieeest",
      "ports": {
        "input": 30268,
        "output": 30271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67748_1_genrou",
      "ports": {
        "bus": 67748,
        "pmech": 30273,
        "efd": 30274,
        "speed": 30272
      },
      "params": {
        "mva": 833.760009765625,
        "H": 3.834439277648926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.863700032234192,
        "Xdp": 0.35989999771118164,
        "Xdpp": 0.23579999804496765,
        "Xq": 1.774899959564209,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23579999804496765,
        "Xl": 0.17730000615119934,
        "Tdop": 4.8516998291015625,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.8101999759674072,
        "Tqopp": 0.05869999900460243,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 166.77193641662598,
        "pmax": 694.7999954223633,
        "qmin": -84.76560115814209,
        "qmax": 323.77679347991943,
        "regulated": 67745,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67748_1_ieeet1",
      "ports": {
        "bus": 67748,
        "speed": 30272,
        "vs": 30275,
        "efd": 30274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67748_1_tgov1",
      "ports": {
        "speed": 30272,
        "pmech": 30273
      },
      "params": {
        "Trate": 833.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20002390444278717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67748_1_ieeest",
      "ports": {
        "input": 30272,
        "output": 30275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67752_1_genrou",
      "ports": {
        "bus": 67752,
        "pmech": 30277,
        "efd": 30278,
        "speed": 30276
      },
      "params": {
        "mva": 7.599999904632568,
        "H": 9.41369342803955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.347000002861023,
        "Xdp": 0.3028999865055084,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.3583999872207642,
        "Xqp": 0.4350999891757965,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11559999734163284,
        "Tdop": 7.4456000328063965,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.7854999899864197,
        "Tqopp": 0.066600002348423,
        "S10": 0.05389999970793724,
        "S12": 0.2078000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0637816973030567,
        "pmax": 6.333333253860474,
        "qmin": -0.7029999978840351,
        "qmax": 3.223666548728943,
        "regulated": 67752,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67752_1_ieeet1",
      "ports": {
        "bus": 67752,
        "speed": 30276,
        "vs": 30279,
        "efd": 30278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67752_1_tgov1",
      "ports": {
        "speed": 30276,
        "pmech": 30277
      },
      "params": {
        "Trate": 7.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1399712711572647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67752_1_ieeest",
      "ports": {
        "input": 30276,
        "output": 30279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67752_2_genrou",
      "ports": {
        "bus": 67752,
        "pmech": 30281,
        "efd": 30282,
        "speed": 30280
      },
      "params": {
        "mva": 7.599999904632568,
        "H": 9.41369342803955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.347000002861023,
        "Xdp": 0.3028999865055084,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.3583999872207642,
        "Xqp": 0.4350999891757965,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11559999734163284,
        "Tdop": 7.4456000328063965,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.7854999899864197,
        "Tqopp": 0.066600002348423,
        "S10": 0.05389999970793724,
        "S12": 0.2078000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.997457280755043,
        "pmax": 6.333333253860474,
        "qmin": -0.7029999978840351,
        "qmax": 3.223666548728943,
        "regulated": 67752,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67752_2_ieeet1",
      "ports": {
        "bus": 67752,
        "speed": 30280,
        "vs": 30283,
        "efd": 30282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67752_2_tgov1",
      "ports": {
        "speed": 30280,
        "pmech": 30281
      },
      "params": {
        "Trate": 7.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.13124437630176544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67752_2_ieeest",
      "ports": {
        "input": 30280,
        "output": 30283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67752_3_genrou",
      "ports": {
        "bus": 67752,
        "pmech": 30285,
        "efd": 30286,
        "speed": 30284
      },
      "params": {
        "mva": 7.599999904632568,
        "H": 9.41369342803955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.347000002861023,
        "Xdp": 0.3028999865055084,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.3583999872207642,
        "Xqp": 0.4350999891757965,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11559999734163284,
        "Tdop": 7.4456000328063965,
        "Tdopp": 0.06369999796152115,
        "Tqop": 0.7854999899864197,
        "Tqopp": 0.066600002348423,
        "S10": 0.05389999970793724,
        "S12": 0.2078000009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.045850455760956,
        "pmax": 6.333333253860474,
        "qmin": -0.7029999978840351,
        "qmax": 3.223666548728943,
        "regulated": 67752,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67752_3_ieeet1",
      "ports": {
        "bus": 67752,
        "speed": 30284,
        "vs": 30287,
        "efd": 30286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67752_3_tgov1",
      "ports": {
        "speed": 30284,
        "pmech": 30285
      },
      "params": {
        "Trate": 7.599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.26919084787368774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67752_3_ieeest",
      "ports": {
        "input": 30284,
        "output": 30287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67755_1",
      "ports": {
        "bus": 67755
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.87833559513092,
        "pmax": 79.90000247955322,
        "qmin": -11.505600064992905,
        "qmax": 17.018699645996094,
        "regulated": 67755,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Genrou",
      "id": "67763_1_genrou",
      "ports": {
        "bus": 67763,
        "pmech": 30289,
        "efd": 30290,
        "speed": 30288
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 5.007641792297363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3545000553131104,
        "Xdp": 0.19840000569820404,
        "Xdpp": 0.13220000267028809,
        "Xq": 2.171299934387207,
        "Xqp": 0.3668999969959259,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 7.686999797821045,
        "Tdopp": 0.05400000140070915,
        "Tqop": 1.142899990081787,
        "Tqopp": 0.08370000123977661,
        "S10": 0.12890000641345978,
        "S12": 0.4546999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.19047248363495,
        "pmax": 56.69999718666077,
        "qmin": -6.293699890375137,
        "qmax": 28.86030077934265,
        "regulated": 67763,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "67763_1_ieeet1",
      "ports": {
        "bus": 67763,
        "speed": 30288,
        "vs": 30291,
        "efd": 30290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67763_1_tgov1",
      "ports": {
        "speed": 30288,
        "pmech": 30289
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719189,
        "Pvmin": 0.32613861560821533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67763_1_ieeest",
      "ports": {
        "input": 30288,
        "output": 30291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67766_1_genrou",
      "ports": {
        "bus": 67766,
        "pmech": 30293,
        "efd": 30294,
        "speed": 30292
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4552446771413088,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67766,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67766_1_ieeet1",
      "ports": {
        "bus": 67766,
        "speed": 30292,
        "vs": 30295,
        "efd": 30294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67766_1_tgov1",
      "ports": {
        "speed": 30292,
        "pmech": 30293
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.23710660636425018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67766_1_ieeest",
      "ports": {
        "input": 30292,
        "output": 30295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67767_1_genrou",
      "ports": {
        "bus": 67767,
        "pmech": 30297,
        "efd": 30298,
        "speed": 30296
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2930557820945978,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67767_1_ieeet1",
      "ports": {
        "bus": 67767,
        "speed": 30296,
        "vs": 30299,
        "efd": 30298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67767_1_tgov1",
      "ports": {
        "speed": 30296,
        "pmech": 30297
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.15263321995735168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67767_1_ieeest",
      "ports": {
        "input": 30296,
        "output": 30299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67767_2_genrou",
      "ports": {
        "bus": 67767,
        "pmech": 30301,
        "efd": 30302,
        "speed": 30300
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5482297856360674,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67767_2_ieeet1",
      "ports": {
        "bus": 67767,
        "speed": 30300,
        "vs": 30303,
        "efd": 30302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67767_2_tgov1",
      "ports": {
        "speed": 30300,
        "pmech": 30301
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.28553634881973267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67767_2_ieeest",
      "ports": {
        "input": 30300,
        "output": 30303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67767_3_genrou",
      "ports": {
        "bus": 67767,
        "pmech": 30305,
        "efd": 30306,
        "speed": 30304
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5622310098260641,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67767_3_ieeet1",
      "ports": {
        "bus": 67767,
        "speed": 30304,
        "vs": 30307,
        "efd": 30306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67767_3_tgov1",
      "ports": {
        "speed": 30304,
        "pmech": 30305
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.29282864928245544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67767_3_ieeest",
      "ports": {
        "input": 30304,
        "output": 30307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67767_4_genrou",
      "ports": {
        "bus": 67767,
        "pmech": 30309,
        "efd": 30310,
        "speed": 30308
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44684382155537605,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67767_4_ieeet1",
      "ports": {
        "bus": 67767,
        "speed": 30308,
        "vs": 30311,
        "efd": 30310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67767_4_tgov1",
      "ports": {
        "speed": 30308,
        "pmech": 30309
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.2327311635017395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67767_4_ieeest",
      "ports": {
        "input": 30308,
        "output": 30311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67767_5_genrou",
      "ports": {
        "bus": 67767,
        "pmech": 30313,
        "efd": 30314,
        "speed": 30312
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 8.074933052062988,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5660998821258545,
        "Xdp": 0.31450000405311584,
        "Xdpp": 0.1671999990940094,
        "Xq": 2.342099905014038,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.1671999990940094,
        "Xl": 0.12880000472068787,
        "Tdop": 5.041500091552734,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.3441999852657318,
        "Tqopp": 0.044199999421834946,
        "S10": 0.12559999525547028,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3786036744713783,
        "pmax": 1.600000075995922,
        "qmin": -0.17760000191628933,
        "qmax": 0.8143999613821507,
        "regulated": 67767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67767_5_ieeet1",
      "ports": {
        "bus": 67767,
        "speed": 30312,
        "vs": 30315,
        "efd": 30314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67767_5_tgov1",
      "ports": {
        "speed": 30312,
        "pmech": 30313
      },
      "params": {
        "Trate": 1.9199999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409954,
        "Pvmin": 0.19718942046165466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67767_5_ieeest",
      "ports": {
        "input": 30312,
        "output": 30315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67770_1",
      "ports": {
        "bus": 67770
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5977697670459747,
        "pmax": 1.899999938905239,
        "qmin": -0.27360001113265753,
        "qmax": 0.40469998493790627,
        "regulated": 67770,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Genrou",
      "id": "67777_1_genrou",
      "ports": {
        "bus": 67777,
        "pmech": 30317,
        "efd": 30318,
        "speed": 30316
      },
      "params": {
        "mva": 130.55999755859375,
        "H": 5.548740386962891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.38319993019104,
        "Xdp": 0.16040000319480896,
        "Xdpp": 0.11509999632835388,
        "Xq": 2.194499969482422,
        "Xqp": 0.37860000133514404,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 9.653300285339355,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.1088999509811401,
        "Tqopp": 0.09529999643564224,
        "S10": 0.10209999978542328,
        "S12": 0.5040000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.73541712760925,
        "pmax": 108.80000591278076,
        "qmin": -12.07680031657219,
        "qmax": 55.37919998168945,
        "regulated": 67777,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "67777_1_ieeet1",
      "ports": {
        "bus": 67777,
        "speed": 30316,
        "vs": 30319,
        "efd": 30318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67777_1_tgov1",
      "ports": {
        "speed": 30316,
        "pmech": 30317
      },
      "params": {
        "Trate": 130.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.41157642006874084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67777_1_ieeest",
      "ports": {
        "input": 30316,
        "output": 30319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67790_1",
      "ports": {
        "bus": 67790
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7456895895302296,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 67790,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "67795_1_gensal",
      "ports": {
        "bus": 67795,
        "pmech": 30321,
        "efd": 30322,
        "speed": 30320
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.9429999589920044,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4738999605178833,
        "Xdp": 0.6930000185966492,
        "Xdpp": 0.5906999707221985,
        "Xq": 0.9575999975204468,
        "Xl": 0.12160000205039978,
        "Tdop": 6.0,
        "Tdopp": 0.35179999470710754,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1680999994277954,
        "S12": 0.5299000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3373591462150216,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 67795,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67795_1_ieeet1",
      "ports": {
        "bus": 67795,
        "speed": 30320,
        "vs": 30323,
        "efd": 30322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67795_1_hygov",
      "ports": {
        "speed": 30320,
        "pmech": 30321
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4952242374420166,
        "Tr": 4.208404541015625,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8274000287055969,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67795_1_ieeest",
      "ports": {
        "input": 30320,
        "output": 30323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67807_1_genrou",
      "ports": {
        "bus": 67807,
        "pmech": 30325,
        "efd": 30326,
        "speed": 30324
      },
      "params": {
        "mva": 85.68000030517578,
        "H": 5.143340587615967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0016000270843506,
        "Xdp": 0.4239000082015991,
        "Xdpp": 0.30329999327659607,
        "Xq": 1.903499960899353,
        "Xqp": 0.4796000123023987,
        "Xqpp": 0.30329999327659607,
        "Xl": 0.2295999974012375,
        "Tdop": 5.2845001220703125,
        "Tdopp": 0.03530000150203705,
        "Tqop": 0.5799999833106995,
        "Tqopp": 0.05169999971985817,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.349994659423828,
        "pmax": 71.39999866485596,
        "qmin": -8.710800111293793,
        "qmax": 33.2724004983902,
        "regulated": 67807,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67807_1_ieeet1",
      "ports": {
        "bus": 67807,
        "speed": 30324,
        "vs": 30327,
        "efd": 30326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67807_1_tgov1",
      "ports": {
        "speed": 30324,
        "pmech": 30325
      },
      "params": {
        "Trate": 85.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333147822457,
        "Pvmin": 0.34255361557006836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67807_1_ieeest",
      "ports": {
        "input": 30324,
        "output": 30327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67811_1_genrou",
      "ports": {
        "bus": 67811,
        "pmech": 30329,
        "efd": 30330,
        "speed": 30328
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 1.2228127717971802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7858999967575073,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.23309999704360962,
        "Xq": 1.7024999856948853,
        "Xqp": 0.5777999758720398,
        "Xqpp": 0.23309999704360962,
        "Xl": 0.17509999871253967,
        "Tdop": 9.013699531555176,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.07419999688863754,
        "S10": 0.19679999351501465,
        "S12": 0.6284999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30062668956816196,
        "pmax": 1.0333333164453506,
        "qmin": -0.12606666423380375,
        "qmax": 0.48153335228562355,
        "regulated": 67811,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67811_1_ieeet1",
      "ports": {
        "bus": 67811,
        "speed": 30328,
        "vs": 30331,
        "efd": 30330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67811_1_tgov1",
      "ports": {
        "speed": 30328,
        "pmech": 30329
      },
      "params": {
        "Trate": 1.2400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24244087934494019,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67811_1_ieeest",
      "ports": {
        "input": 30328,
        "output": 30331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67811_2_genrou",
      "ports": {
        "bus": 67811,
        "pmech": 30333,
        "efd": 30334,
        "speed": 30332
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 1.2228127717971802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7858999967575073,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.23309999704360962,
        "Xq": 1.7024999856948853,
        "Xqp": 0.5777999758720398,
        "Xqpp": 0.23309999704360962,
        "Xl": 0.17509999871253967,
        "Tdop": 9.013699531555176,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.07419999688863754,
        "S10": 0.19679999351501465,
        "S12": 0.6284999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23431803565472364,
        "pmax": 1.0333333164453506,
        "qmin": -0.12606666423380375,
        "qmax": 0.48153335228562355,
        "regulated": 67811,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67811_2_ieeet1",
      "ports": {
        "bus": 67811,
        "speed": 30332,
        "vs": 30335,
        "efd": 30334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67811_2_tgov1",
      "ports": {
        "speed": 30332,
        "pmech": 30333
      },
      "params": {
        "Trate": 1.2400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18896615505218506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67811_2_ieeest",
      "ports": {
        "input": 30332,
        "output": 30335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67812_1_genrou",
      "ports": {
        "bus": 67812,
        "pmech": 30337,
        "efd": 30338,
        "speed": 30336
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 1.2228127717971802,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7858999967575073,
        "Xdp": 0.3237999975681305,
        "Xdpp": 0.23309999704360962,
        "Xq": 1.7024999856948853,
        "Xqp": 0.5777999758720398,
        "Xqpp": 0.23309999704360962,
        "Xl": 0.17509999871253967,
        "Tdop": 9.013699531555176,
        "Tdopp": 0.05550000071525574,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.07419999688863754,
        "S10": 0.19679999351501465,
        "S12": 0.6284999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49229678697884083,
        "pmax": 1.0333333164453506,
        "qmin": -0.12606666423380375,
        "qmax": 0.48153335228562355,
        "regulated": 67812,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67812_1_ieeet1",
      "ports": {
        "bus": 67812,
        "speed": 30336,
        "vs": 30339,
        "efd": 30338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67812_1_tgov1",
      "ports": {
        "speed": 30336,
        "pmech": 30337
      },
      "params": {
        "Trate": 1.2400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3970135450363159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67812_1_ieeest",
      "ports": {
        "input": 30336,
        "output": 30339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67815_1_genrou",
      "ports": {
        "bus": 67815,
        "pmech": 30341,
        "efd": 30342,
        "speed": 30340
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1700599193573,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4265999794006348,
        "Xdp": 0.4237000048160553,
        "Xdpp": 0.31679999828338623,
        "Xq": 2.2295000553131104,
        "Xqp": 0.6933000087738037,
        "Xqpp": 0.31679999828338623,
        "Xl": 0.24809999763965607,
        "Tdop": 6.089099884033203,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.7839999794960022,
        "Tqopp": 0.04560000076889992,
        "S10": 0.17910000681877136,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5863724276423454,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 67815,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67815_1_ieeet1",
      "ports": {
        "bus": 67815,
        "speed": 30340,
        "vs": 30343,
        "efd": 30342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67815_1_tgov1",
      "ports": {
        "speed": 30340,
        "pmech": 30341
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931925,
        "Pvmin": 0.24432183802127838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67815_1_ieeest",
      "ports": {
        "input": 30340,
        "output": 30343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67815_2_genrou",
      "ports": {
        "bus": 67815,
        "pmech": 30345,
        "efd": 30346,
        "speed": 30344
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1700599193573,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4265999794006348,
        "Xdp": 0.4237000048160553,
        "Xdpp": 0.31679999828338623,
        "Xq": 2.2295000553131104,
        "Xqp": 0.6933000087738037,
        "Xqpp": 0.31679999828338623,
        "Xl": 0.24809999763965607,
        "Tdop": 6.089099884033203,
        "Tdopp": 0.06469999998807907,
        "Tqop": 0.7839999794960022,
        "Tqopp": 0.04560000076889992,
        "S10": 0.17910000681877136,
        "S12": 0.5688999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2886072965338826,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 67815,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67815_2_ieeet1",
      "ports": {
        "bus": 67815,
        "speed": 30344,
        "vs": 30347,
        "efd": 30346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67815_2_tgov1",
      "ports": {
        "speed": 30344,
        "pmech": 30345
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931925,
        "Pvmin": 0.12025303393602371,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67815_2_ieeest",
      "ports": {
        "input": 30344,
        "output": 30347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67827_1_genrou",
      "ports": {
        "bus": 67827,
        "pmech": 30349,
        "efd": 30350,
        "speed": 30348
      },
      "params": {
        "mva": 961.2000122070312,
        "H": 3.7486929893493652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.1931000053882599,
        "Xdpp": 0.14149999618530273,
        "Xq": 1.8667999505996704,
        "Xqp": 0.32089999318122864,
        "Xqpp": 0.14149999618530273,
        "Xl": 0.10400000214576721,
        "Tdop": 7.178800106048584,
        "Tdopp": 0.055799998342990875,
        "Tqop": 1.304800033569336,
        "Tqopp": 0.04430000111460686,
        "S10": 0.07649999856948853,
        "S12": 0.3880000114440918
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 346.5298891067505,
        "pmax": 801.0000228881836,
        "qmin": -65.6819999217987,
        "qmax": 294.76799964904785,
        "regulated": 67825,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67827_1_ieeet1",
      "ports": {
        "bus": 67827,
        "speed": 30348,
        "vs": 30351,
        "efd": 30350
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10409999638795853,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.4532999992370605,
        "E2": 5.937699794769287,
        "Se1": 0.34119999408721924,
        "Se2": 0.6309999823570251,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67827_1_tgov1",
      "ports": {
        "speed": 30348,
        "pmech": 30349
      },
      "params": {
        "Trate": 961.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67827_1_ieeest",
      "ports": {
        "input": 30348,
        "output": 30351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67830_1_genrou",
      "ports": {
        "bus": 67830,
        "pmech": 30353,
        "efd": 30354,
        "speed": 30352
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 8.069307327270508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.072999954223633,
        "Xdp": 0.18389999866485596,
        "Xdpp": 0.125900000333786,
        "Xq": 1.944200038909912,
        "Xqp": 0.3977000117301941,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09589999914169312,
        "Tdop": 6.806600093841553,
        "Tdopp": 0.05999999865889549,
        "Tqop": 1.1967999935150146,
        "Tqopp": 0.06419999897480011,
        "S10": 0.12030000239610672,
        "S12": 0.32249999046325684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0125556029379368,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 67830,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "67830_1_ieeet1",
      "ports": {
        "bus": 67830,
        "speed": 30352,
        "vs": 30355,
        "efd": 30354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67830_1_tgov1",
      "ports": {
        "speed": 30352,
        "pmech": 30353
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.1406327337026596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67830_1_ieeest",
      "ports": {
        "input": 30352,
        "output": 30355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67833_1_genrou",
      "ports": {
        "bus": 67833,
        "pmech": 30357,
        "efd": 30358,
        "speed": 30356
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 2.9391188621520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3321000337600708,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1656000018119812,
        "Xq": 1.2793999910354614,
        "Xqp": 0.5364999771118164,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12269999831914902,
        "Tdop": 8.757699966430664,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6930000185966492,
        "Tqopp": 0.05959999933838844,
        "S10": 0.039900001138448715,
        "S12": 0.3147999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3661207389086485,
        "pmax": 0.9750000201165676,
        "qmin": -0.11894999770447612,
        "qmax": 0.4543500021100044,
        "regulated": 67833,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "67833_1_ieeet1",
      "ports": {
        "bus": 67833,
        "speed": 30356,
        "vs": 30359,
        "efd": 30358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67833_1_tgov1",
      "ports": {
        "speed": 30356,
        "pmech": 30357
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934669,
        "Pvmin": 0.31292372941970825,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67833_1_ieeest",
      "ports": {
        "input": 30356,
        "output": 30359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67833_2_genrou",
      "ports": {
        "bus": 67833,
        "pmech": 30361,
        "efd": 30362,
        "speed": 30360
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 2.9391188621520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3321000337600708,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1656000018119812,
        "Xq": 1.2793999910354614,
        "Xqp": 0.5364999771118164,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12269999831914902,
        "Tdop": 8.757699966430664,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6930000185966492,
        "Tqopp": 0.05959999933838844,
        "S10": 0.039900001138448715,
        "S12": 0.3147999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1351468381471932,
        "pmax": 0.9750000201165676,
        "qmin": -0.11894999770447612,
        "qmax": 0.4543500021100044,
        "regulated": 67833,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "67833_2_ieeet1",
      "ports": {
        "bus": 67833,
        "speed": 30360,
        "vs": 30363,
        "efd": 30362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67833_2_tgov1",
      "ports": {
        "speed": 30360,
        "pmech": 30361
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934669,
        "Pvmin": 0.11551012098789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67833_2_ieeest",
      "ports": {
        "input": 30360,
        "output": 30363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67834_1_genrou",
      "ports": {
        "bus": 67834,
        "pmech": 30365,
        "efd": 30366,
        "speed": 30364
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 2.9391188621520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3321000337600708,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1656000018119812,
        "Xq": 1.2793999910354614,
        "Xqp": 0.5364999771118164,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12269999831914902,
        "Tdop": 8.757699966430664,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6930000185966492,
        "Tqopp": 0.05959999933838844,
        "S10": 0.039900001138448715,
        "S12": 0.3147999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22038870956748724,
        "pmax": 0.9750000201165676,
        "qmin": -0.11894999770447612,
        "qmax": 0.4543500021100044,
        "regulated": 67834,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "67834_1_ieeet1",
      "ports": {
        "bus": 67834,
        "speed": 30364,
        "vs": 30367,
        "efd": 30366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67834_1_tgov1",
      "ports": {
        "speed": 30364,
        "pmech": 30365
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.18836642801761627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67834_1_ieeest",
      "ports": {
        "input": 30364,
        "output": 30367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67834_2_genrou",
      "ports": {
        "bus": 67834,
        "pmech": 30369,
        "efd": 30370,
        "speed": 30368
      },
      "params": {
        "mva": 1.1699999570846558,
        "H": 2.9391188621520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3321000337600708,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1656000018119812,
        "Xq": 1.2793999910354614,
        "Xqp": 0.5364999771118164,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12269999831914902,
        "Tdop": 8.757699966430664,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6930000185966492,
        "Tqopp": 0.05959999933838844,
        "S10": 0.039900001138448715,
        "S12": 0.3147999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24371142499148846,
        "pmax": 0.9750000201165676,
        "qmin": -0.11894999770447612,
        "qmax": 0.4543500021100044,
        "regulated": 67834,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "67834_2_ieeet1",
      "ports": {
        "bus": 67834,
        "speed": 30368,
        "vs": 30371,
        "efd": 30370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67834_2_tgov1",
      "ports": {
        "speed": 30368,
        "pmech": 30369
      },
      "params": {
        "Trate": 1.1699999570846558,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.2083003669977188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67834_2_ieeest",
      "ports": {
        "input": 30368,
        "output": 30371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67840_1_genrou",
      "ports": {
        "bus": 67840,
        "pmech": 30373,
        "efd": 30374,
        "speed": 30372
      },
      "params": {
        "mva": 154.72799682617188,
        "H": 2.4680657386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3675999641418457,
        "Xdp": 0.335099995136261,
        "Xdpp": 0.2409999966621399,
        "Xq": 2.2446999549865723,
        "Xqp": 0.6432999968528748,
        "Xqpp": 0.2409999966621399,
        "Xl": 0.18129999935626984,
        "Tdop": 7.6921000480651855,
        "Tdopp": 0.038600001484155655,
        "Tqop": 0.5845999717712402,
        "Tqopp": 0.07909999787807465,
        "S10": 0.1881999969482422,
        "S12": 0.611299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.13735222816467,
        "pmax": 128.93999814987183,
        "qmin": -15.730680525302887,
        "qmax": 60.08604168891907,
        "regulated": 67840,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "67840_1_ieeet1",
      "ports": {
        "bus": 67840,
        "speed": 30372,
        "vs": 30375,
        "efd": 30374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67840_1_tgov1",
      "ports": {
        "speed": 30372,
        "pmech": 30373
      },
      "params": {
        "Trate": 154.72799682617188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384696282,
        "Pvmin": 0.36927610635757446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67840_1_ieeest",
      "ports": {
        "input": 30372,
        "output": 30375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67841_1_genrou",
      "ports": {
        "bus": 67841,
        "pmech": 30377,
        "efd": 30378,
        "speed": 30376
      },
      "params": {
        "mva": 154.72799682617188,
        "H": 2.4680657386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3675999641418457,
        "Xdp": 0.335099995136261,
        "Xdpp": 0.2409999966621399,
        "Xq": 2.2446999549865723,
        "Xqp": 0.6432999968528748,
        "Xqpp": 0.2409999966621399,
        "Xl": 0.18129999935626984,
        "Tdop": 7.6921000480651855,
        "Tdopp": 0.038600001484155655,
        "Tqop": 0.5845999717712402,
        "Tqopp": 0.07909999787807465,
        "S10": 0.1881999969482422,
        "S12": 0.611299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.25691199302673,
        "pmax": 128.93999814987183,
        "qmin": -15.730680525302887,
        "qmax": 60.08604168891907,
        "regulated": 67841,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "67841_1_ieeet1",
      "ports": {
        "bus": 67841,
        "speed": 30376,
        "vs": 30379,
        "efd": 30378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67841_1_tgov1",
      "ports": {
        "speed": 30376,
        "pmech": 30377
      },
      "params": {
        "Trate": 154.72799682617188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338469628,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67841_1_ieeest",
      "ports": {
        "input": 30376,
        "output": 30379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67842_1_genrou",
      "ports": {
        "bus": 67842,
        "pmech": 30381,
        "efd": 30382,
        "speed": 30380
      },
      "params": {
        "mva": 154.72799682617188,
        "H": 2.4680657386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3675999641418457,
        "Xdp": 0.335099995136261,
        "Xdpp": 0.2409999966621399,
        "Xq": 2.2446999549865723,
        "Xqp": 0.6432999968528748,
        "Xqpp": 0.2409999966621399,
        "Xl": 0.18129999935626984,
        "Tdop": 7.6921000480651855,
        "Tdopp": 0.038600001484155655,
        "Tqop": 0.5845999717712402,
        "Tqopp": 0.07909999787807465,
        "S10": 0.1881999969482422,
        "S12": 0.611299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.41992449760437,
        "pmax": 128.93999814987183,
        "qmin": -15.730680525302887,
        "qmax": 60.08604168891907,
        "regulated": 67837,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "67842_1_ieeet1",
      "ports": {
        "bus": 67842,
        "speed": 30380,
        "vs": 30383,
        "efd": 30382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67842_1_tgov1",
      "ports": {
        "speed": 30380,
        "pmech": 30381
      },
      "params": {
        "Trate": 154.72799682617188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333384696282,
        "Pvmin": 0.3000098466873169,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67842_1_ieeest",
      "ports": {
        "input": 30380,
        "output": 30383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67843_1_genrou",
      "ports": {
        "bus": 67843,
        "pmech": 30385,
        "efd": 30386,
        "speed": 30384
      },
      "params": {
        "mva": 154.72799682617188,
        "H": 2.4680657386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3675999641418457,
        "Xdp": 0.335099995136261,
        "Xdpp": 0.2409999966621399,
        "Xq": 2.2446999549865723,
        "Xqp": 0.6432999968528748,
        "Xqpp": 0.2409999966621399,
        "Xl": 0.18129999935626984,
        "Tdop": 7.6921000480651855,
        "Tdopp": 0.038600001484155655,
        "Tqop": 0.5845999717712402,
        "Tqopp": 0.07909999787807465,
        "S10": 0.1881999969482422,
        "S12": 0.611299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.124927520751953,
        "pmax": 128.93999814987183,
        "qmin": -15.730680525302887,
        "qmax": 60.08604168891907,
        "regulated": 67843,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "67843_1_ieeet1",
      "ports": {
        "bus": 67843,
        "speed": 30384,
        "vs": 30387,
        "efd": 30386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67843_1_tgov1",
      "ports": {
        "speed": 30384,
        "pmech": 30385
      },
      "params": {
        "Trate": 154.72799682617188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338469628,
        "Pvmin": 0.18823307752609253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67843_1_ieeest",
      "ports": {
        "input": 30384,
        "output": 30387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67848_1_genrou",
      "ports": {
        "bus": 67848,
        "pmech": 30389,
        "efd": 30390,
        "speed": 30388
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.172116279602051,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8449000120162964,
        "Xdp": 0.1754000037908554,
        "Xdpp": 0.14710000157356262,
        "Xq": 1.760200023651123,
        "Xqp": 0.3659000098705292,
        "Xqpp": 0.14710000157356262,
        "Xl": 0.11289999634027481,
        "Tdop": 5.684000015258789,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.6157000064849854,
        "Tqopp": 0.04740000143647194,
        "S10": 0.18320000171661377,
        "S12": 0.5358999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.569050192832947,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 67848,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "67848_1_ieeet1",
      "ports": {
        "bus": 67848,
        "speed": 30388,
        "vs": 30391,
        "efd": 30390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67848_1_tgov1",
      "ports": {
        "speed": 30388,
        "pmech": 30389
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.24199794232845306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67848_1_ieeest",
      "ports": {
        "input": 30388,
        "output": 30391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67855_1_genrou",
      "ports": {
        "bus": 67855,
        "pmech": 30393,
        "efd": 30394,
        "speed": 30392
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1690280437469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.353800058364868,
        "Xdp": 0.557699978351593,
        "Xdpp": 0.3970000147819519,
        "Xq": 2.231800079345703,
        "Xqp": 0.7825999855995178,
        "Xqpp": 0.3970000147819519,
        "Xl": 0.30239999294281006,
        "Tdop": 4.139999866485596,
        "Tdopp": 0.05790000036358833,
        "Tqop": 1.2964999675750732,
        "Tqopp": 0.05829999968409538,
        "S10": 0.05490000173449516,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9949271567165852,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 67855,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67855_1_ieeet1",
      "ports": {
        "bus": 67855,
        "speed": 30392,
        "vs": 30395,
        "efd": 30394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0568000003695488,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.435699939727783,
        "E2": 3.247499942779541,
        "Se1": 0.1256999969482422,
        "Se2": 0.3889999985694885,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67855_1_tgov1",
      "ports": {
        "speed": 30392,
        "pmech": 30393
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.4145529568195343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67855_1_ieeest",
      "ports": {
        "input": 30392,
        "output": 30395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67855_2_genrou",
      "ports": {
        "bus": 67855,
        "pmech": 30397,
        "efd": 30398,
        "speed": 30396
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1690280437469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.353800058364868,
        "Xdp": 0.557699978351593,
        "Xdpp": 0.3970000147819519,
        "Xq": 2.231800079345703,
        "Xqp": 0.7825999855995178,
        "Xqpp": 0.3970000147819519,
        "Xl": 0.30239999294281006,
        "Tdop": 4.139999866485596,
