        "Tdopp": 0.05790000036358833,
        "Tqop": 1.2964999675750732,
        "Tqopp": 0.05829999968409538,
        "S10": 0.05490000173449516,
        "S12": 0.3449000120162964
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4871280863881111,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 67855,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "67855_2_ieeet1",
      "ports": {
        "bus": 67855,
        "speed": 30396,
        "vs": 30399,
        "efd": 30398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0568000003695488,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.435699939727783,
        "E2": 3.247499942779541,
        "Se1": 0.1256999969482422,
        "Se2": 0.3889999985694885,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67855_2_tgov1",
      "ports": {
        "speed": 30396,
        "pmech": 30397
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.20297002792358398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67855_2_ieeest",
      "ports": {
        "input": 30396,
        "output": 30399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67861_1_genrou",
      "ports": {
        "bus": 67861,
        "pmech": 30401,
        "efd": 30402,
        "speed": 30400
      },
      "params": {
        "mva": 9.479999542236328,
        "H": 5.39687442779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.339900016784668,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.20080000162124634,
        "Xq": 2.2188000679016113,
        "Xqp": 0.37459999322891235,
        "Xqpp": 0.20080000162124634,
        "Xl": 0.15000000596046448,
        "Tdop": 8.518899917602539,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.5367000102996826,
        "Tqopp": 0.055799998342990875,
        "S10": 0.1193000003695488,
        "S12": 0.47350001335144043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4425895884633064,
        "pmax": 7.900000363588333,
        "qmin": -0.9638000279664993,
        "qmax": 3.6814000457525253,
        "regulated": 67861,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "67861_1_ieeet1",
      "ports": {
        "bus": 67861,
        "speed": 30400,
        "vs": 30403,
        "efd": 30402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67861_1_tgov1",
      "ports": {
        "speed": 30400,
        "pmech": 30401
      },
      "params": {
        "Trate": 9.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.25765714049339294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67861_1_ieeest",
      "ports": {
        "input": 30400,
        "output": 30403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67865_1_genrou",
      "ports": {
        "bus": 67865,
        "pmech": 30405,
        "efd": 30406,
        "speed": 30404
      },
      "params": {
        "mva": 80.20800018310547,
        "H": 5.451150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0434000492095947,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.920300006866455,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.17339999973773956,
        "Tdop": 8.268600463867188,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.4212000072002411,
        "Tqopp": 0.062199998646974564,
        "S10": 0.15919999778270721,
        "S12": 0.6607000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.75563234090805,
        "pmax": 66.839998960495,
        "qmin": -7.419239729642868,
        "qmax": 34.02155935764313,
        "regulated": 67865,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67865_1_ieeet1",
      "ports": {
        "bus": 67865,
        "speed": 30404,
        "vs": 30407,
        "efd": 30406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67865_1_tgov1",
      "ports": {
        "speed": 30404,
        "pmech": 30405
      },
      "params": {
        "Trate": 80.20800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184708147,
        "Pvmin": 0.29617536067962646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67865_1_ieeest",
      "ports": {
        "input": 30404,
        "output": 30407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67866_1_genrou",
      "ports": {
        "bus": 67866,
        "pmech": 30409,
        "efd": 30410,
        "speed": 30408
      },
      "params": {
        "mva": 80.20800018310547,
        "H": 5.451150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0434000492095947,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.920300006866455,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.17339999973773956,
        "Tdop": 8.268600463867188,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.4212000072002411,
        "Tqopp": 0.062199998646974564,
        "S10": 0.15919999778270721,
        "S12": 0.6607000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.474563360214233,
        "pmax": 66.839998960495,
        "qmin": -7.419239729642868,
        "qmax": 34.02155935764313,
        "regulated": 67866,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67866_1_ieeet1",
      "ports": {
        "bus": 67866,
        "speed": 30408,
        "vs": 30411,
        "efd": 30410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67866_1_tgov1",
      "ports": {
        "speed": 30408,
        "pmech": 30409
      },
      "params": {
        "Trate": 80.20800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184708147,
        "Pvmin": 0.3550090193748474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67866_1_ieeest",
      "ports": {
        "input": 30408,
        "output": 30411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67867_1_genrou",
      "ports": {
        "bus": 67867,
        "pmech": 30413,
        "efd": 30414,
        "speed": 30412
      },
      "params": {
        "mva": 80.20800018310547,
        "H": 5.451150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0434000492095947,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.920300006866455,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.17339999973773956,
        "Tdop": 8.268600463867188,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.4212000072002411,
        "Tqopp": 0.062199998646974564,
        "S10": 0.15919999778270721,
        "S12": 0.6607000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.483215272426605,
        "pmax": 66.839998960495,
        "qmin": -7.419239729642868,
        "qmax": 34.02155935764313,
        "regulated": 67867,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67867_1_ieeet1",
      "ports": {
        "bus": 67867,
        "speed": 30412,
        "vs": 30415,
        "efd": 30414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67867_1_tgov1",
      "ports": {
        "speed": 30412,
        "pmech": 30413
      },
      "params": {
        "Trate": 80.20800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184708147,
        "Pvmin": 0.29277896881103516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67867_1_ieeest",
      "ports": {
        "input": 30412,
        "output": 30415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67868_1_genrou",
      "ports": {
        "bus": 67868,
        "pmech": 30417,
        "efd": 30418,
        "speed": 30416
      },
      "params": {
        "mva": 80.20800018310547,
        "H": 5.451150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0434000492095947,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.920300006866455,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.17339999973773956,
        "Tdop": 8.268600463867188,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.4212000072002411,
        "Tqopp": 0.062199998646974564,
        "S10": 0.15919999778270721,
        "S12": 0.6607000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.362347781658173,
        "pmax": 66.839998960495,
        "qmin": -7.419239729642868,
        "qmax": 34.02155935764313,
        "regulated": 67868,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67868_1_ieeet1",
      "ports": {
        "bus": 67868,
        "speed": 30416,
        "vs": 30419,
        "efd": 30418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67868_1_tgov1",
      "ports": {
        "speed": 30416,
        "pmech": 30417
      },
      "params": {
        "Trate": 80.20800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184708147,
        "Pvmin": 0.2289341241121292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67868_1_ieeest",
      "ports": {
        "input": 30416,
        "output": 30419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67869_1_genrou",
      "ports": {
        "bus": 67869,
        "pmech": 30421,
        "efd": 30422,
        "speed": 30420
      },
      "params": {
        "mva": 80.20800018310547,
        "H": 5.451150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0434000492095947,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.22310000658035278,
        "Xq": 1.920300006866455,
        "Xqp": 0.5873000025749207,
        "Xqpp": 0.22310000658035278,
        "Xl": 0.17339999973773956,
        "Tdop": 8.268600463867188,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.4212000072002411,
        "Tqopp": 0.062199998646974564,
        "S10": 0.15919999778270721,
        "S12": 0.6607000231742859
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.074526846408844,
        "pmax": 66.839998960495,
        "qmin": -7.419239729642868,
        "qmax": 34.02155935764313,
        "regulated": 67869,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "67869_1_ieeet1",
      "ports": {
        "bus": 67869,
        "speed": 30420,
        "vs": 30423,
        "efd": 30422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67869_1_tgov1",
      "ports": {
        "speed": 30420,
        "pmech": 30421
      },
      "params": {
        "Trate": 80.20800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333184708147,
        "Pvmin": 0.21287810802459717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67869_1_ieeest",
      "ports": {
        "input": 30420,
        "output": 30423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67872_1_genrou",
      "ports": {
        "bus": 67872,
        "pmech": 30425,
        "efd": 30426,
        "speed": 30424
      },
      "params": {
        "mva": 59.68000030517578,
        "H": 4.280745029449463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.178800106048584,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.1680999994277954,
        "Xq": 2.029599905014038,
        "Xqp": 0.31709998846054077,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "Tdop": 9.968999862670898,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.5160999894142151,
        "Tqopp": 0.07540000230073929,
        "S10": 0.05220000073313713,
        "S12": 0.23899999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.49112468957901,
        "pmax": 49.73333477973938,
        "qmin": -5.520400032401085,
        "qmax": 25.314265489578247,
        "regulated": 67872,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "67872_1_ieeet1",
      "ports": {
        "bus": 67872,
        "speed": 30424,
        "vs": 30427,
        "efd": 30426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67872_1_tgov1",
      "ports": {
        "speed": 30424,
        "pmech": 30425
      },
      "params": {
        "Trate": 59.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3433499336242676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67872_1_ieeest",
      "ports": {
        "input": 30424,
        "output": 30427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67873_1_genrou",
      "ports": {
        "bus": 67873,
        "pmech": 30429,
        "efd": 30430,
        "speed": 30428
      },
      "params": {
        "mva": 59.68000030517578,
        "H": 4.280745029449463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.178800106048584,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.1680999994277954,
        "Xq": 2.029599905014038,
        "Xqp": 0.31709998846054077,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "Tdop": 9.968999862670898,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.5160999894142151,
        "Tqopp": 0.07540000230073929,
        "S10": 0.05220000073313713,
        "S12": 0.23899999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.45225477218628,
        "pmax": 49.73333477973938,
        "qmin": -5.520400032401085,
        "qmax": 25.314265489578247,
        "regulated": 67873,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67873_1_ieeet1",
      "ports": {
        "bus": 67873,
        "speed": 30428,
        "vs": 30431,
        "efd": 30430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67873_1_tgov1",
      "ports": {
        "speed": 30428,
        "pmech": 30429
      },
      "params": {
        "Trate": 59.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24216245114803314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67873_1_ieeest",
      "ports": {
        "input": 30428,
        "output": 30431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67873_2_genrou",
      "ports": {
        "bus": 67873,
        "pmech": 30433,
        "efd": 30434,
        "speed": 30432
      },
      "params": {
        "mva": 59.68000030517578,
        "H": 4.280745029449463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.178800106048584,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.1680999994277954,
        "Xq": 2.029599905014038,
        "Xqp": 0.31709998846054077,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "Tdop": 9.968999862670898,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.5160999894142151,
        "Tqopp": 0.07540000230073929,
        "S10": 0.05220000073313713,
        "S12": 0.23899999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.333400636911392,
        "pmax": 49.73333477973938,
        "qmin": -5.520400032401085,
        "qmax": 25.314265489578247,
        "regulated": 67873,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "67873_2_ieeet1",
      "ports": {
        "bus": 67873,
        "speed": 30432,
        "vs": 30435,
        "efd": 30434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67873_2_tgov1",
      "ports": {
        "speed": 30432,
        "pmech": 30433
      },
      "params": {
        "Trate": 59.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13963472843170166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67873_2_ieeest",
      "ports": {
        "input": 30432,
        "output": 30435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_67880_1",
      "ports": {
        "bus": 67880
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.998925745487213,
        "pmax": 10.499999672174454,
        "qmin": -1.5119999647140503,
        "qmax": 2.236500009894371,
        "regulated": 67880,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "67882_1_genrou",
      "ports": {
        "bus": 67882,
        "pmech": 30437,
        "efd": 30438,
        "speed": 30436
      },
      "params": {
        "mva": 1.5199999809265137,
        "H": 3.9794697761535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180799961090088,
        "Xdp": 0.11490000039339066,
        "Xdpp": 0.08669999986886978,
        "Xq": 1.1383999586105347,
        "Xqp": 0.34389999508857727,
        "Xqpp": 0.08669999986886978,
        "Xl": 0.061400000005960464,
        "Tdop": 9.053400039672852,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.932200014591217,
        "Tqopp": 0.06480000168085098,
        "S10": 0.18610000610351562,
        "S12": 0.6069999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25593333411961794,
        "pmax": 1.2666666880249977,
        "qmin": -0.15453333035111427,
        "qmax": 0.5902666598558426,
        "regulated": 67882,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "67882_1_ieeet1",
      "ports": {
        "bus": 67882,
        "speed": 30436,
        "vs": 30439,
        "efd": 30438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67882_1_tgov1",
      "ports": {
        "speed": 30436,
        "pmech": 30437
      },
      "params": {
        "Trate": 1.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16837719082832336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67882_1_ieeest",
      "ports": {
        "input": 30436,
        "output": 30439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67882_2_genrou",
      "ports": {
        "bus": 67882,
        "pmech": 30441,
        "efd": 30442,
        "speed": 30440
      },
      "params": {
        "mva": 1.5199999809265137,
        "H": 3.9794697761535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180799961090088,
        "Xdp": 0.11490000039339066,
        "Xdpp": 0.08669999986886978,
        "Xq": 1.1383999586105347,
        "Xqp": 0.34389999508857727,
        "Xqpp": 0.08669999986886978,
        "Xl": 0.061400000005960464,
        "Tdop": 9.053400039672852,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.932200014591217,
        "Tqopp": 0.06480000168085098,
        "S10": 0.18610000610351562,
        "S12": 0.6069999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5209509748965502,
        "pmax": 1.2666666880249977,
        "qmin": -0.15453333035111427,
        "qmax": 0.5902666598558426,
        "regulated": 67882,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "67882_2_ieeet1",
      "ports": {
        "bus": 67882,
        "speed": 30440,
        "vs": 30443,
        "efd": 30442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67882_2_tgov1",
      "ports": {
        "speed": 30440,
        "pmech": 30441
      },
      "params": {
        "Trate": 1.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34273090958595276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67882_2_ieeest",
      "ports": {
        "input": 30440,
        "output": 30443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "67882_3_genrou",
      "ports": {
        "bus": 67882,
        "pmech": 30445,
        "efd": 30446,
        "speed": 30444
      },
      "params": {
        "mva": 1.5199999809265137,
        "H": 3.9794697761535645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180799961090088,
        "Xdp": 0.11490000039339066,
        "Xdpp": 0.08669999986886978,
        "Xq": 1.1383999586105347,
        "Xqp": 0.34389999508857727,
        "Xqpp": 0.08669999986886978,
        "Xl": 0.061400000005960464,
        "Tdop": 9.053400039672852,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.932200014591217,
        "Tqopp": 0.06480000168085098,
        "S10": 0.18610000610351562,
        "S12": 0.6069999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5819599144160748,
        "pmax": 1.2666666880249977,
        "qmin": -0.15453333035111427,
        "qmax": 0.5902666598558426,
        "regulated": 67882,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "67882_3_ieeet1",
      "ports": {
        "bus": 67882,
        "speed": 30444,
        "vs": 30447,
        "efd": 30446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "67882_3_tgov1",
      "ports": {
        "speed": 30444,
        "pmech": 30445
      },
      "params": {
        "Trate": 1.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38286837935447693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67882_3_ieeest",
      "ports": {
        "input": 30444,
        "output": 30447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67887_1_gensal",
      "ports": {
        "bus": 67887,
        "pmech": 30449,
        "efd": 30450,
        "speed": 30448
      },
      "params": {
        "mva": 18.239999771118164,
        "H": 2.5950000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640000224113464,
        "Xdp": 0.2296999990940094,
        "Xdpp": 0.16259999573230743,
        "Xq": 0.5595999956130981,
        "Xl": 0.13920000195503235,
        "Tdop": 6.0,
        "Tdopp": 0.06530000269412994,
        "Tqopp": 0.17479999363422394,
        "S10": 0.20389999449253082,
        "S12": 0.7480999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.259984940290451,
        "pmax": 15.199999511241913,
        "qmin": -0.7447999902069569,
        "qmax": 5.836800113320351,
        "regulated": 67887,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "67887_1_ieeet1",
      "ports": {
        "bus": 67887,
        "speed": 30448,
        "vs": 30451,
        "efd": 30450
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6364998817443848,
        "E2": 3.515399932861328,
        "Se1": 0.08299999684095383,
        "Se2": 0.38040000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67887_1_hygov",
      "ports": {
        "speed": 30448,
        "pmech": 30449
      },
      "params": {
        "Trate": 18.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832032382488251,
        "Tr": 4.344882488250732,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8567000031471252,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67887_1_ieeest",
      "ports": {
        "input": 30448,
        "output": 30451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67888_1_gensal",
      "ports": {
        "bus": 67888,
        "pmech": 30453,
        "efd": 30454,
        "speed": 30452
      },
      "params": {
        "mva": 18.239999771118164,
        "H": 2.5950000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640000224113464,
        "Xdp": 0.2296999990940094,
        "Xdpp": 0.16259999573230743,
        "Xq": 0.5595999956130981,
        "Xl": 0.13920000195503235,
        "Tdop": 6.0,
        "Tdopp": 0.06530000269412994,
        "Tqopp": 0.17479999363422394,
        "S10": 0.20389999449253082,
        "S12": 0.7480999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.008512780070305,
        "pmax": 15.199999511241913,
        "qmin": -0.7447999902069569,
        "qmax": 5.836800113320351,
        "regulated": 67888,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "67888_1_ieeet1",
      "ports": {
        "bus": 67888,
        "speed": 30452,
        "vs": 30455,
        "efd": 30454
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6364998817443848,
        "E2": 3.515399932861328,
        "Se1": 0.08299999684095383,
        "Se2": 0.38040000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67888_1_hygov",
      "ports": {
        "speed": 30452,
        "pmech": 30453
      },
      "params": {
        "Trate": 18.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832032382488251,
        "Tr": 4.344882488250732,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8567000031471252,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67888_1_ieeest",
      "ports": {
        "input": 30452,
        "output": 30455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "67888_2_gensal",
      "ports": {
        "bus": 67888,
        "pmech": 30457,
        "efd": 30458,
        "speed": 30456
      },
      "params": {
        "mva": 18.239999771118164,
        "H": 2.5950000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8640000224113464,
        "Xdp": 0.2296999990940094,
        "Xdpp": 0.16259999573230743,
        "Xq": 0.5595999956130981,
        "Xl": 0.13920000195503235,
        "Tdop": 6.0,
        "Tdopp": 0.06530000269412994,
        "Tqopp": 0.17479999363422394,
        "S10": 0.20389999449253082,
        "S12": 0.7480999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.837987780570984,
        "pmax": 15.199999511241913,
        "qmin": -0.7447999902069569,
        "qmax": 5.836800113320351,
        "regulated": 67888,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "67888_2_ieeet1",
      "ports": {
        "bus": 67888,
        "speed": 30456,
        "vs": 30459,
        "efd": 30458
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6364998817443848,
        "E2": 3.515399932861328,
        "Se1": 0.08299999684095383,
        "Se2": 0.38040000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "67888_2_hygov",
      "ports": {
        "speed": 30456,
        "pmech": 30457
      },
      "params": {
        "Trate": 18.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832032382488251,
        "Tr": 4.344882488250732,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8567000031471252,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "67888_2_ieeest",
      "ports": {
        "input": 30456,
        "output": 30459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68632_1_genrou",
      "ports": {
        "bus": 68632,
        "pmech": 30461,
        "efd": 30462,
        "speed": 30460
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 3.220156192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2164000272750854,
        "Xdp": 0.22869999706745148,
        "Xdpp": 0.1664000004529953,
        "Xq": 1.1715999841690063,
        "Xqp": 0.21649999916553497,
        "Xqpp": 0.1664000004529953,
        "Xl": 0.1234000027179718,
        "Tdop": 6.336299896240234,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8181999921798706,
        "Tqopp": 0.07410000264644623,
        "S10": 0.14079999923706055,
        "S12": 0.5164999961853027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.637813478708267,
        "pmax": 28.79999876022339,
        "qmin": -3.513599932193756,
        "qmax": 13.420799374580383,
        "regulated": 68632,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "68632_1_ieeet1",
      "ports": {
        "bus": 68632,
        "speed": 30460,
        "vs": 30463,
        "efd": 30462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68632_1_tgov1",
      "ports": {
        "speed": 30460,
        "pmech": 30461
      },
      "params": {
        "Trate": 34.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.24993672966957092,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68632_1_ieeest",
      "ports": {
        "input": 30460,
        "output": 30463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68632_2_genrou",
      "ports": {
        "bus": 68632,
        "pmech": 30465,
        "efd": 30466,
        "speed": 30464
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.5712451934814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8406000137329102,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.7533999681472778,
        "Xqp": 0.45179998874664307,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "Tdop": 9.348600387573242,
        "Tdopp": 0.040699999779462814,
        "Tqop": 1.2380000352859497,
        "Tqopp": 0.07829999923706055,
        "S10": 0.0763000026345253,
        "S12": 0.38760000467300415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1577990837395191,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 68632,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "68632_2_ieeet1",
      "ports": {
        "bus": 68632,
        "speed": 30464,
        "vs": 30467,
        "efd": 30466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68632_2_tgov1",
      "ports": {
        "speed": 30464,
        "pmech": 30465
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3573454022407532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68632_2_ieeest",
      "ports": {
        "input": 30464,
        "output": 30467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68638_1_genrou",
      "ports": {
        "bus": 68638,
        "pmech": 30469,
        "efd": 30470,
        "speed": 30468
      },
      "params": {
        "mva": 194.39999389648438,
        "H": 5.326396942138672,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.169600009918213,
        "Xdp": 0.2506999969482422,
        "Xdpp": 0.16930000483989716,
        "Xq": 2.0220999717712402,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.16930000483989716,
        "Xl": 0.1306000053882599,
        "Tdop": 9.934300422668457,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.5939000248908997,
        "Tqopp": 0.07280000299215317,
        "S10": 0.022600000724196434,
        "S12": 0.18880000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.36049199104309,
        "pmax": 162.00000047683716,
        "qmin": -17.98200011253357,
        "qmax": 82.45800137519836,
        "regulated": 68638,
        "vset": 1.0145000219345093
      }
    },
    {
      "class": "Ieeet1",
      "id": "68638_1_ieeet1",
      "ports": {
        "bus": 68638,
        "speed": 30468,
        "vs": 30471,
        "efd": 30470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68638_1_tgov1",
      "ports": {
        "speed": 30468,
        "pmech": 30469
      },
      "params": {
        "Trate": 194.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4030889570713043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68638_1_ieeest",
      "ports": {
        "input": 30468,
        "output": 30471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68643_1_genrou",
      "ports": {
        "bus": 68643,
        "pmech": 30473,
        "efd": 30474,
        "speed": 30472
      },
      "params": {
        "mva": 34.7400016784668,
        "H": 4.908099174499512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340399980545044,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.27309998869895935,
        "Xq": 2.1600000858306885,
        "Xqp": 0.703499972820282,
        "Xqpp": 0.27309998869895935,
        "Xl": 0.21330000460147858,
        "Tdop": 7.23330020904541,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.0419000387191772,
        "Tqopp": 0.044199999421834946,
        "S10": 0.17470000684261322,
        "S12": 0.656000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.683139204978943,
        "pmax": 28.949999809265137,
        "qmin": -3.213449940085411,
        "qmax": 14.735549688339233,
        "regulated": 68643,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "68643_1_ieeet1",
      "ports": {
        "bus": 68643,
        "speed": 30472,
        "vs": 30475,
        "efd": 30474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68643_1_tgov1",
      "ports": {
        "speed": 30472,
        "pmech": 30473
      },
      "params": {
        "Trate": 34.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3363022208213806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68643_1_ieeest",
      "ports": {
        "input": 30472,
        "output": 30475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68643_2_genrou",
      "ports": {
        "bus": 68643,
        "pmech": 30477,
        "efd": 30478,
        "speed": 30476
      },
      "params": {
        "mva": 34.7400016784668,
        "H": 4.908099174499512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340399980545044,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.27309998869895935,
        "Xq": 2.1600000858306885,
        "Xqp": 0.703499972820282,
        "Xqpp": 0.27309998869895935,
        "Xl": 0.21330000460147858,
        "Tdop": 7.23330020904541,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.0419000387191772,
        "Tqopp": 0.044199999421834946,
        "S10": 0.17470000684261322,
        "S12": 0.656000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.216949969530106,
        "pmax": 28.949999809265137,
        "qmin": -3.213449940085411,
        "qmax": 14.735549688339233,
        "regulated": 68643,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "68643_2_ieeet1",
      "ports": {
        "bus": 68643,
        "speed": 30476,
        "vs": 30479,
        "efd": 30478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68643_2_tgov1",
      "ports": {
        "speed": 30476,
        "pmech": 30477
      },
      "params": {
        "Trate": 34.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1789565235376358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68643_2_ieeest",
      "ports": {
        "input": 30476,
        "output": 30479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68650_1",
      "ports": {
        "bus": 68650
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.778270483016968,
        "pmax": 99.00000095367432,
        "qmin": -14.256000518798828,
        "qmax": 21.086999773979187,
        "regulated": 68650,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Genrou",
      "id": "68657_1_genrou",
      "ports": {
        "bus": 68657,
        "pmech": 30481,
        "efd": 30482,
        "speed": 30480
      },
      "params": {
        "mva": 98.63999938964844,
        "H": 3.4840431213378906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1909000873565674,
        "Xdp": 0.20059999823570251,
        "Xdpp": 0.15770000219345093,
        "Xq": 2.039299964904785,
        "Xqp": 0.3467999994754791,
        "Xqpp": 0.15770000219345093,
        "Xl": 0.12129999697208405,
        "Tdop": 9.326199531555176,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.3476000130176544,
        "Tqopp": 0.05999999865889549,
        "S10": 0.1103999987244606,
        "S12": 0.45719999074935913
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.146525204181671,
        "pmax": 82.20000267028809,
        "qmin": -9.12420004606247,
        "qmax": 41.839799284935,
        "regulated": 68657,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "68657_1_ieeet1",
      "ports": {
        "bus": 68657,
        "speed": 30480,
        "vs": 30483,
        "efd": 30482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68657_1_tgov1",
      "ports": {
        "speed": 30480,
        "pmech": 30481
      },
      "params": {
        "Trate": 98.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1535535752773285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68657_1_ieeest",
      "ports": {
        "input": 30480,
        "output": 30483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68667_1",
      "ports": {
        "bus": 68667
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.12159863114357,
        "pmax": 40.50000011920929,
        "qmin": -5.8320000767707825,
        "qmax": 8.626499772071838,
        "regulated": 68667,
        "vset": 1.0190000534057617
      }
    },
    {
      "class": "Genrou",
      "id": "68672_1_genrou",
      "ports": {
        "bus": 68672,
        "pmech": 30485,
        "efd": 30486,
        "speed": 30484
      },
      "params": {
        "mva": 547.2000122070312,
        "H": 3.568025827407837,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.131200075149536,
        "Xdp": 0.2639999985694885,
        "Xdpp": 0.19120000302791595,
        "Xq": 2.0243000984191895,
        "Xqp": 0.7657999992370605,
        "Xqpp": 0.19120000302791595,
        "Xl": 0.14259999990463257,
        "Tdop": 4.504799842834473,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.0700000524520874,
        "Tqopp": 0.05290000140666962,
        "S10": 0.1526000052690506,
        "S12": 0.5400999784469604
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.93286991119385,
        "pmax": 455.9999942779541,
        "qmin": -55.63200116157532,
        "qmax": 212.4959945678711,
        "regulated": 68670,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "68672_1_ieeet1",
      "ports": {
        "bus": 68672,
        "speed": 30484,
        "vs": 30487,
        "efd": 30486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1152999997138977,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.176500082015991,
        "E2": 2.9019999504089355,
        "Se1": 0.007899999618530273,
        "Se2": 0.25690001249313354,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68672_1_tgov1",
      "ports": {
        "speed": 30484,
        "pmech": 30485
      },
      "params": {
        "Trate": 547.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16617847979068756,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68672_1_ieeest",
      "ports": {
        "input": 30484,
        "output": 30487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68679_1_gensal",
      "ports": {
        "bus": 68679,
        "pmech": 30489,
        "efd": 30490,
        "speed": 30488
      },
      "params": {
        "mva": 64.0,
        "H": 2.8724000453948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9007999897003174,
        "Xdp": 0.44209998846054077,
        "Xdpp": 0.40070000290870667,
        "Xq": 0.5837000012397766,
        "Xl": 0.20360000431537628,
        "Tdop": 6.0,
        "Tdopp": 0.3806999921798706,
        "Tqopp": 0.4415000081062317,
        "S10": 0.14659999310970306,
        "S12": 0.6341999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.030216217041016,
        "pmax": 53.33333611488342,
        "qmin": -2.6133334264159203,
        "qmax": 20.479999482631683,
        "regulated": 68679,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68679_1_ieeet1",
      "ports": {
        "bus": 68679,
        "speed": 30488,
        "vs": 30491,
        "efd": 30490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "68679_1_hygov",
      "ports": {
        "speed": 30488,
        "pmech": 30489
      },
      "params": {
        "Trate": 64.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4490511417388916,
        "Tr": 5.582230091094971,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1312999725341797,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68679_1_ieeest",
      "ports": {
        "input": 30488,
        "output": 30491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68682_1_gensal",
      "ports": {
        "bus": 68682,
        "pmech": 30493,
        "efd": 30494,
        "speed": 30492
      },
      "params": {
        "mva": 64.0,
        "H": 2.8724000453948975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9007999897003174,
        "Xdp": 0.44209998846054077,
        "Xdpp": 0.40070000290870667,
        "Xq": 0.5837000012397766,
        "Xl": 0.20360000431537628,
        "Tdop": 6.0,
        "Tdopp": 0.3806999921798706,
        "Tqopp": 0.4415000081062317,
        "S10": 0.14659999310970306,
        "S12": 0.6341999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.721498519182205,
        "pmax": 53.33333611488342,
        "qmin": -2.6133334264159203,
        "qmax": 20.479999482631683,
        "regulated": 68682,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68682_1_ieeet1",
      "ports": {
        "bus": 68682,
        "speed": 30492,
        "vs": 30495,
        "efd": 30494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "68682_1_hygov",
      "ports": {
        "speed": 30492,
        "pmech": 30493
      },
      "params": {
        "Trate": 64.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4490511417388916,
        "Tr": 5.582230091094971,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1312999725341797,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68682_1_ieeest",
      "ports": {
        "input": 30492,
        "output": 30495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68686_1_genrou",
      "ports": {
        "bus": 68686,
        "pmech": 30497,
        "efd": 30498,
        "speed": 30496
      },
      "params": {
        "mva": 81.0,
        "H": 2.4625210762023926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2431999444961548,
        "Xdp": 0.13660000264644623,
        "Xdpp": 0.10189999639987946,
        "Xq": 1.1965999603271484,
        "Xqp": 0.446399986743927,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07320000231266022,
        "Tdop": 7.560400009155273,
        "Tdopp": 0.05570000037550926,
        "Tqop": 1.0723999738693237,
        "Tqopp": 0.06939999759197235,
        "S10": 0.12399999797344208,
        "S12": 0.4828999936580658
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.619407296180725,
        "pmax": 67.5000011920929,
        "qmin": -8.23500007390976,
        "qmax": 31.45500123500824,
        "regulated": 68686,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "68686_1_ieeet1",
      "ports": {
        "bus": 68686,
        "speed": 30496,
        "vs": 30499,
        "efd": 30498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10760000348091125,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3413000106811523,
        "E2": 3.1217000484466553,
        "Se1": 0.14309999346733093,
        "Se2": 0.40869998931884766,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68686_1_tgov1",
      "ports": {
        "speed": 30496,
        "pmech": 30497
      },
      "params": {
        "Trate": 81.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25456058979034424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68686_1_ieeest",
      "ports": {
        "input": 30496,
        "output": 30499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68688_1_genrou",
      "ports": {
        "bus": 68688,
        "pmech": 30501,
        "efd": 30502,
        "speed": 30500
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 5.841549396514893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7129000425338745,
        "Xdp": 0.32179999351501465,
        "Xdpp": 0.23170000314712524,
        "Xq": 1.6344000101089478,
        "Xqp": 0.7041000127792358,
        "Xqpp": 0.23170000314712524,
        "Xl": 0.17409999668598175,
        "Tdop": 4.994200229644775,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.4036999940872192,
        "Tqopp": 0.04839999973773956,
        "S10": 0.023099999874830246,
        "S12": 0.28130000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32738554291427135,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 68688,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68688_1_ieeet1",
      "ports": {
        "bus": 68688,
        "speed": 30500,
        "vs": 30503,
        "efd": 30502
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04490000009536743,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.6375000476837158,
        "E2": 2.183300018310547,
        "Se1": 0.31610000133514404,
        "Se2": 0.6028000116348267,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68688_1_tgov1",
      "ports": {
        "speed": 30500,
        "pmech": 30501
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2728212773799896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68688_1_ieeest",
      "ports": {
        "input": 30500,
        "output": 30503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68698_1_genrou",
      "ports": {
        "bus": 68698,
        "pmech": 30505,
        "efd": 30506,
        "speed": 30504
      },
      "params": {
        "mva": 81.0,
        "H": 5.015429496765137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6424000263214111,
        "Xdp": 0.2969000041484833,
        "Xdpp": 0.2142000049352646,
        "Xq": 1.568600058555603,
        "Xqp": 0.482699990272522,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.16050000488758087,
        "Tdop": 7.1483001708984375,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9405999779701233,
        "Tqopp": 0.05299999937415123,
        "S10": 0.18469999730587006,
        "S12": 0.6043000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.455827593803406,
        "pmax": 67.5000011920929,
        "qmin": -8.23500007390976,
        "qmax": 31.45500123500824,
        "regulated": 68698,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "68698_1_ieeet1",
      "ports": {
        "bus": 68698,
        "speed": 30504,
        "vs": 30507,
        "efd": 30506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05090000107884407,
        "Ke": 0.0,
        "Te": 0.31060001254081726,
        "Kf": 0.03739999979734421,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1912999153137207,
        "E2": 2.9217000007629395,
        "Se1": 0.06449999660253525,
        "Se2": 0.3203999996185303,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68698_1_tgov1",
      "ports": {
        "speed": 30504,
        "pmech": 30505
      },
      "params": {
        "Trate": 81.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33896082639694214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68698_1_ieeest",
      "ports": {
        "input": 30504,
        "output": 30507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68699_1_genrou",
      "ports": {
        "bus": 68699,
        "pmech": 30509,
        "efd": 30510,
        "speed": 30508
      },
      "params": {
        "mva": 81.0,
        "H": 5.015429496765137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6424000263214111,
        "Xdp": 0.2969000041484833,
        "Xdpp": 0.2142000049352646,
        "Xq": 1.568600058555603,
        "Xqp": 0.482699990272522,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.16050000488758087,
        "Tdop": 7.1483001708984375,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9405999779701233,
        "Tqopp": 0.05299999937415123,
        "S10": 0.18469999730587006,
        "S12": 0.6043000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.176159620285034,
        "pmax": 67.5000011920929,
        "qmin": -8.23500007390976,
        "qmax": 31.45500123500824,
        "regulated": 68699,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "68699_1_ieeet1",
      "ports": {
        "bus": 68699,
        "speed": 30508,
        "vs": 30511,
        "efd": 30510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05090000107884407,
        "Ke": 0.0,
        "Te": 0.31060001254081726,
        "Kf": 0.03739999979734421,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1912999153137207,
        "E2": 2.9217000007629395,
        "Se1": 0.06449999660253525,
        "Se2": 0.3203999996185303,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68699_1_tgov1",
      "ports": {
        "speed": 30508,
        "pmech": 30509
      },
      "params": {
        "Trate": 81.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3355081379413605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68699_1_ieeest",
      "ports": {
        "input": 30508,
        "output": 30511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68702_1_genrou",
      "ports": {
        "bus": 68702,
        "pmech": 30513,
        "efd": 30514,
        "speed": 30512
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 4.889508247375488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3177000284194946,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2660000324249268,
        "Xqp": 0.47099998593330383,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.748000144958496,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.3697999715805054,
        "Tqopp": 0.07320000231266022,
        "S10": 0.18119999766349792,
        "S12": 0.5971999764442444
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4861078690737486,
        "pmax": 1.850000023841858,
        "qmin": -0.22569999564439058,
        "qmax": 0.8620999753475189,
        "regulated": 68702,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68702_1_ieeet1",
      "ports": {
        "bus": 68702,
        "speed": 30512,
        "vs": 30515,
        "efd": 30514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68702_1_tgov1",
      "ports": {
        "speed": 30512,
        "pmech": 30513
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2189675122499466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68702_1_ieeest",
      "ports": {
        "input": 30512,
        "output": 30515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68702_2_genrou",
      "ports": {
        "bus": 68702,
        "pmech": 30517,
        "efd": 30518,
        "speed": 30516
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.9978926181793213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6670000553131104,
        "Xdp": 0.2632000148296356,
        "Xdpp": 0.1906999945640564,
        "Xq": 1.591599941253662,
        "Xqp": 0.48750001192092896,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.14219999313354492,
        "Tdop": 4.0721001625061035,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.6086999773979187,
        "Tqopp": 0.0632999986410141,
        "S10": 0.14589999616146088,
        "S12": 0.5266000032424927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6150206085294485,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 68702,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68702_2_ieeet1",
      "ports": {
        "bus": 68702,
        "speed": 30516,
        "vs": 30519,
        "efd": 30518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03519999980926514,
        "Ke": 0.0,
        "Te": 0.7427999973297119,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.075500011444092,
        "E2": 4.100599765777588,
        "Se1": 0.023900000378489494,
        "Se2": 0.27480000257492065,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68702_2_tgov1",
      "ports": {
        "speed": 30516,
        "pmech": 30517
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18982116878032684,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68702_2_ieeest",
      "ports": {
        "input": 30516,
        "output": 30519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68703_1_genrou",
      "ports": {
        "bus": 68703,
        "pmech": 30521,
        "efd": 30522,
        "speed": 30520
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.784048557281494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5987999439239502,
        "Xdp": 0.17980000376701355,
        "Xdpp": 0.13220000267028809,
        "Xq": 1.5281000137329102,
        "Xqp": 0.2791999876499176,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.09679999947547913,
        "Tdop": 9.837200164794922,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.0398000478744507,
        "Tqopp": 0.05139999836683273,
        "S10": 0.04360000044107437,
        "S12": 0.322299987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44640321284532547,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 68703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68703_1_ieeet1",
      "ports": {
        "bus": 68703,
        "speed": 30520,
        "vs": 30523,
        "efd": 30522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68703_1_tgov1",
      "ports": {
        "speed": 30520,
        "pmech": 30521
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.18600133061408997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68703_1_ieeest",
      "ports": {
        "input": 30520,
        "output": 30523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68703_2_genrou",
      "ports": {
        "bus": 68703,
        "pmech": 30525,
        "efd": 30526,
        "speed": 30524
      },
      "params": {
        "mva": 28.920000076293945,
        "H": 5.7981414794921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.470900058746338,
        "Xdp": 0.34860000014305115,
        "Xdpp": 0.25040000677108765,
        "Xq": 2.34089994430542,
        "Xqp": 0.5945000052452087,
        "Xqpp": 0.25040000677108765,
        "Xl": 0.18860000371932983,
        "Tdop": 6.568399906158447,
        "Tdopp": 0.044199999421834946,
        "Tqop": 1.2200000286102295,
        "Tqopp": 0.040300000458955765,
        "S10": 0.04410000145435333,
        "S12": 0.32330000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.150451093912125,
        "pmax": 24.09999966621399,
        "qmin": -2.9402000829577446,
        "qmax": 11.230599880218506,
        "regulated": 68703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68703_2_ieeet1",
      "ports": {
        "bus": 68703,
        "speed": 30524,
        "vs": 30527,
        "efd": 30526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68703_2_tgov1",
      "ports": {
        "speed": 30524,
        "pmech": 30525
      },
      "params": {
        "Trate": 28.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333195932124,
        "Pvmin": 0.24724934995174408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68703_2_ieeest",
      "ports": {
        "input": 30524,
        "output": 30527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68704_1_genrou",
      "ports": {
        "bus": 68704,
        "pmech": 30529,
        "efd": 30530,
        "speed": 30528
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 4.889508247375488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3177000284194946,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2660000324249268,
        "Xqp": 0.47099998593330383,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.748000144958496,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.3697999715805054,
        "Tqopp": 0.07320000231266022,
        "S10": 0.18119999766349792,
        "S12": 0.5971999764442444
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4198846872895956,
        "pmax": 1.850000023841858,
        "qmin": -0.22569999564439058,
        "qmax": 0.8620999753475189,
        "regulated": 68704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68704_1_ieeet1",
      "ports": {
        "bus": 68704,
        "speed": 30528,
        "vs": 30531,
        "efd": 30530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68704_1_tgov1",
      "ports": {
        "speed": 30528,
        "pmech": 30529
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.18913725018501282,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68704_1_ieeest",
      "ports": {
        "input": 30528,
        "output": 30531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68704_2_genrou",
      "ports": {
        "bus": 68704,
        "pmech": 30533,
        "efd": 30534,
        "speed": 30532
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.784048557281494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5987999439239502,
        "Xdp": 0.17980000376701355,
        "Xdpp": 0.13220000267028809,
        "Xq": 1.5281000137329102,
        "Xqp": 0.2791999876499176,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.09679999947547913,
        "Tdop": 9.837200164794922,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.0398000478744507,
        "Tqopp": 0.05139999836683273,
        "S10": 0.04360000044107437,
        "S12": 0.322299987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.963400024920702,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 68704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68704_2_ieeet1",
      "ports": {
        "bus": 68704,
        "speed": 30532,
        "vs": 30535,
        "efd": 30534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68704_2_tgov1",
      "ports": {
        "speed": 30532,
        "pmech": 30533
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4014166593551636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68704_2_ieeest",
      "ports": {
        "input": 30532,
        "output": 30535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68704_3_genrou",
      "ports": {
        "bus": 68704,
        "pmech": 30537,
        "efd": 30538,
        "speed": 30536
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.784048557281494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5987999439239502,
        "Xdp": 0.17980000376701355,
        "Xdpp": 0.13220000267028809,
        "Xq": 1.5281000137329102,
        "Xqp": 0.2791999876499176,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.09679999947547913,
        "Tdop": 9.837200164794922,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.0398000478744507,
        "Tqopp": 0.05139999836683273,
        "S10": 0.04360000044107437,
        "S12": 0.322299987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5631023552268744,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 68704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "68704_3_ieeet1",
      "ports": {
        "bus": 68704,
        "speed": 30536,
        "vs": 30539,
        "efd": 30538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68704_3_tgov1",
      "ports": {
        "speed": 30536,
        "pmech": 30537
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.23462596535682678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68704_3_ieeest",
      "ports": {
        "input": 30536,
        "output": 30539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68707_2",
      "ports": {
        "bus": 68707
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.556780427694321,
        "pmax": 54.00000214576721,
        "qmin": -7.77600035071373,
        "qmax": 11.501999944448471,
        "regulated": 68707,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68707_3",
      "ports": {
        "bus": 68707
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 10.721561312675476,
        "pmax": 54.00000214576721,
        "qmin": -7.77600035071373,
        "qmax": 11.501999944448471,
        "regulated": 68707,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68709_1",
      "ports": {
        "bus": 68709
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5746747832745314,
        "pmax": 1.3000000268220901,
        "qmin": -0.18720000516623259,
        "qmax": 0.2768999896943569,
        "regulated": 68709,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_68714_1",
      "ports": {
        "bus": 68714
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.389079570770264,
        "pmax": 50.999999046325684,
        "qmin": -7.344000041484833,
        "qmax": 10.86300015449524,
        "regulated": 68714,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Genrou",
      "id": "68722_1_genrou",
      "ports": {
        "bus": 68722,
        "pmech": 30541,
        "efd": 30542,
        "speed": 30540
      },
      "params": {
        "mva": 113.0999984741211,
        "H": 4.122864246368408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5237998962402344,
        "Xdp": 0.4618000090122223,
        "Xdpp": 0.32280001044273376,
        "Xq": 2.308000087738037,
        "Xqp": 0.7996000051498413,
        "Xqpp": 0.32280001044273376,
        "Xl": 0.25290000438690186,
        "Tdop": 6.055500030517578,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.6876000165939331,
        "Tqopp": 0.04600000008940697,
        "S10": 0.17679999768733978,
        "S12": 0.7081999778747559
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.95934522151947,
        "pmax": 94.24999952316284,
        "qmin": -10.461749881505966,
        "qmax": 47.97325134277344,
        "regulated": 68722,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "68722_1_ieeet1",
      "ports": {
        "bus": 68722,
        "speed": 30540,
        "vs": 30543,
        "efd": 30542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68722_1_tgov1",
      "ports": {
        "speed": 30540,
        "pmech": 30541
      },
      "params": {
        "Trate": 113.0999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333403601115,
        "Pvmin": 0.12342480570077896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68722_1_ieeest",
      "ports": {
        "input": 30540,
        "output": 30543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "68723_1_genrou",
      "ports": {
        "bus": 68723,
        "pmech": 30545,
        "efd": 30546,
        "speed": 30544
      },
      "params": {
        "mva": 113.0999984741211,
        "H": 4.122864246368408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5237998962402344,
        "Xdp": 0.4618000090122223,
        "Xdpp": 0.32280001044273376,
        "Xq": 2.308000087738037,
        "Xqp": 0.7996000051498413,
        "Xqpp": 0.32280001044273376,
        "Xl": 0.25290000438690186,
        "Tdop": 6.055500030517578,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.6876000165939331,
        "Tqopp": 0.04600000008940697,
        "S10": 0.17679999768733978,
        "S12": 0.7081999778747559
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.38531458377838,
        "pmax": 94.24999952316284,
        "qmin": -10.461749881505966,
        "qmax": 47.97325134277344,
        "regulated": 68723,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "68723_1_ieeet1",
      "ports": {
        "bus": 68723,
        "speed": 30544,
        "vs": 30547,
        "efd": 30546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "68723_1_tgov1",
      "ports": {
        "speed": 30544,
        "pmech": 30545
      },
      "params": {
        "Trate": 113.0999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333403601113,
        "Pvmin": 0.3040257692337036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68723_1_ieeest",
      "ports": {
        "input": 30544,
        "output": 30547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68729_1_gensal",
      "ports": {
        "bus": 68729,
        "pmech": 30549,
        "efd": 30550,
        "speed": 30548
      },
      "params": {
        "mva": 156.8000030517578,
        "H": 2.6582999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.3797000050544739,
        "Xq": 0.6484000086784363,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.23579999804496765,
        "Tqopp": 0.13860000669956207,
        "S10": 0.07599999755620956,
        "S12": 0.46230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.654962301254272,
        "pmax": 130.6666612625122,
        "qmin": -6.402666866779327,
        "qmax": 50.17600059509277,
        "regulated": 68729,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "68729_1_esdc1a",
      "ports": {
        "bus": 68729,
        "speed": 30548,
        "vs": 30551,
        "efd": 30550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030500000342726707,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4902000427246094,
        "Se1": 0.13979999721050262,
        "E2": 3.320199966430664,
        "Se2": 0.4194999933242798,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68729_1_hygov",
      "ports": {
        "speed": 30548,
        "pmech": 30549
      },
      "params": {
        "Trate": 156.8000030517578,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6155707836151123,
        "Tr": 6.995278358459473,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4677000045776367,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68729_1_ieeest",
      "ports": {
        "input": 30548,
        "output": 30551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68730_1_gensal",
      "ports": {
        "bus": 68730,
        "pmech": 30553,
        "efd": 30554,
        "speed": 30552
      },
      "params": {
        "mva": 156.8000030517578,
        "H": 2.6582999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.3797000050544739,
        "Xq": 0.6484000086784363,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.23579999804496765,
        "Tqopp": 0.13860000669956207,
        "S10": 0.07599999755620956,
        "S12": 0.46230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.425886392593384,
        "pmax": 130.6666612625122,
        "qmin": -6.402666866779327,
        "qmax": 50.17600059509277,
        "regulated": 68726,
        "vset": 1.069000005722046
      }
    },
    {
      "class": "Esdc1a",
      "id": "68730_1_esdc1a",
      "ports": {
        "bus": 68730,
        "speed": 30552,
        "vs": 30555,
        "efd": 30554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030500000342726707,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4902000427246094,
        "Se1": 0.13979999721050262,
        "E2": 3.320199966430664,
        "Se2": 0.4194999933242798,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68730_1_hygov",
      "ports": {
        "speed": 30552,
        "pmech": 30553
      },
      "params": {
        "Trate": 156.8000030517578,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6155707836151123,
        "Tr": 6.995278358459473,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4677000045776367,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68730_1_ieeest",
      "ports": {
        "input": 30552,
        "output": 30555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68732_1_gensal",
      "ports": {
        "bus": 68732,
        "pmech": 30557,
        "efd": 30558,
        "speed": 30556
      },
      "params": {
        "mva": 156.8000030517578,
        "H": 2.6582999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.3797000050544739,
        "Xq": 0.6484000086784363,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.23579999804496765,
        "Tqopp": 0.13860000669956207,
        "S10": 0.07599999755620956,
        "S12": 0.46230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.95221495628357,
        "pmax": 130.6666612625122,
        "qmin": -6.402666866779327,
        "qmax": 50.17600059509277,
        "regulated": 68732,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "68732_1_esdc1a",
      "ports": {
        "bus": 68732,
        "speed": 30556,
        "vs": 30559,
        "efd": 30558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030500000342726707,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4902000427246094,
        "Se1": 0.13979999721050262,
        "E2": 3.320199966430664,
        "Se2": 0.4194999933242798,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68732_1_hygov",
      "ports": {
        "speed": 30556,
        "pmech": 30557
      },
      "params": {
        "Trate": 156.8000030517578,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6155707836151123,
        "Tr": 6.995278358459473,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4677000045776367,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68732_1_ieeest",
      "ports": {
        "input": 30556,
        "output": 30559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68733_1_gensal",
      "ports": {
        "bus": 68733,
        "pmech": 30561,
        "efd": 30562,
        "speed": 30560
      },
      "params": {
        "mva": 156.8000030517578,
        "H": 2.6582999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.3797000050544739,
        "Xq": 0.6484000086784363,
        "Xl": 0.25,
        "Tdop": 6.0,
        "Tdopp": 0.23579999804496765,
        "Tqopp": 0.13860000669956207,
        "S10": 0.07599999755620956,
        "S12": 0.46230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.667327642440796,
        "pmax": 130.6666612625122,
        "qmin": -6.402666866779327,
        "qmax": 50.17600059509277,
        "regulated": 68733,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "68733_1_esdc1a",
      "ports": {
        "bus": 68733,
        "speed": 30560,
        "vs": 30563,
        "efd": 30562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030500000342726707,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4902000427246094,
        "Se1": 0.13979999721050262,
        "E2": 3.320199966430664,
        "Se2": 0.4194999933242798,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68733_1_hygov",
      "ports": {
        "speed": 30560,
        "pmech": 30561
      },
      "params": {
        "Trate": 156.8000030517578,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6155707836151123,
        "Tr": 6.995278358459473,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4677000045776367,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68733_1_ieeest",
      "ports": {
        "input": 30560,
        "output": 30563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_1_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30565,
        "efd": 30566,
        "speed": 30564
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.91884160041809,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_1_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30564,
        "vs": 30567,
        "efd": 30566
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_1_hygov",
      "ports": {
        "speed": 30564,
        "pmech": 30565
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_1_ieeest",
      "ports": {
        "input": 30564,
        "output": 30567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_2_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30569,
        "efd": 30570,
        "speed": 30568
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.132507771253586,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_2_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30568,
        "vs": 30571,
        "efd": 30570
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_2_hygov",
      "ports": {
        "speed": 30568,
        "pmech": 30569
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_2_ieeest",
      "ports": {
        "input": 30568,
        "output": 30571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_3_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30573,
        "efd": 30574,
        "speed": 30572
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.890024065971375,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_3_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30572,
        "vs": 30575,
        "efd": 30574
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_3_hygov",
      "ports": {
        "speed": 30572,
        "pmech": 30573
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_3_ieeest",
      "ports": {
        "input": 30572,
        "output": 30575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_4_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30577,
        "efd": 30578,
        "speed": 30576
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.755845606327057,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_4_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30576,
        "vs": 30579,
        "efd": 30578
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_4_hygov",
      "ports": {
        "speed": 30576,
        "pmech": 30577
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_4_ieeest",
      "ports": {
        "input": 30576,
        "output": 30579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_5_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30581,
        "efd": 30582,
        "speed": 30580
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.98936152458191,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_5_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30580,
        "vs": 30583,
        "efd": 30582
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_5_hygov",
      "ports": {
        "speed": 30580,
        "pmech": 30581
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_5_ieeest",
      "ports": {
        "input": 30580,
        "output": 30583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "68737_6_gensal",
      "ports": {
        "bus": 68737,
        "pmech": 30585,
        "efd": 30586,
        "speed": 30584
      },
      "params": {
        "mva": 98.81999969482422,
        "H": 2.453700065612793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.19939999282360077,
        "Xq": 0.6484000086784363,
        "Xl": 0.1695999950170517,
        "Tdop": 6.0,
        "Tdopp": 0.4284000098705292,
        "Tqopp": 0.5569999814033508,
        "S10": 0.2370000034570694,
        "S12": 0.741599977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.29234766960144,
        "pmax": 82.34999775886536,
        "qmin": -4.03514988720417,
        "qmax": 31.622400879859924,
        "regulated": 68737,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Esdc1a",
      "id": "68737_6_esdc1a",
      "ports": {
        "bus": 68737,
        "speed": 30584,
        "vs": 30587,
        "efd": 30586
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05719999969005585,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3898000717163086,
        "Se1": 0.13079999387264252,
        "E2": 3.1863999366760254,
        "Se2": 0.392300009727478,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "68737_6_hygov",
      "ports": {
        "speed": 30584,
        "pmech": 30585
      },
      "params": {
        "Trate": 98.81999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25120264291763306,
        "Tr": 2.7233059406280518,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5196999907493591,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "68737_6_ieeest",
      "ports": {
        "input": 30584,
        "output": 30587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69602_1",
      "ports": {
        "bus": 69602
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.482917547225952,
        "pmax": 50.599998235702515,
        "qmin": -7.286400347948074,
        "qmax": 10.777799785137177,
        "regulated": 69602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69603_1",
      "ports": {
        "bus": 69603
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 20.00078558921814,
        "pmax": 47.999998927116394,
        "qmin": -6.911999732255936,
        "qmax": 10.224000364542007,
        "regulated": 69603,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69606_1",
      "ports": {
        "bus": 69606
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.552134454250336,
        "pmax": 47.999998927116394,
        "qmin": -6.911999732255936,
        "qmax": 10.224000364542007,
        "regulated": 69606,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69606_2",
      "ports": {
        "bus": 69606
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.254028111696243,
        "pmax": 62.40000128746033,
        "qmin": -8.985599875450134,
        "qmax": 13.291199505329132,
        "regulated": 69606,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69622_1",
      "ports": {
        "bus": 69622
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 59.45155620574951,
        "pmax": 179.99999523162842,
        "qmin": -25.920000672340393,
        "qmax": 38.339999318122864,
        "regulated": 69622,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69630_1",
      "ports": {
        "bus": 69630
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.126576870679855,
        "pmax": 11.900000274181366,
        "qmin": -1.7136000096797943,
        "qmax": 2.534699998795986,
        "regulated": 69630,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69631_1",
      "ports": {
        "bus": 69631
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.6599733382463455,
        "pmax": 3.5500001162290573,
        "qmin": -0.5111999809741974,
        "qmax": 0.7561500184237957,
        "regulated": 69631,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69639_1",
      "ports": {
        "bus": 69639
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 29.175931215286255,
        "pmax": 149.00000095367432,
        "qmin": -21.456000208854675,
        "qmax": 31.73699975013733,
        "regulated": 69639,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Genrou",
      "id": "69645_1_genrou",
      "ports": {
        "bus": 69645,
        "pmech": 30589,
        "efd": 30590,
        "speed": 30588
      },
      "params": {
        "mva": 521.8800048828125,
        "H": 3.337242841720581,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2964000701904297,
        "Xdp": 0.34630000591278076,
        "Xdpp": 0.24879999458789825,
        "Xq": 2.1782000064849854,
        "Xqp": 0.4406000077724457,
        "Xqpp": 0.24879999458789825,
        "Xl": 0.1873999983072281,
        "Tdop": 9.584699630737305,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.048799991607666,
        "Tqopp": 0.05939999967813492,
        "S10": 0.08479999750852585,
        "S12": 0.40470001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 174.47495460510254,
        "pmax": 434.89999771118164,
        "qmin": -53.057801723480225,
        "qmax": 202.66339778900146,
        "regulated": 69642,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "69645_1_ieeet1",
      "ports": {
        "bus": 69645,
        "speed": 30588,
        "vs": 30591,
        "efd": 30590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69645_1_tgov1",
      "ports": {
        "speed": 30588,
        "pmech": 30589
      },
      "params": {
        "Trate": 521.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.334320068359375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69645_1_ieeest",
      "ports": {
        "input": 30588,
        "output": 30591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69646_1_genrou",
      "ports": {
        "bus": 69646,
        "pmech": 30593,
        "efd": 30594,
        "speed": 30592
      },
      "params": {
        "mva": 521.8800048828125,
        "H": 3.337242841720581,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2964000701904297,
        "Xdp": 0.34630000591278076,
        "Xdpp": 0.24879999458789825,
        "Xq": 2.1782000064849854,
        "Xqp": 0.4406000077724457,
        "Xqpp": 0.24879999458789825,
        "Xl": 0.1873999983072281,
        "Tdop": 9.584699630737305,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.048799991607666,
        "Tqopp": 0.05939999967813492,
        "S10": 0.08479999750852585,
        "S12": 0.40470001101493835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.40489149093628,
        "pmax": 434.89999771118164,
        "qmin": -53.057801723480225,
        "qmax": 202.66339778900146,
        "regulated": 69642,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "69646_1_ieeet1",
      "ports": {
        "bus": 69646,
        "speed": 30592,
        "vs": 30595,
        "efd": 30594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69646_1_tgov1",
      "ports": {
        "speed": 30592,
        "pmech": 30593
      },
      "params": {
        "Trate": 521.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15023547410964966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69646_1_ieeest",
      "ports": {
        "input": 30592,
        "output": 30595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69652_1",
      "ports": {
        "bus": 69652
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 66.05794429779053,
        "pmax": 148.50000143051147,
        "qmin": -21.383999288082123,
        "qmax": 31.6305011510849,
        "regulated": 69652,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Genrou",
      "id": "69658_1_genrou",
      "ports": {
        "bus": 69658,
        "pmech": 30597,
        "efd": 30598,
        "speed": 30596
      },
      "params": {
        "mva": 127.44000244140625,
        "H": 2.257864475250244,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.210200071334839,
        "Xdp": 0.43630000948905945,
        "Xdpp": 0.31189998984336853,
        "Xq": 2.0980000495910645,
        "Xqp": 0.4262999892234802,
        "Xqpp": 0.31189998984336853,
        "Xl": 0.2363000065088272,
        "Tdop": 6.541299819946289,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.9527000188827515,
        "Tqopp": 0.07760000228881836,
        "S10": 0.025699999183416367,
        "S12": 0.2863999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.745430886745453,
        "pmax": 106.2000036239624,
        "qmin": -12.956400215625763,
        "qmax": 49.48920011520386,
        "regulated": 69658,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "69658_1_ieeet1",
      "ports": {
        "bus": 69658,
        "speed": 30596,
        "vs": 30599,
        "efd": 30598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69658_1_tgov1",
      "ports": {
        "speed": 30596,
        "pmech": 30597
      },
      "params": {
        "Trate": 127.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1627858579158783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69658_1_ieeest",
      "ports": {
        "input": 30596,
        "output": 30599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69662_1_genrou",
      "ports": {
        "bus": 69662,
        "pmech": 30601,
        "efd": 30602,
        "speed": 30600
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.7677197456359863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9402999877929688,
        "Xdp": 0.3312999904155731,
        "Xdpp": 0.28760001063346863,
        "Xq": 1.8371000289916992,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.28760001063346863,
        "Xl": 0.2248000055551529,
        "Tdop": 9.942399978637695,
        "Tdopp": 0.061400000005960464,
        "Tqop": 1.3539999723434448,
        "Tqopp": 0.07919999957084656,
        "S10": 0.06620000302791595,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.639721155166626,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 69662,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "69662_1_ieeet1",
      "ports": {
        "bus": 69662,
        "speed": 30600,
        "vs": 30603,
        "efd": 30602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69662_1_tgov1",
      "ports": {
        "speed": 30600,
        "pmech": 30601
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.14655263721942902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69662_1_ieeest",
      "ports": {
        "input": 30600,
        "output": 30603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69662_2_genrou",
      "ports": {
        "bus": 69662,
        "pmech": 30605,
        "efd": 30606,
        "speed": 30604
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.7677197456359863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9402999877929688,
        "Xdp": 0.3312999904155731,
        "Xdpp": 0.28760001063346863,
        "Xq": 1.8371000289916992,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.28760001063346863,
        "Xl": 0.2248000055551529,
        "Tdop": 9.942399978637695,
        "Tdopp": 0.061400000005960464,
        "Tqop": 1.3539999723434448,
        "Tqopp": 0.07919999957084656,
        "S10": 0.06620000302791595,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.62798011302948,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 69662,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "69662_2_ieeet1",
      "ports": {
        "bus": 69662,
        "speed": 30604,
        "vs": 30607,
        "efd": 30606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69662_2_tgov1",
      "ports": {
        "speed": 30604,
        "pmech": 30605
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.17393912374973297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69662_2_ieeest",
      "ports": {
        "input": 30604,
        "output": 30607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69662_3_genrou",
      "ports": {
        "bus": 69662,
        "pmech": 30609,
        "efd": 30610,
        "speed": 30608
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.7677197456359863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9402999877929688,
        "Xdp": 0.3312999904155731,
        "Xdpp": 0.28760001063346863,
        "Xq": 1.8371000289916992,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.28760001063346863,
        "Xl": 0.2248000055551529,
        "Tdop": 9.942399978637695,
        "Tdopp": 0.061400000005960464,
        "Tqop": 1.3539999723434448,
        "Tqopp": 0.07919999957084656,
        "S10": 0.06620000302791595,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.362409144639969,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 69662,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "69662_3_ieeet1",
      "ports": {
        "bus": 69662,
        "speed": 30608,
        "vs": 30611,
        "efd": 30610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69662_3_tgov1",
      "ports": {
        "speed": 30608,
        "pmech": 30609
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.08763649314641953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69662_3_ieeest",
      "ports": {
        "input": 30608,
        "output": 30611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69662_4_genrou",
      "ports": {
        "bus": 69662,
        "pmech": 30613,
        "efd": 30614,
        "speed": 30612
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 1.7677197456359863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9402999877929688,
        "Xdp": 0.3312999904155731,
        "Xdpp": 0.28760001063346863,
        "Xq": 1.8371000289916992,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.28760001063346863,
        "Xl": 0.2248000055551529,
        "Tdop": 9.942399978637695,
        "Tdopp": 0.061400000005960464,
        "Tqop": 1.3539999723434448,
        "Tqopp": 0.07919999957084656,
        "S10": 0.06620000302791595,
        "S12": 0.43309998512268066
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.84147357940674,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 69662,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "69662_4_ieeet1",
      "ports": {
        "bus": 69662,
        "speed": 30612,
        "vs": 30615,
        "efd": 30614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69662_4_tgov1",
      "ports": {
        "speed": 30612,
        "pmech": 30613
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.3697172701358795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69662_4_ieeest",
      "ports": {
        "input": 30612,
        "output": 30615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69662_5_genrou",
      "ports": {
        "bus": 69662,
        "pmech": 30617,
        "efd": 30618,
        "speed": 30616
      },
      "params": {
        "mva": 105.5999984741211,
        "H": 1.5083874464035034,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9046000242233276,
        "Xdp": 0.1598999947309494,
        "Xdpp": 0.11309999972581863,
        "Xq": 1.8083000183105469,
        "Xqp": 0.24459999799728394,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08579999953508377,
        "Tdop": 9.281499862670898,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5184000134468079,
        "Tqopp": 0.09099999815225601,
        "S10": 0.017500000074505806,
        "S12": 0.27790001034736633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.87777900695801,
        "pmax": 87.99999952316284,
        "qmin": -9.7680002450943,
        "qmax": 44.79199945926666,
        "regulated": 69662,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "69662_5_ieeet1",
      "ports": {
        "bus": 69662,
        "speed": 30616,
        "vs": 30619,
        "efd": 30618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69662_5_tgov1",
      "ports": {
        "speed": 30616,
        "pmech": 30617
      },
      "params": {
        "Trate": 105.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.31134259700775146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69662_5_ieeest",
      "ports": {
        "input": 30616,
        "output": 30619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69670_1_genrou",
      "ports": {
        "bus": 69670,
        "pmech": 30621,
        "efd": 30622,
        "speed": 30620
      },
      "params": {
        "mva": 393.6000061035156,
        "H": 3.4895362854003906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1089999675750732,
        "Xdp": 0.31200000643730164,
        "Xdpp": 0.2248000055551529,
        "Xq": 2.0035998821258545,
        "Xqp": 0.38749998807907104,
        "Xqpp": 0.2248000055551529,
        "Xl": 0.16869999468326569,
        "Tdop": 6.6219000816345215,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.1038999557495117,
        "Tqopp": 0.042500000447034836,
        "S10": 0.022700000554323196,
        "S12": 0.28040000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 136.55840158462524,
        "pmax": 327.99999713897705,
        "qmin": -40.0160014629364,
        "qmax": 152.8480052947998,
        "regulated": 69666,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "69670_1_ieeet1",
      "ports": {
        "bus": 69670,
        "speed": 30620,
        "vs": 30623,
        "efd": 30622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04470000043511391,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.213200092315674,
        "E2": 2.950900077819824,
        "Se1": 0.17630000412464142,
        "Se2": 0.44589999318122864,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69670_1_tgov1",
      "ports": {
        "speed": 30620,
        "pmech": 30621
      },
      "params": {
        "Trate": 393.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34694716334342957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69670_1_ieeest",
      "ports": {
        "input": 30620,
        "output": 30623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69671_1_genrou",
      "ports": {
        "bus": 69671,
        "pmech": 30625,
        "efd": 30626,
        "speed": 30624
      },
      "params": {
        "mva": 393.6000061035156,
        "H": 3.4895362854003906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1089999675750732,
        "Xdp": 0.31200000643730164,
        "Xdpp": 0.2248000055551529,
        "Xq": 2.0035998821258545,
        "Xqp": 0.38749998807907104,
        "Xqpp": 0.2248000055551529,
        "Xl": 0.16869999468326569,
        "Tdop": 6.6219000816345215,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.1038999557495117,
        "Tqopp": 0.042500000447034836,
        "S10": 0.022700000554323196,
        "S12": 0.28040000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.11361885070801,
        "pmax": 327.99999713897705,
        "qmin": -40.0160014629364,
        "qmax": 152.8480052947998,
        "regulated": 69666,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "69671_1_ieeet1",
      "ports": {
        "bus": 69671,
        "speed": 30624,
        "vs": 30627,
        "efd": 30626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04470000043511391,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054499998688697815,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.213200092315674,
        "E2": 2.950900077819824,
        "Se1": 0.17630000412464142,
        "Se2": 0.44589999318122864,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69671_1_tgov1",
      "ports": {
        "speed": 30624,
        "pmech": 30625
      },
      "params": {
        "Trate": 393.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28484150767326355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69671_1_ieeest",
      "ports": {
        "input": 30624,
        "output": 30627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69677_1",
      "ports": {
        "bus": 69677
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 54.487377405166626,
        "pmax": 159.0000033378601,
        "qmin": -22.896000742912292,
        "qmax": 33.86699855327606,
        "regulated": 69677,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69678_1",
      "ports": {
        "bus": 69678
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.69867730140686,
        "pmax": 40.50000011920929,
        "qmin": -5.8320000767707825,
        "qmax": 8.626499772071838,
        "regulated": 69678,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69678_2",
      "ports": {
        "bus": 69678
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 10.396009683609009,
        "pmax": 40.50000011920929,
        "qmin": -5.8320000767707825,
        "qmax": 8.626499772071838,
        "regulated": 69678,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69684_1",
      "ports": {
        "bus": 69684
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.34754322841763496,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 69684,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69687_1",
      "ports": {
        "bus": 69687
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.508171260356903,
        "pmax": 39.75000083446503,
        "qmin": -5.724000185728073,
        "qmax": 8.466749638319016,
        "regulated": 69687,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69687_2",
      "ports": {
        "bus": 69687
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.4104083776474,
        "pmax": 39.75000083446503,
        "qmin": -5.724000185728073,
        "qmax": 8.466749638319016,
        "regulated": 69687,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69688_1",
      "ports": {
        "bus": 69688
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.2915960997343063,
        "pmax": 24.09999966621399,
        "qmin": -3.4703999757766724,
        "qmax": 5.13329990208149,
        "regulated": 69688,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69689_1",
      "ports": {
        "bus": 69689
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.23028191644698381,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 69689,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69691_1",
      "ports": {
        "bus": 69691
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3066916950047016,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 69691,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69692_1",
      "ports": {
        "bus": 69692
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.8394160307943821,
        "pmax": 1.9999999552965164,
        "qmin": -0.28800000436604023,
        "qmax": 0.4259999841451645,
        "regulated": 69692,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69693_1",
      "ports": {
        "bus": 69693
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7414103951305151,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 69693,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69694_1",
      "ports": {
        "bus": 69694
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.4594220779836178,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 69694,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69694_2",
      "ports": {
        "bus": 69694
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.12066755443811417,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 69694,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69700_1",
      "ports": {
        "bus": 69700
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.294318526983261,
        "pmax": 49.50000047683716,
        "qmin": -7.128000259399414,
        "qmax": 10.543499886989594,
        "regulated": 69700,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Genrou",
      "id": "69711_1_genrou",
      "ports": {
        "bus": 69711,
        "pmech": 30629,
        "efd": 30630,
        "speed": 30628
      },
      "params": {
        "mva": 228.24000549316406,
        "H": 2.951138496398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6693999767303467,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11550000309944153,
        "Xq": 1.5938999652862549,
        "Xqp": 0.3167000114917755,
        "Xqpp": 0.11550000309944153,
        "Xl": 0.08380000293254852,
        "Tdop": 4.027599811553955,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.083400011062622,
        "Tqopp": 0.060600001364946365,
        "S10": 0.1899999976158142,
        "S12": 0.6148999929428101
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.48766207695007,
        "pmax": 190.19999504089355,
        "qmin": -23.20439964532852,
        "qmax": 88.63319754600525,
        "regulated": 69711,
        "vset": 1.0260000228881836
      }
    },
    {
      "class": "Ieeet1",
      "id": "69711_1_ieeet1",
      "ports": {
        "bus": 69711,
        "speed": 30628,
        "vs": 30631,
        "efd": 30630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69711_1_tgov1",
      "ports": {
        "speed": 30628,
        "pmech": 30629
      },
      "params": {
        "Trate": 228.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40960243344306946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69711_1_ieeest",
      "ports": {
        "input": 30628,
        "output": 30631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69715_1",
      "ports": {
        "bus": 69715
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 52.44535803794861,
        "pmax": 104.99999523162842,
        "qmin": -15.119999647140503,
        "qmax": 22.36499935388565,
        "regulated": 69715,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69724_1",
      "ports": {
        "bus": 69724
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.425463855266571,
        "pmax": 24.75000023841858,
        "qmin": -3.564000129699707,
        "qmax": 5.271749943494797,
        "regulated": 69724,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69725_1",
      "ports": {
        "bus": 69725
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 8.07577297091484,
        "pmax": 24.75000023841858,
        "qmin": -3.564000129699707,
        "qmax": 5.271749943494797,
        "regulated": 69725,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_69728_1",
      "ports": {
        "bus": 69728
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.079114198684692,
        "pmax": 49.50000047683716,
        "qmin": -7.128000259399414,
        "qmax": 10.543499886989594,
        "regulated": 69728,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Genrou",
      "id": "69735_1_genrou",
      "ports": {
        "bus": 69735,
        "pmech": 30633,
        "efd": 30634,
        "speed": 30632
      },
      "params": {
        "mva": 440.3999938964844,
        "H": 2.3234894275665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8609000444412231,
        "Xdp": 0.2727000117301941,
        "Xdpp": 0.1973000019788742,
        "Xq": 1.7723000049591064,
        "Xqp": 0.4869999885559082,
        "Xqpp": 0.1973000019788742,
        "Xl": 0.14730000495910645,
        "Tdop": 4.974899768829346,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.5533999800682068,
        "Tqopp": 0.06800000369548798,
        "S10": 0.1517000049352646,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.71523153781891,
        "pmax": 367.00000762939453,
        "qmin": -44.773998856544495,
        "qmax": 171.02199792861938,
        "regulated": 69731,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69735_1_ieeet1",
      "ports": {
        "bus": 69735,
        "speed": 30632,
        "vs": 30635,
        "efd": 30634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69735_1_tgov1",
      "ports": {
        "speed": 30632,
        "pmech": 30633
      },
      "params": {
        "Trate": 440.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0947212353348732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69735_1_ieeest",
      "ports": {
        "input": 30632,
        "output": 30635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69742_1_gensal",
      "ports": {
        "bus": 69742,
        "pmech": 30637,
        "efd": 30638,
        "speed": 30636
      },
      "params": {
        "mva": 147.36000061035156,
        "H": 3.151700019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3181999921798706,
        "Xq": 0.6484000086784363,
        "Xl": 0.2222999930381775,
        "Tdop": 6.0,
        "Tdopp": 0.22110000252723694,
        "Tqopp": 0.09510000050067902,
        "S10": 0.2791999876499176,
        "S12": 0.8095999956130981
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.34520149230957,
        "pmax": 122.80000448226929,
        "qmin": -6.017199903726578,
        "qmax": 47.15520143508911,
        "regulated": 69742,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "69742_1_ieeet1",
      "ports": {
        "bus": 69742,
        "speed": 30636,
        "vs": 30639,
        "efd": 30638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69742_1_hygov",
      "ports": {
        "speed": 30636,
        "pmech": 30637
      },
      "params": {
        "Trate": 147.36000061035156,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5116013288497925,
        "Tr": 6.899026393890381,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4438999891281128,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69742_1_ieeest",
      "ports": {
        "input": 30636,
        "output": 30639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69743_1_gensal",
      "ports": {
        "bus": 69743,
        "pmech": 30641,
        "efd": 30642,
        "speed": 30640
      },
      "params": {
        "mva": 147.36000061035156,
        "H": 3.151700019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3181999921798706,
        "Xq": 0.6484000086784363,
        "Xl": 0.2222999930381775,
        "Tdop": 6.0,
        "Tdopp": 0.22110000252723694,
        "Tqopp": 0.09510000050067902,
        "S10": 0.2791999876499176,
        "S12": 0.8095999956130981
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.08515119552612,
        "pmax": 122.80000448226929,
        "qmin": -6.017199903726578,
        "qmax": 47.15520143508911,
        "regulated": 69743,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "69743_1_ieeet1",
      "ports": {
        "bus": 69743,
        "speed": 30640,
        "vs": 30643,
        "efd": 30642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69743_1_hygov",
      "ports": {
        "speed": 30640,
        "pmech": 30641
      },
      "params": {
        "Trate": 147.36000061035156,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5116013288497925,
        "Tr": 6.899026393890381,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4438999891281128,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69743_1_ieeest",
      "ports": {
        "input": 30640,
        "output": 30643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69744_1_gensal",
      "ports": {
        "bus": 69744,
        "pmech": 30645,
        "efd": 30646,
        "speed": 30644
      },
      "params": {
        "mva": 147.36000061035156,
        "H": 3.151700019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3181999921798706,
        "Xq": 0.6484000086784363,
        "Xl": 0.2222999930381775,
        "Tdop": 6.0,
        "Tdopp": 0.22110000252723694,
        "Tqopp": 0.09510000050067902,
        "S10": 0.2791999876499176,
        "S12": 0.8095999956130981
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.2555775642395,
        "pmax": 122.80000448226929,
        "qmin": -6.017199903726578,
        "qmax": 47.15520143508911,
        "regulated": 69744,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "69744_1_ieeet1",
      "ports": {
        "bus": 69744,
        "speed": 30644,
        "vs": 30647,
        "efd": 30646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69744_1_hygov",
      "ports": {
        "speed": 30644,
        "pmech": 30645
      },
      "params": {
        "Trate": 147.36000061035156,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5116013288497925,
        "Tr": 6.899026393890381,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4438999891281128,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69744_1_ieeest",
      "ports": {
        "input": 30644,
        "output": 30647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69745_1_gensal",
      "ports": {
        "bus": 69745,
        "pmech": 30649,
        "efd": 30650,
        "speed": 30648
      },
      "params": {
        "mva": 147.36000061035156,
        "H": 3.151700019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4562999904155731,
        "Xdpp": 0.3181999921798706,
        "Xq": 0.6484000086784363,
        "Xl": 0.2222999930381775,
        "Tdop": 6.0,
        "Tdopp": 0.22110000252723694,
        "Tqopp": 0.09510000050067902,
        "S10": 0.2791999876499176,
        "S12": 0.8095999956130981
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.930041074752808,
        "pmax": 122.80000448226929,
        "qmin": -6.017199903726578,
        "qmax": 47.15520143508911,
        "regulated": 69745,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "69745_1_ieeet1",
      "ports": {
        "bus": 69745,
        "speed": 30648,
        "vs": 30651,
        "efd": 30650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69745_1_hygov",
      "ports": {
        "speed": 30648,
        "pmech": 30649
      },
      "params": {
        "Trate": 147.36000061035156,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5116013288497925,
        "Tr": 6.899026393890381,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4438999891281128,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69745_1_ieeest",
      "ports": {
        "input": 30648,
        "output": 30651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69753_1_genrou",
      "ports": {
        "bus": 69753,
        "pmech": 30653,
        "efd": 30654,
        "speed": 30652
      },
      "params": {
        "mva": 725.760009765625,
        "H": 2.626915216445923,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9845000505447388,
        "Xdp": 0.2345999926328659,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.8875999450683594,
        "Xqp": 0.30379998683929443,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1265999972820282,
        "Tdop": 8.132399559020996,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.07180000096559525,
        "S10": 0.1404000073671341,
        "S12": 0.5157999992370605
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 134.888756275177,
        "pmax": 604.7999858856201,
        "qmin": -73.78559708595276,
        "qmax": 281.83679580688477,
        "regulated": 69748,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "69753_1_ieeet1",
      "ports": {
        "bus": 69753,
        "speed": 30652,
        "vs": 30655,
        "efd": 30654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69753_1_tgov1",
      "ports": {
        "speed": 30652,
        "pmech": 30653
      },
      "params": {
        "Trate": 725.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1858586221933365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69753_1_ieeest",
      "ports": {
        "input": 30652,
        "output": 30655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69754_1_genrou",
      "ports": {
        "bus": 69754,
        "pmech": 30657,
        "efd": 30658,
        "speed": 30656
      },
      "params": {
        "mva": 725.760009765625,
        "H": 2.626915216445923,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9845000505447388,
        "Xdp": 0.2345999926328659,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.8875999450683594,
        "Xqp": 0.30379998683929443,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1265999972820282,
        "Tdop": 8.132399559020996,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.2585999965667725,
        "Tqopp": 0.07180000096559525,
        "S10": 0.1404000073671341,
        "S12": 0.5157999992370605
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 223.37987422943115,
        "pmax": 604.7999858856201,
        "qmin": -73.78559708595276,
        "qmax": 281.83679580688477,
        "regulated": 69748,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "69754_1_ieeet1",
      "ports": {
        "bus": 69754,
        "speed": 30656,
        "vs": 30659,
        "efd": 30658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69754_1_tgov1",
      "ports": {
        "speed": 30656,
        "pmech": 30657
      },
      "params": {
        "Trate": 725.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3077875077724457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69754_1_ieeest",
      "ports": {
        "input": 30656,
        "output": 30659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69760_1_genrou",
      "ports": {
        "bus": 69760,
        "pmech": 30661,
        "efd": 30662,
        "speed": 30660
      },
      "params": {
        "mva": 540.0,
        "H": 3.041254758834839,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7599999904632568,
        "Xdp": 0.288100004196167,
        "Xdpp": 0.20810000598430634,
        "Xq": 1.6783000230789185,
        "Xqp": 0.7003999948501587,
        "Xqpp": 0.20810000598430634,
        "Xl": 0.15569999814033508,
        "Tdop": 4.892899990081787,
        "Tdopp": 0.05389999970793724,
        "Tqop": 1.0471999645233154,
        "Tqopp": 0.04430000111460686,
        "S10": 0.1868000030517578,
        "S12": 0.6086000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 138.71381282806396,
        "pmax": 450.0,
        "qmin": -54.90000247955322,
        "qmax": 209.69998836517334,
        "regulated": 69757,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "69760_1_ieeet1",
      "ports": {
        "bus": 69760,
        "speed": 30660,
        "vs": 30663,
        "efd": 30662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69760_1_tgov1",
      "ports": {
        "speed": 30660,
        "pmech": 30661
      },
      "params": {
        "Trate": 540.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25687742233276367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69760_1_ieeest",
      "ports": {
        "input": 30660,
        "output": 30663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69955_1_genrou",
      "ports": {
        "bus": 69955,
        "pmech": 30665,
        "efd": 30666,
        "speed": 30664
      },
      "params": {
        "mva": 36.0,
        "H": 5.248046875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.583799958229065,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.20819999277591705,
        "Xq": 1.5140000581741333,
        "Xqp": 0.5710999965667725,
        "Xqpp": 0.20819999277591705,
        "Xl": 0.155799999833107,
        "Tdop": 5.507999897003174,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.7671999931335449,
        "Tqopp": 0.04430000111460686,
        "S10": 0.15399999916553497,
        "S12": 0.5429999828338623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.02793151140213,
        "pmax": 30.000001192092896,
        "qmin": -3.660000115633011,
        "qmax": 13.979999721050262,
        "regulated": 69955,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69955_1_ieeet1",
      "ports": {
        "bus": 69955,
        "speed": 30664,
        "vs": 30667,
        "efd": 30666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69955_1_tgov1",
      "ports": {
        "speed": 30664,
        "pmech": 30665
      },
      "params": {
        "Trate": 36.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19522032141685486,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69955_1_ieeest",
      "ports": {
        "input": 30664,
        "output": 30667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69967_1_genrou",
      "ports": {
        "bus": 69967,
        "pmech": 30669,
        "efd": 30670,
        "speed": 30668
      },
      "params": {
        "mva": 27.959999084472656,
        "H": 7.314743995666504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5276000499725342,
        "Xdp": 0.2214999943971634,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.50409996509552,
        "Xqp": 0.3571000099182129,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10849999636411667,
        "Tdop": 7.220799922943115,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.281999945640564,
        "Tqopp": 0.0731000006198883,
        "S10": 0.21889999508857727,
        "S12": 0.65420001745224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.58134999871254,
        "pmax": 23.29999953508377,
        "qmin": -2.5862999260425568,
        "qmax": 11.859700083732605,
        "regulated": 69967,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "69967_1_ieeet1",
      "ports": {
        "bus": 69967,
        "speed": 30668,
        "vs": 30671,
        "efd": 30670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69967_1_tgov1",
      "ports": {
        "speed": 30668,
        "pmech": 30669
      },
      "params": {
        "Trate": 27.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3069152534008026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69967_1_ieeest",
      "ports": {
        "input": 30668,
        "output": 30671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69967_2_genrou",
      "ports": {
        "bus": 69967,
        "pmech": 30673,
        "efd": 30674,
        "speed": 30672
      },
      "params": {
        "mva": 50.220001220703125,
        "H": 3.644207715988159,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.442199945449829,
        "Xdp": 0.188400000333786,
        "Xdpp": 0.11180000007152557,
        "Xq": 1.4351999759674072,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.11180000007152557,
        "Xl": 0.08470000326633453,
        "Tdop": 4.605299949645996,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.1131999492645264,
        "Tqopp": 0.08229999989271164,
        "S10": 0.2451000064611435,
        "S12": 0.6898999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.9036916345357895,
        "pmax": 41.850000619888306,
        "qmin": -4.645349830389023,
        "qmax": 21.301649510860443,
        "regulated": 69967,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "69967_2_ieeet1",
      "ports": {
        "bus": 69967,
        "speed": 30672,
        "vs": 30675,
        "efd": 30674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69967_2_tgov1",
      "ports": {
        "speed": 30672,
        "pmech": 30673
      },
      "params": {
        "Trate": 50.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333254208625,
        "Pvmin": 0.09764419496059418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69967_2_ieeest",
      "ports": {
        "input": 30672,
        "output": 30675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69967_3_genrou",
      "ports": {
        "bus": 69967,
        "pmech": 30677,
        "efd": 30678,
        "speed": 30676
      },
      "params": {
        "mva": 50.220001220703125,
        "H": 3.644207715988159,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.442199945449829,
        "Xdp": 0.188400000333786,
        "Xdpp": 0.11180000007152557,
        "Xq": 1.4351999759674072,
        "Xqp": 0.2872999906539917,
        "Xqpp": 0.11180000007152557,
        "Xl": 0.08470000326633453,
        "Tdop": 4.605299949645996,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.1131999492645264,
        "Tqopp": 0.08229999989271164,
        "S10": 0.2451000064611435,
        "S12": 0.6898999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.174502551555634,
        "pmax": 41.850000619888306,
        "qmin": -4.645349830389023,
        "qmax": 21.301649510860443,
        "regulated": 69967,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "69967_3_ieeet1",
      "ports": {
        "bus": 69967,
        "speed": 30676,
        "vs": 30679,
        "efd": 30678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69967_3_tgov1",
      "ports": {
        "speed": 30676,
        "pmech": 30677
      },
      "params": {
        "Trate": 50.220001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333254208625,
        "Pvmin": 0.26233577728271484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69967_3_ieeest",
      "ports": {
        "input": 30676,
        "output": 30679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69975_1_gensal",
      "ports": {
        "bus": 69975,
        "pmech": 30681,
        "efd": 30682,
        "speed": 30680
      },
      "params": {
        "mva": 44.47200012207031,
        "H": 2.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9527000188827515,
        "Xdp": 0.20190000534057617,
        "Xdpp": 0.1720000058412552,
        "Xq": 0.6175000071525574,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.4894999861717224,
        "Tqopp": 0.08860000222921371,
        "S10": 0.2273000031709671,
        "S12": 0.6190000176429749
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.184657573699951,
        "pmax": 37.059998512268066,
        "qmin": -1.8159400671720505,
        "qmax": 14.231039583683014,
        "regulated": 69975,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69975_1_ieeet1",
      "ports": {
        "bus": 69975,
        "speed": 30680,
        "vs": 30683,
        "efd": 30682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7084999084472656,
        "E2": 3.611299991607666,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69975_1_hygov",
      "ports": {
        "speed": 30680,
        "pmech": 30681
      },
      "params": {
        "Trate": 44.47200012207031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7187761664390564,
        "Tr": 8.085497856140137,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7477999925613403,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69975_1_ieeest",
      "ports": {
        "input": 30680,
        "output": 30683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69976_1_gensal",
      "ports": {
        "bus": 69976,
        "pmech": 30685,
        "efd": 30686,
        "speed": 30684
      },
      "params": {
        "mva": 44.47200012207031,
        "H": 2.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9527000188827515,
        "Xdp": 0.20190000534057617,
        "Xdpp": 0.1720000058412552,
        "Xq": 0.6175000071525574,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.4894999861717224,
        "Tqopp": 0.08860000222921371,
        "S10": 0.2273000031709671,
        "S12": 0.6190000176429749
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.519090116024017,
        "pmax": 37.059998512268066,
        "qmin": -1.8159400671720505,
        "qmax": 14.231039583683014,
        "regulated": 69976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69976_1_ieeet1",
      "ports": {
        "bus": 69976,
        "speed": 30684,
        "vs": 30687,
        "efd": 30686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7084999084472656,
        "E2": 3.611299991607666,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69976_1_hygov",
      "ports": {
        "speed": 30684,
        "pmech": 30685
      },
      "params": {
        "Trate": 44.47200012207031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7187761664390564,
        "Tr": 8.085497856140137,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7477999925613403,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69976_1_ieeest",
      "ports": {
        "input": 30684,
        "output": 30687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "69978_2_gensal",
      "ports": {
        "bus": 69978,
        "pmech": 30689,
        "efd": 30690,
        "speed": 30688
      },
      "params": {
        "mva": 44.47200012207031,
        "H": 2.6600000858306885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9527000188827515,
        "Xdp": 0.20190000534057617,
        "Xdpp": 0.1720000058412552,
        "Xq": 0.6175000071525574,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.4894999861717224,
        "Tqopp": 0.08860000222921371,
        "S10": 0.2273000031709671,
        "S12": 0.6190000176429749
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.950203984975815,
        "pmax": 37.059998512268066,
        "qmin": -1.8159400671720505,
        "qmax": 14.231039583683014,
        "regulated": 69978,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "69978_2_ieeet1",
      "ports": {
        "bus": 69978,
        "speed": 30688,
        "vs": 30691,
        "efd": 30690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7084999084472656,
        "E2": 3.611299991607666,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "69978_2_hygov",
      "ports": {
        "speed": 30688,
        "pmech": 30689
      },
      "params": {
        "Trate": 44.47200012207031,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7187761664390564,
        "Tr": 8.085497856140137,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7477999925613403,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69978_2_ieeest",
      "ports": {
        "input": 30688,
        "output": 30691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69986_1_genrou",
      "ports": {
        "bus": 69986,
        "pmech": 30693,
        "efd": 30694,
        "speed": 30692
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.103939056396484,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8725999593734741,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.7832000255584717,
        "Xqp": 0.26899999380111694,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.1006999984383583,
        "Tdop": 5.743599891662598,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.90829998254776,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1565999984741211,
        "S12": 0.5482000112533569
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8505521342158318,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 69986,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69986_1_ieeet1",
      "ports": {
        "bus": 69986,
        "speed": 30692,
        "vs": 30695,
        "efd": 30694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69986_1_tgov1",
      "ports": {
        "speed": 30692,
        "pmech": 30693
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3543967008590698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69986_1_ieeest",
      "ports": {
        "input": 30692,
        "output": 30695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69987_1_genrou",
      "ports": {
        "bus": 69987,
        "pmech": 30697,
        "efd": 30698,
        "speed": 30696
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.103939056396484,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8725999593734741,
        "Xdp": 0.18709999322891235,
        "Xdpp": 0.13729999959468842,
        "Xq": 1.7832000255584717,
        "Xqp": 0.26899999380111694,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.1006999984383583,
        "Tdop": 5.743599891662598,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.90829998254776,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1565999984741211,
        "S12": 0.5482000112533569
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3626635763794184,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 69987,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "69987_1_ieeet1",
      "ports": {
        "bus": 69987,
        "speed": 30696,
        "vs": 30699,
        "efd": 30698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69987_1_tgov1",
      "ports": {
        "speed": 30696,
        "pmech": 30697
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.15110981464385986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69987_1_ieeest",
      "ports": {
        "input": 30696,
        "output": 30699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69995_1_genrou",
      "ports": {
        "bus": 69995,
        "pmech": 30701,
        "efd": 30702,
        "speed": 30700
      },
      "params": {
        "mva": 681.5999755859375,
        "H": 2.2753751277923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0810999870300293,
        "Xdp": 0.41290000081062317,
        "Xdpp": 0.2955000102519989,
        "Xq": 1.9775999784469604,
        "Xqp": 0.6039999723434448,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.22370000183582306,
        "Tdop": 4.677000045776367,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.05739999935030937,
        "S10": 0.03009999915957451,
        "S12": 0.2953999936580658
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 165.95187187194824,
        "pmax": 567.9999828338623,
        "qmin": -69.29600238800049,
        "qmax": 264.68799114227295,
        "regulated": 69992,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "69995_1_ieeet1",
      "ports": {
        "bus": 69995,
        "speed": 30700,
        "vs": 30703,
        "efd": 30702
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0763000026345253,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.5475000143051147,
        "E2": 2.0632998943328857,
        "Se1": 0.558899998664856,
        "Se2": 0.8754000067710876,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69995_1_tgov1",
      "ports": {
        "speed": 30700,
        "pmech": 30701
      },
      "params": {
        "Trate": 681.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24347399175167084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69995_1_ieeest",
      "ports": {
        "input": 30700,
        "output": 30703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69996_1_genrou",
      "ports": {
        "bus": 69996,
        "pmech": 30705,
        "efd": 30706,
        "speed": 30704
      },
      "params": {
        "mva": 681.5999755859375,
        "H": 2.2753751277923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0810999870300293,
        "Xdp": 0.41290000081062317,
        "Xdpp": 0.2955000102519989,
        "Xq": 1.9775999784469604,
        "Xqp": 0.6039999723434448,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.22370000183582306,
        "Tdop": 4.677000045776367,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.05739999935030937,
        "S10": 0.03009999915957451,
        "S12": 0.2953999936580658
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 163.92701864242554,
        "pmax": 567.9999828338623,
        "qmin": -69.29600238800049,
        "qmax": 264.68799114227295,
        "regulated": 69992,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "69996_1_ieeet1",
      "ports": {
        "bus": 69996,
        "speed": 30704,
        "vs": 30707,
        "efd": 30706
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0763000026345253,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.5475000143051147,
        "E2": 2.0632998943328857,
        "Se1": 0.558899998664856,
        "Se2": 0.8754000067710876,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69996_1_tgov1",
      "ports": {
        "speed": 30704,
        "pmech": 30705
      },
      "params": {
        "Trate": 681.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24050326366503413,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69996_1_ieeest",
      "ports": {
        "input": 30704,
        "output": 30707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69997_1_genrou",
      "ports": {
        "bus": 69997,
        "pmech": 30709,
        "efd": 30710,
        "speed": 30708
      },
      "params": {
        "mva": 681.5999755859375,
        "H": 2.2753751277923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0810999870300293,
        "Xdp": 0.41290000081062317,
        "Xdpp": 0.2955000102519989,
        "Xq": 1.9775999784469604,
        "Xqp": 0.6039999723434448,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.22370000183582306,
        "Tdop": 4.677000045776367,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.05739999935030937,
        "S10": 0.03009999915957451,
        "S12": 0.2953999936580658
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 139.70211744308472,
        "pmax": 567.9999828338623,
        "qmin": -69.29600238800049,
        "qmax": 264.68799114227295,
        "regulated": 69992,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "69997_1_ieeet1",
      "ports": {
        "bus": 69997,
        "speed": 30708,
        "vs": 30711,
        "efd": 30710
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0763000026345253,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.5475000143051147,
        "E2": 2.0632998943328857,
        "Se1": 0.558899998664856,
        "Se2": 0.8754000067710876,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69997_1_tgov1",
      "ports": {
        "speed": 30708,
        "pmech": 30709
      },
      "params": {
        "Trate": 681.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20496203005313873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69997_1_ieeest",
      "ports": {
        "input": 30708,
        "output": 30711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "69998_1_genrou",
      "ports": {
        "bus": 69998,
        "pmech": 30713,
        "efd": 30714,
        "speed": 30712
      },
      "params": {
        "mva": 681.5999755859375,
        "H": 2.2753751277923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0810999870300293,
        "Xdp": 0.41290000081062317,
        "Xdpp": 0.2955000102519989,
        "Xq": 1.9775999784469604,
        "Xqp": 0.6039999723434448,
        "Xqpp": 0.2955000102519989,
        "Xl": 0.22370000183582306,
        "Tdop": 4.677000045776367,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0568000078201294,
        "Tqopp": 0.05739999935030937,
        "S10": 0.03009999915957451,
        "S12": 0.2953999936580658
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 167.38884449005127,
        "pmax": 567.9999828338623,
        "qmin": -69.29600238800049,
        "qmax": 264.68799114227295,
        "regulated": 69992,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "69998_1_ieeet1",
      "ports": {
        "bus": 69998,
        "speed": 30712,
        "vs": 30715,
        "efd": 30714
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0763000026345253,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.5475000143051147,
        "E2": 2.0632998943328857,
        "Se1": 0.558899998664856,
        "Se2": 0.8754000067710876,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "69998_1_tgov1",
      "ports": {
        "speed": 30712,
        "pmech": 30713
      },
      "params": {
        "Trate": 681.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2455822336938253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "69998_1_ieeest",
      "ports": {
        "input": 30712,
        "output": 30715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 1.9299999475479126,
        "T2": 0.12800000607967377,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 5.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3_1",
      "ports": {
        "bus": 3
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_9_1",
      "ports": {
        "bus": 9
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10_1",
      "ports": {
        "bus": 10
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11_1",
      "ports": {
        "bus": 11
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_12_1",
      "ports": {
        "bus": 12
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13_1",
      "ports": {
        "bus": 13
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_15_1",
      "ports": {
        "bus": 15
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16_1",
      "ports": {
        "bus": 16
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18_1",
      "ports": {
        "bus": 18
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20_1",
      "ports": {
        "bus": 20
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_22_1",
      "ports": {
        "bus": 22
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25_1",
      "ports": {
        "bus": 25
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28_1",
      "ports": {
        "bus": 28
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30_1",
      "ports": {
        "bus": 30
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_32_1",
      "ports": {
        "bus": 32
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_33_1",
      "ports": {
        "bus": 33
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_36_1",
      "ports": {
        "bus": 36
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_37_1",
      "ports": {
        "bus": 37
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_38_1",
      "ports": {
        "bus": 38
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40_1",
      "ports": {
        "bus": 40
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_41_1",
      "ports": {
        "bus": 41
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_42_1",
      "ports": {
        "bus": 42
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_43_1",
      "ports": {
        "bus": 43
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_44_1",
      "ports": {
        "bus": 44
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_45_1",
      "ports": {
        "bus": 45
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46_1",
      "ports": {
        "bus": 46
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47_1",
      "ports": {
        "bus": 47
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50_1",
      "ports": {
        "bus": 50
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_51_1",
      "ports": {
        "bus": 51
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53_1",
      "ports": {
        "bus": 53
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_55_1",
      "ports": {
        "bus": 55
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_56_1",
      "ports": {
        "bus": 56
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_57_1",
      "ports": {
        "bus": 57
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60_1",
      "ports": {
        "bus": 60
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_61_1",
      "ports": {
        "bus": 61
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_62_1",
      "ports": {
        "bus": 62
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_63_1",
      "ports": {
        "bus": 63
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_65_1",
      "ports": {
        "bus": 65
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_66_1",
      "ports": {
        "bus": 66
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_67_1",
      "ports": {
        "bus": 67
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_68_1",
      "ports": {
        "bus": 68
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_70_1",
      "ports": {
        "bus": 70
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_72_1",
      "ports": {
        "bus": 72
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_74_1",
      "ports": {
        "bus": 74
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_76_1",
      "ports": {
        "bus": 76
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_77_1",
      "ports": {
        "bus": 77
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_79_1",
      "ports": {
        "bus": 79
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_82_1",
      "ports": {
        "bus": 82
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_84_1",
      "ports": {
        "bus": 84
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_86_1",
      "ports": {
        "bus": 86
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_87_1",
      "ports": {
        "bus": 87
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_88_1",
      "ports": {
        "bus": 88
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_89_1",
      "ports": {
        "bus": 89
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_91_1",
      "ports": {
        "bus": 91
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_94_1",
      "ports": {
        "bus": 94
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_95_1",
      "ports": {
        "bus": 95
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_100_1",
      "ports": {
        "bus": 100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_102_1",
      "ports": {
        "bus": 102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_103_1",
      "ports": {
        "bus": 103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_104_1",
      "ports": {
        "bus": 104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_105_1",
      "ports": {
        "bus": 105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_106_1",
      "ports": {
        "bus": 106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_108_1",
      "ports": {
        "bus": 108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_109_1",
      "ports": {
        "bus": 109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_111_1",
      "ports": {
        "bus": 111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_112_1",
      "ports": {
        "bus": 112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_113_1",
      "ports": {
        "bus": 113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_114_1",
      "ports": {
        "bus": 114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_116_1",
      "ports": {
        "bus": 116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_117_1",
      "ports": {
        "bus": 117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_118_1",
      "ports": {
        "bus": 118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_120_1",
      "ports": {
        "bus": 120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_122_1",
      "ports": {
        "bus": 122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_123_1",
      "ports": {
        "bus": 123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_125_1",
      "ports": {
        "bus": 125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_127_1",
      "ports": {
        "bus": 127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_128_1",
      "ports": {
        "bus": 128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_129_1",
      "ports": {
        "bus": 129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_130_1",
      "ports": {
        "bus": 130
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_132_1",
      "ports": {
        "bus": 132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_134_1",
      "ports": {
        "bus": 134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_135_1",
      "ports": {
        "bus": 135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_136_1",
      "ports": {
        "bus": 136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_137_1",
      "ports": {
        "bus": 137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_138_1",
      "ports": {
        "bus": 138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_139_1",
      "ports": {
        "bus": 139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_140_1",
      "ports": {
        "bus": 140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_141_1",
      "ports": {
        "bus": 141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_142_1",
      "ports": {
        "bus": 142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_144_1",
      "ports": {
        "bus": 144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_145_1",
      "ports": {
        "bus": 145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_146_1",
      "ports": {
        "bus": 146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_147_1",
      "ports": {
        "bus": 147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_148_1",
      "ports": {
        "bus": 148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_149_1",
      "ports": {
        "bus": 149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_150_1",
      "ports": {
        "bus": 150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_152_1",
      "ports": {
        "bus": 152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_153_1",
      "ports": {
        "bus": 153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_155_1",
      "ports": {
        "bus": 155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_157_1",
      "ports": {
        "bus": 157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_158_1",
      "ports": {
        "bus": 158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_159_1",
      "ports": {
        "bus": 159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_160_1",
      "ports": {
        "bus": 160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_161_1",
      "ports": {
        "bus": 161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_162_1",
      "ports": {
        "bus": 162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_164_1",
      "ports": {
        "bus": 164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_165_1",
      "ports": {
        "bus": 165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_166_1",
      "ports": {
        "bus": 166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_167_1",
      "ports": {
        "bus": 167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_168_1",
      "ports": {
        "bus": 168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_169_1",
      "ports": {
        "bus": 169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_170_1",
      "ports": {
        "bus": 170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_171_1",
      "ports": {
        "bus": 171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_173_1",
      "ports": {
        "bus": 173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_174_1",
      "ports": {
        "bus": 174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_176_1",
      "ports": {
        "bus": 176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_177_1",
      "ports": {
        "bus": 177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_178_1",
      "ports": {
        "bus": 178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_179_1",
      "ports": {
        "bus": 179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_180_1",
      "ports": {
        "bus": 180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_182_1",
      "ports": {
        "bus": 182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_184_1",
      "ports": {
        "bus": 184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_187_1",
      "ports": {
        "bus": 187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_188_1",
      "ports": {
        "bus": 188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_189_1",
      "ports": {
        "bus": 189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_192_1",
      "ports": {
        "bus": 192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_195_1",
      "ports": {
        "bus": 195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_195_2",
      "ports": {
        "bus": 195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_200_1",
      "ports": {
        "bus": 200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_200_2",
      "ports": {
        "bus": 200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_201_1",
      "ports": {
        "bus": 201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_202_1",
      "ports": {
        "bus": 202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_203_1",
      "ports": {
        "bus": 203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_203_2",
      "ports": {
        "bus": 203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_204_1",
      "ports": {
        "bus": 204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_204_2",
      "ports": {
        "bus": 204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_206_1",
      "ports": {
        "bus": 206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_207_1",
      "ports": {
        "bus": 207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_209_1",
      "ports": {
        "bus": 209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_210_1",
      "ports": {
        "bus": 210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_212_1",
      "ports": {
        "bus": 212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_213_1",
      "ports": {
        "bus": 213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_214_1",
      "ports": {
        "bus": 214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_214_2",
      "ports": {
        "bus": 214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_215_1",
      "ports": {
        "bus": 215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_215_2",
      "ports": {
        "bus": 215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_216_1",
      "ports": {
        "bus": 216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_217_1",
      "ports": {
        "bus": 217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_218_1",
      "ports": {
        "bus": 218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_219_1",
      "ports": {
        "bus": 219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_221_1",
      "ports": {
        "bus": 221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_222_1",
      "ports": {
        "bus": 222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_225_1",
      "ports": {
        "bus": 225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_226_1",
      "ports": {
        "bus": 226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_227_1",
      "ports": {
        "bus": 227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_228_1",
      "ports": {
        "bus": 228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_228_2",
      "ports": {
        "bus": 228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_229_1",
      "ports": {
        "bus": 229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_231_1",
      "ports": {
        "bus": 231
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_235_1",
      "ports": {
        "bus": 235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_236_1",
      "ports": {
        "bus": 236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_237_1",
      "ports": {
        "bus": 237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_237_2",
      "ports": {
        "bus": 237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_240_1",
      "ports": {
        "bus": 240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_243_1",
      "ports": {
        "bus": 243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_245_1",
      "ports": {
        "bus": 245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_246_1",
      "ports": {
        "bus": 246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_247_1",
      "ports": {
        "bus": 247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_249_1",
      "ports": {
        "bus": 249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_250_1",
      "ports": {
        "bus": 250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_251_1",
      "ports": {
        "bus": 251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_252_1",
      "ports": {
        "bus": 252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_255_1",
      "ports": {
        "bus": 255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_256_1",
      "ports": {
        "bus": 256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_256_2",
      "ports": {
        "bus": 256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_257_1",
      "ports": {
        "bus": 257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_258_1",
      "ports": {
        "bus": 258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_259_1",
      "ports": {
        "bus": 259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_261_1",
      "ports": {
        "bus": 261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_262_1",
      "ports": {
        "bus": 262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_264_1",
      "ports": {
        "bus": 264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_266_1",
      "ports": {
        "bus": 266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_268_1",
      "ports": {
        "bus": 268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_268_2",
      "ports": {
        "bus": 268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_269_1",
      "ports": {
        "bus": 269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_271_1",
      "ports": {
        "bus": 271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_271_2",
      "ports": {
        "bus": 271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_273_1",
      "ports": {
        "bus": 273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_274_1",
      "ports": {
        "bus": 274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_276_1",
      "ports": {
        "bus": 276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_277_1",
      "ports": {
        "bus": 277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_277_2",
      "ports": {
        "bus": 277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_278_1",
      "ports": {
        "bus": 278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_278_2",
      "ports": {
        "bus": 278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_280_1",
      "ports": {
        "bus": 280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_282_1",
      "ports": {
        "bus": 282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_282_2",
      "ports": {
        "bus": 282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_283_1",
      "ports": {
        "bus": 283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_286_1",
      "ports": {
        "bus": 286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_288_1",
      "ports": {
        "bus": 288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_290_1",
      "ports": {
        "bus": 290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_291_1",
      "ports": {
        "bus": 291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_292_1",
      "ports": {
        "bus": 292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_293_1",
      "ports": {
        "bus": 293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_293_2",
      "ports": {
        "bus": 293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_296_1",
      "ports": {
        "bus": 296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_298_1",
      "ports": {
        "bus": 298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_298_2",
      "ports": {
        "bus": 298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_299_1",
      "ports": {
        "bus": 299
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_301_1",
      "ports": {
        "bus": 301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_303_1",
      "ports": {
        "bus": 303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_304_1",
      "ports": {
        "bus": 304
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_306_1",
      "ports": {
        "bus": 306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_307_1",
      "ports": {
        "bus": 307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_308_1",
      "ports": {
        "bus": 308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_309_1",
      "ports": {
        "bus": 309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_310_1",
      "ports": {
        "bus": 310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_310_2",
      "ports": {
        "bus": 310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_315_1",
      "ports": {
        "bus": 315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_315_2",
      "ports": {
        "bus": 315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_316_1",
      "ports": {
        "bus": 316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_318_1",
      "ports": {
        "bus": 318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_323_1",
      "ports": {
        "bus": 323
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_327_1",
      "ports": {
        "bus": 327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_327_2",
      "ports": {
        "bus": 327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_328_1",
      "ports": {
        "bus": 328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_329_1",
      "ports": {
        "bus": 329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_330_1",
      "ports": {
        "bus": 330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_330_2",
      "ports": {
        "bus": 330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_331_1",
      "ports": {
        "bus": 331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_334_1",
      "ports": {
        "bus": 334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_335_1",
      "ports": {
        "bus": 335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_335_2",
      "ports": {
        "bus": 335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_337_1",
      "ports": {
        "bus": 337
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_338_1",
      "ports": {
        "bus": 338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_338_2",
      "ports": {
        "bus": 338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_339_1",
      "ports": {
        "bus": 339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_341_1",
      "ports": {
        "bus": 341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_341_2",
      "ports": {
        "bus": 341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_342_1",
      "ports": {
        "bus": 342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_343_1",
      "ports": {
        "bus": 343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_345_1",
      "ports": {
        "bus": 345
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_348_1",
      "ports": {
        "bus": 348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_349_1",
      "ports": {
        "bus": 349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_349_2",
      "ports": {
        "bus": 349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_350_1",
      "ports": {
        "bus": 350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_351_1",
      "ports": {
        "bus": 351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_352_1",
      "ports": {
        "bus": 352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_353_1",
      "ports": {
        "bus": 353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_356_1",
      "ports": {
        "bus": 356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_357_1",
      "ports": {
        "bus": 357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_358_1",
      "ports": {
        "bus": 358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_359_1",
      "ports": {
        "bus": 359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_360_1",
      "ports": {
        "bus": 360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_360_2",
      "ports": {
        "bus": 360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_362_1",
      "ports": {
        "bus": 362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_362_2",
      "ports": {
        "bus": 362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_365_1",
      "ports": {
        "bus": 365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_367_1",
      "ports": {
        "bus": 367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_370_1",
      "ports": {
        "bus": 370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_370_2",
      "ports": {
        "bus": 370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_371_1",
      "ports": {
        "bus": 371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_371_2",
      "ports": {
        "bus": 371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_372_1",
      "ports": {
        "bus": 372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_372_2",
      "ports": {
        "bus": 372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_377_1",
      "ports": {
        "bus": 377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_380_1",
      "ports": {
        "bus": 380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_381_1",
      "ports": {
        "bus": 381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_383_1",
      "ports": {
        "bus": 383
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_384_1",
      "ports": {
        "bus": 384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_386_1",
      "ports": {
        "bus": 386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_387_1",
      "ports": {
        "bus": 387
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_388_1",
      "ports": {
        "bus": 388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_388_2",
      "ports": {
        "bus": 388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_390_1",
      "ports": {
        "bus": 390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_392_1",
      "ports": {
        "bus": 392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_395_1",
      "ports": {
        "bus": 395
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_398_1",
      "ports": {
        "bus": 398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_399_1",
      "ports": {
        "bus": 399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_399_2",
      "ports": {
        "bus": 399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_402_1",
      "ports": {
        "bus": 402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_403_1",
      "ports": {
        "bus": 403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_404_1",
      "ports": {
        "bus": 404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_404_2",
      "ports": {
        "bus": 404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_405_1",
      "ports": {
        "bus": 405
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_412_1",
      "ports": {
        "bus": 412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_413_1",
      "ports": {
        "bus": 413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_415_1",
      "ports": {
        "bus": 415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_418_1",
      "ports": {
        "bus": 418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_419_1",
      "ports": {
        "bus": 419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_421_1",
      "ports": {
        "bus": 421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_422_1",
      "ports": {
        "bus": 422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_424_1",
      "ports": {
        "bus": 424
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_425_1",
      "ports": {
        "bus": 425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_425_2",
      "ports": {
        "bus": 425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_426_1",
      "ports": {
        "bus": 426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_428_1",
      "ports": {
        "bus": 428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_429_1",
      "ports": {
        "bus": 429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_430_1",
      "ports": {
        "bus": 430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_430_2",
      "ports": {
        "bus": 430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_431_1",
      "ports": {
        "bus": 431
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_436_1",
      "ports": {
        "bus": 436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_438_1",
      "ports": {
        "bus": 438
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_439_1",
      "ports": {
        "bus": 439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_439_2",
      "ports": {
        "bus": 439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_440_1",
      "ports": {
        "bus": 440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_440_2",
      "ports": {
        "bus": 440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_441_1",
      "ports": {
        "bus": 441
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_443_1",
      "ports": {
        "bus": 443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_444_1",
      "ports": {
        "bus": 444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_449_1",
      "ports": {
        "bus": 449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_449_2",
      "ports": {
        "bus": 449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_450_1",
      "ports": {
        "bus": 450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_452_1",
      "ports": {
        "bus": 452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_453_1",
      "ports": {
        "bus": 453
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_455_1",
      "ports": {
        "bus": 455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_456_1",
      "ports": {
        "bus": 456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_457_1",
      "ports": {
        "bus": 457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_459_1",
      "ports": {
        "bus": 459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_459_2",
      "ports": {
        "bus": 459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_460_1",
      "ports": {
        "bus": 460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_461_1",
      "ports": {
        "bus": 461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_463_1",
      "ports": {
        "bus": 463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_463_2",
      "ports": {
        "bus": 463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_464_1",
      "ports": {
        "bus": 464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_466_1",
      "ports": {
        "bus": 466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_467_1",
      "ports": {
        "bus": 467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_468_1",
      "ports": {
        "bus": 468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_468_2",
      "ports": {
        "bus": 468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_470_1",
      "ports": {
        "bus": 470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_470_2",
      "ports": {
        "bus": 470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_471_1",
      "ports": {
        "bus": 471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_471_2",
      "ports": {
        "bus": 471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_474_1",
      "ports": {
        "bus": 474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_474_2",
      "ports": {
        "bus": 474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_476_1",
      "ports": {
        "bus": 476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_479_1",
      "ports": {
        "bus": 479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_480_1",
      "ports": {
        "bus": 480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_480_2",
      "ports": {
        "bus": 480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_481_1",
      "ports": {
        "bus": 481
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_483_1",
      "ports": {
        "bus": 483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_483_2",
      "ports": {
        "bus": 483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_486_1",
      "ports": {
        "bus": 486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_487_1",
      "ports": {
        "bus": 487
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_488_1",
      "ports": {
        "bus": 488
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_490_1",
      "ports": {
        "bus": 490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_494_1",
      "ports": {
        "bus": 494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_498_1",
      "ports": {
        "bus": 498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_498_2",
      "ports": {
        "bus": 498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_502_1",
      "ports": {
        "bus": 502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_506_1",
      "ports": {
        "bus": 506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_506_2",
      "ports": {
        "bus": 506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_508_1",
      "ports": {
        "bus": 508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_508_2",
      "ports": {
        "bus": 508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_509_1",
      "ports": {
        "bus": 509
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_510_1",
      "ports": {
        "bus": 510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_511_1",
      "ports": {
        "bus": 511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_512_1",
      "ports": {
        "bus": 512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_515_1",
      "ports": {
        "bus": 515
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_516_1",
      "ports": {
        "bus": 516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_519_1",
      "ports": {
        "bus": 519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_519_2",
      "ports": {
        "bus": 519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_522_1",
      "ports": {
        "bus": 522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_523_1",
      "ports": {
        "bus": 523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_529_1",
      "ports": {
        "bus": 529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_530_1",
      "ports": {
        "bus": 530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_531_1",
      "ports": {
        "bus": 531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_533_1",
      "ports": {
        "bus": 533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_534_1",
      "ports": {
        "bus": 534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_535_1",
      "ports": {
        "bus": 535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_536_1",
      "ports": {
        "bus": 536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_537_1",
      "ports": {
        "bus": 537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_540_1",
      "ports": {
        "bus": 540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_543_1",
      "ports": {
        "bus": 543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_544_1",
      "ports": {
        "bus": 544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_544_2",
      "ports": {
        "bus": 544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_545_1",
      "ports": {
        "bus": 545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_545_2",
      "ports": {
        "bus": 545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_547_1",
      "ports": {
        "bus": 547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_548_1",
      "ports": {
        "bus": 548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_549_1",
      "ports": {
        "bus": 549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_551_1",
      "ports": {
        "bus": 551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_552_1",
      "ports": {
        "bus": 552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_552_2",
      "ports": {
        "bus": 552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_553_1",
      "ports": {
        "bus": 553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_553_2",
      "ports": {
        "bus": 553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_555_1",
      "ports": {
        "bus": 555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_556_1",
      "ports": {
        "bus": 556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_556_2",
      "ports": {
        "bus": 556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_557_1",
      "ports": {
        "bus": 557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_558_1",
      "ports": {
        "bus": 558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_560_1",
      "ports": {
        "bus": 560
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_562_1",
      "ports": {
        "bus": 562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_564_1",
      "ports": {
        "bus": 564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_566_1",
      "ports": {
        "bus": 566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_568_1",
      "ports": {
        "bus": 568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_568_2",
      "ports": {
        "bus": 568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_569_1",
      "ports": {
        "bus": 569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_570_1",
      "ports": {
        "bus": 570
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_571_1",
      "ports": {
        "bus": 571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_574_1",
      "ports": {
        "bus": 574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_575_1",
      "ports": {
        "bus": 575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_577_1",
      "ports": {
        "bus": 577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_578_1",
      "ports": {
        "bus": 578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_581_1",
      "ports": {
        "bus": 581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_583_1",
      "ports": {
        "bus": 583
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_584_1",
      "ports": {
        "bus": 584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_584_2",
      "ports": {
        "bus": 584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_585_1",
      "ports": {
        "bus": 585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_585_2",
      "ports": {
        "bus": 585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_586_1",
      "ports": {
        "bus": 586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_588_1",
      "ports": {
        "bus": 588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_589_1",
      "ports": {
        "bus": 589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_589_2",
      "ports": {
        "bus": 589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_590_1",
      "ports": {
        "bus": 590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_595_1",
      "ports": {
        "bus": 595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_595_2",
      "ports": {
        "bus": 595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_597_1",
      "ports": {
        "bus": 597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_598_1",
      "ports": {
        "bus": 598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_599_1",
      "ports": {
        "bus": 599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_600_1",
      "ports": {
        "bus": 600
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_601_1",
      "ports": {
        "bus": 601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_602_1",
      "ports": {
        "bus": 602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_604_1",
      "ports": {
        "bus": 604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_604_2",
      "ports": {
        "bus": 604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_605_1",
      "ports": {
        "bus": 605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_607_1",
      "ports": {
        "bus": 607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_614_1",
      "ports": {
        "bus": 614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_615_1",
      "ports": {
        "bus": 615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_616_1",
      "ports": {
        "bus": 616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_616_2",
      "ports": {
        "bus": 616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_617_1",
      "ports": {
        "bus": 617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_620_1",
      "ports": {
        "bus": 620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_621_1",
      "ports": {
        "bus": 621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_621_2",
      "ports": {
        "bus": 621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_624_1",
      "ports": {
        "bus": 624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_625_1",
      "ports": {
        "bus": 625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_627_1",
      "ports": {
        "bus": 627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_629_1",
      "ports": {
        "bus": 629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_631_1",
      "ports": {
        "bus": 631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_632_1",
      "ports": {
        "bus": 632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_632_2",
      "ports": {
        "bus": 632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_634_1",
      "ports": {
        "bus": 634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_635_1",
      "ports": {
        "bus": 635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_637_1",
      "ports": {
        "bus": 637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_637_2",
      "ports": {
        "bus": 637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_638_1",
      "ports": {
        "bus": 638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_640_1",
      "ports": {
        "bus": 640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_640_2",
      "ports": {
        "bus": 640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_641_1",
      "ports": {
        "bus": 641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_642_1",
      "ports": {
        "bus": 642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_642_2",
      "ports": {
        "bus": 642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_644_1",
      "ports": {
        "bus": 644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_645_1",
      "ports": {
        "bus": 645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_646_1",
      "ports": {
        "bus": 646
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_647_1",
      "ports": {
        "bus": 647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_647_2",
      "ports": {
        "bus": 647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_648_1",
      "ports": {
        "bus": 648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_650_1",
      "ports": {
        "bus": 650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_651_1",
      "ports": {
        "bus": 651
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_652_1",
      "ports": {
        "bus": 652
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_653_1",
      "ports": {
        "bus": 653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_653_2",
      "ports": {
        "bus": 653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_654_1",
      "ports": {
        "bus": 654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_657_1",
      "ports": {
        "bus": 657
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_658_1",
      "ports": {
        "bus": 658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_660_1",
      "ports": {
        "bus": 660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_661_1",
      "ports": {
        "bus": 661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_662_1",
      "ports": {
        "bus": 662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_663_1",
      "ports": {
        "bus": 663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_664_1",
      "ports": {
        "bus": 664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_665_1",
      "ports": {
        "bus": 665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_665_2",
      "ports": {
        "bus": 665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_671_1",
      "ports": {
        "bus": 671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_672_1",
      "ports": {
        "bus": 672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_672_2",
      "ports": {
        "bus": 672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_675_1",
      "ports": {
        "bus": 675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_676_1",
      "ports": {
        "bus": 676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_676_2",
      "ports": {
        "bus": 676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_677_1",
      "ports": {
        "bus": 677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_677_2",
      "ports": {
        "bus": 677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_678_1",
      "ports": {
        "bus": 678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_679_1",
      "ports": {
        "bus": 679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_680_1",
      "ports": {
        "bus": 680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_680_2",
      "ports": {
        "bus": 680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_681_1",
      "ports": {
        "bus": 681
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_682_1",
      "ports": {
        "bus": 682
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_683_1",
      "ports": {
        "bus": 683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_684_1",
      "ports": {
        "bus": 684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_686_1",
      "ports": {
        "bus": 686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_686_2",
      "ports": {
        "bus": 686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_687_1",
      "ports": {
        "bus": 687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_689_1",
      "ports": {
        "bus": 689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_689_2",
      "ports": {
        "bus": 689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_690_1",
      "ports": {
        "bus": 690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_692_1",
      "ports": {
        "bus": 692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_693_1",
      "ports": {
        "bus": 693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_693_2",
      "ports": {
        "bus": 693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_694_1",
      "ports": {
        "bus": 694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_694_2",
      "ports": {
        "bus": 694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_695_1",
      "ports": {
        "bus": 695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_695_2",
      "ports": {
        "bus": 695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_696_1",
      "ports": {
        "bus": 696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_699_1",
      "ports": {
        "bus": 699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_700_1",
      "ports": {
        "bus": 700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_701_1",
      "ports": {
        "bus": 701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_701_2",
      "ports": {
        "bus": 701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_702_1",
      "ports": {
        "bus": 702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_703_1",
      "ports": {
        "bus": 703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_704_1",
      "ports": {
        "bus": 704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_704_2",
      "ports": {
        "bus": 704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_705_1",
      "ports": {
        "bus": 705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_707_1",
      "ports": {
        "bus": 707
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_708_1",
      "ports": {
        "bus": 708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_711_1",
      "ports": {
        "bus": 711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_712_1",
      "ports": {
        "bus": 712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_714_1",
      "ports": {
        "bus": 714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_717_1",
      "ports": {
        "bus": 717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_719_1",
      "ports": {
        "bus": 719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_721_1",
      "ports": {
        "bus": 721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_722_1",
      "ports": {
        "bus": 722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_723_1",
      "ports": {
        "bus": 723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_724_1",
      "ports": {
        "bus": 724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_726_1",
      "ports": {
        "bus": 726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_727_1",
      "ports": {
        "bus": 727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_727_2",
      "ports": {
        "bus": 727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_728_1",
      "ports": {
        "bus": 728
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_729_1",
      "ports": {
        "bus": 729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_730_1",
      "ports": {
        "bus": 730
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_731_1",
      "ports": {
        "bus": 731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_734_1",
      "ports": {
        "bus": 734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_736_1",
      "ports": {
        "bus": 736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_738_1",
      "ports": {
        "bus": 738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_738_2",
      "ports": {
        "bus": 738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_741_1",
      "ports": {
        "bus": 741
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_742_1",
      "ports": {
        "bus": 742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_744_1",
      "ports": {
        "bus": 744
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_744_2",
      "ports": {
        "bus": 744
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_745_1",
      "ports": {
        "bus": 745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_746_1",
      "ports": {
        "bus": 746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_747_1",
      "ports": {
        "bus": 747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_749_1",
      "ports": {
        "bus": 749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_751_1",
      "ports": {
        "bus": 751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_751_2",
      "ports": {
        "bus": 751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_755_1",
      "ports": {
        "bus": 755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_757_1",
      "ports": {
        "bus": 757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_757_2",
      "ports": {
        "bus": 757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_758_1",
      "ports": {
        "bus": 758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_760_1",
      "ports": {
        "bus": 760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_761_1",
      "ports": {
        "bus": 761
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_763_1",
      "ports": {
        "bus": 763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_764_1",
      "ports": {
        "bus": 764
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_764_2",
      "ports": {
        "bus": 764
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_765_1",
      "ports": {
        "bus": 765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_766_1",
      "ports": {
        "bus": 766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_767_1",
      "ports": {
        "bus": 767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_769_1",
      "ports": {
        "bus": 769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_773_1",
      "ports": {
        "bus": 773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_774_1",
      "ports": {
        "bus": 774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_776_1",
      "ports": {
        "bus": 776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_777_1",
      "ports": {
        "bus": 777
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_779_1",
      "ports": {
        "bus": 779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_780_1",
      "ports": {
        "bus": 780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_780_2",
      "ports": {
        "bus": 780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_782_1",
      "ports": {
        "bus": 782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_785_1",
      "ports": {
        "bus": 785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_788_1",
      "ports": {
        "bus": 788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_789_1",
      "ports": {
        "bus": 789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_790_1",
      "ports": {
        "bus": 790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_791_1",
      "ports": {
        "bus": 791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_792_1",
      "ports": {
        "bus": 792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_794_1",
      "ports": {
        "bus": 794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_795_1",
      "ports": {
        "bus": 795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_795_2",
      "ports": {
        "bus": 795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_798_1",
      "ports": {
        "bus": 798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_802_1",
      "ports": {
        "bus": 802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_804_1",
      "ports": {
        "bus": 804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_805_1",
      "ports": {
        "bus": 805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_807_1",
      "ports": {
        "bus": 807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_808_1",
      "ports": {
        "bus": 808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_808_2",
      "ports": {
        "bus": 808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_810_1",
      "ports": {
        "bus": 810
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_811_1",
      "ports": {
        "bus": 811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_812_1",
      "ports": {
        "bus": 812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_814_1",
      "ports": {
        "bus": 814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_816_1",
      "ports": {
        "bus": 816
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_817_1",
      "ports": {
        "bus": 817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_819_1",
      "ports": {
        "bus": 819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_819_2",
      "ports": {
        "bus": 819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_821_1",
      "ports": {
        "bus": 821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_823_1",
      "ports": {
        "bus": 823
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_823_2",
      "ports": {
        "bus": 823
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_824_1",
      "ports": {
        "bus": 824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_824_2",
      "ports": {
        "bus": 824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_825_1",
      "ports": {
        "bus": 825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_826_1",
      "ports": {
        "bus": 826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_831_1",
      "ports": {
        "bus": 831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_833_1",
      "ports": {
        "bus": 833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_835_1",
      "ports": {
        "bus": 835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_838_1",
      "ports": {
        "bus": 838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_841_1",
      "ports": {
        "bus": 841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_842_1",
      "ports": {
        "bus": 842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_844_1",
      "ports": {
        "bus": 844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_846_1",
      "ports": {
        "bus": 846
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_854_1",
      "ports": {
        "bus": 854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_866_1",
      "ports": {
        "bus": 866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_867_1",
      "ports": {
        "bus": 867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_872_1",
      "ports": {
        "bus": 872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_884_1",
      "ports": {
        "bus": 884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_888_1",
      "ports": {
        "bus": 888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_892_1",
      "ports": {
        "bus": 892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_901_1",
      "ports": {
        "bus": 901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_913_1",
      "ports": {
        "bus": 913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_914_1",
      "ports": {
        "bus": 914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_933_1",
      "ports": {
        "bus": 933
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_945_1",
      "ports": {
        "bus": 945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_949_1",
      "ports": {
        "bus": 949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1217_1",
      "ports": {
        "bus": 1217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1219_1",
      "ports": {
        "bus": 1219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1221_1",
      "ports": {
        "bus": 1221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1223_1",
      "ports": {
        "bus": 1223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1224_1",
      "ports": {
        "bus": 1224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1226_1",
      "ports": {
        "bus": 1226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1227_1",
      "ports": {
        "bus": 1227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1228_1",
      "ports": {
        "bus": 1228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1229_1",
      "ports": {
        "bus": 1229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1232_1",
      "ports": {
        "bus": 1232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1233_1",
      "ports": {
        "bus": 1233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1234_1",
      "ports": {
        "bus": 1234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1236_1",
      "ports": {
        "bus": 1236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1237_1",
      "ports": {
        "bus": 1237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1238_1",
      "ports": {
        "bus": 1238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1239_1",
      "ports": {
        "bus": 1239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1240_1",
      "ports": {
        "bus": 1240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1241_1",
      "ports": {
        "bus": 1241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1243_1",
      "ports": {
        "bus": 1243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1244_1",
      "ports": {
        "bus": 1244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1245_1",
      "ports": {
        "bus": 1245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1246_1",
      "ports": {
        "bus": 1246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1247_1",
      "ports": {
        "bus": 1247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1248_1",
      "ports": {
        "bus": 1248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1250_1",
      "ports": {
        "bus": 1250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1251_1",
      "ports": {
        "bus": 1251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1252_1",
      "ports": {
        "bus": 1252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1253_1",
      "ports": {
        "bus": 1253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1254_1",
      "ports": {
        "bus": 1254
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1255_1",
      "ports": {
        "bus": 1255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1256_1",
      "ports": {
        "bus": 1256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1257_1",
      "ports": {
        "bus": 1257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1259_1",
      "ports": {
        "bus": 1259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1260_1",
      "ports": {
        "bus": 1260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1266_1",
      "ports": {
        "bus": 1266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1268_1",
      "ports": {
        "bus": 1268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1270_1",
      "ports": {
        "bus": 1270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1271_1",
      "ports": {
        "bus": 1271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1272_1",
      "ports": {
        "bus": 1272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1273_1",
      "ports": {
        "bus": 1273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1275_1",
      "ports": {
        "bus": 1275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1277_1",
      "ports": {
        "bus": 1277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1279_1",
      "ports": {
        "bus": 1279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1284_1",
      "ports": {
        "bus": 1284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1288_1",
      "ports": {
        "bus": 1288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1290_1",
      "ports": {
        "bus": 1290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1292_1",
      "ports": {
        "bus": 1292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1294_1",
      "ports": {
        "bus": 1294
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1295_1",
      "ports": {
        "bus": 1295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1300_1",
      "ports": {
        "bus": 1300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1301_1",
      "ports": {
        "bus": 1301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1302_1",
      "ports": {
        "bus": 1302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1303_1",
      "ports": {
        "bus": 1303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1306_1",
      "ports": {
        "bus": 1306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1308_1",
      "ports": {
        "bus": 1308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1310_1",
      "ports": {
        "bus": 1310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1313_1",
      "ports": {
        "bus": 1313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1314_1",
      "ports": {
        "bus": 1314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1316_1",
      "ports": {
        "bus": 1316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1317_1",
      "ports": {
        "bus": 1317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1319_1",
      "ports": {
        "bus": 1319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1320_1",
      "ports": {
        "bus": 1320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1323_1",
      "ports": {
        "bus": 1323
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1328_1",
      "ports": {
        "bus": 1328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1330_1",
      "ports": {
        "bus": 1330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1331_1",
      "ports": {
        "bus": 1331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1332_1",
      "ports": {
        "bus": 1332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1333_1",
      "ports": {
        "bus": 1333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1335_1",
      "ports": {
        "bus": 1335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1336_1",
      "ports": {
        "bus": 1336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1338_1",
      "ports": {
        "bus": 1338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1340_1",
      "ports": {
        "bus": 1340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1346_1",
      "ports": {
        "bus": 1346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1347_1",
      "ports": {
        "bus": 1347
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1349_1",
      "ports": {
        "bus": 1349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1350_1",
      "ports": {
        "bus": 1350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1351_1",
      "ports": {
        "bus": 1351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1353_1",
      "ports": {
        "bus": 1353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1354_1",
      "ports": {
        "bus": 1354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1355_1",
      "ports": {
        "bus": 1355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1356_1",
      "ports": {
        "bus": 1356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1357_1",
      "ports": {
        "bus": 1357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1358_1",
      "ports": {
        "bus": 1358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1360_1",
      "ports": {
        "bus": 1360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1362_1",
      "ports": {
        "bus": 1362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1364_1",
      "ports": {
        "bus": 1364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1369_1",
      "ports": {
        "bus": 1369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1371_1",
      "ports": {
        "bus": 1371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1373_1",
      "ports": {
        "bus": 1373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1375_1",
      "ports": {
        "bus": 1375
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1378_1",
      "ports": {
        "bus": 1378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1382_1",
      "ports": {
        "bus": 1382
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1388_1",
      "ports": {
        "bus": 1388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1390_1",
      "ports": {
        "bus": 1390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1392_1",
      "ports": {
        "bus": 1392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1397_1",
      "ports": {
        "bus": 1397
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1399_1",
      "ports": {
        "bus": 1399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1401_1",
      "ports": {
        "bus": 1401
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1401_2",
      "ports": {
        "bus": 1401
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1402_1",
      "ports": {
        "bus": 1402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1402_2",
      "ports": {
        "bus": 1402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1403_1",
      "ports": {
        "bus": 1403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1404_1",
      "ports": {
        "bus": 1404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1406_1",
      "ports": {
        "bus": 1406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1407_1",
      "ports": {
        "bus": 1407
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1408_1",
      "ports": {
        "bus": 1408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1410_1",
      "ports": {
        "bus": 1410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1410_2",
      "ports": {
        "bus": 1410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1411_1",
      "ports": {
        "bus": 1411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1412_1",
      "ports": {
        "bus": 1412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1414_1",
      "ports": {
        "bus": 1414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1416_1",
      "ports": {
        "bus": 1416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1417_1",
      "ports": {
        "bus": 1417
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1418_1",
      "ports": {
        "bus": 1418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1419_1",
      "ports": {
        "bus": 1419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1419_2",
      "ports": {
        "bus": 1419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1420_1",
      "ports": {
        "bus": 1420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1421_1",
      "ports": {
        "bus": 1421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1422_1",
      "ports": {
        "bus": 1422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1423_1",
      "ports": {
        "bus": 1423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1425_1",
      "ports": {
        "bus": 1425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1425_2",
      "ports": {
        "bus": 1425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1427_1",
      "ports": {
        "bus": 1427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1428_1",
      "ports": {
        "bus": 1428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1429_1",
      "ports": {
        "bus": 1429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1430_1",
      "ports": {
        "bus": 1430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1430_2",
      "ports": {
        "bus": 1430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1433_1",
      "ports": {
        "bus": 1433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1434_1",
      "ports": {
        "bus": 1434
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1439_1",
      "ports": {
        "bus": 1439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1440_1",
      "ports": {
        "bus": 1440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1441_1",
      "ports": {
        "bus": 1441
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1442_1",
      "ports": {
        "bus": 1442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1444_1",
      "ports": {
        "bus": 1444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1448_1",
      "ports": {
        "bus": 1448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1448_2",
      "ports": {
        "bus": 1448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1450_1",
      "ports": {
        "bus": 1450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1452_1",
      "ports": {
        "bus": 1452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1453_1",
      "ports": {
        "bus": 1453
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1454_1",
      "ports": {
        "bus": 1454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1455_1",
      "ports": {
        "bus": 1455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1456_1",
      "ports": {
        "bus": 1456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1457_1",
      "ports": {
        "bus": 1457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1460_1",
      "ports": {
        "bus": 1460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1460_2",
      "ports": {
        "bus": 1460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1463_1",
      "ports": {
        "bus": 1463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1463_2",
      "ports": {
        "bus": 1463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1464_1",
      "ports": {
        "bus": 1464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1465_1",
      "ports": {
        "bus": 1465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1467_1",
      "ports": {
        "bus": 1467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1467_2",
      "ports": {
        "bus": 1467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1468_1",
      "ports": {
        "bus": 1468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1470_1",
      "ports": {
        "bus": 1470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1471_1",
      "ports": {
        "bus": 1471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1473_1",
      "ports": {
        "bus": 1473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1473_2",
      "ports": {
        "bus": 1473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1474_1",
      "ports": {
        "bus": 1474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1474_2",
      "ports": {
        "bus": 1474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1475_1",
      "ports": {
        "bus": 1475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1476_1",
      "ports": {
        "bus": 1476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1478_1",
      "ports": {
        "bus": 1478
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1479_1",
      "ports": {
        "bus": 1479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1479_2",
      "ports": {
        "bus": 1479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1480_1",
      "ports": {
        "bus": 1480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1482_1",
      "ports": {
        "bus": 1482
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1483_1",
      "ports": {
        "bus": 1483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1483_2",
      "ports": {
        "bus": 1483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1484_1",
      "ports": {
        "bus": 1484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1484_2",
      "ports": {
        "bus": 1484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1485_1",
      "ports": {
        "bus": 1485
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1488_1",
      "ports": {
        "bus": 1488
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1490_1",
      "ports": {
        "bus": 1490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1492_1",
      "ports": {
        "bus": 1492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1492_2",
      "ports": {
        "bus": 1492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1493_1",
      "ports": {
        "bus": 1493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1496_1",
      "ports": {
        "bus": 1496
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1496_2",
      "ports": {
        "bus": 1496
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1497_1",
      "ports": {
        "bus": 1497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1497_2",
      "ports": {
        "bus": 1497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1499_1",
      "ports": {
        "bus": 1499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1501_1",
      "ports": {
        "bus": 1501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1510_1",
      "ports": {
        "bus": 1510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1511_1",
      "ports": {
        "bus": 1511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1512_1",
      "ports": {
        "bus": 1512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1514_1",
      "ports": {
        "bus": 1514
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1514_2",
      "ports": {
        "bus": 1514
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1522_1",
      "ports": {
        "bus": 1522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1524_1",
      "ports": {
        "bus": 1524
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1524_2",
      "ports": {
        "bus": 1524
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1526_1",
      "ports": {
        "bus": 1526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1526_2",
      "ports": {
        "bus": 1526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1528_1",
      "ports": {
        "bus": 1528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1528_2",
      "ports": {
        "bus": 1528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1529_1",
      "ports": {
        "bus": 1529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1530_1",
      "ports": {
        "bus": 1530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1532_1",
      "ports": {
        "bus": 1532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1534_1",
      "ports": {
        "bus": 1534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1535_1",
      "ports": {
        "bus": 1535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1536_1",
      "ports": {
        "bus": 1536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1537_1",
      "ports": {
        "bus": 1537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1538_1",
      "ports": {
        "bus": 1538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1540_1",
      "ports": {
        "bus": 1540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1543_1",
      "ports": {
        "bus": 1543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1545_1",
      "ports": {
        "bus": 1545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1548_1",
      "ports": {
        "bus": 1548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1549_1",
      "ports": {
        "bus": 1549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1550_1",
      "ports": {
        "bus": 1550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1551_1",
      "ports": {
        "bus": 1551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1552_1",
      "ports": {
        "bus": 1552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1553_1",
      "ports": {
        "bus": 1553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1554_1",
      "ports": {
        "bus": 1554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1559_1",
      "ports": {
        "bus": 1559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1559_2",
      "ports": {
        "bus": 1559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1563_1",
      "ports": {
        "bus": 1563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1564_1",
      "ports": {
        "bus": 1564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1568_1",
      "ports": {
        "bus": 1568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1571_1",
      "ports": {
        "bus": 1571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1572_1",
      "ports": {
        "bus": 1572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1574_1",
      "ports": {
        "bus": 1574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1575_1",
      "ports": {
        "bus": 1575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1575_2",
      "ports": {
        "bus": 1575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1576_1",
      "ports": {
        "bus": 1576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1577_1",
      "ports": {
        "bus": 1577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1577_2",
      "ports": {
        "bus": 1577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1581_1",
      "ports": {
        "bus": 1581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1582_1",
      "ports": {
        "bus": 1582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1584_1",
      "ports": {
        "bus": 1584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1585_1",
      "ports": {
        "bus": 1585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1587_1",
      "ports": {
        "bus": 1587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1589_1",
      "ports": {
        "bus": 1589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1590_1",
      "ports": {
        "bus": 1590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1592_1",
      "ports": {
        "bus": 1592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1595_1",
      "ports": {
        "bus": 1595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1596_1",
      "ports": {
        "bus": 1596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1598_1",
      "ports": {
        "bus": 1598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1602_1",
      "ports": {
        "bus": 1602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1604_1",
      "ports": {
        "bus": 1604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1608_1",
      "ports": {
        "bus": 1608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1608_2",
      "ports": {
        "bus": 1608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1609_1",
      "ports": {
        "bus": 1609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1611_1",
      "ports": {
        "bus": 1611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1611_2",
      "ports": {
        "bus": 1611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1612_1",
      "ports": {
        "bus": 1612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1614_1",
      "ports": {
        "bus": 1614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1614_2",
      "ports": {
        "bus": 1614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1616_1",
      "ports": {
        "bus": 1616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1617_1",
      "ports": {
        "bus": 1617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1619_1",
      "ports": {
        "bus": 1619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1619_2",
      "ports": {
        "bus": 1619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1620_1",
      "ports": {
        "bus": 1620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1620_2",
      "ports": {
        "bus": 1620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1621_1",
      "ports": {
        "bus": 1621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1622_1",
      "ports": {
        "bus": 1622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1623_1",
      "ports": {
        "bus": 1623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1623_2",
      "ports": {
        "bus": 1623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1626_1",
      "ports": {
        "bus": 1626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1628_1",
      "ports": {
        "bus": 1628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1628_2",
      "ports": {
        "bus": 1628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_1629_1",
      "ports": {
        "bus": 1629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
