        "bus": 16887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16888_1",
      "ports": {
        "bus": 16888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16888_2",
      "ports": {
        "bus": 16888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16889_1",
      "ports": {
        "bus": 16889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16891_1",
      "ports": {
        "bus": 16891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16892_1",
      "ports": {
        "bus": 16892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16894_1",
      "ports": {
        "bus": 16894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16894_2",
      "ports": {
        "bus": 16894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16896_1",
      "ports": {
        "bus": 16896
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16901_1",
      "ports": {
        "bus": 16901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16903_1",
      "ports": {
        "bus": 16903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16905_1",
      "ports": {
        "bus": 16905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16905_2",
      "ports": {
        "bus": 16905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16906_1",
      "ports": {
        "bus": 16906
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16907_1",
      "ports": {
        "bus": 16907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16908_1",
      "ports": {
        "bus": 16908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16909_1",
      "ports": {
        "bus": 16909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16910_1",
      "ports": {
        "bus": 16910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16911_1",
      "ports": {
        "bus": 16911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16912_1",
      "ports": {
        "bus": 16912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16914_1",
      "ports": {
        "bus": 16914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16916_1",
      "ports": {
        "bus": 16916
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16916_2",
      "ports": {
        "bus": 16916
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16917_1",
      "ports": {
        "bus": 16917
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16918_1",
      "ports": {
        "bus": 16918
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16919_1",
      "ports": {
        "bus": 16919
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16920_1",
      "ports": {
        "bus": 16920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16920_2",
      "ports": {
        "bus": 16920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16922_1",
      "ports": {
        "bus": 16922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16923_1",
      "ports": {
        "bus": 16923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16923_2",
      "ports": {
        "bus": 16923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16924_1",
      "ports": {
        "bus": 16924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16927_1",
      "ports": {
        "bus": 16927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16929_1",
      "ports": {
        "bus": 16929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16929_2",
      "ports": {
        "bus": 16929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16930_1",
      "ports": {
        "bus": 16930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16932_1",
      "ports": {
        "bus": 16932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16934_1",
      "ports": {
        "bus": 16934
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16936_1",
      "ports": {
        "bus": 16936
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16939_1",
      "ports": {
        "bus": 16939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16941_1",
      "ports": {
        "bus": 16941
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16941_2",
      "ports": {
        "bus": 16941
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16943_1",
      "ports": {
        "bus": 16943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16945_1",
      "ports": {
        "bus": 16945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16947_1",
      "ports": {
        "bus": 16947
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16953_1",
      "ports": {
        "bus": 16953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16954_1",
      "ports": {
        "bus": 16954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16955_1",
      "ports": {
        "bus": 16955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16955_2",
      "ports": {
        "bus": 16955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16956_1",
      "ports": {
        "bus": 16956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16956_2",
      "ports": {
        "bus": 16956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16957_1",
      "ports": {
        "bus": 16957
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16958_1",
      "ports": {
        "bus": 16958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16958_2",
      "ports": {
        "bus": 16958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16959_1",
      "ports": {
        "bus": 16959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16961_1",
      "ports": {
        "bus": 16961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16962_1",
      "ports": {
        "bus": 16962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16963_1",
      "ports": {
        "bus": 16963
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16964_1",
      "ports": {
        "bus": 16964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16965_1",
      "ports": {
        "bus": 16965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16967_1",
      "ports": {
        "bus": 16967
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16968_1",
      "ports": {
        "bus": 16968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16970_1",
      "ports": {
        "bus": 16970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16971_1",
      "ports": {
        "bus": 16971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16971_2",
      "ports": {
        "bus": 16971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16972_1",
      "ports": {
        "bus": 16972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16972_2",
      "ports": {
        "bus": 16972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16973_1",
      "ports": {
        "bus": 16973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16975_1",
      "ports": {
        "bus": 16975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16978_1",
      "ports": {
        "bus": 16978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16980_1",
      "ports": {
        "bus": 16980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16983_1",
      "ports": {
        "bus": 16983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16984_1",
      "ports": {
        "bus": 16984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16984_2",
      "ports": {
        "bus": 16984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16986_1",
      "ports": {
        "bus": 16986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16987_1",
      "ports": {
        "bus": 16987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16988_1",
      "ports": {
        "bus": 16988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16989_1",
      "ports": {
        "bus": 16989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16989_2",
      "ports": {
        "bus": 16989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16990_1",
      "ports": {
        "bus": 16990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16991_1",
      "ports": {
        "bus": 16991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16992_1",
      "ports": {
        "bus": 16992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16994_1",
      "ports": {
        "bus": 16994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16994_2",
      "ports": {
        "bus": 16994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16995_1",
      "ports": {
        "bus": 16995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16995_2",
      "ports": {
        "bus": 16995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16996_1",
      "ports": {
        "bus": 16996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16996_2",
      "ports": {
        "bus": 16996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16998_1",
      "ports": {
        "bus": 16998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16999_1",
      "ports": {
        "bus": 16999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17000_1",
      "ports": {
        "bus": 17000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17002_1",
      "ports": {
        "bus": 17002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17004_1",
      "ports": {
        "bus": 17004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17004_2",
      "ports": {
        "bus": 17004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17005_1",
      "ports": {
        "bus": 17005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17006_1",
      "ports": {
        "bus": 17006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17007_1",
      "ports": {
        "bus": 17007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17008_1",
      "ports": {
        "bus": 17008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17009_1",
      "ports": {
        "bus": 17009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17012_1",
      "ports": {
        "bus": 17012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17014_1",
      "ports": {
        "bus": 17014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17015_1",
      "ports": {
        "bus": 17015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17016_1",
      "ports": {
        "bus": 17016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17018_1",
      "ports": {
        "bus": 17018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17020_1",
      "ports": {
        "bus": 17020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17021_1",
      "ports": {
        "bus": 17021
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17022_1",
      "ports": {
        "bus": 17022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17024_1",
      "ports": {
        "bus": 17024
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17025_1",
      "ports": {
        "bus": 17025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17026_1",
      "ports": {
        "bus": 17026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17026_2",
      "ports": {
        "bus": 17026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17027_1",
      "ports": {
        "bus": 17027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17028_1",
      "ports": {
        "bus": 17028
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17029_1",
      "ports": {
        "bus": 17029
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17029_2",
      "ports": {
        "bus": 17029
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17030_1",
      "ports": {
        "bus": 17030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17031_1",
      "ports": {
        "bus": 17031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17032_1",
      "ports": {
        "bus": 17032
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17033_1",
      "ports": {
        "bus": 17033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17033_2",
      "ports": {
        "bus": 17033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17034_1",
      "ports": {
        "bus": 17034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17035_1",
      "ports": {
        "bus": 17035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17036_1",
      "ports": {
        "bus": 17036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17036_2",
      "ports": {
        "bus": 17036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17037_1",
      "ports": {
        "bus": 17037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17037_2",
      "ports": {
        "bus": 17037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17038_1",
      "ports": {
        "bus": 17038
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17040_1",
      "ports": {
        "bus": 17040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17041_1",
      "ports": {
        "bus": 17041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17041_2",
      "ports": {
        "bus": 17041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17043_1",
      "ports": {
        "bus": 17043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17044_1",
      "ports": {
        "bus": 17044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17047_1",
      "ports": {
        "bus": 17047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17050_1",
      "ports": {
        "bus": 17050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17051_1",
      "ports": {
        "bus": 17051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17052_1",
      "ports": {
        "bus": 17052
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17054_1",
      "ports": {
        "bus": 17054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17056_1",
      "ports": {
        "bus": 17056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17057_1",
      "ports": {
        "bus": 17057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17058_1",
      "ports": {
        "bus": 17058
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17058_2",
      "ports": {
        "bus": 17058
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17060_1",
      "ports": {
        "bus": 17060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17061_1",
      "ports": {
        "bus": 17061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17061_2",
      "ports": {
        "bus": 17061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17063_1",
      "ports": {
        "bus": 17063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17063_2",
      "ports": {
        "bus": 17063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17064_1",
      "ports": {
        "bus": 17064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17065_1",
      "ports": {
        "bus": 17065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17065_2",
      "ports": {
        "bus": 17065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17066_1",
      "ports": {
        "bus": 17066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17066_2",
      "ports": {
        "bus": 17066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17068_1",
      "ports": {
        "bus": 17068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17069_1",
      "ports": {
        "bus": 17069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17070_1",
      "ports": {
        "bus": 17070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17070_2",
      "ports": {
        "bus": 17070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17071_1",
      "ports": {
        "bus": 17071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17071_2",
      "ports": {
        "bus": 17071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17073_1",
      "ports": {
        "bus": 17073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17073_2",
      "ports": {
        "bus": 17073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17078_1",
      "ports": {
        "bus": 17078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17081_1",
      "ports": {
        "bus": 17081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17082_1",
      "ports": {
        "bus": 17082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17082_2",
      "ports": {
        "bus": 17082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17083_1",
      "ports": {
        "bus": 17083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17084_1",
      "ports": {
        "bus": 17084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17089_1",
      "ports": {
        "bus": 17089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17091_1",
      "ports": {
        "bus": 17091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17094_1",
      "ports": {
        "bus": 17094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17095_1",
      "ports": {
        "bus": 17095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17095_2",
      "ports": {
        "bus": 17095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17096_1",
      "ports": {
        "bus": 17096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17098_1",
      "ports": {
        "bus": 17098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17099_1",
      "ports": {
        "bus": 17099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17101_1",
      "ports": {
        "bus": 17101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17101_2",
      "ports": {
        "bus": 17101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17102_1",
      "ports": {
        "bus": 17102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17103_1",
      "ports": {
        "bus": 17103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17104_1",
      "ports": {
        "bus": 17104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17104_2",
      "ports": {
        "bus": 17104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17105_1",
      "ports": {
        "bus": 17105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17106_1",
      "ports": {
        "bus": 17106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17107_1",
      "ports": {
        "bus": 17107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17108_1",
      "ports": {
        "bus": 17108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17109_1",
      "ports": {
        "bus": 17109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17110_1",
      "ports": {
        "bus": 17110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17111_1",
      "ports": {
        "bus": 17111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17114_1",
      "ports": {
        "bus": 17114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17116_1",
      "ports": {
        "bus": 17116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17117_1",
      "ports": {
        "bus": 17117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17117_2",
      "ports": {
        "bus": 17117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17118_1",
      "ports": {
        "bus": 17118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17119_1",
      "ports": {
        "bus": 17119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17119_2",
      "ports": {
        "bus": 17119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17120_1",
      "ports": {
        "bus": 17120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17121_1",
      "ports": {
        "bus": 17121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17121_2",
      "ports": {
        "bus": 17121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17122_1",
      "ports": {
        "bus": 17122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17123_1",
      "ports": {
        "bus": 17123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17123_2",
      "ports": {
        "bus": 17123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17125_1",
      "ports": {
        "bus": 17125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17126_1",
      "ports": {
        "bus": 17126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17126_2",
      "ports": {
        "bus": 17126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17129_1",
      "ports": {
        "bus": 17129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17131_1",
      "ports": {
        "bus": 17131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17133_1",
      "ports": {
        "bus": 17133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17133_2",
      "ports": {
        "bus": 17133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17135_1",
      "ports": {
        "bus": 17135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17135_2",
      "ports": {
        "bus": 17135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17136_1",
      "ports": {
        "bus": 17136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17136_2",
      "ports": {
        "bus": 17136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17137_1",
      "ports": {
        "bus": 17137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17138_1",
      "ports": {
        "bus": 17138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17139_1",
      "ports": {
        "bus": 17139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17140_1",
      "ports": {
        "bus": 17140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17140_2",
      "ports": {
        "bus": 17140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17141_1",
      "ports": {
        "bus": 17141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17141_2",
      "ports": {
        "bus": 17141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17143_1",
      "ports": {
        "bus": 17143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17144_1",
      "ports": {
        "bus": 17144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17144_2",
      "ports": {
        "bus": 17144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17145_1",
      "ports": {
        "bus": 17145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17147_1",
      "ports": {
        "bus": 17147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17148_1",
      "ports": {
        "bus": 17148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17149_1",
      "ports": {
        "bus": 17149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17149_2",
      "ports": {
        "bus": 17149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17150_1",
      "ports": {
        "bus": 17150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17151_1",
      "ports": {
        "bus": 17151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17152_1",
      "ports": {
        "bus": 17152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17154_1",
      "ports": {
        "bus": 17154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17155_1",
      "ports": {
        "bus": 17155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17157_1",
      "ports": {
        "bus": 17157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17159_1",
      "ports": {
        "bus": 17159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17160_1",
      "ports": {
        "bus": 17160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17162_1",
      "ports": {
        "bus": 17162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17165_1",
      "ports": {
        "bus": 17165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17166_1",
      "ports": {
        "bus": 17166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17166_2",
      "ports": {
        "bus": 17166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17168_1",
      "ports": {
        "bus": 17168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17168_2",
      "ports": {
        "bus": 17168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17169_1",
      "ports": {
        "bus": 17169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17169_2",
      "ports": {
        "bus": 17169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17171_1",
      "ports": {
        "bus": 17171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17171_2",
      "ports": {
        "bus": 17171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17172_1",
      "ports": {
        "bus": 17172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17173_1",
      "ports": {
        "bus": 17173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17175_1",
      "ports": {
        "bus": 17175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17176_1",
      "ports": {
        "bus": 17176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17176_2",
      "ports": {
        "bus": 17176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17178_1",
      "ports": {
        "bus": 17178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17179_1",
      "ports": {
        "bus": 17179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17180_1",
      "ports": {
        "bus": 17180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17180_2",
      "ports": {
        "bus": 17180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17181_1",
      "ports": {
        "bus": 17181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17181_2",
      "ports": {
        "bus": 17181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17182_1",
      "ports": {
        "bus": 17182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17183_1",
      "ports": {
        "bus": 17183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17184_1",
      "ports": {
        "bus": 17184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17185_1",
      "ports": {
        "bus": 17185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17187_1",
      "ports": {
        "bus": 17187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17187_2",
      "ports": {
        "bus": 17187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17188_1",
      "ports": {
        "bus": 17188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17191_1",
      "ports": {
        "bus": 17191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17192_1",
      "ports": {
        "bus": 17192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17192_2",
      "ports": {
        "bus": 17192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17193_1",
      "ports": {
        "bus": 17193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17194_1",
      "ports": {
        "bus": 17194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17194_2",
      "ports": {
        "bus": 17194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17195_1",
      "ports": {
        "bus": 17195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17195_2",
      "ports": {
        "bus": 17195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17196_1",
      "ports": {
        "bus": 17196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17197_1",
      "ports": {
        "bus": 17197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17200_1",
      "ports": {
        "bus": 17200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17201_1",
      "ports": {
        "bus": 17201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17201_2",
      "ports": {
        "bus": 17201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17202_1",
      "ports": {
        "bus": 17202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17202_2",
      "ports": {
        "bus": 17202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17203_1",
      "ports": {
        "bus": 17203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17203_2",
      "ports": {
        "bus": 17203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17204_1",
      "ports": {
        "bus": 17204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17205_1",
      "ports": {
        "bus": 17205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17207_1",
      "ports": {
        "bus": 17207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17209_1",
      "ports": {
        "bus": 17209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17210_1",
      "ports": {
        "bus": 17210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17213_1",
      "ports": {
        "bus": 17213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17215_1",
      "ports": {
        "bus": 17215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17216_1",
      "ports": {
        "bus": 17216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17218_1",
      "ports": {
        "bus": 17218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17220_1",
      "ports": {
        "bus": 17220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17221_1",
      "ports": {
        "bus": 17221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17222_1",
      "ports": {
        "bus": 17222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17223_1",
      "ports": {
        "bus": 17223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17226_1",
      "ports": {
        "bus": 17226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17227_1",
      "ports": {
        "bus": 17227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17229_1",
      "ports": {
        "bus": 17229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17230_1",
      "ports": {
        "bus": 17230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17230_2",
      "ports": {
        "bus": 17230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17233_1",
      "ports": {
        "bus": 17233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17234_1",
      "ports": {
        "bus": 17234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17234_2",
      "ports": {
        "bus": 17234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17236_1",
      "ports": {
        "bus": 17236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17238_1",
      "ports": {
        "bus": 17238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17239_1",
      "ports": {
        "bus": 17239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17239_2",
      "ports": {
        "bus": 17239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17240_1",
      "ports": {
        "bus": 17240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17241_1",
      "ports": {
        "bus": 17241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17243_1",
      "ports": {
        "bus": 17243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17243_2",
      "ports": {
        "bus": 17243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17245_1",
      "ports": {
        "bus": 17245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17246_1",
      "ports": {
        "bus": 17246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17247_1",
      "ports": {
        "bus": 17247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17247_2",
      "ports": {
        "bus": 17247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17248_1",
      "ports": {
        "bus": 17248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17249_1",
      "ports": {
        "bus": 17249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17252_1",
      "ports": {
        "bus": 17252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17254_1",
      "ports": {
        "bus": 17254
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17255_1",
      "ports": {
        "bus": 17255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17257_1",
      "ports": {
        "bus": 17257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17258_1",
      "ports": {
        "bus": 17258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17260_1",
      "ports": {
        "bus": 17260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17262_1",
      "ports": {
        "bus": 17262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17263_1",
      "ports": {
        "bus": 17263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17264_1",
      "ports": {
        "bus": 17264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17267_1",
      "ports": {
        "bus": 17267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17268_1",
      "ports": {
        "bus": 17268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17268_2",
      "ports": {
        "bus": 17268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17270_1",
      "ports": {
        "bus": 17270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17271_1",
      "ports": {
        "bus": 17271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17272_1",
      "ports": {
        "bus": 17272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17272_2",
      "ports": {
        "bus": 17272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17273_1",
      "ports": {
        "bus": 17273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17273_2",
      "ports": {
        "bus": 17273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17276_1",
      "ports": {
        "bus": 17276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17277_1",
      "ports": {
        "bus": 17277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17279_1",
      "ports": {
        "bus": 17279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17280_1",
      "ports": {
        "bus": 17280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17282_1",
      "ports": {
        "bus": 17282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17282_2",
      "ports": {
        "bus": 17282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17283_1",
      "ports": {
        "bus": 17283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17284_1",
      "ports": {
        "bus": 17284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17285_1",
      "ports": {
        "bus": 17285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17285_2",
      "ports": {
        "bus": 17285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17287_1",
      "ports": {
        "bus": 17287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17522_1",
      "ports": {
        "bus": 17522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17523_1",
      "ports": {
        "bus": 17523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17524_1",
      "ports": {
        "bus": 17524
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17526_1",
      "ports": {
        "bus": 17526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17528_1",
      "ports": {
        "bus": 17528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17531_1",
      "ports": {
        "bus": 17531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17532_1",
      "ports": {
        "bus": 17532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17533_1",
      "ports": {
        "bus": 17533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17534_1",
      "ports": {
        "bus": 17534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17535_1",
      "ports": {
        "bus": 17535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17536_1",
      "ports": {
        "bus": 17536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17538_1",
      "ports": {
        "bus": 17538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17539_1",
      "ports": {
        "bus": 17539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17540_1",
      "ports": {
        "bus": 17540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17542_1",
      "ports": {
        "bus": 17542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17543_1",
      "ports": {
        "bus": 17543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17545_1",
      "ports": {
        "bus": 17545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17546_1",
      "ports": {
        "bus": 17546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17547_1",
      "ports": {
        "bus": 17547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17548_1",
      "ports": {
        "bus": 17548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17550_1",
      "ports": {
        "bus": 17550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17551_1",
      "ports": {
        "bus": 17551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17553_1",
      "ports": {
        "bus": 17553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17554_1",
      "ports": {
        "bus": 17554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17555_1",
      "ports": {
        "bus": 17555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17556_1",
      "ports": {
        "bus": 17556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17557_1",
      "ports": {
        "bus": 17557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17558_1",
      "ports": {
        "bus": 17558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17559_1",
      "ports": {
        "bus": 17559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17561_1",
      "ports": {
        "bus": 17561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17562_1",
      "ports": {
        "bus": 17562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17564_1",
      "ports": {
        "bus": 17564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17565_1",
      "ports": {
        "bus": 17565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17570_1",
      "ports": {
        "bus": 17570
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17572_1",
      "ports": {
        "bus": 17572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17574_1",
      "ports": {
        "bus": 17574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17576_1",
      "ports": {
        "bus": 17576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17577_1",
      "ports": {
        "bus": 17577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17579_1",
      "ports": {
        "bus": 17579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17580_1",
      "ports": {
        "bus": 17580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17581_1",
      "ports": {
        "bus": 17581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17583_1",
      "ports": {
        "bus": 17583
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17584_1",
      "ports": {
        "bus": 17584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17586_1",
      "ports": {
        "bus": 17586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17588_1",
      "ports": {
        "bus": 17588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17589_1",
      "ports": {
        "bus": 17589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17591_1",
      "ports": {
        "bus": 17591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17592_1",
      "ports": {
        "bus": 17592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17593_1",
      "ports": {
        "bus": 17593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17594_1",
      "ports": {
        "bus": 17594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17596_1",
      "ports": {
        "bus": 17596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17597_1",
      "ports": {
        "bus": 17597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17599_1",
      "ports": {
        "bus": 17599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17601_1",
      "ports": {
        "bus": 17601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17602_1",
      "ports": {
        "bus": 17602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17603_1",
      "ports": {
        "bus": 17603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17605_1",
      "ports": {
        "bus": 17605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17606_1",
      "ports": {
        "bus": 17606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17609_1",
      "ports": {
        "bus": 17609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17610_1",
      "ports": {
        "bus": 17610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17611_1",
      "ports": {
        "bus": 17611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17612_1",
      "ports": {
        "bus": 17612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17613_1",
      "ports": {
        "bus": 17613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17614_1",
      "ports": {
        "bus": 17614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17615_1",
      "ports": {
        "bus": 17615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17616_1",
      "ports": {
        "bus": 17616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17617_1",
      "ports": {
        "bus": 17617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17618_1",
      "ports": {
        "bus": 17618
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17619_1",
      "ports": {
        "bus": 17619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17620_1",
      "ports": {
        "bus": 17620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17622_1",
      "ports": {
        "bus": 17622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17623_1",
      "ports": {
        "bus": 17623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17624_1",
      "ports": {
        "bus": 17624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17625_1",
      "ports": {
        "bus": 17625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17626_1",
      "ports": {
        "bus": 17626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17628_1",
      "ports": {
        "bus": 17628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17629_1",
      "ports": {
        "bus": 17629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17630_1",
      "ports": {
        "bus": 17630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17631_1",
      "ports": {
        "bus": 17631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17634_1",
      "ports": {
        "bus": 17634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17635_1",
      "ports": {
        "bus": 17635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17636_1",
      "ports": {
        "bus": 17636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17637_1",
      "ports": {
        "bus": 17637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17638_1",
      "ports": {
        "bus": 17638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17640_1",
      "ports": {
        "bus": 17640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17643_1",
      "ports": {
        "bus": 17643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17644_1",
      "ports": {
        "bus": 17644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17646_1",
      "ports": {
        "bus": 17646
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17648_1",
      "ports": {
        "bus": 17648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17649_1",
      "ports": {
        "bus": 17649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17649_2",
      "ports": {
        "bus": 17649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17650_1",
      "ports": {
        "bus": 17650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17652_1",
      "ports": {
        "bus": 17652
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17654_1",
      "ports": {
        "bus": 17654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17654_2",
      "ports": {
        "bus": 17654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17655_1",
      "ports": {
        "bus": 17655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17656_1",
      "ports": {
        "bus": 17656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17657_1",
      "ports": {
        "bus": 17657
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17658_1",
      "ports": {
        "bus": 17658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17659_1",
      "ports": {
        "bus": 17659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17661_1",
      "ports": {
        "bus": 17661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17662_1",
      "ports": {
        "bus": 17662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17663_1",
      "ports": {
        "bus": 17663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17664_1",
      "ports": {
        "bus": 17664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17666_1",
      "ports": {
        "bus": 17666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17666_2",
      "ports": {
        "bus": 17666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17668_1",
      "ports": {
        "bus": 17668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17669_1",
      "ports": {
        "bus": 17669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17671_1",
      "ports": {
        "bus": 17671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17671_2",
      "ports": {
        "bus": 17671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17672_1",
      "ports": {
        "bus": 17672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17673_1",
      "ports": {
        "bus": 17673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17673_2",
      "ports": {
        "bus": 17673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17674_1",
      "ports": {
        "bus": 17674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17675_1",
      "ports": {
        "bus": 17675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17675_2",
      "ports": {
        "bus": 17675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17676_1",
      "ports": {
        "bus": 17676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17677_1",
      "ports": {
        "bus": 17677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17677_2",
      "ports": {
        "bus": 17677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17678_1",
      "ports": {
        "bus": 17678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17683_1",
      "ports": {
        "bus": 17683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17684_1",
      "ports": {
        "bus": 17684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17685_1",
      "ports": {
        "bus": 17685
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17687_1",
      "ports": {
        "bus": 17687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17688_1",
      "ports": {
        "bus": 17688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17689_1",
      "ports": {
        "bus": 17689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17689_2",
      "ports": {
        "bus": 17689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17691_1",
      "ports": {
        "bus": 17691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17692_1",
      "ports": {
        "bus": 17692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17694_1",
      "ports": {
        "bus": 17694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17694_2",
      "ports": {
        "bus": 17694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17695_1",
      "ports": {
        "bus": 17695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17696_1",
      "ports": {
        "bus": 17696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17699_1",
      "ports": {
        "bus": 17699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17700_1",
      "ports": {
        "bus": 17700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17701_1",
      "ports": {
        "bus": 17701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17702_1",
      "ports": {
        "bus": 17702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17704_1",
      "ports": {
        "bus": 17704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17706_1",
      "ports": {
        "bus": 17706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17707_1",
      "ports": {
        "bus": 17707
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17709_1",
      "ports": {
        "bus": 17709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17710_1",
      "ports": {
        "bus": 17710
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17711_1",
      "ports": {
        "bus": 17711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17712_1",
      "ports": {
        "bus": 17712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17714_1",
      "ports": {
        "bus": 17714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17715_1",
      "ports": {
        "bus": 17715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17718_1",
      "ports": {
        "bus": 17718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17718_2",
      "ports": {
        "bus": 17718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17719_1",
      "ports": {
        "bus": 17719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17720_1",
      "ports": {
        "bus": 17720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17720_2",
      "ports": {
        "bus": 17720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17722_1",
      "ports": {
        "bus": 17722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17722_2",
      "ports": {
        "bus": 17722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17723_1",
      "ports": {
        "bus": 17723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17724_1",
      "ports": {
        "bus": 17724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17724_2",
      "ports": {
        "bus": 17724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17725_1",
      "ports": {
        "bus": 17725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17726_1",
      "ports": {
        "bus": 17726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17727_1",
      "ports": {
        "bus": 17727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17728_1",
      "ports": {
        "bus": 17728
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17729_1",
      "ports": {
        "bus": 17729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17731_1",
      "ports": {
        "bus": 17731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17732_1",
      "ports": {
        "bus": 17732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17734_1",
      "ports": {
        "bus": 17734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17734_2",
      "ports": {
        "bus": 17734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17735_1",
      "ports": {
        "bus": 17735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17736_1",
      "ports": {
        "bus": 17736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17737_1",
      "ports": {
        "bus": 17737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17738_1",
      "ports": {
        "bus": 17738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17740_1",
      "ports": {
        "bus": 17740
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17741_1",
      "ports": {
        "bus": 17741
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17743_1",
      "ports": {
        "bus": 17743
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17745_1",
      "ports": {
        "bus": 17745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17747_1",
      "ports": {
        "bus": 17747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17748_1",
      "ports": {
        "bus": 17748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17749_1",
      "ports": {
        "bus": 17749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17750_1",
      "ports": {
        "bus": 17750
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17751_1",
      "ports": {
        "bus": 17751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17753_1",
      "ports": {
        "bus": 17753
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17754_1",
      "ports": {
        "bus": 17754
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17755_1",
      "ports": {
        "bus": 17755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17756_1",
      "ports": {
        "bus": 17756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17758_1",
      "ports": {
        "bus": 17758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17759_1",
      "ports": {
        "bus": 17759
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17762_1",
      "ports": {
        "bus": 17762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17763_1",
      "ports": {
        "bus": 17763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17765_1",
      "ports": {
        "bus": 17765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17765_2",
      "ports": {
        "bus": 17765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17766_1",
      "ports": {
        "bus": 17766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17767_1",
      "ports": {
        "bus": 17767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17767_2",
      "ports": {
        "bus": 17767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17768_1",
      "ports": {
        "bus": 17768
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17769_1",
      "ports": {
        "bus": 17769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17769_2",
      "ports": {
        "bus": 17769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17771_1",
      "ports": {
        "bus": 17771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17772_1",
      "ports": {
        "bus": 17772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17773_1",
      "ports": {
        "bus": 17773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17774_1",
      "ports": {
        "bus": 17774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17775_1",
      "ports": {
        "bus": 17775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17776_1",
      "ports": {
        "bus": 17776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17778_1",
      "ports": {
        "bus": 17778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17778_2",
      "ports": {
        "bus": 17778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17780_1",
      "ports": {
        "bus": 17780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17780_2",
      "ports": {
        "bus": 17780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17781_1",
      "ports": {
        "bus": 17781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17782_1",
      "ports": {
        "bus": 17782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17783_1",
      "ports": {
        "bus": 17783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17784_1",
      "ports": {
        "bus": 17784
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17786_1",
      "ports": {
        "bus": 17786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17786_2",
      "ports": {
        "bus": 17786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17787_1",
      "ports": {
        "bus": 17787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17788_1",
      "ports": {
        "bus": 17788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17789_1",
      "ports": {
        "bus": 17789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17791_1",
      "ports": {
        "bus": 17791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17792_1",
      "ports": {
        "bus": 17792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17793_1",
      "ports": {
        "bus": 17793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17795_1",
      "ports": {
        "bus": 17795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17797_1",
      "ports": {
        "bus": 17797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17798_1",
      "ports": {
        "bus": 17798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17798_2",
      "ports": {
        "bus": 17798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17799_1",
      "ports": {
        "bus": 17799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17799_2",
      "ports": {
        "bus": 17799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17801_1",
      "ports": {
        "bus": 17801
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17802_1",
      "ports": {
        "bus": 17802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17802_2",
      "ports": {
        "bus": 17802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17803_1",
      "ports": {
        "bus": 17803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17803_2",
      "ports": {
        "bus": 17803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17805_1",
      "ports": {
        "bus": 17805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17806_1",
      "ports": {
        "bus": 17806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17807_1",
      "ports": {
        "bus": 17807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17809_1",
      "ports": {
        "bus": 17809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17809_2",
      "ports": {
        "bus": 17809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17810_1",
      "ports": {
        "bus": 17810
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17813_1",
      "ports": {
        "bus": 17813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17814_1",
      "ports": {
        "bus": 17814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17814_2",
      "ports": {
        "bus": 17814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17815_1",
      "ports": {
        "bus": 17815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17816_1",
      "ports": {
        "bus": 17816
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17818_1",
      "ports": {
        "bus": 17818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17819_1",
      "ports": {
        "bus": 17819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17821_1",
      "ports": {
        "bus": 17821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17822_1",
      "ports": {
        "bus": 17822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17822_2",
      "ports": {
        "bus": 17822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17824_1",
      "ports": {
        "bus": 17824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17825_1",
      "ports": {
        "bus": 17825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17827_1",
      "ports": {
        "bus": 17827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17828_1",
      "ports": {
        "bus": 17828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17829_1",
      "ports": {
        "bus": 17829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17831_1",
      "ports": {
        "bus": 17831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17832_1",
      "ports": {
        "bus": 17832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17832_2",
      "ports": {
        "bus": 17832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17833_1",
      "ports": {
        "bus": 17833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17834_1",
      "ports": {
        "bus": 17834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17835_1",
      "ports": {
        "bus": 17835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17836_1",
      "ports": {
        "bus": 17836
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17837_1",
      "ports": {
        "bus": 17837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17838_1",
      "ports": {
        "bus": 17838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17839_1",
      "ports": {
        "bus": 17839
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17841_1",
      "ports": {
        "bus": 17841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17841_2",
      "ports": {
        "bus": 17841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17845_1",
      "ports": {
        "bus": 17845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17845_2",
      "ports": {
        "bus": 17845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17846_1",
      "ports": {
        "bus": 17846
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17848_1",
      "ports": {
        "bus": 17848
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17849_1",
      "ports": {
        "bus": 17849
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17852_1",
      "ports": {
        "bus": 17852
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17853_1",
      "ports": {
        "bus": 17853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17854_1",
      "ports": {
        "bus": 17854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17855_1",
      "ports": {
        "bus": 17855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17857_1",
      "ports": {
        "bus": 17857
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17858_1",
      "ports": {
        "bus": 17858
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17859_1",
      "ports": {
        "bus": 17859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17860_1",
      "ports": {
        "bus": 17860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17861_1",
      "ports": {
        "bus": 17861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17862_1",
      "ports": {
        "bus": 17862
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17862_2",
      "ports": {
        "bus": 17862
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17863_1",
      "ports": {
        "bus": 17863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17864_1",
      "ports": {
        "bus": 17864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17864_2",
      "ports": {
        "bus": 17864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17866_1",
      "ports": {
        "bus": 17866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17866_2",
      "ports": {
        "bus": 17866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17868_1",
      "ports": {
        "bus": 17868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17868_2",
      "ports": {
        "bus": 17868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17869_1",
      "ports": {
        "bus": 17869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17870_1",
      "ports": {
        "bus": 17870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17871_1",
      "ports": {
        "bus": 17871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17872_1",
      "ports": {
        "bus": 17872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17874_1",
      "ports": {
        "bus": 17874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17875_1",
      "ports": {
        "bus": 17875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17876_1",
      "ports": {
        "bus": 17876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17878_1",
      "ports": {
        "bus": 17878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17879_1",
      "ports": {
        "bus": 17879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17881_1",
      "ports": {
        "bus": 17881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17882_1",
      "ports": {
        "bus": 17882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17883_1",
      "ports": {
        "bus": 17883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17884_1",
      "ports": {
        "bus": 17884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17884_2",
      "ports": {
        "bus": 17884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17885_1",
      "ports": {
        "bus": 17885
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17886_1",
      "ports": {
        "bus": 17886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17889_1",
      "ports": {
        "bus": 17889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17889_2",
      "ports": {
        "bus": 17889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17890_1",
      "ports": {
        "bus": 17890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17891_1",
      "ports": {
        "bus": 17891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17893_1",
      "ports": {
        "bus": 17893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17894_1",
      "ports": {
        "bus": 17894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17895_1",
      "ports": {
        "bus": 17895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17897_1",
      "ports": {
        "bus": 17897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17902_1",
      "ports": {
        "bus": 17902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17905_1",
      "ports": {
        "bus": 17905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17907_1",
      "ports": {
        "bus": 17907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17908_1",
      "ports": {
        "bus": 17908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17909_1",
      "ports": {
        "bus": 17909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17910_1",
      "ports": {
        "bus": 17910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17911_1",
      "ports": {
        "bus": 17911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17912_1",
      "ports": {
        "bus": 17912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17912_2",
      "ports": {
        "bus": 17912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17914_1",
      "ports": {
        "bus": 17914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17915_1",
      "ports": {
        "bus": 17915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17920_1",
      "ports": {
        "bus": 17920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17921_1",
      "ports": {
        "bus": 17921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17922_1",
      "ports": {
        "bus": 17922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17922_2",
      "ports": {
        "bus": 17922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17923_1",
      "ports": {
        "bus": 17923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17923_2",
      "ports": {
        "bus": 17923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17925_1",
      "ports": {
        "bus": 17925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17927_1",
      "ports": {
        "bus": 17927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17928_1",
      "ports": {
        "bus": 17928
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17930_1",
      "ports": {
        "bus": 17930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17932_1",
      "ports": {
        "bus": 17932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17933_1",
      "ports": {
        "bus": 17933
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17935_1",
      "ports": {
        "bus": 17935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17935_2",
      "ports": {
        "bus": 17935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17937_1",
      "ports": {
        "bus": 17937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17937_2",
      "ports": {
        "bus": 17937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17938_1",
      "ports": {
        "bus": 17938
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17939_1",
      "ports": {
        "bus": 17939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17940_1",
      "ports": {
        "bus": 17940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17943_1",
      "ports": {
        "bus": 17943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17943_2",
      "ports": {
        "bus": 17943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17944_1",
      "ports": {
        "bus": 17944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17946_1",
      "ports": {
        "bus": 17946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17948_1",
      "ports": {
        "bus": 17948
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17950_1",
      "ports": {
        "bus": 17950
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17951_1",
      "ports": {
        "bus": 17951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17951_2",
      "ports": {
        "bus": 17951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17952_1",
      "ports": {
        "bus": 17952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17952_2",
      "ports": {
        "bus": 17952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17953_1",
      "ports": {
        "bus": 17953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17953_2",
      "ports": {
        "bus": 17953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17955_1",
      "ports": {
        "bus": 17955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17956_1",
      "ports": {
        "bus": 17956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17958_1",
      "ports": {
        "bus": 17958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17959_1",
      "ports": {
        "bus": 17959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17961_1",
      "ports": {
        "bus": 17961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17962_1",
      "ports": {
        "bus": 17962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17963_1",
      "ports": {
        "bus": 17963
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17964_1",
      "ports": {
        "bus": 17964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17964_2",
      "ports": {
        "bus": 17964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17965_1",
      "ports": {
        "bus": 17965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17966_1",
      "ports": {
        "bus": 17966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17968_1",
      "ports": {
        "bus": 17968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17971_1",
      "ports": {
        "bus": 17971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17971_2",
      "ports": {
        "bus": 17971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17972_1",
      "ports": {
        "bus": 17972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17975_1",
      "ports": {
        "bus": 17975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17976_1",
      "ports": {
        "bus": 17976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17977_1",
      "ports": {
        "bus": 17977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17978_1",
      "ports": {
        "bus": 17978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17978_2",
      "ports": {
        "bus": 17978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17980_1",
      "ports": {
        "bus": 17980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17981_1",
      "ports": {
        "bus": 17981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17981_2",
      "ports": {
        "bus": 17981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17982_1",
      "ports": {
        "bus": 17982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17982_2",
      "ports": {
        "bus": 17982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17983_1",
      "ports": {
        "bus": 17983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17984_1",
      "ports": {
        "bus": 17984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17985_1",
      "ports": {
        "bus": 17985
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17986_1",
      "ports": {
        "bus": 17986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17986_2",
      "ports": {
        "bus": 17986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17987_1",
      "ports": {
        "bus": 17987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17988_1",
      "ports": {
        "bus": 17988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17989_1",
      "ports": {
        "bus": 17989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17990_1",
      "ports": {
        "bus": 17990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17991_1",
      "ports": {
        "bus": 17991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17991_2",
      "ports": {
        "bus": 17991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17993_1",
      "ports": {
        "bus": 17993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17995_1",
      "ports": {
        "bus": 17995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17997_1",
      "ports": {
        "bus": 17997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17998_1",
      "ports": {
        "bus": 17998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_17999_1",
      "ports": {
        "bus": 17999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18000_1",
      "ports": {
        "bus": 18000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18001_1",
      "ports": {
        "bus": 18001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18003_1",
      "ports": {
        "bus": 18003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18005_1",
      "ports": {
        "bus": 18005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18006_1",
      "ports": {
        "bus": 18006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18007_1",
      "ports": {
        "bus": 18007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18008_1",
      "ports": {
        "bus": 18008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18009_1",
      "ports": {
        "bus": 18009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18010_1",
      "ports": {
        "bus": 18010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18011_1",
      "ports": {
        "bus": 18011
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18012_1",
      "ports": {
        "bus": 18012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18013_1",
      "ports": {
        "bus": 18013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18014_1",
      "ports": {
        "bus": 18014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18015_1",
      "ports": {
        "bus": 18015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18016_1",
      "ports": {
        "bus": 18016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18017_1",
      "ports": {
        "bus": 18017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18019_1",
      "ports": {
        "bus": 18019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18019_2",
      "ports": {
        "bus": 18019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18020_1",
      "ports": {
        "bus": 18020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18022_1",
      "ports": {
        "bus": 18022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18023_1",
      "ports": {
        "bus": 18023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18025_1",
      "ports": {
        "bus": 18025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18027_1",
      "ports": {
        "bus": 18027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18030_1",
      "ports": {
        "bus": 18030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18030_2",
      "ports": {
        "bus": 18030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18032_1",
      "ports": {
        "bus": 18032
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18038_1",
      "ports": {
        "bus": 18038
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18039_1",
      "ports": {
        "bus": 18039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18039_2",
      "ports": {
        "bus": 18039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18040_1",
      "ports": {
        "bus": 18040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18043_1",
      "ports": {
        "bus": 18043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18045_1",
      "ports": {
        "bus": 18045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18045_2",
      "ports": {
        "bus": 18045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18047_1",
      "ports": {
        "bus": 18047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18048_1",
      "ports": {
        "bus": 18048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18049_1",
      "ports": {
        "bus": 18049
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18050_1",
      "ports": {
        "bus": 18050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18050_2",
      "ports": {
        "bus": 18050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18051_1",
      "ports": {
        "bus": 18051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18052_1",
      "ports": {
        "bus": 18052
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18053_1",
      "ports": {
        "bus": 18053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18054_1",
      "ports": {
        "bus": 18054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18054_2",
      "ports": {
        "bus": 18054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18055_1",
      "ports": {
        "bus": 18055
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18056_1",
      "ports": {
        "bus": 18056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18056_2",
      "ports": {
        "bus": 18056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18057_1",
      "ports": {
        "bus": 18057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18059_1",
      "ports": {
        "bus": 18059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18061_1",
      "ports": {
        "bus": 18061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18062_1",
      "ports": {
        "bus": 18062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18063_1",
      "ports": {
        "bus": 18063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18064_1",
      "ports": {
        "bus": 18064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18064_2",
      "ports": {
        "bus": 18064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18067_1",
      "ports": {
        "bus": 18067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18068_1",
      "ports": {
        "bus": 18068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18069_1",
      "ports": {
        "bus": 18069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18071_1",
      "ports": {
        "bus": 18071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18072_1",
      "ports": {
        "bus": 18072
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18073_1",
      "ports": {
        "bus": 18073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18073_2",
      "ports": {
        "bus": 18073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18075_1",
      "ports": {
        "bus": 18075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18076_1",
      "ports": {
        "bus": 18076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18076_2",
      "ports": {
        "bus": 18076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18079_1",
      "ports": {
        "bus": 18079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18080_1",
      "ports": {
        "bus": 18080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18080_2",
      "ports": {
        "bus": 18080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18082_1",
      "ports": {
        "bus": 18082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18082_2",
      "ports": {
        "bus": 18082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18084_1",
      "ports": {
        "bus": 18084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18089_1",
      "ports": {
        "bus": 18089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18092_1",
      "ports": {
        "bus": 18092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18093_1",
      "ports": {
        "bus": 18093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18094_1",
      "ports": {
        "bus": 18094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18095_1",
      "ports": {
        "bus": 18095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18096_1",
      "ports": {
        "bus": 18096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18097_1",
      "ports": {
        "bus": 18097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18099_1",
      "ports": {
        "bus": 18099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18100_1",
      "ports": {
        "bus": 18100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18102_1",
      "ports": {
        "bus": 18102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18103_1",
      "ports": {
        "bus": 18103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18104_1",
      "ports": {
        "bus": 18104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18106_1",
      "ports": {
        "bus": 18106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18107_1",
      "ports": {
        "bus": 18107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18108_1",
      "ports": {
        "bus": 18108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18109_1",
      "ports": {
        "bus": 18109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18110_1",
      "ports": {
        "bus": 18110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18111_1",
      "ports": {
        "bus": 18111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18111_2",
      "ports": {
        "bus": 18111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18113_1",
      "ports": {
        "bus": 18113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18114_1",
      "ports": {
        "bus": 18114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18116_1",
      "ports": {
        "bus": 18116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18116_2",
      "ports": {
        "bus": 18116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18117_1",
      "ports": {
        "bus": 18117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18122_1",
      "ports": {
        "bus": 18122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18122_2",
      "ports": {
        "bus": 18122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18125_1",
      "ports": {
        "bus": 18125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18126_1",
      "ports": {
        "bus": 18126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18126_2",
      "ports": {
        "bus": 18126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18127_1",
      "ports": {
        "bus": 18127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18130_1",
      "ports": {
        "bus": 18130
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18131_1",
      "ports": {
        "bus": 18131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18132_1",
      "ports": {
        "bus": 18132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18133_1",
      "ports": {
        "bus": 18133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18134_1",
      "ports": {
        "bus": 18134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18134_2",
      "ports": {
        "bus": 18134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18136_1",
      "ports": {
        "bus": 18136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18137_1",
      "ports": {
        "bus": 18137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18139_1",
      "ports": {
        "bus": 18139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18140_1",
      "ports": {
        "bus": 18140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18140_2",
      "ports": {
        "bus": 18140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18141_1",
      "ports": {
        "bus": 18141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18141_2",
      "ports": {
        "bus": 18141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18143_1",
      "ports": {
        "bus": 18143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18144_1",
      "ports": {
        "bus": 18144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18145_1",
      "ports": {
        "bus": 18145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18146_1",
      "ports": {
        "bus": 18146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18147_1",
      "ports": {
        "bus": 18147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18150_1",
      "ports": {
        "bus": 18150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18152_1",
      "ports": {
        "bus": 18152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18152_2",
      "ports": {
        "bus": 18152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18154_1",
      "ports": {
        "bus": 18154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18156_1",
      "ports": {
        "bus": 18156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18158_1",
      "ports": {
        "bus": 18158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18159_1",
      "ports": {
        "bus": 18159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18160_1",
      "ports": {
        "bus": 18160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18160_2",
      "ports": {
        "bus": 18160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18161_1",
      "ports": {
        "bus": 18161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18162_1",
      "ports": {
        "bus": 18162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18164_1",
      "ports": {
        "bus": 18164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18166_1",
      "ports": {
        "bus": 18166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18166_2",
      "ports": {
        "bus": 18166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18167_1",
      "ports": {
        "bus": 18167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18169_1",
      "ports": {
        "bus": 18169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18170_1",
      "ports": {
        "bus": 18170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18171_1",
      "ports": {
        "bus": 18171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18172_1",
      "ports": {
        "bus": 18172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18173_1",
      "ports": {
        "bus": 18173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18176_1",
      "ports": {
        "bus": 18176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18178_1",
      "ports": {
        "bus": 18178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18179_1",
      "ports": {
        "bus": 18179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18181_1",
      "ports": {
        "bus": 18181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18183_1",
      "ports": {
        "bus": 18183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18184_1",
      "ports": {
        "bus": 18184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18184_2",
      "ports": {
        "bus": 18184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18185_1",
      "ports": {
        "bus": 18185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18187_1",
      "ports": {
        "bus": 18187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18189_1",
      "ports": {
        "bus": 18189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18190_1",
      "ports": {
        "bus": 18190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18191_1",
      "ports": {
        "bus": 18191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18192_1",
      "ports": {
        "bus": 18192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18192_2",
      "ports": {
        "bus": 18192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18193_1",
      "ports": {
        "bus": 18193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18194_1",
      "ports": {
        "bus": 18194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18194_2",
      "ports": {
        "bus": 18194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18195_1",
      "ports": {
        "bus": 18195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18196_1",
      "ports": {
        "bus": 18196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18196_2",
      "ports": {
        "bus": 18196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18197_1",
      "ports": {
        "bus": 18197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18197_2",
      "ports": {
        "bus": 18197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18198_1",
      "ports": {
        "bus": 18198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18199_1",
      "ports": {
        "bus": 18199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18200_1",
      "ports": {
        "bus": 18200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18200_2",
      "ports": {
        "bus": 18200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18201_1",
      "ports": {
        "bus": 18201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18202_1",
      "ports": {
        "bus": 18202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18203_1",
      "ports": {
        "bus": 18203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18204_1",
      "ports": {
        "bus": 18204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18205_1",
      "ports": {
        "bus": 18205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18205_2",
      "ports": {
        "bus": 18205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18206_1",
      "ports": {
        "bus": 18206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18208_1",
      "ports": {
        "bus": 18208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18209_1",
      "ports": {
        "bus": 18209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18210_1",
      "ports": {
        "bus": 18210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18212_1",
      "ports": {
        "bus": 18212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18212_2",
      "ports": {
        "bus": 18212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18213_1",
      "ports": {
        "bus": 18213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18214_1",
      "ports": {
        "bus": 18214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18215_1",
      "ports": {
        "bus": 18215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18217_1",
      "ports": {
        "bus": 18217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18217_2",
      "ports": {
        "bus": 18217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18218_1",
      "ports": {
        "bus": 18218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18219_1",
      "ports": {
        "bus": 18219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18221_1",
      "ports": {
        "bus": 18221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18221_2",
      "ports": {
        "bus": 18221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18222_1",
      "ports": {
        "bus": 18222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18224_1",
      "ports": {
        "bus": 18224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18224_2",
      "ports": {
        "bus": 18224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18227_1",
      "ports": {
        "bus": 18227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18228_1",
      "ports": {
        "bus": 18228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18228_2",
      "ports": {
        "bus": 18228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18229_1",
      "ports": {
        "bus": 18229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18230_1",
      "ports": {
        "bus": 18230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18230_2",
      "ports": {
        "bus": 18230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18232_1",
      "ports": {
        "bus": 18232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18233_1",
      "ports": {
        "bus": 18233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18234_1",
      "ports": {
        "bus": 18234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18237_1",
      "ports": {
        "bus": 18237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18238_1",
      "ports": {
        "bus": 18238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18239_1",
      "ports": {
        "bus": 18239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18244_1",
      "ports": {
        "bus": 18244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18245_1",
      "ports": {
        "bus": 18245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18246_1",
      "ports": {
        "bus": 18246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18246_2",
      "ports": {
        "bus": 18246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18247_1",
      "ports": {
        "bus": 18247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18248_1",
      "ports": {
        "bus": 18248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18250_1",
      "ports": {
        "bus": 18250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18250_2",
      "ports": {
        "bus": 18250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18251_1",
      "ports": {
        "bus": 18251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18252_1",
      "ports": {
        "bus": 18252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18253_1",
      "ports": {
        "bus": 18253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18254_1",
      "ports": {
        "bus": 18254
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18256_1",
      "ports": {
        "bus": 18256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18257_1",
      "ports": {
        "bus": 18257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18258_1",
      "ports": {
        "bus": 18258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18259_1",
      "ports": {
        "bus": 18259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18261_1",
      "ports": {
        "bus": 18261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18262_1",
      "ports": {
        "bus": 18262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18263_1",
      "ports": {
        "bus": 18263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18265_1",
      "ports": {
        "bus": 18265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18266_1",
      "ports": {
        "bus": 18266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18266_2",
      "ports": {
        "bus": 18266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18268_1",
      "ports": {
        "bus": 18268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18269_1",
      "ports": {
        "bus": 18269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18270_1",
      "ports": {
        "bus": 18270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18271_1",
      "ports": {
        "bus": 18271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18272_1",
      "ports": {
        "bus": 18272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18274_1",
      "ports": {
        "bus": 18274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18276_1",
      "ports": {
        "bus": 18276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18281_1",
      "ports": {
        "bus": 18281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18282_1",
      "ports": {
        "bus": 18282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18284_1",
      "ports": {
        "bus": 18284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18286_1",
      "ports": {
        "bus": 18286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18286_2",
      "ports": {
        "bus": 18286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18287_1",
      "ports": {
        "bus": 18287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18288_1",
      "ports": {
        "bus": 18288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18288_2",
      "ports": {
        "bus": 18288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18289_1",
      "ports": {
        "bus": 18289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18289_2",
      "ports": {
        "bus": 18289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18290_1",
      "ports": {
        "bus": 18290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18290_2",
      "ports": {
        "bus": 18290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18513_1",
      "ports": {
        "bus": 18513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18516_1",
      "ports": {
        "bus": 18516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18517_1",
      "ports": {
        "bus": 18517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18519_1",
      "ports": {
        "bus": 18519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18521_1",
      "ports": {
        "bus": 18521
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18522_1",
      "ports": {
        "bus": 18522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18523_1",
      "ports": {
        "bus": 18523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18526_1",
      "ports": {
        "bus": 18526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18527_1",
      "ports": {
        "bus": 18527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18528_1",
      "ports": {
        "bus": 18528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18529_1",
      "ports": {
        "bus": 18529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18531_1",
      "ports": {
        "bus": 18531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18533_1",
      "ports": {
        "bus": 18533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18534_1",
      "ports": {
        "bus": 18534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18535_1",
      "ports": {
        "bus": 18535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18538_1",
      "ports": {
        "bus": 18538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18539_1",
      "ports": {
        "bus": 18539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18540_1",
      "ports": {
        "bus": 18540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18542_1",
      "ports": {
        "bus": 18542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18543_1",
      "ports": {
        "bus": 18543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18544_1",
      "ports": {
        "bus": 18544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18545_1",
      "ports": {
        "bus": 18545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18546_1",
      "ports": {
        "bus": 18546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18547_1",
      "ports": {
        "bus": 18547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18549_1",
      "ports": {
        "bus": 18549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18550_1",
      "ports": {
        "bus": 18550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18551_1",
      "ports": {
        "bus": 18551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18553_1",
      "ports": {
        "bus": 18553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18554_1",
      "ports": {
        "bus": 18554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18556_1",
      "ports": {
        "bus": 18556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18557_1",
      "ports": {
        "bus": 18557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18559_1",
      "ports": {
        "bus": 18559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18560_1",
      "ports": {
        "bus": 18560
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18561_1",
      "ports": {
        "bus": 18561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18563_1",
      "ports": {
        "bus": 18563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18564_1",
      "ports": {
        "bus": 18564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18566_1",
      "ports": {
        "bus": 18566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18567_1",
      "ports": {
        "bus": 18567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18568_1",
      "ports": {
        "bus": 18568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18569_1",
      "ports": {
        "bus": 18569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18571_1",
      "ports": {
        "bus": 18571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18572_1",
      "ports": {
        "bus": 18572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18573_1",
      "ports": {
        "bus": 18573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18575_1",
      "ports": {
        "bus": 18575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18577_1",
      "ports": {
        "bus": 18577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18579_1",
      "ports": {
        "bus": 18579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18580_1",
      "ports": {
        "bus": 18580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18582_1",
      "ports": {
        "bus": 18582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18585_1",
      "ports": {
        "bus": 18585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18590_1",
      "ports": {
        "bus": 18590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18591_1",
      "ports": {
        "bus": 18591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18592_1",
      "ports": {
        "bus": 18592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18593_1",
      "ports": {
        "bus": 18593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18594_1",
      "ports": {
        "bus": 18594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18595_1",
      "ports": {
        "bus": 18595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18596_1",
      "ports": {
        "bus": 18596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18597_1",
      "ports": {
        "bus": 18597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18599_1",
      "ports": {
        "bus": 18599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18603_1",
      "ports": {
        "bus": 18603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18604_1",
      "ports": {
        "bus": 18604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18605_1",
      "ports": {
        "bus": 18605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18606_1",
      "ports": {
        "bus": 18606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18607_1",
      "ports": {
        "bus": 18607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18608_1",
      "ports": {
        "bus": 18608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18610_1",
      "ports": {
        "bus": 18610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18611_1",
      "ports": {
        "bus": 18611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18614_1",
      "ports": {
        "bus": 18614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18616_1",
      "ports": {
        "bus": 18616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18617_1",
      "ports": {
        "bus": 18617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18619_1",
      "ports": {
        "bus": 18619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18620_1",
      "ports": {
        "bus": 18620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18621_1",
      "ports": {
        "bus": 18621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18622_1",
      "ports": {
        "bus": 18622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18623_1",
      "ports": {
        "bus": 18623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18624_1",
      "ports": {
        "bus": 18624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18625_1",
      "ports": {
        "bus": 18625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18626_1",
      "ports": {
        "bus": 18626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18627_1",
      "ports": {
        "bus": 18627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18628_1",
      "ports": {
        "bus": 18628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18629_1",
      "ports": {
        "bus": 18629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18630_1",
      "ports": {
        "bus": 18630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18631_1",
      "ports": {
        "bus": 18631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18632_1",
      "ports": {
        "bus": 18632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18633_1",
      "ports": {
        "bus": 18633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18634_1",
      "ports": {
        "bus": 18634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18635_1",
      "ports": {
        "bus": 18635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18636_1",
      "ports": {
        "bus": 18636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18638_1",
      "ports": {
        "bus": 18638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18639_1",
      "ports": {
        "bus": 18639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18641_1",
      "ports": {
        "bus": 18641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18642_1",
      "ports": {
        "bus": 18642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18643_1",
      "ports": {
        "bus": 18643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18644_1",
      "ports": {
        "bus": 18644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18645_1",
      "ports": {
        "bus": 18645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18647_1",
      "ports": {
        "bus": 18647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18648_1",
      "ports": {
        "bus": 18648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18649_1",
      "ports": {
        "bus": 18649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18650_1",
      "ports": {
        "bus": 18650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18655_1",
      "ports": {
        "bus": 18655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18659_1",
      "ports": {
        "bus": 18659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18661_1",
      "ports": {
        "bus": 18661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18663_1",
      "ports": {
        "bus": 18663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18664_1",
      "ports": {
        "bus": 18664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18665_1",
      "ports": {
        "bus": 18665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18666_1",
      "ports": {
        "bus": 18666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18667_1",
      "ports": {
        "bus": 18667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18668_1",
      "ports": {
        "bus": 18668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18669_1",
      "ports": {
        "bus": 18669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18671_1",
      "ports": {
        "bus": 18671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18672_1",
      "ports": {
        "bus": 18672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18673_1",
      "ports": {
        "bus": 18673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18674_1",
      "ports": {
        "bus": 18674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18676_1",
      "ports": {
        "bus": 18676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18677_1",
      "ports": {
        "bus": 18677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18680_1",
      "ports": {
        "bus": 18680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18681_1",
      "ports": {
        "bus": 18681
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18683_1",
      "ports": {
        "bus": 18683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18686_1",
      "ports": {
        "bus": 18686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18687_1",
      "ports": {
        "bus": 18687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18688_1",
      "ports": {
        "bus": 18688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18689_1",
      "ports": {
        "bus": 18689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18690_1",
      "ports": {
        "bus": 18690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18696_1",
      "ports": {
        "bus": 18696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18697_1",
      "ports": {
        "bus": 18697
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18700_1",
      "ports": {
        "bus": 18700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18701_1",
      "ports": {
        "bus": 18701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18702_1",
      "ports": {
        "bus": 18702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18703_1",
      "ports": {
        "bus": 18703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18704_1",
      "ports": {
        "bus": 18704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18705_1",
      "ports": {
        "bus": 18705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18706_1",
      "ports": {
        "bus": 18706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18707_1",
      "ports": {
        "bus": 18707
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18708_1",
      "ports": {
        "bus": 18708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18710_1",
      "ports": {
        "bus": 18710
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18711_1",
      "ports": {
        "bus": 18711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18713_1",
      "ports": {
        "bus": 18713
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18714_1",
      "ports": {
        "bus": 18714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18715_1",
      "ports": {
        "bus": 18715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18716_1",
      "ports": {
        "bus": 18716
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18720_1",
      "ports": {
        "bus": 18720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18722_1",
      "ports": {
        "bus": 18722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18723_1",
      "ports": {
        "bus": 18723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18725_1",
      "ports": {
        "bus": 18725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18726_1",
      "ports": {
        "bus": 18726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18729_1",
      "ports": {
        "bus": 18729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18730_1",
      "ports": {
        "bus": 18730
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18731_1",
      "ports": {
        "bus": 18731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18732_1",
      "ports": {
        "bus": 18732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18733_1",
      "ports": {
        "bus": 18733
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18735_1",
      "ports": {
        "bus": 18735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18736_1",
      "ports": {
        "bus": 18736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18737_1",
      "ports": {
        "bus": 18737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18738_1",
      "ports": {
        "bus": 18738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18739_1",
      "ports": {
        "bus": 18739
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18741_1",
      "ports": {
        "bus": 18741
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18742_1",
      "ports": {
        "bus": 18742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18744_1",
      "ports": {
        "bus": 18744
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18745_1",
      "ports": {
        "bus": 18745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18747_1",
      "ports": {
        "bus": 18747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18748_1",
      "ports": {
        "bus": 18748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18749_1",
      "ports": {
        "bus": 18749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18750_1",
      "ports": {
        "bus": 18750
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18751_1",
      "ports": {
        "bus": 18751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18752_1",
      "ports": {
        "bus": 18752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18754_1",
      "ports": {
        "bus": 18754
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18756_1",
      "ports": {
        "bus": 18756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18757_1",
      "ports": {
        "bus": 18757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18758_1",
      "ports": {
        "bus": 18758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18760_1",
      "ports": {
        "bus": 18760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18762_1",
      "ports": {
        "bus": 18762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18766_1",
      "ports": {
        "bus": 18766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18767_1",
      "ports": {
        "bus": 18767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18769_1",
      "ports": {
        "bus": 18769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18770_1",
      "ports": {
        "bus": 18770
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18771_1",
      "ports": {
        "bus": 18771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18774_1",
      "ports": {
        "bus": 18774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18775_1",
      "ports": {
        "bus": 18775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18776_1",
      "ports": {
        "bus": 18776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18777_1",
      "ports": {
        "bus": 18777
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18778_1",
      "ports": {
        "bus": 18778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18779_1",
      "ports": {
        "bus": 18779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18781_1",
      "ports": {
        "bus": 18781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18782_1",
      "ports": {
        "bus": 18782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18782_2",
      "ports": {
        "bus": 18782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18783_1",
      "ports": {
        "bus": 18783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18783_2",
      "ports": {
        "bus": 18783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18784_1",
      "ports": {
        "bus": 18784
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18786_1",
      "ports": {
        "bus": 18786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18788_1",
      "ports": {
        "bus": 18788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18791_1",
      "ports": {
        "bus": 18791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18793_1",
      "ports": {
        "bus": 18793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18794_1",
      "ports": {
        "bus": 18794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18794_2",
      "ports": {
        "bus": 18794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18795_1",
      "ports": {
        "bus": 18795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18795_2",
      "ports": {
        "bus": 18795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18796_1",
      "ports": {
        "bus": 18796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18797_1",
      "ports": {
        "bus": 18797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18797_2",
      "ports": {
        "bus": 18797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18800_1",
      "ports": {
        "bus": 18800
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18801_1",
      "ports": {
        "bus": 18801
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18802_1",
      "ports": {
        "bus": 18802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18803_1",
      "ports": {
        "bus": 18803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18804_1",
      "ports": {
        "bus": 18804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18804_2",
      "ports": {
        "bus": 18804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18806_1",
      "ports": {
        "bus": 18806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18807_1",
      "ports": {
        "bus": 18807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18809_1",
      "ports": {
        "bus": 18809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18811_1",
      "ports": {
        "bus": 18811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18812_1",
      "ports": {
        "bus": 18812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18813_1",
      "ports": {
        "bus": 18813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18814_1",
      "ports": {
        "bus": 18814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18815_1",
      "ports": {
        "bus": 18815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18816_1",
      "ports": {
        "bus": 18816
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18817_1",
      "ports": {
        "bus": 18817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18817_2",
      "ports": {
        "bus": 18817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18820_1",
      "ports": {
        "bus": 18820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18825_1",
      "ports": {
        "bus": 18825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18827_1",
      "ports": {
        "bus": 18827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18828_1",
      "ports": {
        "bus": 18828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18829_1",
      "ports": {
        "bus": 18829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18831_1",
      "ports": {
        "bus": 18831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18832_1",
      "ports": {
        "bus": 18832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18833_1",
      "ports": {
        "bus": 18833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18834_1",
      "ports": {
        "bus": 18834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18835_1",
      "ports": {
        "bus": 18835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18835_2",
      "ports": {
        "bus": 18835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18836_1",
      "ports": {
        "bus": 18836
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18837_1",
      "ports": {
        "bus": 18837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18838_1",
      "ports": {
        "bus": 18838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18841_1",
      "ports": {
        "bus": 18841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18842_1",
      "ports": {
        "bus": 18842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18842_2",
      "ports": {
        "bus": 18842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18843_1",
      "ports": {
        "bus": 18843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18844_1",
      "ports": {
        "bus": 18844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18844_2",
      "ports": {
        "bus": 18844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18845_1",
      "ports": {
        "bus": 18845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18846_1",
      "ports": {
        "bus": 18846
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18849_1",
      "ports": {
        "bus": 18849
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18850_1",
      "ports": {
        "bus": 18850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18853_1",
      "ports": {
        "bus": 18853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18855_1",
      "ports": {
        "bus": 18855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18857_1",
      "ports": {
        "bus": 18857
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18858_1",
      "ports": {
        "bus": 18858
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18862_1",
      "ports": {
        "bus": 18862
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18862_2",
      "ports": {
        "bus": 18862
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18863_1",
      "ports": {
        "bus": 18863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18865_1",
      "ports": {
        "bus": 18865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18866_1",
      "ports": {
        "bus": 18866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18868_1",
      "ports": {
        "bus": 18868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18868_2",
      "ports": {
        "bus": 18868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18869_1",
      "ports": {
        "bus": 18869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18870_1",
      "ports": {
        "bus": 18870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18870_2",
      "ports": {
        "bus": 18870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18871_1",
      "ports": {
        "bus": 18871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18874_1",
      "ports": {
        "bus": 18874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18876_1",
      "ports": {
        "bus": 18876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18878_1",
      "ports": {
        "bus": 18878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18878_2",
      "ports": {
        "bus": 18878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18880_1",
      "ports": {
        "bus": 18880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18881_1",
      "ports": {
        "bus": 18881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18882_1",
      "ports": {
        "bus": 18882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18884_1",
      "ports": {
        "bus": 18884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18885_1",
      "ports": {
        "bus": 18885
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18886_1",
      "ports": {
        "bus": 18886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18887_1",
      "ports": {
        "bus": 18887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18888_1",
      "ports": {
        "bus": 18888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18888_2",
      "ports": {
        "bus": 18888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18889_1",
      "ports": {
        "bus": 18889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18890_1",
      "ports": {
        "bus": 18890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18891_1",
      "ports": {
        "bus": 18891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18893_1",
      "ports": {
        "bus": 18893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18893_2",
      "ports": {
        "bus": 18893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18894_1",
      "ports": {
        "bus": 18894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18896_1",
      "ports": {
        "bus": 18896
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18896_2",
      "ports": {
        "bus": 18896
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18897_1",
      "ports": {
        "bus": 18897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18898_1",
      "ports": {
        "bus": 18898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18898_2",
      "ports": {
        "bus": 18898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18899_1",
      "ports": {
        "bus": 18899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18899_2",
      "ports": {
        "bus": 18899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18900_1",
      "ports": {
        "bus": 18900
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18901_1",
      "ports": {
        "bus": 18901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18903_1",
      "ports": {
        "bus": 18903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18904_1",
      "ports": {
        "bus": 18904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18904_2",
      "ports": {
        "bus": 18904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18906_1",
      "ports": {
        "bus": 18906
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18907_1",
      "ports": {
        "bus": 18907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18909_1",
      "ports": {
        "bus": 18909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18911_1",
      "ports": {
        "bus": 18911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18912_1",
      "ports": {
        "bus": 18912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18914_1",
      "ports": {
        "bus": 18914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18917_1",
      "ports": {
        "bus": 18917
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18917_2",
      "ports": {
        "bus": 18917
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18918_1",
      "ports": {
        "bus": 18918
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18920_1",
      "ports": {
        "bus": 18920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18921_1",
      "ports": {
        "bus": 18921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18922_1",
      "ports": {
        "bus": 18922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18923_1",
      "ports": {
        "bus": 18923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18924_1",
      "ports": {
        "bus": 18924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18926_1",
      "ports": {
        "bus": 18926
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18928_1",
      "ports": {
        "bus": 18928
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18928_2",
      "ports": {
        "bus": 18928
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18929_1",
      "ports": {
        "bus": 18929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18931_1",
      "ports": {
        "bus": 18931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18933_1",
      "ports": {
        "bus": 18933
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18934_1",
      "ports": {
        "bus": 18934
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18936_1",
      "ports": {
        "bus": 18936
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18937_1",
      "ports": {
        "bus": 18937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18939_1",
      "ports": {
        "bus": 18939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18943_1",
      "ports": {
        "bus": 18943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18943_2",
      "ports": {
        "bus": 18943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18944_1",
      "ports": {
        "bus": 18944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18944_2",
      "ports": {
        "bus": 18944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18945_1",
      "ports": {
        "bus": 18945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18945_2",
      "ports": {
        "bus": 18945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18947_1",
      "ports": {
        "bus": 18947
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18949_1",
      "ports": {
        "bus": 18949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18950_1",
      "ports": {
        "bus": 18950
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18951_1",
      "ports": {
        "bus": 18951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18953_1",
      "ports": {
        "bus": 18953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18954_1",
      "ports": {
        "bus": 18954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18954_2",
      "ports": {
        "bus": 18954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18956_1",
      "ports": {
        "bus": 18956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18957_1",
      "ports": {
        "bus": 18957
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18959_1",
      "ports": {
        "bus": 18959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18961_1",
      "ports": {
        "bus": 18961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18963_1",
      "ports": {
        "bus": 18963
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18964_1",
      "ports": {
        "bus": 18964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18964_2",
      "ports": {
        "bus": 18964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18969_1",
      "ports": {
        "bus": 18969
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18971_1",
      "ports": {
        "bus": 18971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18972_1",
      "ports": {
        "bus": 18972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18972_2",
      "ports": {
        "bus": 18972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18973_1",
      "ports": {
        "bus": 18973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18974_1",
      "ports": {
        "bus": 18974
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18975_1",
      "ports": {
        "bus": 18975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18977_1",
      "ports": {
        "bus": 18977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18979_1",
      "ports": {
        "bus": 18979
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18980_1",
      "ports": {
        "bus": 18980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18981_1",
      "ports": {
        "bus": 18981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18982_1",
      "ports": {
        "bus": 18982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18982_2",
      "ports": {
        "bus": 18982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18983_1",
      "ports": {
        "bus": 18983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18983_2",
      "ports": {
        "bus": 18983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18985_1",
      "ports": {
        "bus": 18985
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18987_1",
      "ports": {
        "bus": 18987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18988_1",
      "ports": {
        "bus": 18988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18991_1",
      "ports": {
        "bus": 18991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18991_2",
      "ports": {
        "bus": 18991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18992_1",
      "ports": {
        "bus": 18992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18993_1",
      "ports": {
        "bus": 18993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18993_2",
      "ports": {
        "bus": 18993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18994_1",
      "ports": {
        "bus": 18994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18995_1",
      "ports": {
        "bus": 18995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18997_1",
      "ports": {
        "bus": 18997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18998_1",
      "ports": {
        "bus": 18998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18998_2",
      "ports": {
        "bus": 18998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18999_1",
      "ports": {
        "bus": 18999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18999_2",
      "ports": {
        "bus": 18999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19001_1",
      "ports": {
        "bus": 19001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19001_2",
      "ports": {
        "bus": 19001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19002_1",
      "ports": {
        "bus": 19002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19004_1",
      "ports": {
        "bus": 19004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19004_2",
      "ports": {
        "bus": 19004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19005_1",
      "ports": {
        "bus": 19005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19005_2",
      "ports": {
        "bus": 19005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19006_1",
      "ports": {
        "bus": 19006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19006_2",
      "ports": {
        "bus": 19006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19008_1",
      "ports": {
        "bus": 19008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19008_2",
      "ports": {
        "bus": 19008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19009_1",
      "ports": {
        "bus": 19009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19009_2",
      "ports": {
        "bus": 19009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19012_1",
      "ports": {
        "bus": 19012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19013_1",
      "ports": {
        "bus": 19013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19014_1",
      "ports": {
        "bus": 19014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19015_1",
      "ports": {
        "bus": 19015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19015_2",
      "ports": {
        "bus": 19015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19016_1",
      "ports": {
        "bus": 19016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19018_1",
      "ports": {
        "bus": 19018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19018_2",
      "ports": {
        "bus": 19018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19019_1",
      "ports": {
        "bus": 19019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19020_1",
      "ports": {
        "bus": 19020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19022_1",
      "ports": {
        "bus": 19022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19023_1",
      "ports": {
        "bus": 19023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19024_1",
      "ports": {
        "bus": 19024
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19025_1",
      "ports": {
        "bus": 19025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19025_2",
      "ports": {
        "bus": 19025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19027_1",
      "ports": {
        "bus": 19027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19031_1",
      "ports": {
        "bus": 19031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19033_1",
      "ports": {
        "bus": 19033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19034_1",
      "ports": {
        "bus": 19034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19034_2",
      "ports": {
        "bus": 19034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19035_1",
      "ports": {
        "bus": 19035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19036_1",
      "ports": {
        "bus": 19036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19039_1",
      "ports": {
        "bus": 19039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19040_1",
      "ports": {
        "bus": 19040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19041_1",
      "ports": {
        "bus": 19041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19042_1",
      "ports": {
        "bus": 19042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19043_1",
      "ports": {
        "bus": 19043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19044_1",
      "ports": {
        "bus": 19044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19045_1",
      "ports": {
        "bus": 19045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19047_1",
      "ports": {
        "bus": 19047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19049_1",
      "ports": {
        "bus": 19049
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19051_1",
      "ports": {
        "bus": 19051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19052_1",
      "ports": {
        "bus": 19052
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19052_2",
      "ports": {
        "bus": 19052
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19054_1",
      "ports": {
        "bus": 19054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19054_2",
      "ports": {
        "bus": 19054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19056_1",
      "ports": {
        "bus": 19056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19057_1",
      "ports": {
        "bus": 19057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19059_1",
      "ports": {
        "bus": 19059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19060_1",
      "ports": {
        "bus": 19060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19060_2",
      "ports": {
        "bus": 19060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19062_1",
      "ports": {
        "bus": 19062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19063_1",
      "ports": {
        "bus": 19063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19064_1",
      "ports": {
        "bus": 19064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19066_1",
      "ports": {
        "bus": 19066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19067_1",
      "ports": {
        "bus": 19067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19067_2",
      "ports": {
        "bus": 19067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19069_1",
      "ports": {
        "bus": 19069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19070_1",
      "ports": {
        "bus": 19070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19071_1",
      "ports": {
        "bus": 19071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19073_1",
      "ports": {
        "bus": 19073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19074_1",
      "ports": {
        "bus": 19074
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19074_2",
      "ports": {
        "bus": 19074
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19075_1",
      "ports": {
        "bus": 19075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19076_1",
      "ports": {
        "bus": 19076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19077_1",
      "ports": {
        "bus": 19077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19079_1",
      "ports": {
        "bus": 19079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19083_1",
      "ports": {
        "bus": 19083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19085_1",
      "ports": {
        "bus": 19085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19086_1",
      "ports": {
        "bus": 19086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19086_2",
      "ports": {
        "bus": 19086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19088_1",
      "ports": {
        "bus": 19088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19089_1",
      "ports": {
        "bus": 19089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19090_1",
      "ports": {
        "bus": 19090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19090_2",
      "ports": {
        "bus": 19090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19092_1",
      "ports": {
        "bus": 19092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19095_1",
      "ports": {
        "bus": 19095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19095_2",
      "ports": {
        "bus": 19095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19096_1",
      "ports": {
        "bus": 19096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19097_1",
      "ports": {
        "bus": 19097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19098_1",
      "ports": {
        "bus": 19098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19098_2",
      "ports": {
        "bus": 19098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19099_1",
      "ports": {
        "bus": 19099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19100_1",
      "ports": {
        "bus": 19100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19101_1",
      "ports": {
        "bus": 19101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19103_1",
      "ports": {
        "bus": 19103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19104_1",
      "ports": {
        "bus": 19104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19104_2",
      "ports": {
        "bus": 19104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19106_1",
      "ports": {
        "bus": 19106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19106_2",
      "ports": {
        "bus": 19106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19107_1",
      "ports": {
        "bus": 19107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19108_1",
      "ports": {
        "bus": 19108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19109_1",
      "ports": {
        "bus": 19109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19110_1",
      "ports": {
        "bus": 19110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19112_1",
      "ports": {
        "bus": 19112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19112_2",
      "ports": {
        "bus": 19112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19114_1",
      "ports": {
        "bus": 19114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19115_1",
      "ports": {
        "bus": 19115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19116_1",
      "ports": {
        "bus": 19116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19117_1",
      "ports": {
        "bus": 19117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19120_1",
      "ports": {
        "bus": 19120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19121_1",
      "ports": {
        "bus": 19121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19122_1",
      "ports": {
        "bus": 19122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19127_1",
      "ports": {
        "bus": 19127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19129_1",
      "ports": {
        "bus": 19129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19130_1",
      "ports": {
        "bus": 19130
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19131_1",
      "ports": {
        "bus": 19131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19131_2",
      "ports": {
        "bus": 19131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19132_1",
      "ports": {
        "bus": 19132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19133_1",
      "ports": {
        "bus": 19133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19134_1",
      "ports": {
        "bus": 19134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19135_1",
      "ports": {
        "bus": 19135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19136_1",
      "ports": {
        "bus": 19136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19136_2",
      "ports": {
        "bus": 19136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19137_1",
      "ports": {
        "bus": 19137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19137_2",
      "ports": {
        "bus": 19137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19138_1",
      "ports": {
        "bus": 19138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19139_1",
      "ports": {
        "bus": 19139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19140_1",
      "ports": {
        "bus": 19140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19141_1",
      "ports": {
        "bus": 19141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19142_1",
      "ports": {
        "bus": 19142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19142_2",
      "ports": {
        "bus": 19142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19143_1",
      "ports": {
        "bus": 19143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19145_1",
      "ports": {
        "bus": 19145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19146_1",
      "ports": {
        "bus": 19146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19148_1",
      "ports": {
        "bus": 19148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19149_1",
      "ports": {
        "bus": 19149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19149_2",
      "ports": {
        "bus": 19149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19150_1",
      "ports": {
        "bus": 19150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19152_1",
      "ports": {
        "bus": 19152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19153_1",
      "ports": {
        "bus": 19153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19154_1",
      "ports": {
        "bus": 19154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19154_2",
      "ports": {
        "bus": 19154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19156_1",
      "ports": {
        "bus": 19156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19161_1",
      "ports": {
        "bus": 19161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19163_1",
      "ports": {
        "bus": 19163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19163_2",
      "ports": {
        "bus": 19163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19164_1",
      "ports": {
        "bus": 19164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19166_1",
      "ports": {
        "bus": 19166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19169_1",
      "ports": {
        "bus": 19169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19170_1",
      "ports": {
        "bus": 19170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19171_1",
      "ports": {
        "bus": 19171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19171_2",
      "ports": {
        "bus": 19171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19172_1",
      "ports": {
        "bus": 19172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19174_1",
      "ports": {
        "bus": 19174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19174_2",
      "ports": {
        "bus": 19174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19175_1",
      "ports": {
        "bus": 19175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19175_2",
      "ports": {
        "bus": 19175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19176_1",
      "ports": {
        "bus": 19176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19177_1",
      "ports": {
        "bus": 19177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19178_1",
      "ports": {
        "bus": 19178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19183_1",
      "ports": {
        "bus": 19183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19185_1",
      "ports": {
        "bus": 19185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19185_2",
      "ports": {
        "bus": 19185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19186_1",
      "ports": {
        "bus": 19186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19187_1",
      "ports": {
        "bus": 19187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19188_1",
      "ports": {
        "bus": 19188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19188_2",
      "ports": {
        "bus": 19188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19190_1",
      "ports": {
        "bus": 19190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19191_1",
      "ports": {
        "bus": 19191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19196_1",
      "ports": {
        "bus": 19196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19196_2",
      "ports": {
        "bus": 19196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19198_1",
      "ports": {
        "bus": 19198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19198_2",
      "ports": {
        "bus": 19198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19199_1",
      "ports": {
        "bus": 19199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19200_1",
      "ports": {
        "bus": 19200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19201_1",
      "ports": {
        "bus": 19201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19201_2",
      "ports": {
        "bus": 19201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19203_1",
      "ports": {
        "bus": 19203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19206_1",
      "ports": {
        "bus": 19206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19206_2",
      "ports": {
        "bus": 19206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19207_1",
      "ports": {
        "bus": 19207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19209_1",
      "ports": {
        "bus": 19209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19210_1",
      "ports": {
        "bus": 19210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19211_1",
      "ports": {
        "bus": 19211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19211_2",
      "ports": {
        "bus": 19211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19212_1",
      "ports": {
        "bus": 19212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19213_1",
      "ports": {
        "bus": 19213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19214_1",
      "ports": {
        "bus": 19214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19215_1",
      "ports": {
        "bus": 19215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19215_2",
      "ports": {
        "bus": 19215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19216_1",
      "ports": {
        "bus": 19216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19217_1",
      "ports": {
        "bus": 19217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19218_1",
      "ports": {
        "bus": 19218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19218_2",
      "ports": {
        "bus": 19218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19220_1",
      "ports": {
        "bus": 19220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19221_1",
      "ports": {
        "bus": 19221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19221_2",
      "ports": {
        "bus": 19221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19222_1",
      "ports": {
        "bus": 19222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19223_1",
      "ports": {
        "bus": 19223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19224_1",
      "ports": {
        "bus": 19224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19225_1",
      "ports": {
        "bus": 19225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19227_1",
      "ports": {
        "bus": 19227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19229_1",
      "ports": {
        "bus": 19229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19230_1",
      "ports": {
        "bus": 19230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19231_1",
      "ports": {
        "bus": 19231
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19232_1",
      "ports": {
        "bus": 19232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19233_1",
      "ports": {
        "bus": 19233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19233_2",
      "ports": {
        "bus": 19233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19234_1",
      "ports": {
        "bus": 19234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19235_1",
      "ports": {
        "bus": 19235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19236_1",
      "ports": {
        "bus": 19236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19236_2",
      "ports": {
        "bus": 19236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19237_1",
      "ports": {
        "bus": 19237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19239_1",
      "ports": {
        "bus": 19239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19240_1",
      "ports": {
        "bus": 19240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19242_1",
      "ports": {
        "bus": 19242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19244_1",
      "ports": {
        "bus": 19244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19245_1",
      "ports": {
        "bus": 19245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19245_2",
      "ports": {
        "bus": 19245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19246_1",
      "ports": {
        "bus": 19246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19246_2",
      "ports": {
        "bus": 19246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19247_1",
      "ports": {
        "bus": 19247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19248_1",
      "ports": {
        "bus": 19248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19249_1",
      "ports": {
        "bus": 19249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19250_1",
      "ports": {
        "bus": 19250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19251_1",
      "ports": {
        "bus": 19251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19253_1",
      "ports": {
        "bus": 19253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19254_1",
      "ports": {
        "bus": 19254
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19255_1",
      "ports": {
        "bus": 19255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19257_1",
      "ports": {
        "bus": 19257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19257_2",
      "ports": {
        "bus": 19257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19258_1",
      "ports": {
        "bus": 19258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19260_1",
      "ports": {
        "bus": 19260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19261_1",
      "ports": {
        "bus": 19261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19261_2",
      "ports": {
        "bus": 19261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19262_1",
      "ports": {
        "bus": 19262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19262_2",
      "ports": {
        "bus": 19262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19263_1",
      "ports": {
        "bus": 19263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19264_1",
      "ports": {
        "bus": 19264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19265_1",
      "ports": {
        "bus": 19265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19266_1",
      "ports": {
        "bus": 19266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19267_1",
      "ports": {
        "bus": 19267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19268_1",
      "ports": {
        "bus": 19268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19269_1",
      "ports": {
        "bus": 19269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19270_1",
      "ports": {
        "bus": 19270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19272_1",
      "ports": {
        "bus": 19272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19272_2",
      "ports": {
        "bus": 19272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19273_1",
      "ports": {
        "bus": 19273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19275_1",
      "ports": {
        "bus": 19275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19275_2",
      "ports": {
        "bus": 19275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19276_1",
      "ports": {
        "bus": 19276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19278_1",
      "ports": {
        "bus": 19278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19279_1",
      "ports": {
        "bus": 19279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19280_1",
      "ports": {
        "bus": 19280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19281_1",
      "ports": {
        "bus": 19281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19281_2",
      "ports": {
        "bus": 19281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19282_1",
      "ports": {
        "bus": 19282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19284_1",
      "ports": {
        "bus": 19284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19284_2",
      "ports": {
        "bus": 19284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19286_1",
      "ports": {
        "bus": 19286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19287_1",
      "ports": {
        "bus": 19287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19289_1",
      "ports": {
        "bus": 19289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19290_1",
      "ports": {
        "bus": 19290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19293_1",
      "ports": {
        "bus": 19293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19295_1",
      "ports": {
        "bus": 19295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19295_2",
      "ports": {
        "bus": 19295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19296_1",
      "ports": {
        "bus": 19296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19296_2",
      "ports": {
        "bus": 19296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19297_1",
      "ports": {
        "bus": 19297
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19298_1",
      "ports": {
        "bus": 19298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19300_1",
      "ports": {
        "bus": 19300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19301_1",
      "ports": {
        "bus": 19301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19302_1",
      "ports": {
        "bus": 19302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19303_1",
      "ports": {
        "bus": 19303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19304_1",
      "ports": {
        "bus": 19304
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19307_1",
      "ports": {
        "bus": 19307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19309_1",
      "ports": {
        "bus": 19309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19310_1",
      "ports": {
        "bus": 19310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19311_1",
      "ports": {
        "bus": 19311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19311_2",
      "ports": {
        "bus": 19311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19313_1",
      "ports": {
        "bus": 19313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19313_2",
      "ports": {
        "bus": 19313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19315_1",
      "ports": {
        "bus": 19315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19315_2",
      "ports": {
        "bus": 19315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19316_1",
      "ports": {
        "bus": 19316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19317_1",
      "ports": {
        "bus": 19317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19317_2",
      "ports": {
        "bus": 19317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19318_1",
      "ports": {
        "bus": 19318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19319_1",
      "ports": {
        "bus": 19319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19320_1",
      "ports": {
        "bus": 19320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19321_1",
      "ports": {
        "bus": 19321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19322_1",
      "ports": {
        "bus": 19322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19324_1",
      "ports": {
        "bus": 19324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19326_1",
      "ports": {
        "bus": 19326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19326_2",
      "ports": {
        "bus": 19326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19328_1",
      "ports": {
        "bus": 19328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19328_2",
      "ports": {
        "bus": 19328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19329_1",
      "ports": {
        "bus": 19329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19331_1",
      "ports": {
        "bus": 19331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19333_1",
      "ports": {
        "bus": 19333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19334_1",
      "ports": {
        "bus": 19334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19334_2",
      "ports": {
        "bus": 19334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19335_1",
      "ports": {
        "bus": 19335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19336_1",
      "ports": {
        "bus": 19336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19336_2",
      "ports": {
        "bus": 19336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19338_1",
      "ports": {
        "bus": 19338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19339_1",
      "ports": {
        "bus": 19339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19341_1",
      "ports": {
        "bus": 19341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19342_1",
      "ports": {
        "bus": 19342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19343_1",
      "ports": {
        "bus": 19343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19344_1",
      "ports": {
        "bus": 19344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19344_2",
      "ports": {
        "bus": 19344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19345_1",
      "ports": {
        "bus": 19345
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19346_1",
      "ports": {
        "bus": 19346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19348_1",
      "ports": {
        "bus": 19348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19349_1",
      "ports": {
        "bus": 19349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19352_1",
      "ports": {
        "bus": 19352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19353_1",
      "ports": {
        "bus": 19353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19354_1",
      "ports": {
        "bus": 19354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19355_1",
      "ports": {
        "bus": 19355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19355_2",
      "ports": {
        "bus": 19355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19357_1",
      "ports": {
        "bus": 19357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19358_1",
      "ports": {
        "bus": 19358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19359_1",
      "ports": {
        "bus": 19359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19359_2",
      "ports": {
        "bus": 19359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19360_1",
      "ports": {
        "bus": 19360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19362_1",
      "ports": {
        "bus": 19362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19364_1",
      "ports": {
        "bus": 19364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19364_2",
      "ports": {
        "bus": 19364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19366_1",
      "ports": {
        "bus": 19366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19366_2",
      "ports": {
        "bus": 19366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19368_1",
      "ports": {
        "bus": 19368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19368_2",
      "ports": {
        "bus": 19368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19370_1",
      "ports": {
        "bus": 19370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19371_1",
      "ports": {
        "bus": 19371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19372_1",
      "ports": {
        "bus": 19372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19373_1",
      "ports": {
        "bus": 19373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19374_1",
      "ports": {
        "bus": 19374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19376_1",
      "ports": {
        "bus": 19376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19377_1",
      "ports": {
        "bus": 19377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19378_1",
      "ports": {
        "bus": 19378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19379_1",
      "ports": {
        "bus": 19379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19380_1",
      "ports": {
        "bus": 19380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19381_1",
      "ports": {
        "bus": 19381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19658_1",
      "ports": {
        "bus": 19658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19661_1",
      "ports": {
        "bus": 19661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19663_1",
      "ports": {
        "bus": 19663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19666_1",
      "ports": {
        "bus": 19666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19672_1",
      "ports": {
        "bus": 19672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19673_1",
      "ports": {
        "bus": 19673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19674_1",
      "ports": {
        "bus": 19674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19677_1",
      "ports": {
        "bus": 19677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19680_1",
      "ports": {
        "bus": 19680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19683_1",
      "ports": {
        "bus": 19683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19684_1",
      "ports": {
        "bus": 19684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19687_1",
      "ports": {
        "bus": 19687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19690_1",
      "ports": {
        "bus": 19690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19691_1",
      "ports": {
        "bus": 19691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19692_1",
      "ports": {
        "bus": 19692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19694_1",
      "ports": {
        "bus": 19694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19696_1",
      "ports": {
        "bus": 19696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19698_1",
      "ports": {
        "bus": 19698
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19699_1",
      "ports": {
        "bus": 19699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19700_1",
      "ports": {
        "bus": 19700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19701_1",
      "ports": {
        "bus": 19701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19702_1",
      "ports": {
        "bus": 19702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19704_1",
      "ports": {
        "bus": 19704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19708_1",
      "ports": {
        "bus": 19708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19709_1",
      "ports": {
        "bus": 19709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19711_1",
      "ports": {
        "bus": 19711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19713_1",
      "ports": {
        "bus": 19713
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19714_1",
      "ports": {
        "bus": 19714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19715_1",
      "ports": {
        "bus": 19715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19716_1",
      "ports": {
        "bus": 19716
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19718_1",
      "ports": {
        "bus": 19718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19721_1",
      "ports": {
        "bus": 19721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19723_1",
      "ports": {
        "bus": 19723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19724_1",
      "ports": {
        "bus": 19724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19725_1",
      "ports": {
        "bus": 19725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19731_1",
      "ports": {
        "bus": 19731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19733_1",
      "ports": {
        "bus": 19733
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19735_1",
      "ports": {
        "bus": 19735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19737_1",
      "ports": {
        "bus": 19737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19745_1",
      "ports": {
        "bus": 19745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19746_1",
      "ports": {
        "bus": 19746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19747_1",
      "ports": {
        "bus": 19747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19750_1",
      "ports": {
        "bus": 19750
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19757_1",
      "ports": {
        "bus": 19757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19758_1",
      "ports": {
        "bus": 19758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19761_1",
      "ports": {
        "bus": 19761
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19762_1",
      "ports": {
        "bus": 19762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19767_1",
      "ports": {
        "bus": 19767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19769_1",
      "ports": {
        "bus": 19769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19770_1",
      "ports": {
        "bus": 19770
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19773_1",
      "ports": {
        "bus": 19773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19774_1",
      "ports": {
        "bus": 19774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19776_1",
      "ports": {
        "bus": 19776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19781_1",
      "ports": {
        "bus": 19781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19783_1",
      "ports": {
        "bus": 19783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19785_1",
      "ports": {
        "bus": 19785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19787_1",
      "ports": {
        "bus": 19787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19788_1",
      "ports": {
        "bus": 19788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19789_1",
      "ports": {
        "bus": 19789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19790_1",
      "ports": {
        "bus": 19790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19791_1",
      "ports": {
        "bus": 19791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19792_1",
      "ports": {
        "bus": 19792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19794_1",
      "ports": {
        "bus": 19794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19796_1",
      "ports": {
        "bus": 19796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19797_1",
      "ports": {
        "bus": 19797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19799_1",
      "ports": {
        "bus": 19799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19805_1",
      "ports": {
        "bus": 19805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19808_1",
      "ports": {
        "bus": 19808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19809_1",
      "ports": {
        "bus": 19809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19812_1",
      "ports": {
        "bus": 19812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19814_1",
      "ports": {
        "bus": 19814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19815_1",
      "ports": {
        "bus": 19815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19818_1",
      "ports": {
        "bus": 19818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19819_1",
      "ports": {
        "bus": 19819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19820_1",
      "ports": {
        "bus": 19820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19821_1",
      "ports": {
        "bus": 19821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19822_1",
      "ports": {
        "bus": 19822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19824_1",
      "ports": {
        "bus": 19824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19826_1",
      "ports": {
        "bus": 19826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19829_1",
      "ports": {
        "bus": 19829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19830_1",
      "ports": {
        "bus": 19830
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19831_1",
      "ports": {
        "bus": 19831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19833_1",
      "ports": {
        "bus": 19833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19834_1",
      "ports": {
        "bus": 19834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19835_1",
      "ports": {
        "bus": 19835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19836_1",
      "ports": {
        "bus": 19836
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19837_1",
      "ports": {
        "bus": 19837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19838_1",
      "ports": {
        "bus": 19838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19839_1",
      "ports": {
        "bus": 19839
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19840_1",
      "ports": {
        "bus": 19840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19841_1",
      "ports": {
        "bus": 19841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19842_1",
      "ports": {
        "bus": 19842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19844_1",
      "ports": {
        "bus": 19844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19847_1",
      "ports": {
        "bus": 19847
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19848_1",
      "ports": {
        "bus": 19848
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19850_1",
      "ports": {
        "bus": 19850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19851_1",
      "ports": {
        "bus": 19851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19854_1",
      "ports": {
        "bus": 19854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19856_1",
      "ports": {
        "bus": 19856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19858_1",
      "ports": {
        "bus": 19858
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19859_1",
      "ports": {
        "bus": 19859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19860_1",
      "ports": {
        "bus": 19860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19863_1",
      "ports": {
        "bus": 19863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19864_1",
      "ports": {
        "bus": 19864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19867_1",
      "ports": {
        "bus": 19867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19869_1",
      "ports": {
        "bus": 19869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19871_1",
      "ports": {
        "bus": 19871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19872_1",
      "ports": {
        "bus": 19872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19874_1",
      "ports": {
        "bus": 19874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19875_1",
      "ports": {
        "bus": 19875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19876_1",
      "ports": {
        "bus": 19876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19877_1",
      "ports": {
        "bus": 19877
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19878_1",
      "ports": {
        "bus": 19878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19879_1",
      "ports": {
        "bus": 19879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19880_1",
      "ports": {
        "bus": 19880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19881_1",
      "ports": {
        "bus": 19881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19882_1",
      "ports": {
        "bus": 19882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19884_1",
      "ports": {
        "bus": 19884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19885_1",
      "ports": {
        "bus": 19885
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19886_1",
      "ports": {
        "bus": 19886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19887_1",
      "ports": {
        "bus": 19887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19888_1",
      "ports": {
        "bus": 19888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19891_1",
      "ports": {
        "bus": 19891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19892_1",
      "ports": {
        "bus": 19892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19895_1",
      "ports": {
        "bus": 19895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19897_1",
      "ports": {
        "bus": 19897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19898_1",
      "ports": {
        "bus": 19898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19899_1",
      "ports": {
        "bus": 19899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19902_1",
      "ports": {
        "bus": 19902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19903_1",
      "ports": {
        "bus": 19903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19905_1",
      "ports": {
        "bus": 19905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19909_1",
      "ports": {
        "bus": 19909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19911_1",
      "ports": {
        "bus": 19911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19912_1",
      "ports": {
        "bus": 19912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19913_1",
      "ports": {
        "bus": 19913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19915_1",
      "ports": {
        "bus": 19915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19918_1",
      "ports": {
        "bus": 19918
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19921_1",
      "ports": {
        "bus": 19921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19922_1",
      "ports": {
        "bus": 19922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19923_1",
      "ports": {
        "bus": 19923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19924_1",
      "ports": {
        "bus": 19924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19927_1",
      "ports": {
        "bus": 19927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19929_1",
      "ports": {
        "bus": 19929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19935_1",
      "ports": {
        "bus": 19935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19939_1",
      "ports": {
        "bus": 19939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19940_1",
      "ports": {
        "bus": 19940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19942_1",
      "ports": {
        "bus": 19942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19943_1",
      "ports": {
        "bus": 19943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19944_1",
      "ports": {
        "bus": 19944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19945_1",
      "ports": {
        "bus": 19945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19946_1",
      "ports": {
        "bus": 19946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19949_1",
      "ports": {
        "bus": 19949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19950_1",
      "ports": {
        "bus": 19950
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19951_1",
      "ports": {
        "bus": 19951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19952_1",
      "ports": {
        "bus": 19952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19954_1",
      "ports": {
        "bus": 19954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19955_1",
      "ports": {
        "bus": 19955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19957_1",
      "ports": {
        "bus": 19957
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19958_1",
      "ports": {
        "bus": 19958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19959_1",
      "ports": {
        "bus": 19959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19961_1",
      "ports": {
        "bus": 19961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19963_1",
      "ports": {
        "bus": 19963
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19972_1",
      "ports": {
        "bus": 19972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19975_1",
      "ports": {
        "bus": 19975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19976_1",
      "ports": {
        "bus": 19976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19977_1",
      "ports": {
        "bus": 19977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19979_1",
      "ports": {
        "bus": 19979
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19986_1",
      "ports": {
        "bus": 19986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19989_1",
      "ports": {
        "bus": 19989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19990_1",
      "ports": {
        "bus": 19990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19993_1",
      "ports": {
        "bus": 19993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19994_1",
      "ports": {
        "bus": 19994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19995_1",
      "ports": {
        "bus": 19995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19997_1",
      "ports": {
        "bus": 19997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_19999_1",
      "ports": {
        "bus": 19999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20000_1",
      "ports": {
        "bus": 20000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20002_1",
      "ports": {
        "bus": 20002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20003_1",
      "ports": {
        "bus": 20003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20004_1",
      "ports": {
        "bus": 20004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20010_1",
      "ports": {
        "bus": 20010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20012_1",
      "ports": {
        "bus": 20012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20013_1",
      "ports": {
        "bus": 20013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20019_1",
      "ports": {
        "bus": 20019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20020_1",
      "ports": {
        "bus": 20020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20022_1",
      "ports": {
        "bus": 20022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20023_1",
      "ports": {
        "bus": 20023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20026_1",
      "ports": {
        "bus": 20026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20027_1",
      "ports": {
        "bus": 20027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20031_1",
      "ports": {
        "bus": 20031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20033_1",
      "ports": {
        "bus": 20033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20035_1",
      "ports": {
        "bus": 20035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20036_1",
      "ports": {
        "bus": 20036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20038_1",
      "ports": {
        "bus": 20038
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20039_1",
      "ports": {
        "bus": 20039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20041_1",
      "ports": {
        "bus": 20041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20042_1",
      "ports": {
        "bus": 20042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20044_1",
      "ports": {
        "bus": 20044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20045_1",
      "ports": {
        "bus": 20045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20047_1",
      "ports": {
        "bus": 20047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20048_1",
      "ports": {
        "bus": 20048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20050_1",
      "ports": {
        "bus": 20050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20053_1",
      "ports": {
        "bus": 20053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20057_1",
      "ports": {
        "bus": 20057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20058_1",
      "ports": {
        "bus": 20058
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20059_1",
      "ports": {
        "bus": 20059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20060_1",
      "ports": {
        "bus": 20060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20061_1",
      "ports": {
        "bus": 20061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20062_1",
      "ports": {
        "bus": 20062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20064_1",
      "ports": {
        "bus": 20064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20066_1",
      "ports": {
        "bus": 20066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20067_1",
      "ports": {
        "bus": 20067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20069_1",
      "ports": {
        "bus": 20069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20073_1",
      "ports": {
        "bus": 20073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20076_1",
      "ports": {
        "bus": 20076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20077_1",
      "ports": {
        "bus": 20077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20078_1",
      "ports": {
        "bus": 20078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20080_1",
      "ports": {
        "bus": 20080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20082_1",
      "ports": {
        "bus": 20082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20083_1",
      "ports": {
        "bus": 20083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20085_1",
      "ports": {
        "bus": 20085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20088_1",
      "ports": {
        "bus": 20088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20089_1",
      "ports": {
        "bus": 20089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20090_1",
      "ports": {
        "bus": 20090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20091_1",
      "ports": {
        "bus": 20091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20093_1",
      "ports": {
        "bus": 20093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20094_1",
      "ports": {
        "bus": 20094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20095_1",
      "ports": {
        "bus": 20095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20096_1",
      "ports": {
        "bus": 20096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20097_1",
      "ports": {
        "bus": 20097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20099_1",
      "ports": {
        "bus": 20099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20101_1",
      "ports": {
        "bus": 20101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20102_1",
      "ports": {
        "bus": 20102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20105_1",
      "ports": {
        "bus": 20105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20110_1",
      "ports": {
        "bus": 20110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20112_1",
      "ports": {
        "bus": 20112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20114_1",
      "ports": {
        "bus": 20114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20115_1",
      "ports": {
        "bus": 20115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20117_1",
      "ports": {
        "bus": 20117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20118_1",
      "ports": {
        "bus": 20118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20119_1",
      "ports": {
        "bus": 20119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20122_1",
      "ports": {
        "bus": 20122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20125_1",
      "ports": {
        "bus": 20125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20126_1",
      "ports": {
        "bus": 20126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20127_1",
      "ports": {
        "bus": 20127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20128_1",
      "ports": {
        "bus": 20128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20129_1",
      "ports": {
        "bus": 20129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20131_1",
      "ports": {
        "bus": 20131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20132_1",
      "ports": {
        "bus": 20132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20135_1",
      "ports": {
        "bus": 20135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20136_1",
      "ports": {
        "bus": 20136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20138_1",
      "ports": {
        "bus": 20138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20140_1",
      "ports": {
        "bus": 20140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20142_1",
      "ports": {
        "bus": 20142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20146_1",
      "ports": {
        "bus": 20146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20147_1",
      "ports": {
        "bus": 20147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20148_1",
      "ports": {
        "bus": 20148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20151_1",
      "ports": {
        "bus": 20151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20152_1",
      "ports": {
        "bus": 20152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20153_1",
      "ports": {
        "bus": 20153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20154_1",
      "ports": {
        "bus": 20154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20155_1",
      "ports": {
        "bus": 20155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20157_1",
      "ports": {
        "bus": 20157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20158_1",
      "ports": {
        "bus": 20158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20159_1",
      "ports": {
        "bus": 20159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20160_1",
      "ports": {
        "bus": 20160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20161_1",
      "ports": {
        "bus": 20161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20163_1",
      "ports": {
        "bus": 20163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20164_1",
      "ports": {
        "bus": 20164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20166_1",
      "ports": {
        "bus": 20166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20166_2",
      "ports": {
        "bus": 20166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20167_1",
      "ports": {
        "bus": 20167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20168_1",
      "ports": {
        "bus": 20168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20170_1",
      "ports": {
        "bus": 20170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20171_1",
      "ports": {
        "bus": 20171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20172_1",
      "ports": {
        "bus": 20172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20178_1",
      "ports": {
        "bus": 20178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20178_2",
      "ports": {
        "bus": 20178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20180_1",
      "ports": {
        "bus": 20180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20180_2",
      "ports": {
        "bus": 20180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20182_1",
      "ports": {
        "bus": 20182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20183_1",
      "ports": {
        "bus": 20183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20184_1",
      "ports": {
        "bus": 20184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20185_1",
      "ports": {
        "bus": 20185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20187_1",
      "ports": {
        "bus": 20187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20188_1",
      "ports": {
        "bus": 20188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20188_2",
      "ports": {
        "bus": 20188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20189_1",
      "ports": {
        "bus": 20189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20190_1",
      "ports": {
        "bus": 20190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20192_1",
      "ports": {
        "bus": 20192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20195_1",
      "ports": {
        "bus": 20195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20196_1",
      "ports": {
        "bus": 20196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20197_1",
      "ports": {
        "bus": 20197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20197_2",
      "ports": {
        "bus": 20197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20198_1",
      "ports": {
        "bus": 20198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20199_1",
      "ports": {
        "bus": 20199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20199_2",
      "ports": {
        "bus": 20199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20202_1",
      "ports": {
        "bus": 20202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20204_1",
      "ports": {
        "bus": 20204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20205_1",
      "ports": {
        "bus": 20205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20205_2",
      "ports": {
        "bus": 20205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20206_1",
      "ports": {
        "bus": 20206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20207_1",
      "ports": {
        "bus": 20207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20210_1",
      "ports": {
        "bus": 20210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20211_1",
      "ports": {
        "bus": 20211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20212_1",
      "ports": {
        "bus": 20212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20214_1",
      "ports": {
        "bus": 20214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20215_1",
      "ports": {
        "bus": 20215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20217_1",
      "ports": {
        "bus": 20217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20217_2",
      "ports": {
        "bus": 20217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20218_1",
      "ports": {
        "bus": 20218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20219_1",
      "ports": {
        "bus": 20219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20220_1",
      "ports": {
        "bus": 20220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20221_1",
      "ports": {
        "bus": 20221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20221_2",
      "ports": {
        "bus": 20221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20222_1",
      "ports": {
        "bus": 20222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20222_2",
      "ports": {
        "bus": 20222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20227_1",
      "ports": {
        "bus": 20227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20228_1",
      "ports": {
        "bus": 20228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20229_1",
      "ports": {
        "bus": 20229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20230_1",
      "ports": {
        "bus": 20230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20231_1",
      "ports": {
        "bus": 20231
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20232_1",
      "ports": {
        "bus": 20232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20232_2",
      "ports": {
        "bus": 20232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20235_1",
      "ports": {
        "bus": 20235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20235_2",
      "ports": {
        "bus": 20235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20236_1",
      "ports": {
        "bus": 20236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20236_2",
      "ports": {
        "bus": 20236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20237_1",
      "ports": {
        "bus": 20237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20238_1",
      "ports": {
        "bus": 20238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20238_2",
      "ports": {
        "bus": 20238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20241_1",
      "ports": {
        "bus": 20241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20243_1",
      "ports": {
        "bus": 20243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20248_1",
      "ports": {
        "bus": 20248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20250_1",
      "ports": {
        "bus": 20250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20251_1",
      "ports": {
        "bus": 20251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20256_1",
      "ports": {
        "bus": 20256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20257_1",
      "ports": {
        "bus": 20257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20258_1",
      "ports": {
        "bus": 20258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20259_1",
      "ports": {
        "bus": 20259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20260_1",
      "ports": {
        "bus": 20260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20260_2",
      "ports": {
        "bus": 20260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20261_1",
      "ports": {
        "bus": 20261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20261_2",
      "ports": {
        "bus": 20261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20262_1",
      "ports": {
        "bus": 20262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20264_1",
      "ports": {
        "bus": 20264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20265_1",
      "ports": {
        "bus": 20265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20268_1",
      "ports": {
        "bus": 20268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20268_2",
      "ports": {
        "bus": 20268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20269_1",
      "ports": {
        "bus": 20269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20270_1",
      "ports": {
        "bus": 20270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20271_1",
      "ports": {
        "bus": 20271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20272_1",
      "ports": {
        "bus": 20272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20277_1",
      "ports": {
        "bus": 20277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20278_1",
      "ports": {
        "bus": 20278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20278_2",
      "ports": {
        "bus": 20278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20279_1",
      "ports": {
        "bus": 20279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20280_1",
      "ports": {
        "bus": 20280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20281_1",
      "ports": {
        "bus": 20281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20282_1",
      "ports": {
        "bus": 20282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20282_2",
      "ports": {
        "bus": 20282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20283_1",
      "ports": {
        "bus": 20283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20284_1",
      "ports": {
        "bus": 20284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20289_1",
      "ports": {
        "bus": 20289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20291_1",
      "ports": {
        "bus": 20291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20291_2",
      "ports": {
        "bus": 20291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20293_1",
      "ports": {
        "bus": 20293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20294_1",
      "ports": {
        "bus": 20294
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20295_1",
      "ports": {
        "bus": 20295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20295_2",
      "ports": {
        "bus": 20295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20296_1",
      "ports": {
        "bus": 20296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20298_1",
      "ports": {
        "bus": 20298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20300_1",
      "ports": {
        "bus": 20300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20306_1",
      "ports": {
        "bus": 20306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20311_1",
      "ports": {
        "bus": 20311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20313_1",
      "ports": {
        "bus": 20313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20313_2",
      "ports": {
        "bus": 20313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20314_1",
      "ports": {
        "bus": 20314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20314_2",
      "ports": {
        "bus": 20314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20315_1",
      "ports": {
        "bus": 20315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20316_1",
      "ports": {
        "bus": 20316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20317_1",
      "ports": {
        "bus": 20317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20317_2",
      "ports": {
        "bus": 20317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20319_1",
      "ports": {
        "bus": 20319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20320_1",
      "ports": {
        "bus": 20320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20321_1",
      "ports": {
        "bus": 20321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20321_2",
      "ports": {
        "bus": 20321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20324_1",
      "ports": {
        "bus": 20324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20325_1",
      "ports": {
        "bus": 20325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20326_1",
      "ports": {
        "bus": 20326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20326_2",
      "ports": {
        "bus": 20326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20327_1",
      "ports": {
        "bus": 20327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20328_1",
      "ports": {
        "bus": 20328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20330_1",
      "ports": {
        "bus": 20330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20330_2",
      "ports": {
        "bus": 20330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20333_1",
      "ports": {
        "bus": 20333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20334_1",
      "ports": {
        "bus": 20334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20334_2",
      "ports": {
        "bus": 20334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20336_1",
      "ports": {
        "bus": 20336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20342_1",
      "ports": {
        "bus": 20342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20342_2",
      "ports": {
        "bus": 20342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20343_1",
      "ports": {
        "bus": 20343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20344_1",
      "ports": {
        "bus": 20344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20344_2",
      "ports": {
        "bus": 20344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20345_1",
      "ports": {
        "bus": 20345
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20346_1",
      "ports": {
        "bus": 20346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20346_2",
      "ports": {
        "bus": 20346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20351_1",
      "ports": {
        "bus": 20351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20352_1",
      "ports": {
        "bus": 20352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20352_2",
      "ports": {
        "bus": 20352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20353_1",
      "ports": {
        "bus": 20353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20355_1",
      "ports": {
        "bus": 20355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20357_1",
      "ports": {
        "bus": 20357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20357_2",
      "ports": {
        "bus": 20357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20359_1",
      "ports": {
        "bus": 20359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20360_1",
      "ports": {
        "bus": 20360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20362_1",
      "ports": {
        "bus": 20362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20364_1",
      "ports": {
        "bus": 20364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20366_1",
      "ports": {
        "bus": 20366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20368_1",
      "ports": {
        "bus": 20368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20370_1",
      "ports": {
        "bus": 20370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20374_1",
      "ports": {
        "bus": 20374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20374_2",
      "ports": {
        "bus": 20374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20376_1",
      "ports": {
        "bus": 20376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20377_1",
      "ports": {
        "bus": 20377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20378_1",
      "ports": {
        "bus": 20378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20380_1",
      "ports": {
        "bus": 20380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20381_1",
      "ports": {
        "bus": 20381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20382_1",
      "ports": {
        "bus": 20382
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20384_1",
      "ports": {
        "bus": 20384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20385_1",
      "ports": {
        "bus": 20385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20386_1",
      "ports": {
        "bus": 20386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20388_1",
      "ports": {
        "bus": 20388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20388_2",
      "ports": {
        "bus": 20388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20389_1",
      "ports": {
        "bus": 20389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20392_1",
      "ports": {
        "bus": 20392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20392_2",
      "ports": {
        "bus": 20392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20393_1",
      "ports": {
        "bus": 20393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20393_2",
      "ports": {
        "bus": 20393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20395_1",
      "ports": {
        "bus": 20395
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20396_1",
      "ports": {
        "bus": 20396
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20398_1",
      "ports": {
        "bus": 20398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20399_1",
      "ports": {
        "bus": 20399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20399_2",
      "ports": {
        "bus": 20399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20400_1",
      "ports": {
        "bus": 20400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20405_1",
      "ports": {
        "bus": 20405
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20406_1",
      "ports": {
        "bus": 20406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20408_1",
      "ports": {
        "bus": 20408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20408_2",
      "ports": {
        "bus": 20408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20409_1",
      "ports": {
        "bus": 20409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20410_1",
      "ports": {
        "bus": 20410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20412_1",
      "ports": {
        "bus": 20412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20413_1",
      "ports": {
        "bus": 20413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20413_2",
      "ports": {
        "bus": 20413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20414_1",
      "ports": {
        "bus": 20414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20415_1",
      "ports": {
        "bus": 20415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20418_1",
      "ports": {
        "bus": 20418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20419_1",
      "ports": {
        "bus": 20419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20420_1",
      "ports": {
        "bus": 20420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20422_1",
      "ports": {
        "bus": 20422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20428_1",
      "ports": {
        "bus": 20428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20428_2",
      "ports": {
        "bus": 20428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20431_1",
      "ports": {
        "bus": 20431
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20432_1",
      "ports": {
        "bus": 20432
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20433_1",
      "ports": {
        "bus": 20433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20437_1",
      "ports": {
        "bus": 20437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20438_1",
      "ports": {
        "bus": 20438
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20439_1",
      "ports": {
        "bus": 20439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20442_1",
      "ports": {
        "bus": 20442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20446_1",
      "ports": {
        "bus": 20446
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20446_2",
      "ports": {
        "bus": 20446
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20448_1",
      "ports": {
        "bus": 20448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20449_1",
      "ports": {
        "bus": 20449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20450_1",
      "ports": {
        "bus": 20450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20450_2",
      "ports": {
        "bus": 20450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20451_1",
      "ports": {
        "bus": 20451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20452_1",
      "ports": {
        "bus": 20452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20458_1",
      "ports": {
        "bus": 20458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20460_1",
      "ports": {
        "bus": 20460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20462_1",
      "ports": {
        "bus": 20462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20462_2",
      "ports": {
        "bus": 20462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20465_1",
      "ports": {
        "bus": 20465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20465_2",
      "ports": {
        "bus": 20465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20468_1",
      "ports": {
        "bus": 20468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20468_2",
      "ports": {
        "bus": 20468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20470_1",
      "ports": {
        "bus": 20470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20472_1",
      "ports": {
        "bus": 20472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20473_1",
      "ports": {
        "bus": 20473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20473_2",
      "ports": {
        "bus": 20473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20474_1",
      "ports": {
        "bus": 20474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20474_2",
      "ports": {
        "bus": 20474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20475_1",
      "ports": {
        "bus": 20475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20475_2",
      "ports": {
        "bus": 20475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20476_1",
      "ports": {
        "bus": 20476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20477_1",
      "ports": {
        "bus": 20477
      },
