        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25035_1",
      "ports": {
        "bus": 25035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25037_1",
      "ports": {
        "bus": 25037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25037_2",
      "ports": {
        "bus": 25037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25038_1",
      "ports": {
        "bus": 25038
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25039_1",
      "ports": {
        "bus": 25039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25039_2",
      "ports": {
        "bus": 25039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25042_1",
      "ports": {
        "bus": 25042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25043_1",
      "ports": {
        "bus": 25043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25044_1",
      "ports": {
        "bus": 25044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25044_2",
      "ports": {
        "bus": 25044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25046_1",
      "ports": {
        "bus": 25046
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25048_1",
      "ports": {
        "bus": 25048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25048_2",
      "ports": {
        "bus": 25048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25049_1",
      "ports": {
        "bus": 25049
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25050_1",
      "ports": {
        "bus": 25050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25051_1",
      "ports": {
        "bus": 25051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25051_2",
      "ports": {
        "bus": 25051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25053_1",
      "ports": {
        "bus": 25053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25054_1",
      "ports": {
        "bus": 25054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25054_2",
      "ports": {
        "bus": 25054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25056_1",
      "ports": {
        "bus": 25056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25057_1",
      "ports": {
        "bus": 25057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25057_2",
      "ports": {
        "bus": 25057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25058_1",
      "ports": {
        "bus": 25058
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25061_1",
      "ports": {
        "bus": 25061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25061_2",
      "ports": {
        "bus": 25061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25062_1",
      "ports": {
        "bus": 25062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25062_2",
      "ports": {
        "bus": 25062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25064_1",
      "ports": {
        "bus": 25064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25066_1",
      "ports": {
        "bus": 25066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25066_2",
      "ports": {
        "bus": 25066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25068_1",
      "ports": {
        "bus": 25068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25069_1",
      "ports": {
        "bus": 25069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25070_1",
      "ports": {
        "bus": 25070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25071_1",
      "ports": {
        "bus": 25071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25072_1",
      "ports": {
        "bus": 25072
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25073_1",
      "ports": {
        "bus": 25073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25073_2",
      "ports": {
        "bus": 25073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25075_1",
      "ports": {
        "bus": 25075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25075_2",
      "ports": {
        "bus": 25075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25077_1",
      "ports": {
        "bus": 25077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25078_1",
      "ports": {
        "bus": 25078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25080_1",
      "ports": {
        "bus": 25080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25082_1",
      "ports": {
        "bus": 25082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25082_2",
      "ports": {
        "bus": 25082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25083_1",
      "ports": {
        "bus": 25083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25085_1",
      "ports": {
        "bus": 25085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25085_2",
      "ports": {
        "bus": 25085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25088_1",
      "ports": {
        "bus": 25088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25088_2",
      "ports": {
        "bus": 25088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25091_1",
      "ports": {
        "bus": 25091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25092_1",
      "ports": {
        "bus": 25092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25094_1",
      "ports": {
        "bus": 25094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25095_1",
      "ports": {
        "bus": 25095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25096_1",
      "ports": {
        "bus": 25096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25097_1",
      "ports": {
        "bus": 25097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25099_1",
      "ports": {
        "bus": 25099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25100_1",
      "ports": {
        "bus": 25100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25101_1",
      "ports": {
        "bus": 25101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25101_2",
      "ports": {
        "bus": 25101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25102_1",
      "ports": {
        "bus": 25102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25103_1",
      "ports": {
        "bus": 25103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25104_1",
      "ports": {
        "bus": 25104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25105_1",
      "ports": {
        "bus": 25105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25105_2",
      "ports": {
        "bus": 25105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25107_1",
      "ports": {
        "bus": 25107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25108_1",
      "ports": {
        "bus": 25108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25108_2",
      "ports": {
        "bus": 25108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25109_1",
      "ports": {
        "bus": 25109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25110_1",
      "ports": {
        "bus": 25110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25111_1",
      "ports": {
        "bus": 25111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25113_1",
      "ports": {
        "bus": 25113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25114_1",
      "ports": {
        "bus": 25114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25114_2",
      "ports": {
        "bus": 25114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25116_1",
      "ports": {
        "bus": 25116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25116_2",
      "ports": {
        "bus": 25116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25118_1",
      "ports": {
        "bus": 25118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25119_1",
      "ports": {
        "bus": 25119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25120_1",
      "ports": {
        "bus": 25120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25121_1",
      "ports": {
        "bus": 25121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25121_2",
      "ports": {
        "bus": 25121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25122_1",
      "ports": {
        "bus": 25122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25122_2",
      "ports": {
        "bus": 25122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25123_1",
      "ports": {
        "bus": 25123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25123_2",
      "ports": {
        "bus": 25123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25124_1",
      "ports": {
        "bus": 25124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25125_1",
      "ports": {
        "bus": 25125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25126_1",
      "ports": {
        "bus": 25126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25127_1",
      "ports": {
        "bus": 25127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25127_2",
      "ports": {
        "bus": 25127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25130_1",
      "ports": {
        "bus": 25130
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25131_1",
      "ports": {
        "bus": 25131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25132_1",
      "ports": {
        "bus": 25132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25132_2",
      "ports": {
        "bus": 25132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25133_1",
      "ports": {
        "bus": 25133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25134_1",
      "ports": {
        "bus": 25134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25135_1",
      "ports": {
        "bus": 25135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25138_1",
      "ports": {
        "bus": 25138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25139_1",
      "ports": {
        "bus": 25139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25140_1",
      "ports": {
        "bus": 25140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25142_1",
      "ports": {
        "bus": 25142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25143_1",
      "ports": {
        "bus": 25143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25143_2",
      "ports": {
        "bus": 25143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25144_1",
      "ports": {
        "bus": 25144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25145_1",
      "ports": {
        "bus": 25145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25146_1",
      "ports": {
        "bus": 25146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25147_1",
      "ports": {
        "bus": 25147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25148_1",
      "ports": {
        "bus": 25148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25150_1",
      "ports": {
        "bus": 25150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25151_1",
      "ports": {
        "bus": 25151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25151_2",
      "ports": {
        "bus": 25151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25152_1",
      "ports": {
        "bus": 25152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25152_2",
      "ports": {
        "bus": 25152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25154_1",
      "ports": {
        "bus": 25154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25155_1",
      "ports": {
        "bus": 25155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25155_2",
      "ports": {
        "bus": 25155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25156_1",
      "ports": {
        "bus": 25156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25156_2",
      "ports": {
        "bus": 25156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25157_1",
      "ports": {
        "bus": 25157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25157_2",
      "ports": {
        "bus": 25157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25159_1",
      "ports": {
        "bus": 25159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25160_1",
      "ports": {
        "bus": 25160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25161_1",
      "ports": {
        "bus": 25161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25163_1",
      "ports": {
        "bus": 25163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25164_1",
      "ports": {
        "bus": 25164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25165_1",
      "ports": {
        "bus": 25165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25166_1",
      "ports": {
        "bus": 25166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25166_2",
      "ports": {
        "bus": 25166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25170_1",
      "ports": {
        "bus": 25170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25172_1",
      "ports": {
        "bus": 25172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25173_1",
      "ports": {
        "bus": 25173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25175_1",
      "ports": {
        "bus": 25175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25175_2",
      "ports": {
        "bus": 25175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25176_1",
      "ports": {
        "bus": 25176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25177_1",
      "ports": {
        "bus": 25177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25179_1",
      "ports": {
        "bus": 25179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25180_1",
      "ports": {
        "bus": 25180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25181_1",
      "ports": {
        "bus": 25181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25182_1",
      "ports": {
        "bus": 25182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25182_2",
      "ports": {
        "bus": 25182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25183_1",
      "ports": {
        "bus": 25183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25186_1",
      "ports": {
        "bus": 25186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25186_2",
      "ports": {
        "bus": 25186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25187_1",
      "ports": {
        "bus": 25187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25189_1",
      "ports": {
        "bus": 25189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25190_1",
      "ports": {
        "bus": 25190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25191_1",
      "ports": {
        "bus": 25191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25192_1",
      "ports": {
        "bus": 25192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25193_1",
      "ports": {
        "bus": 25193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25194_1",
      "ports": {
        "bus": 25194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25196_1",
      "ports": {
        "bus": 25196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25197_1",
      "ports": {
        "bus": 25197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25199_1",
      "ports": {
        "bus": 25199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25200_1",
      "ports": {
        "bus": 25200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25202_1",
      "ports": {
        "bus": 25202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25203_1",
      "ports": {
        "bus": 25203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25206_1",
      "ports": {
        "bus": 25206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25208_1",
      "ports": {
        "bus": 25208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25208_2",
      "ports": {
        "bus": 25208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25210_1",
      "ports": {
        "bus": 25210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25212_1",
      "ports": {
        "bus": 25212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25213_1",
      "ports": {
        "bus": 25213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25214_1",
      "ports": {
        "bus": 25214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25214_2",
      "ports": {
        "bus": 25214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25215_1",
      "ports": {
        "bus": 25215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25216_1",
      "ports": {
        "bus": 25216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25216_2",
      "ports": {
        "bus": 25216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25217_1",
      "ports": {
        "bus": 25217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25218_1",
      "ports": {
        "bus": 25218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25219_1",
      "ports": {
        "bus": 25219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25219_2",
      "ports": {
        "bus": 25219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25221_1",
      "ports": {
        "bus": 25221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25224_1",
      "ports": {
        "bus": 25224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25226_1",
      "ports": {
        "bus": 25226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25227_1",
      "ports": {
        "bus": 25227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25228_1",
      "ports": {
        "bus": 25228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25230_1",
      "ports": {
        "bus": 25230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25230_2",
      "ports": {
        "bus": 25230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25232_1",
      "ports": {
        "bus": 25232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25233_1",
      "ports": {
        "bus": 25233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25234_1",
      "ports": {
        "bus": 25234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25235_1",
      "ports": {
        "bus": 25235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25235_2",
      "ports": {
        "bus": 25235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25236_1",
      "ports": {
        "bus": 25236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25237_1",
      "ports": {
        "bus": 25237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25238_1",
      "ports": {
        "bus": 25238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25239_1",
      "ports": {
        "bus": 25239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25239_2",
      "ports": {
        "bus": 25239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25240_1",
      "ports": {
        "bus": 25240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25241_1",
      "ports": {
        "bus": 25241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25242_1",
      "ports": {
        "bus": 25242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25242_2",
      "ports": {
        "bus": 25242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25248_1",
      "ports": {
        "bus": 25248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25248_2",
      "ports": {
        "bus": 25248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25249_1",
      "ports": {
        "bus": 25249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25250_1",
      "ports": {
        "bus": 25250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25251_1",
      "ports": {
        "bus": 25251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25252_1",
      "ports": {
        "bus": 25252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25253_1",
      "ports": {
        "bus": 25253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25255_1",
      "ports": {
        "bus": 25255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25255_2",
      "ports": {
        "bus": 25255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25256_1",
      "ports": {
        "bus": 25256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25256_2",
      "ports": {
        "bus": 25256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25263_1",
      "ports": {
        "bus": 25263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25263_2",
      "ports": {
        "bus": 25263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25264_1",
      "ports": {
        "bus": 25264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25267_1",
      "ports": {
        "bus": 25267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25268_1",
      "ports": {
        "bus": 25268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25270_1",
      "ports": {
        "bus": 25270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25271_1",
      "ports": {
        "bus": 25271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25272_1",
      "ports": {
        "bus": 25272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25273_1",
      "ports": {
        "bus": 25273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25274_1",
      "ports": {
        "bus": 25274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25275_1",
      "ports": {
        "bus": 25275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25276_1",
      "ports": {
        "bus": 25276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25279_1",
      "ports": {
        "bus": 25279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25281_1",
      "ports": {
        "bus": 25281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25282_1",
      "ports": {
        "bus": 25282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25282_2",
      "ports": {
        "bus": 25282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25283_1",
      "ports": {
        "bus": 25283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25284_1",
      "ports": {
        "bus": 25284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25285_1",
      "ports": {
        "bus": 25285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25288_1",
      "ports": {
        "bus": 25288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25289_1",
      "ports": {
        "bus": 25289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25290_1",
      "ports": {
        "bus": 25290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25291_1",
      "ports": {
        "bus": 25291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25291_2",
      "ports": {
        "bus": 25291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25292_1",
      "ports": {
        "bus": 25292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25293_1",
      "ports": {
        "bus": 25293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25294_1",
      "ports": {
        "bus": 25294
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25295_1",
      "ports": {
        "bus": 25295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25297_1",
      "ports": {
        "bus": 25297
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25298_1",
      "ports": {
        "bus": 25298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25299_1",
      "ports": {
        "bus": 25299
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25301_1",
      "ports": {
        "bus": 25301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25302_1",
      "ports": {
        "bus": 25302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25302_2",
      "ports": {
        "bus": 25302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25303_1",
      "ports": {
        "bus": 25303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25305_1",
      "ports": {
        "bus": 25305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25306_1",
      "ports": {
        "bus": 25306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25307_1",
      "ports": {
        "bus": 25307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25308_1",
      "ports": {
        "bus": 25308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25309_1",
      "ports": {
        "bus": 25309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25310_1",
      "ports": {
        "bus": 25310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25310_2",
      "ports": {
        "bus": 25310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25311_1",
      "ports": {
        "bus": 25311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25312_1",
      "ports": {
        "bus": 25312
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25314_1",
      "ports": {
        "bus": 25314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25314_2",
      "ports": {
        "bus": 25314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25315_1",
      "ports": {
        "bus": 25315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25317_1",
      "ports": {
        "bus": 25317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25318_1",
      "ports": {
        "bus": 25318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25318_2",
      "ports": {
        "bus": 25318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25319_1",
      "ports": {
        "bus": 25319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25320_1",
      "ports": {
        "bus": 25320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25321_1",
      "ports": {
        "bus": 25321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25322_1",
      "ports": {
        "bus": 25322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25322_2",
      "ports": {
        "bus": 25322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25324_1",
      "ports": {
        "bus": 25324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25326_1",
      "ports": {
        "bus": 25326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25327_1",
      "ports": {
        "bus": 25327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25328_1",
      "ports": {
        "bus": 25328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25329_1",
      "ports": {
        "bus": 25329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25329_2",
      "ports": {
        "bus": 25329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25330_1",
      "ports": {
        "bus": 25330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25331_1",
      "ports": {
        "bus": 25331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25332_1",
      "ports": {
        "bus": 25332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25333_1",
      "ports": {
        "bus": 25333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25334_1",
      "ports": {
        "bus": 25334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25336_1",
      "ports": {
        "bus": 25336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25337_1",
      "ports": {
        "bus": 25337
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25338_1",
      "ports": {
        "bus": 25338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25339_1",
      "ports": {
        "bus": 25339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25341_1",
      "ports": {
        "bus": 25341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25342_1",
      "ports": {
        "bus": 25342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25343_1",
      "ports": {
        "bus": 25343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25344_1",
      "ports": {
        "bus": 25344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25344_2",
      "ports": {
        "bus": 25344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25345_1",
      "ports": {
        "bus": 25345
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25347_1",
      "ports": {
        "bus": 25347
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25348_1",
      "ports": {
        "bus": 25348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25349_1",
      "ports": {
        "bus": 25349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25351_1",
      "ports": {
        "bus": 25351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25352_1",
      "ports": {
        "bus": 25352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25353_1",
      "ports": {
        "bus": 25353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25353_2",
      "ports": {
        "bus": 25353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25355_1",
      "ports": {
        "bus": 25355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25356_1",
      "ports": {
        "bus": 25356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25358_1",
      "ports": {
        "bus": 25358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25359_1",
      "ports": {
        "bus": 25359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25360_1",
      "ports": {
        "bus": 25360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25362_1",
      "ports": {
        "bus": 25362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25363_1",
      "ports": {
        "bus": 25363
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25364_1",
      "ports": {
        "bus": 25364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25364_2",
      "ports": {
        "bus": 25364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25365_1",
      "ports": {
        "bus": 25365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25365_2",
      "ports": {
        "bus": 25365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25367_1",
      "ports": {
        "bus": 25367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25368_1",
      "ports": {
        "bus": 25368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25368_2",
      "ports": {
        "bus": 25368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25369_1",
      "ports": {
        "bus": 25369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25374_1",
      "ports": {
        "bus": 25374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25376_1",
      "ports": {
        "bus": 25376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25378_1",
      "ports": {
        "bus": 25378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25379_1",
      "ports": {
        "bus": 25379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25380_1",
      "ports": {
        "bus": 25380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25380_2",
      "ports": {
        "bus": 25380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25381_1",
      "ports": {
        "bus": 25381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25383_1",
      "ports": {
        "bus": 25383
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25385_1",
      "ports": {
        "bus": 25385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25386_1",
      "ports": {
        "bus": 25386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25387_1",
      "ports": {
        "bus": 25387
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25389_1",
      "ports": {
        "bus": 25389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25390_1",
      "ports": {
        "bus": 25390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25390_2",
      "ports": {
        "bus": 25390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25392_1",
      "ports": {
        "bus": 25392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25393_1",
      "ports": {
        "bus": 25393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25394_1",
      "ports": {
        "bus": 25394
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25396_1",
      "ports": {
        "bus": 25396
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25397_1",
      "ports": {
        "bus": 25397
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25398_1",
      "ports": {
        "bus": 25398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25400_1",
      "ports": {
        "bus": 25400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25401_1",
      "ports": {
        "bus": 25401
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25402_1",
      "ports": {
        "bus": 25402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25402_2",
      "ports": {
        "bus": 25402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25403_1",
      "ports": {
        "bus": 25403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25404_1",
      "ports": {
        "bus": 25404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25406_1",
      "ports": {
        "bus": 25406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25407_1",
      "ports": {
        "bus": 25407
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25408_1",
      "ports": {
        "bus": 25408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25409_1",
      "ports": {
        "bus": 25409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25409_2",
      "ports": {
        "bus": 25409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25410_1",
      "ports": {
        "bus": 25410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25411_1",
      "ports": {
        "bus": 25411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25413_1",
      "ports": {
        "bus": 25413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25415_1",
      "ports": {
        "bus": 25415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25416_1",
      "ports": {
        "bus": 25416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25417_1",
      "ports": {
        "bus": 25417
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25417_2",
      "ports": {
        "bus": 25417
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25418_1",
      "ports": {
        "bus": 25418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25419_1",
      "ports": {
        "bus": 25419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25420_1",
      "ports": {
        "bus": 25420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25423_1",
      "ports": {
        "bus": 25423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25423_2",
      "ports": {
        "bus": 25423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25424_1",
      "ports": {
        "bus": 25424
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25424_2",
      "ports": {
        "bus": 25424
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25425_1",
      "ports": {
        "bus": 25425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25426_1",
      "ports": {
        "bus": 25426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25426_2",
      "ports": {
        "bus": 25426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25427_1",
      "ports": {
        "bus": 25427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25429_1",
      "ports": {
        "bus": 25429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25429_2",
      "ports": {
        "bus": 25429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25430_1",
      "ports": {
        "bus": 25430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25432_1",
      "ports": {
        "bus": 25432
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25433_1",
      "ports": {
        "bus": 25433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25433_2",
      "ports": {
        "bus": 25433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25434_1",
      "ports": {
        "bus": 25434
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25435_1",
      "ports": {
        "bus": 25435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25436_1",
      "ports": {
        "bus": 25436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25437_1",
      "ports": {
        "bus": 25437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25438_1",
      "ports": {
        "bus": 25438
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25439_1",
      "ports": {
        "bus": 25439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25442_1",
      "ports": {
        "bus": 25442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25443_1",
      "ports": {
        "bus": 25443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25444_1",
      "ports": {
        "bus": 25444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25445_1",
      "ports": {
        "bus": 25445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25445_2",
      "ports": {
        "bus": 25445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25447_1",
      "ports": {
        "bus": 25447
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25449_1",
      "ports": {
        "bus": 25449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25455_1",
      "ports": {
        "bus": 25455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25455_2",
      "ports": {
        "bus": 25455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25457_1",
      "ports": {
        "bus": 25457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25458_1",
      "ports": {
        "bus": 25458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25459_1",
      "ports": {
        "bus": 25459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25460_1",
      "ports": {
        "bus": 25460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25462_1",
      "ports": {
        "bus": 25462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25464_1",
      "ports": {
        "bus": 25464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25465_1",
      "ports": {
        "bus": 25465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25466_1",
      "ports": {
        "bus": 25466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25467_1",
      "ports": {
        "bus": 25467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25468_1",
      "ports": {
        "bus": 25468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25468_2",
      "ports": {
        "bus": 25468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25469_1",
      "ports": {
        "bus": 25469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25470_1",
      "ports": {
        "bus": 25470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25472_1",
      "ports": {
        "bus": 25472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25474_1",
      "ports": {
        "bus": 25474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25475_1",
      "ports": {
        "bus": 25475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25476_1",
      "ports": {
        "bus": 25476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25477_1",
      "ports": {
        "bus": 25477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25478_1",
      "ports": {
        "bus": 25478
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25481_1",
      "ports": {
        "bus": 25481
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25483_1",
      "ports": {
        "bus": 25483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25484_1",
      "ports": {
        "bus": 25484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25486_1",
      "ports": {
        "bus": 25486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25488_1",
      "ports": {
        "bus": 25488
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25489_1",
      "ports": {
        "bus": 25489
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25490_1",
      "ports": {
        "bus": 25490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25491_1",
      "ports": {
        "bus": 25491
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25491_2",
      "ports": {
        "bus": 25491
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25493_1",
      "ports": {
        "bus": 25493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25495_1",
      "ports": {
        "bus": 25495
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25497_1",
      "ports": {
        "bus": 25497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25498_1",
      "ports": {
        "bus": 25498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25498_2",
      "ports": {
        "bus": 25498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25499_1",
      "ports": {
        "bus": 25499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25500_1",
      "ports": {
        "bus": 25500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25500_2",
      "ports": {
        "bus": 25500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25501_1",
      "ports": {
        "bus": 25501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25502_1",
      "ports": {
        "bus": 25502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25504_1",
      "ports": {
        "bus": 25504
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25505_1",
      "ports": {
        "bus": 25505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25506_1",
      "ports": {
        "bus": 25506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25507_1",
      "ports": {
        "bus": 25507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25508_1",
      "ports": {
        "bus": 25508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25508_2",
      "ports": {
        "bus": 25508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25510_1",
      "ports": {
        "bus": 25510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25511_1",
      "ports": {
        "bus": 25511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25512_1",
      "ports": {
        "bus": 25512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25512_2",
      "ports": {
        "bus": 25512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25513_1",
      "ports": {
        "bus": 25513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25514_1",
      "ports": {
        "bus": 25514
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25516_1",
      "ports": {
        "bus": 25516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25517_1",
      "ports": {
        "bus": 25517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25520_1",
      "ports": {
        "bus": 25520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25520_2",
      "ports": {
        "bus": 25520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25533_1",
      "ports": {
        "bus": 25533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25533_2",
      "ports": {
        "bus": 25533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25806_1",
      "ports": {
        "bus": 25806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25807_1",
      "ports": {
        "bus": 25807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25808_1",
      "ports": {
        "bus": 25808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25811_1",
      "ports": {
        "bus": 25811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25813_1",
      "ports": {
        "bus": 25813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25814_1",
      "ports": {
        "bus": 25814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25815_1",
      "ports": {
        "bus": 25815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25816_1",
      "ports": {
        "bus": 25816
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25818_1",
      "ports": {
        "bus": 25818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25819_1",
      "ports": {
        "bus": 25819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25820_1",
      "ports": {
        "bus": 25820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25822_1",
      "ports": {
        "bus": 25822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25823_1",
      "ports": {
        "bus": 25823
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25824_1",
      "ports": {
        "bus": 25824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25825_1",
      "ports": {
        "bus": 25825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25826_1",
      "ports": {
        "bus": 25826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25827_1",
      "ports": {
        "bus": 25827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25828_1",
      "ports": {
        "bus": 25828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25829_1",
      "ports": {
        "bus": 25829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25831_1",
      "ports": {
        "bus": 25831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25833_1",
      "ports": {
        "bus": 25833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25835_1",
      "ports": {
        "bus": 25835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25841_1",
      "ports": {
        "bus": 25841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25842_1",
      "ports": {
        "bus": 25842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25844_1",
      "ports": {
        "bus": 25844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25845_1",
      "ports": {
        "bus": 25845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25846_1",
      "ports": {
        "bus": 25846
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25847_1",
      "ports": {
        "bus": 25847
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25848_1",
      "ports": {
        "bus": 25848
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25849_1",
      "ports": {
        "bus": 25849
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25850_1",
      "ports": {
        "bus": 25850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25851_1",
      "ports": {
        "bus": 25851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25853_1",
      "ports": {
        "bus": 25853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25854_1",
      "ports": {
        "bus": 25854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25854_2",
      "ports": {
        "bus": 25854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25855_1",
      "ports": {
        "bus": 25855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25855_2",
      "ports": {
        "bus": 25855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25856_1",
      "ports": {
        "bus": 25856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25857_1",
      "ports": {
        "bus": 25857
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25859_1",
      "ports": {
        "bus": 25859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25861_1",
      "ports": {
        "bus": 25861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25864_1",
      "ports": {
        "bus": 25864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25866_1",
      "ports": {
        "bus": 25866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25867_1",
      "ports": {
        "bus": 25867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25868_1",
      "ports": {
        "bus": 25868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25869_1",
      "ports": {
        "bus": 25869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25871_1",
      "ports": {
        "bus": 25871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25872_1",
      "ports": {
        "bus": 25872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25873_1",
      "ports": {
        "bus": 25873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25873_2",
      "ports": {
        "bus": 25873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25875_1",
      "ports": {
        "bus": 25875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25876_1",
      "ports": {
        "bus": 25876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25877_1",
      "ports": {
        "bus": 25877
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25878_1",
      "ports": {
        "bus": 25878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25879_1",
      "ports": {
        "bus": 25879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25880_1",
      "ports": {
        "bus": 25880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25881_1",
      "ports": {
        "bus": 25881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25882_1",
      "ports": {
        "bus": 25882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25883_1",
      "ports": {
        "bus": 25883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25884_1",
      "ports": {
        "bus": 25884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25886_1",
      "ports": {
        "bus": 25886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25887_1",
      "ports": {
        "bus": 25887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25887_2",
      "ports": {
        "bus": 25887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25888_1",
      "ports": {
        "bus": 25888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25890_1",
      "ports": {
        "bus": 25890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25891_1",
      "ports": {
        "bus": 25891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25892_1",
      "ports": {
        "bus": 25892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25892_2",
      "ports": {
        "bus": 25892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25893_1",
      "ports": {
        "bus": 25893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25893_2",
      "ports": {
        "bus": 25893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25895_1",
      "ports": {
        "bus": 25895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25897_1",
      "ports": {
        "bus": 25897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25897_2",
      "ports": {
        "bus": 25897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25898_1",
      "ports": {
        "bus": 25898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25899_1",
      "ports": {
        "bus": 25899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25900_1",
      "ports": {
        "bus": 25900
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25901_1",
      "ports": {
        "bus": 25901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25902_1",
      "ports": {
        "bus": 25902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25902_2",
      "ports": {
        "bus": 25902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25903_1",
      "ports": {
        "bus": 25903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25904_1",
      "ports": {
        "bus": 25904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25906_1",
      "ports": {
        "bus": 25906
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25907_1",
      "ports": {
        "bus": 25907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25907_2",
      "ports": {
        "bus": 25907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25908_1",
      "ports": {
        "bus": 25908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25910_1",
      "ports": {
        "bus": 25910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25912_1",
      "ports": {
        "bus": 25912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25913_1",
      "ports": {
        "bus": 25913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25913_2",
      "ports": {
        "bus": 25913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25915_1",
      "ports": {
        "bus": 25915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25916_1",
      "ports": {
        "bus": 25916
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25916_2",
      "ports": {
        "bus": 25916
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25917_1",
      "ports": {
        "bus": 25917
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25919_1",
      "ports": {
        "bus": 25919
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25919_2",
      "ports": {
        "bus": 25919
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25921_1",
      "ports": {
        "bus": 25921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25922_1",
      "ports": {
        "bus": 25922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25924_1",
      "ports": {
        "bus": 25924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25925_1",
      "ports": {
        "bus": 25925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25927_1",
      "ports": {
        "bus": 25927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25928_1",
      "ports": {
        "bus": 25928
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25928_2",
      "ports": {
        "bus": 25928
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25930_1",
      "ports": {
        "bus": 25930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25932_1",
      "ports": {
        "bus": 25932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25933_1",
      "ports": {
        "bus": 25933
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25934_1",
      "ports": {
        "bus": 25934
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25936_1",
      "ports": {
        "bus": 25936
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25937_1",
      "ports": {
        "bus": 25937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25938_1",
      "ports": {
        "bus": 25938
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25939_1",
      "ports": {
        "bus": 25939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25941_1",
      "ports": {
        "bus": 25941
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25942_1",
      "ports": {
        "bus": 25942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25942_2",
      "ports": {
        "bus": 25942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25943_1",
      "ports": {
        "bus": 25943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25943_2",
      "ports": {
        "bus": 25943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25944_1",
      "ports": {
        "bus": 25944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25945_1",
      "ports": {
        "bus": 25945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25946_1",
      "ports": {
        "bus": 25946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25946_2",
      "ports": {
        "bus": 25946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25948_1",
      "ports": {
        "bus": 25948
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25948_2",
      "ports": {
        "bus": 25948
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25949_1",
      "ports": {
        "bus": 25949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25951_1",
      "ports": {
        "bus": 25951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25953_1",
      "ports": {
        "bus": 25953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25954_1",
      "ports": {
        "bus": 25954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25955_1",
      "ports": {
        "bus": 25955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25956_1",
      "ports": {
        "bus": 25956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25959_1",
      "ports": {
        "bus": 25959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25959_2",
      "ports": {
        "bus": 25959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25960_1",
      "ports": {
        "bus": 25960
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25962_1",
      "ports": {
        "bus": 25962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25964_1",
      "ports": {
        "bus": 25964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25964_2",
      "ports": {
        "bus": 25964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25965_1",
      "ports": {
        "bus": 25965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25966_1",
      "ports": {
        "bus": 25966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25966_2",
      "ports": {
        "bus": 25966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25968_1",
      "ports": {
        "bus": 25968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25970_1",
      "ports": {
        "bus": 25970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25970_2",
      "ports": {
        "bus": 25970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25971_1",
      "ports": {
        "bus": 25971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25972_1",
      "ports": {
        "bus": 25972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25978_1",
      "ports": {
        "bus": 25978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25980_1",
      "ports": {
        "bus": 25980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25981_1",
      "ports": {
        "bus": 25981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25983_1",
      "ports": {
        "bus": 25983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25984_1",
      "ports": {
        "bus": 25984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25985_1",
      "ports": {
        "bus": 25985
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25986_1",
      "ports": {
        "bus": 25986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25986_2",
      "ports": {
        "bus": 25986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25987_1",
      "ports": {
        "bus": 25987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25990_1",
      "ports": {
        "bus": 25990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25991_1",
      "ports": {
        "bus": 25991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25993_1",
      "ports": {
        "bus": 25993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25994_1",
      "ports": {
        "bus": 25994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25995_1",
      "ports": {
        "bus": 25995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25995_2",
      "ports": {
        "bus": 25995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25996_1",
      "ports": {
        "bus": 25996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25996_2",
      "ports": {
        "bus": 25996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25998_1",
      "ports": {
        "bus": 25998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25999_1",
      "ports": {
        "bus": 25999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25999_2",
      "ports": {
        "bus": 25999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26001_1",
      "ports": {
        "bus": 26001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26001_2",
      "ports": {
        "bus": 26001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26002_1",
      "ports": {
        "bus": 26002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26004_1",
      "ports": {
        "bus": 26004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26004_2",
      "ports": {
        "bus": 26004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26005_1",
      "ports": {
        "bus": 26005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26007_1",
      "ports": {
        "bus": 26007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26008_1",
      "ports": {
        "bus": 26008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26009_1",
      "ports": {
        "bus": 26009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26010_1",
      "ports": {
        "bus": 26010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26011_1",
      "ports": {
        "bus": 26011
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26012_1",
      "ports": {
        "bus": 26012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26014_1",
      "ports": {
        "bus": 26014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26015_1",
      "ports": {
        "bus": 26015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26017_1",
      "ports": {
        "bus": 26017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26018_1",
      "ports": {
        "bus": 26018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26020_1",
      "ports": {
        "bus": 26020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26022_1",
      "ports": {
        "bus": 26022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26097_1",
      "ports": {
        "bus": 26097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26098_1",
      "ports": {
        "bus": 26098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26099_1",
      "ports": {
        "bus": 26099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26100_1",
      "ports": {
        "bus": 26100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26102_1",
      "ports": {
        "bus": 26102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26103_1",
      "ports": {
        "bus": 26103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26105_1",
      "ports": {
        "bus": 26105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26107_1",
      "ports": {
        "bus": 26107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26108_1",
      "ports": {
        "bus": 26108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26109_1",
      "ports": {
        "bus": 26109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26110_1",
      "ports": {
        "bus": 26110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26112_1",
      "ports": {
        "bus": 26112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26114_1",
      "ports": {
        "bus": 26114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26115_1",
      "ports": {
        "bus": 26115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26117_1",
      "ports": {
        "bus": 26117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26118_1",
      "ports": {
        "bus": 26118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26121_1",
      "ports": {
        "bus": 26121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26122_1",
      "ports": {
        "bus": 26122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26124_1",
      "ports": {
        "bus": 26124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26125_1",
      "ports": {
        "bus": 26125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26126_1",
      "ports": {
        "bus": 26126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26128_1",
      "ports": {
        "bus": 26128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26129_1",
      "ports": {
        "bus": 26129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26131_1",
      "ports": {
        "bus": 26131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26133_1",
      "ports": {
        "bus": 26133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26134_1",
      "ports": {
        "bus": 26134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26135_1",
      "ports": {
        "bus": 26135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26137_1",
      "ports": {
        "bus": 26137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26138_1",
      "ports": {
        "bus": 26138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26139_1",
      "ports": {
        "bus": 26139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26140_1",
      "ports": {
        "bus": 26140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26141_1",
      "ports": {
        "bus": 26141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26142_1",
      "ports": {
        "bus": 26142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26143_1",
      "ports": {
        "bus": 26143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26144_1",
      "ports": {
        "bus": 26144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26146_1",
      "ports": {
        "bus": 26146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26147_1",
      "ports": {
        "bus": 26147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26148_1",
      "ports": {
        "bus": 26148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26149_1",
      "ports": {
        "bus": 26149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26150_1",
      "ports": {
        "bus": 26150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26151_1",
      "ports": {
        "bus": 26151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26152_1",
      "ports": {
        "bus": 26152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26153_1",
      "ports": {
        "bus": 26153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26154_1",
      "ports": {
        "bus": 26154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26156_1",
      "ports": {
        "bus": 26156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26159_1",
      "ports": {
        "bus": 26159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26161_1",
      "ports": {
        "bus": 26161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26163_1",
      "ports": {
        "bus": 26163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26164_1",
      "ports": {
        "bus": 26164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26165_1",
      "ports": {
        "bus": 26165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26166_1",
      "ports": {
        "bus": 26166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26167_1",
      "ports": {
        "bus": 26167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26168_1",
      "ports": {
        "bus": 26168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26169_1",
      "ports": {
        "bus": 26169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26170_1",
      "ports": {
        "bus": 26170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26171_1",
      "ports": {
        "bus": 26171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26172_1",
      "ports": {
        "bus": 26172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26173_1",
      "ports": {
        "bus": 26173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26174_1",
      "ports": {
        "bus": 26174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26175_1",
      "ports": {
        "bus": 26175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26176_1",
      "ports": {
        "bus": 26176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26177_1",
      "ports": {
        "bus": 26177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26179_1",
      "ports": {
        "bus": 26179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26181_1",
      "ports": {
        "bus": 26181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26182_1",
      "ports": {
        "bus": 26182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26184_1",
      "ports": {
        "bus": 26184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26185_1",
      "ports": {
        "bus": 26185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26187_1",
      "ports": {
        "bus": 26187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26188_1",
      "ports": {
        "bus": 26188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26189_1",
      "ports": {
        "bus": 26189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26191_1",
      "ports": {
        "bus": 26191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26192_1",
      "ports": {
        "bus": 26192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26193_1",
      "ports": {
        "bus": 26193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26200_1",
      "ports": {
        "bus": 26200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26202_1",
      "ports": {
        "bus": 26202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26203_1",
      "ports": {
        "bus": 26203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26205_1",
      "ports": {
        "bus": 26205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26207_1",
      "ports": {
        "bus": 26207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26208_1",
      "ports": {
        "bus": 26208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26209_1",
      "ports": {
        "bus": 26209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26210_1",
      "ports": {
        "bus": 26210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26212_1",
      "ports": {
        "bus": 26212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26213_1",
      "ports": {
        "bus": 26213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26214_1",
      "ports": {
        "bus": 26214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26215_1",
      "ports": {
        "bus": 26215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26216_1",
      "ports": {
        "bus": 26216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26218_1",
      "ports": {
        "bus": 26218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26221_1",
      "ports": {
        "bus": 26221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26222_1",
      "ports": {
        "bus": 26222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26223_1",
      "ports": {
        "bus": 26223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26224_1",
      "ports": {
        "bus": 26224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26225_1",
      "ports": {
        "bus": 26225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26226_1",
      "ports": {
        "bus": 26226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26227_1",
      "ports": {
        "bus": 26227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26229_1",
      "ports": {
        "bus": 26229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26231_1",
      "ports": {
        "bus": 26231
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26235_1",
      "ports": {
        "bus": 26235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26236_1",
      "ports": {
        "bus": 26236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26238_1",
      "ports": {
        "bus": 26238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26240_1",
      "ports": {
        "bus": 26240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26242_1",
      "ports": {
        "bus": 26242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26243_1",
      "ports": {
        "bus": 26243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26245_1",
      "ports": {
        "bus": 26245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26246_1",
      "ports": {
        "bus": 26246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26247_1",
      "ports": {
        "bus": 26247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26249_1",
      "ports": {
        "bus": 26249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26250_1",
      "ports": {
        "bus": 26250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26251_1",
      "ports": {
        "bus": 26251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26253_1",
      "ports": {
        "bus": 26253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26256_1",
      "ports": {
        "bus": 26256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26257_1",
      "ports": {
        "bus": 26257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26258_1",
      "ports": {
        "bus": 26258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26263_1",
      "ports": {
        "bus": 26263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26265_1",
      "ports": {
        "bus": 26265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26267_1",
      "ports": {
        "bus": 26267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26268_1",
      "ports": {
        "bus": 26268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26269_1",
      "ports": {
        "bus": 26269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26270_1",
      "ports": {
        "bus": 26270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26271_1",
      "ports": {
        "bus": 26271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26272_1",
      "ports": {
        "bus": 26272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26273_1",
      "ports": {
        "bus": 26273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26274_1",
      "ports": {
        "bus": 26274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26275_1",
      "ports": {
        "bus": 26275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26276_1",
      "ports": {
        "bus": 26276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26278_1",
      "ports": {
        "bus": 26278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26280_1",
      "ports": {
        "bus": 26280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26282_1",
      "ports": {
        "bus": 26282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26283_1",
      "ports": {
        "bus": 26283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26284_1",
      "ports": {
        "bus": 26284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26285_1",
      "ports": {
        "bus": 26285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26286_1",
      "ports": {
        "bus": 26286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26287_1",
      "ports": {
        "bus": 26287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26288_1",
      "ports": {
        "bus": 26288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26289_1",
      "ports": {
        "bus": 26289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26290_1",
      "ports": {
        "bus": 26290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26292_1",
      "ports": {
        "bus": 26292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26295_1",
      "ports": {
        "bus": 26295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26296_1",
      "ports": {
        "bus": 26296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26298_1",
      "ports": {
        "bus": 26298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26299_1",
      "ports": {
        "bus": 26299
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26299_2",
      "ports": {
        "bus": 26299
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26300_1",
      "ports": {
        "bus": 26300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26302_1",
      "ports": {
        "bus": 26302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26303_1",
      "ports": {
        "bus": 26303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26305_1",
      "ports": {
        "bus": 26305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26307_1",
      "ports": {
        "bus": 26307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26309_1",
      "ports": {
        "bus": 26309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26310_1",
      "ports": {
        "bus": 26310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26311_1",
      "ports": {
        "bus": 26311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26312_1",
      "ports": {
        "bus": 26312
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26313_1",
      "ports": {
        "bus": 26313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26314_1",
      "ports": {
        "bus": 26314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26316_1",
      "ports": {
        "bus": 26316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26318_1",
      "ports": {
        "bus": 26318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26322_1",
      "ports": {
        "bus": 26322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26325_1",
      "ports": {
        "bus": 26325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26326_1",
      "ports": {
        "bus": 26326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26327_1",
      "ports": {
        "bus": 26327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26329_1",
      "ports": {
        "bus": 26329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26329_2",
      "ports": {
        "bus": 26329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26331_1",
      "ports": {
        "bus": 26331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26332_1",
      "ports": {
        "bus": 26332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26335_1",
      "ports": {
        "bus": 26335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26336_1",
      "ports": {
        "bus": 26336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26336_2",
      "ports": {
        "bus": 26336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26338_1",
      "ports": {
        "bus": 26338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26338_2",
      "ports": {
        "bus": 26338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26340_1",
      "ports": {
        "bus": 26340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26341_1",
      "ports": {
        "bus": 26341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26341_2",
      "ports": {
        "bus": 26341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26342_1",
      "ports": {
        "bus": 26342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26343_1",
      "ports": {
        "bus": 26343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26343_2",
      "ports": {
        "bus": 26343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26346_1",
      "ports": {
        "bus": 26346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26348_1",
      "ports": {
        "bus": 26348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26350_1",
      "ports": {
        "bus": 26350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26351_1",
      "ports": {
        "bus": 26351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26352_1",
      "ports": {
        "bus": 26352
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26353_1",
      "ports": {
        "bus": 26353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26354_1",
      "ports": {
        "bus": 26354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26355_1",
      "ports": {
        "bus": 26355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26356_1",
      "ports": {
        "bus": 26356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26356_2",
      "ports": {
        "bus": 26356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26357_1",
      "ports": {
        "bus": 26357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26358_1",
      "ports": {
        "bus": 26358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26359_1",
      "ports": {
        "bus": 26359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26360_1",
      "ports": {
        "bus": 26360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26361_1",
      "ports": {
        "bus": 26361
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26362_1",
      "ports": {
        "bus": 26362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26362_2",
      "ports": {
        "bus": 26362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26364_1",
      "ports": {
        "bus": 26364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26364_2",
      "ports": {
        "bus": 26364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26365_1",
      "ports": {
        "bus": 26365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26366_1",
      "ports": {
        "bus": 26366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26367_1",
      "ports": {
        "bus": 26367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26367_2",
      "ports": {
        "bus": 26367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26369_1",
      "ports": {
        "bus": 26369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26369_2",
      "ports": {
        "bus": 26369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26371_1",
      "ports": {
        "bus": 26371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26372_1",
      "ports": {
        "bus": 26372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26372_2",
      "ports": {
        "bus": 26372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26374_1",
      "ports": {
        "bus": 26374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26376_1",
      "ports": {
        "bus": 26376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26376_2",
      "ports": {
        "bus": 26376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26379_1",
      "ports": {
        "bus": 26379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26380_1",
      "ports": {
        "bus": 26380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26381_1",
      "ports": {
        "bus": 26381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26382_1",
      "ports": {
        "bus": 26382
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26384_1",
      "ports": {
        "bus": 26384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26388_1",
      "ports": {
        "bus": 26388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26389_1",
      "ports": {
        "bus": 26389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26389_2",
      "ports": {
        "bus": 26389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26390_1",
      "ports": {
        "bus": 26390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26391_1",
      "ports": {
        "bus": 26391
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26393_1",
      "ports": {
        "bus": 26393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26398_1",
      "ports": {
        "bus": 26398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26399_1",
      "ports": {
        "bus": 26399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26400_1",
      "ports": {
        "bus": 26400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26402_1",
      "ports": {
        "bus": 26402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26403_1",
      "ports": {
        "bus": 26403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26403_2",
      "ports": {
        "bus": 26403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26404_1",
      "ports": {
        "bus": 26404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26405_1",
      "ports": {
        "bus": 26405
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26407_1",
      "ports": {
        "bus": 26407
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26408_1",
      "ports": {
        "bus": 26408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26409_1",
      "ports": {
        "bus": 26409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26410_1",
      "ports": {
        "bus": 26410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26411_1",
      "ports": {
        "bus": 26411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26412_1",
      "ports": {
        "bus": 26412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26412_2",
      "ports": {
        "bus": 26412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26413_1",
      "ports": {
        "bus": 26413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26414_1",
      "ports": {
        "bus": 26414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26414_2",
      "ports": {
        "bus": 26414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26415_1",
      "ports": {
        "bus": 26415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26416_1",
      "ports": {
        "bus": 26416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26417_1",
      "ports": {
        "bus": 26417
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26418_1",
      "ports": {
        "bus": 26418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26419_1",
      "ports": {
        "bus": 26419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26420_1",
      "ports": {
        "bus": 26420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26422_1",
      "ports": {
        "bus": 26422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26422_2",
      "ports": {
        "bus": 26422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26423_1",
      "ports": {
        "bus": 26423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26425_1",
      "ports": {
        "bus": 26425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26425_2",
      "ports": {
        "bus": 26425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26427_1",
      "ports": {
        "bus": 26427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26428_1",
      "ports": {
        "bus": 26428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26428_2",
      "ports": {
        "bus": 26428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26429_1",
      "ports": {
        "bus": 26429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26430_1",
      "ports": {
        "bus": 26430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26431_1",
      "ports": {
        "bus": 26431
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26433_1",
      "ports": {
        "bus": 26433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26438_1",
      "ports": {
        "bus": 26438
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26440_1",
      "ports": {
        "bus": 26440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26441_1",
      "ports": {
        "bus": 26441
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26442_1",
      "ports": {
        "bus": 26442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26442_2",
      "ports": {
        "bus": 26442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26443_1",
      "ports": {
        "bus": 26443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26444_1",
      "ports": {
        "bus": 26444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26445_1",
      "ports": {
        "bus": 26445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26448_1",
      "ports": {
        "bus": 26448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26450_1",
      "ports": {
        "bus": 26450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26451_1",
      "ports": {
        "bus": 26451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26452_1",
      "ports": {
        "bus": 26452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26454_1",
      "ports": {
        "bus": 26454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26454_2",
      "ports": {
        "bus": 26454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26455_1",
      "ports": {
        "bus": 26455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26455_2",
      "ports": {
        "bus": 26455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26457_1",
      "ports": {
        "bus": 26457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26458_1",
      "ports": {
        "bus": 26458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26461_1",
      "ports": {
        "bus": 26461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26462_1",
      "ports": {
        "bus": 26462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26462_2",
      "ports": {
        "bus": 26462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26463_1",
      "ports": {
        "bus": 26463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26465_1",
      "ports": {
        "bus": 26465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26466_1",
      "ports": {
        "bus": 26466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26471_1",
      "ports": {
        "bus": 26471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26473_1",
      "ports": {
        "bus": 26473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26473_2",
      "ports": {
        "bus": 26473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26474_1",
      "ports": {
        "bus": 26474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26475_1",
      "ports": {
        "bus": 26475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26475_2",
      "ports": {
        "bus": 26475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26476_1",
      "ports": {
        "bus": 26476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26477_1",
      "ports": {
        "bus": 26477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26478_1",
      "ports": {
        "bus": 26478
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26479_1",
      "ports": {
        "bus": 26479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26480_1",
      "ports": {
        "bus": 26480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26481_1",
      "ports": {
        "bus": 26481
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26482_1",
      "ports": {
        "bus": 26482
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26484_1",
      "ports": {
        "bus": 26484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26484_2",
      "ports": {
        "bus": 26484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26486_1",
      "ports": {
        "bus": 26486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26489_1",
      "ports": {
        "bus": 26489
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26490_1",
      "ports": {
        "bus": 26490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26491_1",
      "ports": {
        "bus": 26491
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26493_1",
      "ports": {
        "bus": 26493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26494_1",
      "ports": {
        "bus": 26494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26495_1",
      "ports": {
        "bus": 26495
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26495_2",
      "ports": {
        "bus": 26495
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26497_1",
      "ports": {
        "bus": 26497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26499_1",
      "ports": {
        "bus": 26499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26500_1",
      "ports": {
        "bus": 26500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26501_1",
      "ports": {
        "bus": 26501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26502_1",
      "ports": {
        "bus": 26502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26504_1",
      "ports": {
        "bus": 26504
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26504_2",
      "ports": {
        "bus": 26504
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26505_1",
      "ports": {
        "bus": 26505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26505_2",
      "ports": {
        "bus": 26505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26506_1",
      "ports": {
        "bus": 26506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26507_1",
      "ports": {
        "bus": 26507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26507_2",
      "ports": {
        "bus": 26507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26508_1",
      "ports": {
        "bus": 26508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26509_1",
      "ports": {
        "bus": 26509
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26510_1",
      "ports": {
        "bus": 26510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26511_1",
      "ports": {
        "bus": 26511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26511_2",
      "ports": {
        "bus": 26511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26512_1",
      "ports": {
        "bus": 26512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26512_2",
      "ports": {
        "bus": 26512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26514_1",
      "ports": {
        "bus": 26514
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26514_2",
      "ports": {
        "bus": 26514
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26516_1",
      "ports": {
        "bus": 26516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26518_1",
      "ports": {
        "bus": 26518
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26519_1",
      "ports": {
        "bus": 26519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26520_1",
      "ports": {
        "bus": 26520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26521_1",
      "ports": {
        "bus": 26521
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26526_1",
      "ports": {
        "bus": 26526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26528_1",
      "ports": {
        "bus": 26528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26529_1",
      "ports": {
        "bus": 26529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26530_1",
      "ports": {
        "bus": 26530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26531_1",
      "ports": {
        "bus": 26531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26531_2",
      "ports": {
        "bus": 26531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26532_1",
      "ports": {
        "bus": 26532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26533_1",
      "ports": {
        "bus": 26533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26535_1",
      "ports": {
        "bus": 26535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26535_2",
      "ports": {
        "bus": 26535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26536_1",
      "ports": {
        "bus": 26536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26537_1",
      "ports": {
        "bus": 26537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26538_1",
      "ports": {
        "bus": 26538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26539_1",
      "ports": {
        "bus": 26539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26540_1",
      "ports": {
        "bus": 26540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26540_2",
      "ports": {
        "bus": 26540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26542_1",
      "ports": {
        "bus": 26542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26544_1",
      "ports": {
        "bus": 26544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26545_1",
      "ports": {
        "bus": 26545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26545_2",
      "ports": {
        "bus": 26545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26546_1",
      "ports": {
        "bus": 26546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26546_2",
      "ports": {
        "bus": 26546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26547_1",
      "ports": {
        "bus": 26547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26548_1",
      "ports": {
        "bus": 26548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26550_1",
      "ports": {
        "bus": 26550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26550_2",
      "ports": {
        "bus": 26550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26551_1",
      "ports": {
        "bus": 26551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26551_2",
      "ports": {
        "bus": 26551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26553_1",
      "ports": {
        "bus": 26553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26554_1",
      "ports": {
        "bus": 26554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26555_1",
      "ports": {
        "bus": 26555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26557_1",
      "ports": {
        "bus": 26557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26561_1",
      "ports": {
        "bus": 26561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26563_1",
      "ports": {
        "bus": 26563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26563_2",
      "ports": {
        "bus": 26563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26564_1",
      "ports": {
        "bus": 26564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26567_1",
      "ports": {
        "bus": 26567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26572_1",
      "ports": {
        "bus": 26572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26573_1",
      "ports": {
        "bus": 26573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26574_1",
      "ports": {
        "bus": 26574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26575_1",
      "ports": {
        "bus": 26575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26576_1",
      "ports": {
        "bus": 26576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26577_1",
      "ports": {
        "bus": 26577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26579_1",
      "ports": {
        "bus": 26579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26580_1",
      "ports": {
        "bus": 26580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26580_2",
      "ports": {
        "bus": 26580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26582_1",
      "ports": {
        "bus": 26582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26584_1",
      "ports": {
        "bus": 26584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26585_1",
      "ports": {
        "bus": 26585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26587_1",
      "ports": {
        "bus": 26587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26589_1",
      "ports": {
        "bus": 26589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26590_1",
      "ports": {
        "bus": 26590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26591_1",
      "ports": {
        "bus": 26591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26592_1",
      "ports": {
        "bus": 26592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26593_1",
      "ports": {
        "bus": 26593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26593_2",
      "ports": {
        "bus": 26593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26594_1",
      "ports": {
        "bus": 26594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26596_1",
      "ports": {
        "bus": 26596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26597_1",
      "ports": {
        "bus": 26597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26598_1",
      "ports": {
        "bus": 26598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26599_1",
      "ports": {
        "bus": 26599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26601_1",
      "ports": {
        "bus": 26601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26603_1",
      "ports": {
        "bus": 26603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26604_1",
      "ports": {
        "bus": 26604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26605_1",
      "ports": {
        "bus": 26605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26605_2",
      "ports": {
        "bus": 26605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26606_1",
      "ports": {
        "bus": 26606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26607_1",
      "ports": {
        "bus": 26607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26609_1",
      "ports": {
        "bus": 26609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26610_1",
      "ports": {
        "bus": 26610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26610_2",
      "ports": {
        "bus": 26610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26611_1",
      "ports": {
        "bus": 26611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26611_2",
      "ports": {
        "bus": 26611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26614_1",
      "ports": {
        "bus": 26614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26615_1",
      "ports": {
        "bus": 26615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26617_1",
      "ports": {
        "bus": 26617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26619_1",
      "ports": {
        "bus": 26619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26620_1",
      "ports": {
        "bus": 26620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26621_1",
      "ports": {
        "bus": 26621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26621_2",
      "ports": {
        "bus": 26621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26622_1",
      "ports": {
        "bus": 26622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26623_1",
      "ports": {
        "bus": 26623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26624_1",
      "ports": {
        "bus": 26624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26625_1",
      "ports": {
        "bus": 26625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26627_1",
      "ports": {
        "bus": 26627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26627_2",
      "ports": {
        "bus": 26627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26629_1",
      "ports": {
        "bus": 26629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26631_1",
      "ports": {
        "bus": 26631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26633_1",
      "ports": {
        "bus": 26633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26640_1",
      "ports": {
        "bus": 26640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26641_1",
      "ports": {
        "bus": 26641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26642_1",
      "ports": {
        "bus": 26642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26643_1",
      "ports": {
        "bus": 26643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26643_2",
      "ports": {
        "bus": 26643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26644_1",
      "ports": {
        "bus": 26644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26644_2",
      "ports": {
        "bus": 26644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26645_1",
      "ports": {
        "bus": 26645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26648_1",
      "ports": {
        "bus": 26648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26650_1",
      "ports": {
        "bus": 26650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26652_1",
      "ports": {
        "bus": 26652
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26653_1",
      "ports": {
        "bus": 26653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26655_1",
      "ports": {
        "bus": 26655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26655_2",
      "ports": {
        "bus": 26655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26656_1",
      "ports": {
        "bus": 26656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26656_2",
      "ports": {
        "bus": 26656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26659_1",
      "ports": {
        "bus": 26659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26660_1",
      "ports": {
        "bus": 26660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26660_2",
      "ports": {
        "bus": 26660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26661_1",
      "ports": {
        "bus": 26661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26662_1",
      "ports": {
        "bus": 26662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26663_1",
      "ports": {
        "bus": 26663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26663_2",
      "ports": {
        "bus": 26663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26664_1",
      "ports": {
        "bus": 26664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26664_2",
      "ports": {
        "bus": 26664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26666_1",
      "ports": {
        "bus": 26666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26666_2",
      "ports": {
        "bus": 26666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26668_1",
      "ports": {
        "bus": 26668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26669_1",
      "ports": {
        "bus": 26669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26670_1",
      "ports": {
        "bus": 26670
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26670_2",
      "ports": {
        "bus": 26670
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26672_1",
      "ports": {
        "bus": 26672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26673_1",
      "ports": {
        "bus": 26673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26674_1",
      "ports": {
        "bus": 26674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26676_1",
      "ports": {
        "bus": 26676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26677_1",
      "ports": {
        "bus": 26677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26678_1",
      "ports": {
        "bus": 26678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26678_2",
      "ports": {
        "bus": 26678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26679_1",
      "ports": {
        "bus": 26679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26680_1",
      "ports": {
        "bus": 26680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26682_1",
      "ports": {
        "bus": 26682
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26683_1",
      "ports": {
        "bus": 26683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26684_1",
      "ports": {
        "bus": 26684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26687_1",
      "ports": {
        "bus": 26687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26687_2",
      "ports": {
        "bus": 26687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26689_1",
      "ports": {
        "bus": 26689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26689_2",
      "ports": {
        "bus": 26689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26690_1",
      "ports": {
        "bus": 26690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26693_1",
      "ports": {
        "bus": 26693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26694_1",
      "ports": {
        "bus": 26694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26694_2",
      "ports": {
        "bus": 26694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26695_1",
      "ports": {
        "bus": 26695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26697_1",
      "ports": {
        "bus": 26697
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26698_1",
      "ports": {
        "bus": 26698
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26699_1",
      "ports": {
        "bus": 26699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26699_2",
      "ports": {
        "bus": 26699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26700_1",
      "ports": {
        "bus": 26700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26701_1",
      "ports": {
        "bus": 26701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26702_1",
      "ports": {
        "bus": 26702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26702_2",
      "ports": {
        "bus": 26702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26703_1",
      "ports": {
        "bus": 26703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26706_1",
      "ports": {
        "bus": 26706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26709_1",
      "ports": {
        "bus": 26709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26710_1",
      "ports": {
        "bus": 26710
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26711_1",
      "ports": {
        "bus": 26711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26712_1",
      "ports": {
        "bus": 26712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26712_2",
      "ports": {
        "bus": 26712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26714_1",
      "ports": {
        "bus": 26714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26714_2",
      "ports": {
        "bus": 26714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26716_1",
      "ports": {
        "bus": 26716
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26716_2",
      "ports": {
        "bus": 26716
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26718_1",
      "ports": {
        "bus": 26718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26719_1",
      "ports": {
        "bus": 26719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26720_1",
      "ports": {
        "bus": 26720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26721_1",
      "ports": {
        "bus": 26721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26722_1",
      "ports": {
        "bus": 26722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26722_2",
      "ports": {
        "bus": 26722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26724_1",
      "ports": {
        "bus": 26724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26726_1",
      "ports": {
        "bus": 26726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26727_1",
      "ports": {
        "bus": 26727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26728_1",
      "ports": {
        "bus": 26728
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26729_1",
      "ports": {
        "bus": 26729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26731_1",
      "ports": {
        "bus": 26731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26732_1",
      "ports": {
        "bus": 26732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26733_1",
      "ports": {
        "bus": 26733
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26734_1",
      "ports": {
        "bus": 26734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26735_1",
      "ports": {
        "bus": 26735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26735_2",
      "ports": {
        "bus": 26735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26737_1",
      "ports": {
        "bus": 26737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26737_2",
      "ports": {
        "bus": 26737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26739_1",
      "ports": {
        "bus": 26739
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26739_2",
      "ports": {
        "bus": 26739
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26744_1",
      "ports": {
        "bus": 26744
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26746_1",
      "ports": {
        "bus": 26746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26747_1",
      "ports": {
        "bus": 26747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26747_2",
      "ports": {
        "bus": 26747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26748_1",
      "ports": {
        "bus": 26748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26748_2",
      "ports": {
        "bus": 26748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26750_1",
      "ports": {
        "bus": 26750
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26752_1",
      "ports": {
        "bus": 26752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26753_1",
      "ports": {
        "bus": 26753
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26755_1",
      "ports": {
        "bus": 26755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26756_1",
      "ports": {
        "bus": 26756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26757_1",
      "ports": {
        "bus": 26757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26759_1",
      "ports": {
        "bus": 26759
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26760_1",
      "ports": {
        "bus": 26760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26761_1",
      "ports": {
        "bus": 26761
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26762_1",
      "ports": {
        "bus": 26762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26763_1",
      "ports": {
        "bus": 26763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26763_2",
      "ports": {
        "bus": 26763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26765_1",
      "ports": {
        "bus": 26765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26766_1",
      "ports": {
        "bus": 26766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26769_1",
      "ports": {
        "bus": 26769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26770_1",
      "ports": {
        "bus": 26770
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26771_1",
      "ports": {
        "bus": 26771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26771_2",
      "ports": {
        "bus": 26771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26772_1",
      "ports": {
        "bus": 26772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26779_1",
      "ports": {
        "bus": 26779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26780_1",
      "ports": {
        "bus": 26780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26781_1",
      "ports": {
        "bus": 26781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26783_1",
      "ports": {
        "bus": 26783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26784_1",
      "ports": {
        "bus": 26784
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26786_1",
      "ports": {
        "bus": 26786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26786_2",
      "ports": {
        "bus": 26786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26787_1",
      "ports": {
        "bus": 26787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26789_1",
      "ports": {
        "bus": 26789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26790_1",
      "ports": {
        "bus": 26790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26791_1",
      "ports": {
        "bus": 26791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26791_2",
      "ports": {
        "bus": 26791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26792_1",
      "ports": {
        "bus": 26792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26793_1",
      "ports": {
        "bus": 26793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26793_2",
      "ports": {
        "bus": 26793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26794_1",
      "ports": {
        "bus": 26794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26796_1",
      "ports": {
        "bus": 26796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26796_2",
      "ports": {
        "bus": 26796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26797_1",
      "ports": {
        "bus": 26797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26797_2",
      "ports": {
        "bus": 26797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26799_1",
      "ports": {
        "bus": 26799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26801_1",
      "ports": {
        "bus": 26801
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26802_1",
      "ports": {
        "bus": 26802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26802_2",
      "ports": {
        "bus": 26802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26804_1",
      "ports": {
        "bus": 26804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26805_1",
      "ports": {
        "bus": 26805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26806_1",
      "ports": {
        "bus": 26806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26807_1",
      "ports": {
        "bus": 26807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26807_2",
      "ports": {
        "bus": 26807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26808_1",
      "ports": {
        "bus": 26808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26808_2",
      "ports": {
        "bus": 26808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26809_1",
      "ports": {
        "bus": 26809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26809_2",
      "ports": {
        "bus": 26809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26811_1",
      "ports": {
        "bus": 26811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26812_1",
      "ports": {
        "bus": 26812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26812_2",
      "ports": {
        "bus": 26812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27064_1",
      "ports": {
        "bus": 27064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27066_1",
      "ports": {
        "bus": 27066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27068_1",
      "ports": {
        "bus": 27068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27069_1",
      "ports": {
        "bus": 27069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27070_1",
      "ports": {
        "bus": 27070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27071_1",
      "ports": {
        "bus": 27071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27072_1",
      "ports": {
        "bus": 27072
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27073_1",
      "ports": {
        "bus": 27073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27074_1",
      "ports": {
        "bus": 27074
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27076_1",
      "ports": {
        "bus": 27076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27077_1",
      "ports": {
        "bus": 27077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27078_1",
      "ports": {
        "bus": 27078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27079_1",
      "ports": {
        "bus": 27079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27081_1",
      "ports": {
        "bus": 27081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27082_1",
      "ports": {
        "bus": 27082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27083_1",
      "ports": {
        "bus": 27083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27084_1",
      "ports": {
        "bus": 27084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27087_1",
      "ports": {
        "bus": 27087
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27088_1",
      "ports": {
        "bus": 27088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27089_1",
      "ports": {
        "bus": 27089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27091_1",
      "ports": {
        "bus": 27091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27092_1",
      "ports": {
        "bus": 27092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27093_1",
      "ports": {
        "bus": 27093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27096_1",
      "ports": {
        "bus": 27096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27097_1",
      "ports": {
        "bus": 27097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27099_1",
      "ports": {
        "bus": 27099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27101_1",
      "ports": {
        "bus": 27101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27102_1",
      "ports": {
        "bus": 27102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27103_1",
      "ports": {
        "bus": 27103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27104_1",
      "ports": {
        "bus": 27104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27106_1",
      "ports": {
        "bus": 27106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27107_1",
      "ports": {
        "bus": 27107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27108_1",
      "ports": {
        "bus": 27108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27109_1",
      "ports": {
        "bus": 27109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27112_1",
      "ports": {
        "bus": 27112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27115_1",
      "ports": {
        "bus": 27115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27117_1",
      "ports": {
        "bus": 27117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27118_1",
      "ports": {
        "bus": 27118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27119_1",
      "ports": {
        "bus": 27119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27120_1",
      "ports": {
        "bus": 27120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27121_1",
      "ports": {
        "bus": 27121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27122_1",
      "ports": {
        "bus": 27122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27124_1",
      "ports": {
        "bus": 27124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27125_1",
      "ports": {
        "bus": 27125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27127_1",
      "ports": {
        "bus": 27127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27129_1",
      "ports": {
        "bus": 27129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27133_1",
      "ports": {
        "bus": 27133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27134_1",
      "ports": {
        "bus": 27134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27135_1",
      "ports": {
        "bus": 27135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27136_1",
      "ports": {
        "bus": 27136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27137_1",
      "ports": {
        "bus": 27137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27138_1",
      "ports": {
        "bus": 27138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27143_1",
      "ports": {
        "bus": 27143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27145_1",
      "ports": {
        "bus": 27145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27146_1",
      "ports": {
        "bus": 27146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27147_1",
      "ports": {
        "bus": 27147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27149_1",
      "ports": {
        "bus": 27149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27150_1",
      "ports": {
        "bus": 27150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27152_1",
      "ports": {
        "bus": 27152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27154_1",
      "ports": {
        "bus": 27154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27156_1",
      "ports": {
        "bus": 27156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27157_1",
      "ports": {
        "bus": 27157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27158_1",
      "ports": {
        "bus": 27158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27160_1",
      "ports": {
        "bus": 27160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27166_1",
      "ports": {
        "bus": 27166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27167_1",
      "ports": {
        "bus": 27167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27168_1",
      "ports": {
        "bus": 27168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27170_1",
      "ports": {
        "bus": 27170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27172_1",
      "ports": {
        "bus": 27172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27174_1",
      "ports": {
        "bus": 27174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27175_1",
      "ports": {
        "bus": 27175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27177_1",
      "ports": {
        "bus": 27177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27178_1",
      "ports": {
        "bus": 27178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27180_1",
      "ports": {
        "bus": 27180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27181_1",
      "ports": {
        "bus": 27181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27183_1",
      "ports": {
        "bus": 27183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27184_1",
      "ports": {
        "bus": 27184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27185_1",
      "ports": {
        "bus": 27185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27187_1",
      "ports": {
        "bus": 27187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27192_1",
      "ports": {
        "bus": 27192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27193_1",
      "ports": {
        "bus": 27193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27194_1",
      "ports": {
        "bus": 27194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27196_1",
      "ports": {
        "bus": 27196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27198_1",
      "ports": {
        "bus": 27198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27199_1",
      "ports": {
        "bus": 27199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27200_1",
      "ports": {
        "bus": 27200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27202_1",
      "ports": {
        "bus": 27202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27204_1",
      "ports": {
        "bus": 27204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27205_1",
      "ports": {
        "bus": 27205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27206_1",
      "ports": {
        "bus": 27206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27207_1",
      "ports": {
        "bus": 27207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27208_1",
      "ports": {
        "bus": 27208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27209_1",
      "ports": {
        "bus": 27209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27210_1",
      "ports": {
        "bus": 27210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27211_1",
      "ports": {
        "bus": 27211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27212_1",
      "ports": {
        "bus": 27212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27214_1",
      "ports": {
        "bus": 27214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27215_1",
      "ports": {
        "bus": 27215
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27216_1",
      "ports": {
        "bus": 27216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27217_1",
      "ports": {
        "bus": 27217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27218_1",
      "ports": {
        "bus": 27218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27220_1",
      "ports": {
        "bus": 27220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27221_1",
      "ports": {
        "bus": 27221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27223_1",
      "ports": {
        "bus": 27223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27224_1",
      "ports": {
        "bus": 27224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27226_1",
      "ports": {
        "bus": 27226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27227_1",
      "ports": {
        "bus": 27227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27229_1",
      "ports": {
        "bus": 27229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27230_1",
      "ports": {
        "bus": 27230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27233_1",
      "ports": {
        "bus": 27233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27234_1",
      "ports": {
        "bus": 27234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27236_1",
      "ports": {
        "bus": 27236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27237_1",
      "ports": {
        "bus": 27237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27238_1",
      "ports": {
        "bus": 27238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27240_1",
      "ports": {
        "bus": 27240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27244_1",
      "ports": {
        "bus": 27244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27245_1",
      "ports": {
        "bus": 27245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27246_1",
      "ports": {
        "bus": 27246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27247_1",
      "ports": {
        "bus": 27247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27249_1",
      "ports": {
        "bus": 27249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27250_1",
      "ports": {
        "bus": 27250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27253_1",
      "ports": {
        "bus": 27253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27257_1",
      "ports": {
        "bus": 27257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27258_1",
      "ports": {
        "bus": 27258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27259_1",
      "ports": {
        "bus": 27259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27260_1",
      "ports": {
        "bus": 27260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27261_1",
      "ports": {
        "bus": 27261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27262_1",
      "ports": {
        "bus": 27262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27263_1",
      "ports": {
        "bus": 27263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27264_1",
      "ports": {
        "bus": 27264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27266_1",
      "ports": {
        "bus": 27266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27267_1",
      "ports": {
        "bus": 27267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27268_1",
      "ports": {
        "bus": 27268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27271_1",
      "ports": {
        "bus": 27271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27272_1",
      "ports": {
        "bus": 27272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27273_1",
      "ports": {
        "bus": 27273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27276_1",
      "ports": {
        "bus": 27276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27277_1",
      "ports": {
        "bus": 27277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27278_1",
      "ports": {
        "bus": 27278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27279_1",
      "ports": {
        "bus": 27279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27280_1",
      "ports": {
        "bus": 27280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27281_1",
      "ports": {
        "bus": 27281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27282_1",
      "ports": {
        "bus": 27282
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27283_1",
      "ports": {
        "bus": 27283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27285_1",
      "ports": {
        "bus": 27285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27287_1",
      "ports": {
        "bus": 27287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27288_1",
      "ports": {
        "bus": 27288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27289_1",
      "ports": {
        "bus": 27289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27290_1",
      "ports": {
        "bus": 27290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27291_1",
      "ports": {
        "bus": 27291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27293_1",
      "ports": {
        "bus": 27293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27295_1",
      "ports": {
        "bus": 27295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27296_1",
      "ports": {
        "bus": 27296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27298_1",
      "ports": {
        "bus": 27298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27299_1",
      "ports": {
        "bus": 27299
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27302_1",
      "ports": {
        "bus": 27302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27303_1",
      "ports": {
        "bus": 27303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27304_1",
      "ports": {
        "bus": 27304
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27305_1",
      "ports": {
        "bus": 27305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27306_1",
      "ports": {
        "bus": 27306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27307_1",
      "ports": {
        "bus": 27307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27308_1",
      "ports": {
        "bus": 27308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27309_1",
      "ports": {
        "bus": 27309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27310_1",
      "ports": {
        "bus": 27310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27312_1",
      "ports": {
        "bus": 27312
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27313_1",
      "ports": {
        "bus": 27313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27314_1",
      "ports": {
        "bus": 27314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27315_1",
      "ports": {
        "bus": 27315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27320_1",
      "ports": {
        "bus": 27320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27322_1",
      "ports": {
        "bus": 27322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27323_1",
      "ports": {
        "bus": 27323
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27324_1",
      "ports": {
        "bus": 27324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27325_1",
      "ports": {
        "bus": 27325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27326_1",
      "ports": {
        "bus": 27326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27328_1",
      "ports": {
        "bus": 27328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27329_1",
      "ports": {
        "bus": 27329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27330_1",
      "ports": {
        "bus": 27330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27331_1",
      "ports": {
        "bus": 27331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27332_1",
      "ports": {
        "bus": 27332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27334_1",
      "ports": {
        "bus": 27334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27336_1",
      "ports": {
        "bus": 27336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27338_1",
      "ports": {
        "bus": 27338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27340_1",
      "ports": {
        "bus": 27340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27341_1",
      "ports": {
        "bus": 27341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27342_1",
      "ports": {
        "bus": 27342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27343_1",
      "ports": {
        "bus": 27343
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27344_1",
      "ports": {
        "bus": 27344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27346_1",
      "ports": {
        "bus": 27346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27348_1",
      "ports": {
        "bus": 27348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27349_1",
      "ports": {
        "bus": 27349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27351_1",
      "ports": {
        "bus": 27351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27354_1",
      "ports": {
        "bus": 27354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27355_1",
      "ports": {
        "bus": 27355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27357_1",
      "ports": {
        "bus": 27357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27358_1",
      "ports": {
        "bus": 27358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27359_1",
      "ports": {
        "bus": 27359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27361_1",
      "ports": {
        "bus": 27361
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27362_1",
      "ports": {
        "bus": 27362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27364_1",
      "ports": {
        "bus": 27364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27365_1",
      "ports": {
        "bus": 27365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27366_1",
      "ports": {
        "bus": 27366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27367_1",
      "ports": {
        "bus": 27367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27368_1",
      "ports": {
        "bus": 27368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27371_1",
      "ports": {
        "bus": 27371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27372_1",
      "ports": {
        "bus": 27372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27373_1",
      "ports": {
        "bus": 27373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27374_1",
      "ports": {
        "bus": 27374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27376_1",
      "ports": {
        "bus": 27376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27377_1",
      "ports": {
        "bus": 27377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27378_1",
      "ports": {
        "bus": 27378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27379_1",
      "ports": {
        "bus": 27379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27382_1",
      "ports": {
        "bus": 27382
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27383_1",
      "ports": {
        "bus": 27383
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27384_1",
      "ports": {
        "bus": 27384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27385_1",
      "ports": {
        "bus": 27385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27386_1",
      "ports": {
        "bus": 27386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27387_1",
      "ports": {
        "bus": 27387
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27388_1",
      "ports": {
        "bus": 27388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27389_1",
      "ports": {
        "bus": 27389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27390_1",
      "ports": {
        "bus": 27390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27391_1",
      "ports": {
        "bus": 27391
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27392_1",
      "ports": {
        "bus": 27392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27393_1",
      "ports": {
        "bus": 27393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27394_1",
      "ports": {
        "bus": 27394
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27396_1",
      "ports": {
        "bus": 27396
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27397_1",
      "ports": {
        "bus": 27397
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27398_1",
      "ports": {
        "bus": 27398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27403_1",
      "ports": {
        "bus": 27403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27405_1",
      "ports": {
        "bus": 27405
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27406_1",
      "ports": {
        "bus": 27406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27407_1",
      "ports": {
        "bus": 27407
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27410_1",
      "ports": {
        "bus": 27410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27411_1",
      "ports": {
        "bus": 27411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27412_1",
      "ports": {
        "bus": 27412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27414_1",
      "ports": {
        "bus": 27414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27416_1",
      "ports": {
        "bus": 27416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27417_1",
      "ports": {
        "bus": 27417
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27418_1",
      "ports": {
        "bus": 27418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27419_1",
      "ports": {
        "bus": 27419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27421_1",
      "ports": {
        "bus": 27421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27422_1",
      "ports": {
        "bus": 27422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27423_1",
      "ports": {
        "bus": 27423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27425_1",
      "ports": {
        "bus": 27425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27426_1",
      "ports": {
        "bus": 27426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27428_1",
      "ports": {
        "bus": 27428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27429_1",
      "ports": {
        "bus": 27429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27430_1",
      "ports": {
        "bus": 27430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27431_1",
      "ports": {
        "bus": 27431
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27432_1",
      "ports": {
        "bus": 27432
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27433_1",
      "ports": {
        "bus": 27433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27435_1",
      "ports": {
        "bus": 27435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27436_1",
      "ports": {
        "bus": 27436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27438_1",
      "ports": {
        "bus": 27438
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27439_1",
      "ports": {
        "bus": 27439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27441_1",
      "ports": {
        "bus": 27441
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27446_1",
      "ports": {
        "bus": 27446
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27448_1",
      "ports": {
        "bus": 27448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27449_1",
      "ports": {
        "bus": 27449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27450_1",
      "ports": {
        "bus": 27450
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27451_1",
      "ports": {
        "bus": 27451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27452_1",
      "ports": {
        "bus": 27452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27453_1",
      "ports": {
        "bus": 27453
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27454_1",
      "ports": {
        "bus": 27454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27455_1",
      "ports": {
        "bus": 27455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27457_1",
      "ports": {
        "bus": 27457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27458_1",
      "ports": {
        "bus": 27458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27459_1",
      "ports": {
        "bus": 27459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27460_1",
      "ports": {
        "bus": 27460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27461_1",
      "ports": {
        "bus": 27461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27463_1",
      "ports": {
        "bus": 27463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27464_1",
      "ports": {
        "bus": 27464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27466_1",
      "ports": {
        "bus": 27466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27467_1",
      "ports": {
        "bus": 27467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27468_1",
      "ports": {
        "bus": 27468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27469_1",
      "ports": {
        "bus": 27469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27470_1",
      "ports": {
        "bus": 27470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27471_1",
      "ports": {
        "bus": 27471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27472_1",
      "ports": {
        "bus": 27472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27473_1",
      "ports": {
        "bus": 27473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27474_1",
      "ports": {
        "bus": 27474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27475_1",
      "ports": {
        "bus": 27475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27477_1",
      "ports": {
        "bus": 27477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27478_1",
      "ports": {
        "bus": 27478
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27480_1",
      "ports": {
        "bus": 27480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27481_1",
      "ports": {
        "bus": 27481
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27483_1",
      "ports": {
        "bus": 27483
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27484_1",
      "ports": {
        "bus": 27484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27485_1",
      "ports": {
        "bus": 27485
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27487_1",
      "ports": {
        "bus": 27487
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27488_1",
      "ports": {
        "bus": 27488
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27489_1",
      "ports": {
        "bus": 27489
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27490_1",
      "ports": {
        "bus": 27490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27492_1",
      "ports": {
        "bus": 27492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27494_1",
      "ports": {
        "bus": 27494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27494_2",
      "ports": {
        "bus": 27494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27495_1",
      "ports": {
        "bus": 27495
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27497_1",
      "ports": {
        "bus": 27497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27497_2",
      "ports": {
        "bus": 27497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27499_1",
      "ports": {
        "bus": 27499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27500_1",
      "ports": {
        "bus": 27500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27501_1",
      "ports": {
        "bus": 27501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27501_2",
      "ports": {
        "bus": 27501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27502_1",
      "ports": {
        "bus": 27502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27503_1",
      "ports": {
        "bus": 27503
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27503_2",
      "ports": {
        "bus": 27503
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27505_1",
      "ports": {
        "bus": 27505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27506_1",
      "ports": {
        "bus": 27506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27507_1",
      "ports": {
        "bus": 27507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27507_2",
      "ports": {
        "bus": 27507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27509_1",
      "ports": {
        "bus": 27509
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27510_1",
      "ports": {
        "bus": 27510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27511_1",
      "ports": {
        "bus": 27511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27511_2",
      "ports": {
        "bus": 27511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27512_1",
      "ports": {
        "bus": 27512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27513_1",
      "ports": {
        "bus": 27513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27515_1",
      "ports": {
        "bus": 27515
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27520_1",
      "ports": {
        "bus": 27520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27521_1",
      "ports": {
        "bus": 27521
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27523_1",
      "ports": {
        "bus": 27523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27525_1",
      "ports": {
        "bus": 27525
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27527_1",
      "ports": {
        "bus": 27527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27528_1",
      "ports": {
        "bus": 27528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27530_1",
      "ports": {
        "bus": 27530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27531_1",
      "ports": {
        "bus": 27531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27532_1",
      "ports": {
        "bus": 27532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27535_1",
      "ports": {
        "bus": 27535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27536_1",
      "ports": {
        "bus": 27536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27536_2",
      "ports": {
        "bus": 27536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27537_1",
      "ports": {
        "bus": 27537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27538_1",
      "ports": {
        "bus": 27538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27540_1",
      "ports": {
        "bus": 27540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27540_2",
      "ports": {
        "bus": 27540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27541_1",
      "ports": {
        "bus": 27541
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27542_1",
      "ports": {
        "bus": 27542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27543_1",
      "ports": {
        "bus": 27543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27544_1",
      "ports": {
        "bus": 27544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27546_1",
      "ports": {
        "bus": 27546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27547_1",
      "ports": {
        "bus": 27547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27547_2",
      "ports": {
        "bus": 27547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27549_1",
      "ports": {
        "bus": 27549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27550_1",
      "ports": {
        "bus": 27550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27550_2",
      "ports": {
        "bus": 27550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27552_1",
      "ports": {
        "bus": 27552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27554_1",
      "ports": {
        "bus": 27554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27554_2",
      "ports": {
        "bus": 27554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27556_1",
      "ports": {
        "bus": 27556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27556_2",
      "ports": {
        "bus": 27556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27557_1",
      "ports": {
        "bus": 27557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27558_1",
      "ports": {
        "bus": 27558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27561_1",
      "ports": {
        "bus": 27561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27563_1",
      "ports": {
        "bus": 27563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27565_1",
      "ports": {
        "bus": 27565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27567_1",
      "ports": {
        "bus": 27567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27567_2",
      "ports": {
        "bus": 27567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27569_1",
      "ports": {
        "bus": 27569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27569_2",
      "ports": {
        "bus": 27569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27571_1",
      "ports": {
        "bus": 27571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27571_2",
      "ports": {
        "bus": 27571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27573_1",
      "ports": {
        "bus": 27573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27574_1",
      "ports": {
        "bus": 27574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27574_2",
      "ports": {
        "bus": 27574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27575_1",
      "ports": {
        "bus": 27575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27575_2",
      "ports": {
        "bus": 27575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27576_1",
      "ports": {
        "bus": 27576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27577_1",
      "ports": {
        "bus": 27577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27577_2",
      "ports": {
        "bus": 27577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27578_1",
      "ports": {
        "bus": 27578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27579_1",
      "ports": {
        "bus": 27579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27580_1",
      "ports": {
        "bus": 27580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27581_1",
      "ports": {
        "bus": 27581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27582_1",
      "ports": {
        "bus": 27582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27583_1",
      "ports": {
        "bus": 27583
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27583_2",
      "ports": {
        "bus": 27583
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27585_1",
      "ports": {
        "bus": 27585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27586_1",
      "ports": {
        "bus": 27586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27587_1",
      "ports": {
        "bus": 27587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27587_2",
      "ports": {
        "bus": 27587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27588_1",
      "ports": {
        "bus": 27588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27588_2",
      "ports": {
        "bus": 27588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27589_1",
      "ports": {
        "bus": 27589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27589_2",
      "ports": {
        "bus": 27589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27590_1",
      "ports": {
        "bus": 27590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27590_2",
      "ports": {
        "bus": 27590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27592_1",
      "ports": {
        "bus": 27592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27594_1",
      "ports": {
        "bus": 27594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27595_1",
      "ports": {
        "bus": 27595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27596_1",
      "ports": {
        "bus": 27596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27597_1",
      "ports": {
        "bus": 27597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27597_2",
      "ports": {
        "bus": 27597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27600_1",
      "ports": {
        "bus": 27600
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27600_2",
      "ports": {
        "bus": 27600
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27601_1",
      "ports": {
        "bus": 27601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27602_1",
      "ports": {
        "bus": 27602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27603_1",
      "ports": {
        "bus": 27603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27604_1",
      "ports": {
        "bus": 27604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27606_1",
      "ports": {
        "bus": 27606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27607_1",
      "ports": {
        "bus": 27607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27609_1",
      "ports": {
        "bus": 27609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27610_1",
      "ports": {
        "bus": 27610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27610_2",
      "ports": {
        "bus": 27610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27611_1",
      "ports": {
        "bus": 27611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27611_2",
      "ports": {
        "bus": 27611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27612_1",
      "ports": {
        "bus": 27612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27614_1",
      "ports": {
        "bus": 27614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27615_1",
      "ports": {
        "bus": 27615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27615_2",
      "ports": {
        "bus": 27615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27616_1",
      "ports": {
        "bus": 27616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27616_2",
      "ports": {
        "bus": 27616
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27617_1",
      "ports": {
        "bus": 27617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27617_2",
      "ports": {
        "bus": 27617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27619_1",
      "ports": {
        "bus": 27619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27620_1",
      "ports": {
        "bus": 27620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27621_1",
      "ports": {
        "bus": 27621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27621_2",
      "ports": {
        "bus": 27621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27622_1",
      "ports": {
        "bus": 27622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27623_1",
      "ports": {
        "bus": 27623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27624_1",
      "ports": {
        "bus": 27624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27624_2",
      "ports": {
        "bus": 27624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27625_1",
      "ports": {
        "bus": 27625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27625_2",
      "ports": {
        "bus": 27625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27626_1",
      "ports": {
        "bus": 27626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27626_2",
      "ports": {
        "bus": 27626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27627_1",
      "ports": {
        "bus": 27627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27628_1",
      "ports": {
        "bus": 27628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27628_2",
      "ports": {
        "bus": 27628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27629_1",
      "ports": {
        "bus": 27629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27629_2",
      "ports": {
        "bus": 27629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27630_1",
      "ports": {
        "bus": 27630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27630_2",
      "ports": {
        "bus": 27630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27632_1",
      "ports": {
        "bus": 27632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27634_1",
      "ports": {
        "bus": 27634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27635_1",
      "ports": {
        "bus": 27635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27636_1",
      "ports": {
        "bus": 27636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27637_1",
      "ports": {
        "bus": 27637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27637_2",
      "ports": {
        "bus": 27637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27638_1",
      "ports": {
        "bus": 27638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27638_2",
      "ports": {
        "bus": 27638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27640_1",
      "ports": {
        "bus": 27640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27641_1",
      "ports": {
        "bus": 27641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27641_2",
      "ports": {
        "bus": 27641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27642_1",
      "ports": {
        "bus": 27642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27642_2",
      "ports": {
        "bus": 27642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27643_1",
      "ports": {
        "bus": 27643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27645_1",
      "ports": {
        "bus": 27645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27647_1",
      "ports": {
        "bus": 27647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27648_1",
      "ports": {
        "bus": 27648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27648_2",
      "ports": {
        "bus": 27648
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27654_1",
      "ports": {
        "bus": 27654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27655_1",
      "ports": {
        "bus": 27655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27655_2",
      "ports": {
        "bus": 27655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27656_1",
      "ports": {
        "bus": 27656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27657_1",
      "ports": {
        "bus": 27657
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27658_1",
      "ports": {
        "bus": 27658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27659_1",
      "ports": {
        "bus": 27659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27661_1",
      "ports": {
        "bus": 27661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27661_2",
      "ports": {
        "bus": 27661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27664_1",
      "ports": {
        "bus": 27664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27665_1",
      "ports": {
        "bus": 27665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27666_1",
      "ports": {
        "bus": 27666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27667_1",
      "ports": {
        "bus": 27667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27667_2",
      "ports": {
        "bus": 27667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27668_1",
      "ports": {
        "bus": 27668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27669_1",
      "ports": {
        "bus": 27669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27669_2",
      "ports": {
        "bus": 27669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27671_1",
      "ports": {
        "bus": 27671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27672_1",
      "ports": {
        "bus": 27672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27674_1",
      "ports": {
        "bus": 27674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27675_1",
      "ports": {
        "bus": 27675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27676_1",
      "ports": {
        "bus": 27676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27676_2",
      "ports": {
        "bus": 27676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27678_1",
      "ports": {
        "bus": 27678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27678_2",
      "ports": {
        "bus": 27678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27680_1",
      "ports": {
        "bus": 27680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27681_1",
      "ports": {
        "bus": 27681
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27682_1",
      "ports": {
        "bus": 27682
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27685_1",
      "ports": {
        "bus": 27685
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27685_2",
      "ports": {
        "bus": 27685
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27686_1",
      "ports": {
        "bus": 27686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27688_1",
      "ports": {
        "bus": 27688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27688_2",
      "ports": {
        "bus": 27688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27690_1",
      "ports": {
        "bus": 27690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27690_2",
      "ports": {
        "bus": 27690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27692_1",
      "ports": {
        "bus": 27692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27692_2",
      "ports": {
        "bus": 27692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27693_1",
      "ports": {
        "bus": 27693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27694_1",
      "ports": {
        "bus": 27694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27695_1",
      "ports": {
        "bus": 27695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27697_1",
      "ports": {
        "bus": 27697
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27699_1",
      "ports": {
        "bus": 27699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27699_2",
      "ports": {
        "bus": 27699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27700_1",
      "ports": {
        "bus": 27700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27701_1",
      "ports": {
        "bus": 27701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27701_2",
      "ports": {
        "bus": 27701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27702_1",
      "ports": {
        "bus": 27702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27704_1",
      "ports": {
        "bus": 27704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27704_2",
      "ports": {
        "bus": 27704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27705_1",
      "ports": {
        "bus": 27705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27706_1",
      "ports": {
        "bus": 27706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27706_2",
      "ports": {
        "bus": 27706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27708_1",
      "ports": {
        "bus": 27708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27709_1",
      "ports": {
        "bus": 27709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27710_1",
      "ports": {
        "bus": 27710
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27711_1",
      "ports": {
        "bus": 27711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27713_1",
      "ports": {
        "bus": 27713
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27714_1",
      "ports": {
        "bus": 27714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27714_2",
      "ports": {
        "bus": 27714
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27720_1",
      "ports": {
        "bus": 27720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27722_1",
      "ports": {
        "bus": 27722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27723_1",
      "ports": {
        "bus": 27723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27723_2",
      "ports": {
        "bus": 27723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27724_1",
      "ports": {
        "bus": 27724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27724_2",
      "ports": {
        "bus": 27724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27725_1",
      "ports": {
        "bus": 27725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27725_2",
      "ports": {
        "bus": 27725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27726_1",
      "ports": {
        "bus": 27726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27727_1",
      "ports": {
        "bus": 27727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27727_2",
      "ports": {
        "bus": 27727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27728_1",
      "ports": {
        "bus": 27728
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27729_1",
      "ports": {
        "bus": 27729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27734_1",
      "ports": {
        "bus": 27734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27736_1",
      "ports": {
        "bus": 27736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27738_1",
      "ports": {
        "bus": 27738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27739_1",
      "ports": {
        "bus": 27739
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27740_1",
      "ports": {
        "bus": 27740
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27741_1",
      "ports": {
        "bus": 27741
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27742_1",
      "ports": {
        "bus": 27742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27743_1",
      "ports": {
        "bus": 27743
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27745_1",
      "ports": {
        "bus": 27745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27746_1",
      "ports": {
        "bus": 27746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27747_1",
      "ports": {
        "bus": 27747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27748_1",
      "ports": {
        "bus": 27748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27749_1",
      "ports": {
        "bus": 27749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27749_2",
      "ports": {
        "bus": 27749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27750_1",
      "ports": {
        "bus": 27750
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27751_1",
      "ports": {
        "bus": 27751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27752_1",
      "ports": {
        "bus": 27752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27752_2",
      "ports": {
        "bus": 27752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27755_1",
      "ports": {
        "bus": 27755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27756_1",
      "ports": {
        "bus": 27756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27757_1",
      "ports": {
        "bus": 27757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27758_1",
      "ports": {
        "bus": 27758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27759_1",
      "ports": {
        "bus": 27759
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27760_1",
      "ports": {
        "bus": 27760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27760_2",
      "ports": {
        "bus": 27760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27761_1",
      "ports": {
        "bus": 27761
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27762_1",
      "ports": {
        "bus": 27762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27763_1",
      "ports": {
        "bus": 27763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27764_1",
      "ports": {
        "bus": 27764
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27765_1",
      "ports": {
        "bus": 27765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27766_1",
      "ports": {
        "bus": 27766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27767_1",
      "ports": {
        "bus": 27767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27769_1",
      "ports": {
        "bus": 27769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27770_1",
      "ports": {
        "bus": 27770
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27772_1",
      "ports": {
        "bus": 27772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27773_1",
      "ports": {
        "bus": 27773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27775_1",
      "ports": {
        "bus": 27775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27776_1",
      "ports": {
        "bus": 27776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27776_2",
      "ports": {
        "bus": 27776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27777_1",
      "ports": {
        "bus": 27777
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27778_1",
      "ports": {
        "bus": 27778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27779_1",
      "ports": {
        "bus": 27779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27780_1",
      "ports": {
        "bus": 27780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27781_1",
      "ports": {
        "bus": 27781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27781_2",
      "ports": {
        "bus": 27781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27782_1",
      "ports": {
        "bus": 27782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27782_2",
      "ports": {
        "bus": 27782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27785_1",
      "ports": {
        "bus": 27785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27787_1",
      "ports": {
        "bus": 27787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27788_1",
      "ports": {
        "bus": 27788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27791_1",
      "ports": {
        "bus": 27791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27792_1",
      "ports": {
        "bus": 27792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27793_1",
      "ports": {
        "bus": 27793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27795_1",
      "ports": {
        "bus": 27795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27795_2",
      "ports": {
        "bus": 27795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27797_1",
      "ports": {
        "bus": 27797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27799_1",
      "ports": {
        "bus": 27799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27802_1",
      "ports": {
        "bus": 27802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27802_2",
      "ports": {
        "bus": 27802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27805_1",
      "ports": {
        "bus": 27805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27806_1",
      "ports": {
        "bus": 27806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27807_1",
      "ports": {
        "bus": 27807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27809_1",
      "ports": {
        "bus": 27809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27809_2",
      "ports": {
        "bus": 27809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27810_1",
      "ports": {
        "bus": 27810
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27811_1",
      "ports": {
        "bus": 27811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27811_2",
      "ports": {
        "bus": 27811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27813_1",
      "ports": {
        "bus": 27813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27813_2",
      "ports": {
        "bus": 27813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27814_1",
      "ports": {
        "bus": 27814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27814_2",
      "ports": {
        "bus": 27814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27815_1",
      "ports": {
        "bus": 27815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27816_1",
      "ports": {
        "bus": 27816
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27817_1",
      "ports": {
        "bus": 27817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27818_1",
      "ports": {
        "bus": 27818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27818_2",
      "ports": {
        "bus": 27818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27820_1",
      "ports": {
        "bus": 27820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27822_1",
      "ports": {
        "bus": 27822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27826_1",
      "ports": {
        "bus": 27826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27827_1",
      "ports": {
        "bus": 27827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27828_1",
      "ports": {
        "bus": 27828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27829_1",
      "ports": {
        "bus": 27829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27830_1",
      "ports": {
        "bus": 27830
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27833_1",
      "ports": {
        "bus": 27833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27834_1",
      "ports": {
        "bus": 27834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27835_1",
      "ports": {
        "bus": 27835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27836_1",
      "ports": {
        "bus": 27836
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27837_1",
      "ports": {
        "bus": 27837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27838_1",
      "ports": {
        "bus": 27838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27838_2",
      "ports": {
        "bus": 27838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27840_1",
      "ports": {
        "bus": 27840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27840_2",
      "ports": {
        "bus": 27840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27842_1",
      "ports": {
        "bus": 27842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27843_1",
      "ports": {
        "bus": 27843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27845_1",
      "ports": {
        "bus": 27845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27845_2",
      "ports": {
        "bus": 27845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27846_1",
      "ports": {
        "bus": 27846
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27847_1",
      "ports": {
        "bus": 27847
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27849_1",
      "ports": {
        "bus": 27849
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27850_1",
      "ports": {
        "bus": 27850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27851_1",
      "ports": {
        "bus": 27851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27851_2",
      "ports": {
        "bus": 27851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27853_1",
      "ports": {
        "bus": 27853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27854_1",
      "ports": {
        "bus": 27854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27854_2",
      "ports": {
        "bus": 27854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27855_1",
      "ports": {
        "bus": 27855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27855_2",
      "ports": {
        "bus": 27855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27856_1",
      "ports": {
        "bus": 27856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27859_1",
      "ports": {
        "bus": 27859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27861_1",
      "ports": {
        "bus": 27861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27863_1",
      "ports": {
        "bus": 27863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27864_1",
      "ports": {
        "bus": 27864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27867_1",
      "ports": {
        "bus": 27867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27868_1",
      "ports": {
        "bus": 27868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27868_2",
      "ports": {
        "bus": 27868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27870_1",
      "ports": {
        "bus": 27870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27872_1",
      "ports": {
        "bus": 27872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27872_2",
      "ports": {
        "bus": 27872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27873_1",
      "ports": {
        "bus": 27873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27873_2",
      "ports": {
        "bus": 27873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27874_1",
      "ports": {
        "bus": 27874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27874_2",
      "ports": {
        "bus": 27874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27875_1",
      "ports": {
        "bus": 27875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27876_1",
      "ports": {
        "bus": 27876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27877_1",
      "ports": {
        "bus": 27877
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27878_1",
      "ports": {
        "bus": 27878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27879_1",
      "ports": {
        "bus": 27879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27880_1",
      "ports": {
        "bus": 27880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27881_1",
      "ports": {
        "bus": 27881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27882_1",
      "ports": {
        "bus": 27882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27885_1",
      "ports": {
        "bus": 27885
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27886_1",
      "ports": {
        "bus": 27886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27886_2",
      "ports": {
        "bus": 27886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27887_1",
      "ports": {
        "bus": 27887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27889_1",
      "ports": {
        "bus": 27889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27889_2",
      "ports": {
        "bus": 27889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27890_1",
      "ports": {
        "bus": 27890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27891_1",
      "ports": {
        "bus": 27891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27892_1",
      "ports": {
        "bus": 27892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27894_1",
      "ports": {
        "bus": 27894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27895_1",
      "ports": {
        "bus": 27895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27896_1",
      "ports": {
        "bus": 27896
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27897_1",
      "ports": {
        "bus": 27897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27898_1",
      "ports": {
        "bus": 27898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27898_2",
      "ports": {
        "bus": 27898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27899_1",
      "ports": {
        "bus": 27899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27900_1",
      "ports": {
        "bus": 27900
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27901_1",
      "ports": {
        "bus": 27901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27903_1",
      "ports": {
        "bus": 27903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27904_1",
      "ports": {
        "bus": 27904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27904_2",
      "ports": {
        "bus": 27904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27905_1",
      "ports": {
        "bus": 27905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27907_1",
      "ports": {
        "bus": 27907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27907_2",
      "ports": {
        "bus": 27907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27908_1",
      "ports": {
        "bus": 27908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27909_1",
      "ports": {
        "bus": 27909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27910_1",
      "ports": {
        "bus": 27910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27911_1",
      "ports": {
        "bus": 27911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27911_2",
      "ports": {
        "bus": 27911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27912_1",
      "ports": {
        "bus": 27912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27913_1",
      "ports": {
        "bus": 27913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27913_2",
      "ports": {
        "bus": 27913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27914_1",
      "ports": {
        "bus": 27914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27917_1",
      "ports": {
        "bus": 27917
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27920_1",
      "ports": {
        "bus": 27920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27920_2",
      "ports": {
        "bus": 27920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27921_1",
      "ports": {
        "bus": 27921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27923_1",
      "ports": {
        "bus": 27923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27924_1",
      "ports": {
        "bus": 27924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27925_1",
      "ports": {
        "bus": 27925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27925_2",
      "ports": {
        "bus": 27925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27926_1",
      "ports": {
        "bus": 27926
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27927_1",
      "ports": {
        "bus": 27927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27929_1",
      "ports": {
        "bus": 27929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27931_1",
      "ports": {
        "bus": 27931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27932_1",
      "ports": {
        "bus": 27932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27934_1",
      "ports": {
        "bus": 27934
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27936_1",
      "ports": {
        "bus": 27936
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27937_1",
      "ports": {
        "bus": 27937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27939_1",
      "ports": {
        "bus": 27939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27940_1",
      "ports": {
        "bus": 27940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27942_1",
      "ports": {
        "bus": 27942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27944_1",
      "ports": {
        "bus": 27944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27945_1",
      "ports": {
        "bus": 27945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27947_1",
      "ports": {
        "bus": 27947
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27947_2",
      "ports": {
        "bus": 27947
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27949_1",
      "ports": {
        "bus": 27949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27950_1",
      "ports": {
        "bus": 27950
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27951_1",
      "ports": {
        "bus": 27951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27952_1",
      "ports": {
        "bus": 27952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27952_2",
      "ports": {
        "bus": 27952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27955_1",
      "ports": {
        "bus": 27955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27955_2",
      "ports": {
        "bus": 27955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27960_1",
      "ports": {
        "bus": 27960
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27962_1",
      "ports": {
        "bus": 27962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27964_1",
      "ports": {
        "bus": 27964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27964_2",
      "ports": {
        "bus": 27964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27965_1",
      "ports": {
        "bus": 27965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27965_2",
      "ports": {
        "bus": 27965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27966_1",
      "ports": {
        "bus": 27966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27966_2",
      "ports": {
        "bus": 27966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27968_1",
      "ports": {
        "bus": 27968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27969_1",
      "ports": {
        "bus": 27969
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27970_1",
      "ports": {
        "bus": 27970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27971_1",
      "ports": {
        "bus": 27971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27971_2",
      "ports": {
        "bus": 27971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27972_1",
      "ports": {
        "bus": 27972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27972_2",
      "ports": {
        "bus": 27972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27973_1",
      "ports": {
        "bus": 27973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27974_1",
      "ports": {
        "bus": 27974
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27975_1",
      "ports": {
        "bus": 27975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27976_1",
      "ports": {
        "bus": 27976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27977_1",
      "ports": {
        "bus": 27977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27978_1",
      "ports": {
        "bus": 27978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27979_1",
      "ports": {
        "bus": 27979
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27980_1",
      "ports": {
        "bus": 27980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27981_1",
      "ports": {
        "bus": 27981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27982_1",
      "ports": {
        "bus": 27982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27983_1",
      "ports": {
        "bus": 27983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27988_1",
      "ports": {
        "bus": 27988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27990_1",
      "ports": {
        "bus": 27990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27991_1",
      "ports": {
        "bus": 27991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27992_1",
      "ports": {
        "bus": 27992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27993_1",
      "ports": {
        "bus": 27993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27993_2",
      "ports": {
        "bus": 27993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27995_1",
      "ports": {
        "bus": 27995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27995_2",
      "ports": {
        "bus": 27995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27996_1",
      "ports": {
        "bus": 27996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27997_1",
      "ports": {
        "bus": 27997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27998_1",
      "ports": {
        "bus": 27998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28000_1",
      "ports": {
        "bus": 28000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28000_2",
      "ports": {
        "bus": 28000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28001_1",
      "ports": {
        "bus": 28001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28001_2",
      "ports": {
        "bus": 28001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28002_1",
      "ports": {
        "bus": 28002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28002_2",
      "ports": {
        "bus": 28002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28003_1",
      "ports": {
        "bus": 28003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28003_2",
      "ports": {
        "bus": 28003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28004_1",
      "ports": {
        "bus": 28004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28006_1",
      "ports": {
        "bus": 28006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28007_1",
      "ports": {
        "bus": 28007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28012_1",
      "ports": {
        "bus": 28012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28013_1",
      "ports": {
        "bus": 28013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28014_1",
      "ports": {
        "bus": 28014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28014_2",
      "ports": {
        "bus": 28014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28016_1",
      "ports": {
        "bus": 28016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28017_1",
      "ports": {
        "bus": 28017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28017_2",
      "ports": {
        "bus": 28017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28019_1",
      "ports": {
        "bus": 28019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28020_1",
      "ports": {
        "bus": 28020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28021_1",
      "ports": {
        "bus": 28021
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28023_1",
      "ports": {
        "bus": 28023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28023_2",
      "ports": {
        "bus": 28023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28024_1",
      "ports": {
        "bus": 28024
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28024_2",
      "ports": {
        "bus": 28024
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28025_1",
      "ports": {
        "bus": 28025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28025_2",
      "ports": {
        "bus": 28025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28026_1",
      "ports": {
        "bus": 28026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28026_2",
      "ports": {
        "bus": 28026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28027_1",
      "ports": {
        "bus": 28027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28029_1",
      "ports": {
        "bus": 28029
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28030_1",
      "ports": {
        "bus": 28030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28030_2",
      "ports": {
        "bus": 28030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28031_1",
      "ports": {
        "bus": 28031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28032_1",
      "ports": {
        "bus": 28032
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28033_1",
      "ports": {
        "bus": 28033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28033_2",
      "ports": {
        "bus": 28033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28034_1",
      "ports": {
        "bus": 28034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28036_1",
      "ports": {
        "bus": 28036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28041_1",
      "ports": {
        "bus": 28041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28042_1",
      "ports": {
        "bus": 28042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28042_2",
      "ports": {
        "bus": 28042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28043_1",
      "ports": {
        "bus": 28043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28044_1",
      "ports": {
        "bus": 28044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28044_2",
      "ports": {
        "bus": 28044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28045_1",
      "ports": {
        "bus": 28045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28046_1",
      "ports": {
        "bus": 28046
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28047_1",
      "ports": {
        "bus": 28047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28047_2",
      "ports": {
        "bus": 28047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28048_1",
      "ports": {
        "bus": 28048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28048_2",
      "ports": {
        "bus": 28048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28051_1",
      "ports": {
        "bus": 28051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28053_1",
      "ports": {
        "bus": 28053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28053_2",
      "ports": {
        "bus": 28053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28054_1",
      "ports": {
        "bus": 28054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28054_2",
      "ports": {
        "bus": 28054
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28056_1",
      "ports": {
        "bus": 28056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28057_1",
      "ports": {
        "bus": 28057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28057_2",
      "ports": {
        "bus": 28057
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28059_1",
      "ports": {
        "bus": 28059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28060_1",
      "ports": {
        "bus": 28060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28060_2",
      "ports": {
        "bus": 28060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28061_1",
      "ports": {
        "bus": 28061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28061_2",
      "ports": {
        "bus": 28061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28063_1",
      "ports": {
        "bus": 28063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28063_2",
      "ports": {
        "bus": 28063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28065_1",
      "ports": {
        "bus": 28065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28065_2",
      "ports": {
        "bus": 28065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28066_1",
      "ports": {
        "bus": 28066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28067_1",
      "ports": {
        "bus": 28067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28069_1",
      "ports": {
        "bus": 28069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28069_2",
      "ports": {
        "bus": 28069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28070_1",
      "ports": {
        "bus": 28070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28070_2",
      "ports": {
        "bus": 28070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28073_1",
      "ports": {
        "bus": 28073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28073_2",
      "ports": {
        "bus": 28073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28075_1",
      "ports": {
        "bus": 28075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28076_1",
      "ports": {
        "bus": 28076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28078_1",
      "ports": {
        "bus": 28078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28080_1",
      "ports": {
        "bus": 28080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28081_1",
      "ports": {
        "bus": 28081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28082_1",
      "ports": {
        "bus": 28082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28083_1",
      "ports": {
        "bus": 28083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28084_1",
      "ports": {
        "bus": 28084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28085_1",
      "ports": {
        "bus": 28085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28086_1",
      "ports": {
        "bus": 28086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28087_1",
      "ports": {
        "bus": 28087
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28087_2",
      "ports": {
        "bus": 28087
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28088_1",
      "ports": {
        "bus": 28088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28088_2",
      "ports": {
        "bus": 28088
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28090_1",
      "ports": {
        "bus": 28090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28091_1",
      "ports": {
        "bus": 28091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28092_1",
      "ports": {
        "bus": 28092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28093_1",
      "ports": {
        "bus": 28093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28094_1",
      "ports": {
        "bus": 28094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28094_2",
      "ports": {
        "bus": 28094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28096_1",
      "ports": {
        "bus": 28096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28096_2",
      "ports": {
        "bus": 28096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28097_1",
      "ports": {
        "bus": 28097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28099_1",
      "ports": {
        "bus": 28099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28099_2",
      "ports": {
        "bus": 28099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28101_1",
      "ports": {
        "bus": 28101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28101_2",
      "ports": {
        "bus": 28101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28103_1",
      "ports": {
        "bus": 28103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28105_1",
      "ports": {
        "bus": 28105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28106_1",
      "ports": {
        "bus": 28106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28107_1",
      "ports": {
        "bus": 28107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28107_2",
      "ports": {
        "bus": 28107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28109_1",
      "ports": {
        "bus": 28109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28111_1",
      "ports": {
        "bus": 28111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28113_1",
      "ports": {
        "bus": 28113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28114_1",
      "ports": {
        "bus": 28114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28116_1",
      "ports": {
        "bus": 28116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28117_1",
      "ports": {
        "bus": 28117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28117_2",
      "ports": {
        "bus": 28117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28119_1",
      "ports": {
        "bus": 28119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28122_1",
      "ports": {
        "bus": 28122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28123_1",
      "ports": {
        "bus": 28123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28124_1",
      "ports": {
        "bus": 28124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28126_1",
      "ports": {
        "bus": 28126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28126_2",
      "ports": {
        "bus": 28126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28127_1",
      "ports": {
        "bus": 28127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28128_1",
      "ports": {
        "bus": 28128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28128_2",
      "ports": {
        "bus": 28128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28129_1",
      "ports": {
        "bus": 28129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28129_2",
      "ports": {
        "bus": 28129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28131_1",
      "ports": {
        "bus": 28131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28132_1",
      "ports": {
        "bus": 28132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28133_1",
      "ports": {
        "bus": 28133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28554_1",
      "ports": {
        "bus": 28554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28556_1",
      "ports": {
        "bus": 28556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28557_1",
      "ports": {
        "bus": 28557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28558_1",
      "ports": {
        "bus": 28558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28559_1",
      "ports": {
        "bus": 28559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28561_1",
      "ports": {
        "bus": 28561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28562_1",
      "ports": {
        "bus": 28562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28563_1",
      "ports": {
        "bus": 28563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28564_1",
      "ports": {
        "bus": 28564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28565_1",
      "ports": {
        "bus": 28565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28567_1",
      "ports": {
        "bus": 28567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28568_1",
      "ports": {
        "bus": 28568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28569_1",
      "ports": {
        "bus": 28569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28570_1",
      "ports": {
        "bus": 28570
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28571_1",
      "ports": {
        "bus": 28571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28574_1",
      "ports": {
        "bus": 28574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28575_1",
      "ports": {
        "bus": 28575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28578_1",
      "ports": {
        "bus": 28578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28579_1",
      "ports": {
        "bus": 28579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28580_1",
      "ports": {
        "bus": 28580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28582_1",
      "ports": {
        "bus": 28582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28584_1",
      "ports": {
        "bus": 28584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28585_1",
      "ports": {
        "bus": 28585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28587_1",
      "ports": {
        "bus": 28587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28588_1",
      "ports": {
        "bus": 28588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28593_1",
      "ports": {
        "bus": 28593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28594_1",
      "ports": {
        "bus": 28594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28595_1",
      "ports": {
        "bus": 28595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28596_1",
      "ports": {
        "bus": 28596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28598_1",
      "ports": {
        "bus": 28598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28599_1",
      "ports": {
        "bus": 28599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28600_1",
      "ports": {
        "bus": 28600
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28601_1",
      "ports": {
        "bus": 28601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28602_1",
      "ports": {
        "bus": 28602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28604_1",
      "ports": {
        "bus": 28604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28605_1",
      "ports": {
        "bus": 28605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28606_1",
      "ports": {
        "bus": 28606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28607_1",
      "ports": {
        "bus": 28607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28609_1",
      "ports": {
        "bus": 28609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28610_1",
      "ports": {
        "bus": 28610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28611_1",
      "ports": {
        "bus": 28611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28612_1",
      "ports": {
        "bus": 28612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28613_1",
      "ports": {
        "bus": 28613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28614_1",
      "ports": {
        "bus": 28614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28615_1",
      "ports": {
        "bus": 28615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28617_1",
      "ports": {
        "bus": 28617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28618_1",
      "ports": {
        "bus": 28618
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28619_1",
      "ports": {
        "bus": 28619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28620_1",
      "ports": {
        "bus": 28620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28622_1",
      "ports": {
        "bus": 28622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28623_1",
      "ports": {
        "bus": 28623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28625_1",
      "ports": {
        "bus": 28625
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28627_1",
      "ports": {
        "bus": 28627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28628_1",
      "ports": {
        "bus": 28628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28629_1",
      "ports": {
        "bus": 28629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28631_1",
      "ports": {
        "bus": 28631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28632_1",
      "ports": {
        "bus": 28632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28635_1",
      "ports": {
        "bus": 28635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28637_1",
      "ports": {
        "bus": 28637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28638_1",
      "ports": {
        "bus": 28638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28639_1",
      "ports": {
        "bus": 28639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28640_1",
      "ports": {
        "bus": 28640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28641_1",
      "ports": {
        "bus": 28641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28642_1",
      "ports": {
        "bus": 28642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28643_1",
      "ports": {
        "bus": 28643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28644_1",
      "ports": {
        "bus": 28644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28645_1",
      "ports": {
        "bus": 28645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28647_1",
      "ports": {
        "bus": 28647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28649_1",
      "ports": {
        "bus": 28649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28650_1",
      "ports": {
        "bus": 28650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28651_1",
      "ports": {
        "bus": 28651
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28653_1",
      "ports": {
        "bus": 28653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28654_1",
      "ports": {
        "bus": 28654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28655_1",
      "ports": {
        "bus": 28655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28656_1",
      "ports": {
        "bus": 28656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28658_1",
      "ports": {
        "bus": 28658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28659_1",
      "ports": {
        "bus": 28659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28660_1",
      "ports": {
        "bus": 28660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28661_1",
      "ports": {
        "bus": 28661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28662_1",
      "ports": {
        "bus": 28662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28664_1",
      "ports": {
        "bus": 28664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28666_1",
      "ports": {
        "bus": 28666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28668_1",
      "ports": {
        "bus": 28668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28669_1",
      "ports": {
        "bus": 28669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28671_1",
      "ports": {
        "bus": 28671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28672_1",
      "ports": {
        "bus": 28672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28674_1",
      "ports": {
        "bus": 28674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28675_1",
      "ports": {
        "bus": 28675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28676_1",
      "ports": {
        "bus": 28676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28677_1",
      "ports": {
        "bus": 28677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28678_1",
      "ports": {
        "bus": 28678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28680_1",
      "ports": {
        "bus": 28680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28681_1",
      "ports": {
        "bus": 28681
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28683_1",
      "ports": {
        "bus": 28683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28685_1",
      "ports": {
        "bus": 28685
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28686_1",
      "ports": {
        "bus": 28686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28688_1",
      "ports": {
        "bus": 28688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28690_1",
      "ports": {
        "bus": 28690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28691_1",
      "ports": {
        "bus": 28691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28696_1",
      "ports": {
        "bus": 28696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28698_1",
      "ports": {
        "bus": 28698
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28699_1",
      "ports": {
        "bus": 28699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28700_1",
      "ports": {
        "bus": 28700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28701_1",
      "ports": {
        "bus": 28701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28702_1",
      "ports": {
        "bus": 28702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28703_1",
      "ports": {
        "bus": 28703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28705_1",
      "ports": {
        "bus": 28705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28706_1",
      "ports": {
        "bus": 28706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28708_1",
      "ports": {
        "bus": 28708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28709_1",
      "ports": {
        "bus": 28709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28711_1",
      "ports": {
        "bus": 28711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28712_1",
      "ports": {
        "bus": 28712
      },
      "params": {
        "alphaI": 0.0,
